  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 251,                               !- Component Inlet Node Name 1
  Node 242;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 251,                               !- Inlet Node Name
  Node 242;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  CW Temp,                                !- Schedule Name
  Node 242;                               !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet Pipe, !- Component Name 1
  Node 244,                               !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet Pipe, !- Name
  Node 244,                               !- Inlet Node Name
  Condenser Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Primary Chiller WaterCooled Scroll 82tons 0.8kW/ton, !- Component Name 1
  Node 246,                               !- Component Inlet Node Name 1
  Node 252;                               !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Component Name 1
  Node 253,                               !- Component Inlet Node Name 1
  Node 254;                               !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet Pipe, !- Component Name 1
  Condenser Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 245;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet Pipe, !- Name
  Condenser Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 245;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:SingleSpeed,               !- Equipment Object Type 1
  Cooling Tower Single Speed 1;           !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 3,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 2,                                 !- Plant Side Inlet Node Name
  Node 3,                                 !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Node 6,                                 !- Demand Side Inlet Node Name
  Node 8,                                 !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Branch 3,         !- Branch Name 4
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 5

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Supply Branch 3;         !- Outlet Branch Name 3

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Supply Branch 3;         !- Inlet Branch Name 3

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 2,                                 !- Component Inlet Node Name 1
  Node 11;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 2,                                 !- Inlet Node Name
  Node 11,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Primary Boiler 2670kBtu/hr 0.833 Combustion Eff, !- Component Name 1
  Node 5,                                 !- Component Inlet Node Name 1
  Node 12;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  Primary Boiler 2670kBtu/hr 0.833 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  782549.938417261,                       !- Nominal Capacity {W}
  0.826,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82,                                     !- Design Water Outlet Temperature {C}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 5,                                 !- Boiler Water Inlet Node Name
  Node 12,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Node 15;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82,                                     !- Design Water Outlet Temperature {C}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 14,                                !- Boiler Water Inlet Node Name
  Node 15,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 17,                                !- Component Inlet Node Name 1
  Node 18;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 17,                                !- Inlet Node Name
  Node 18;                                !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 20,                                !- Component Inlet Node Name 1
  Node 3;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 20,                                !- Inlet Node Name
  Node 3;                                 !- Outlet Node Name

SetpointManager:OutdoorAirReset,
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  Node 3;                                 !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Branch 25,        !- Branch Name 26
  Hot Water Loop Demand Branch 26,        !- Branch Name 27
  Hot Water Loop Demand Branch 27,        !- Branch Name 28
  Hot Water Loop Demand Branch 28,        !- Branch Name 29
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 30
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 31

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Outlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Outlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Outlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Outlet Branch Name 28
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 29

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Inlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Inlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Inlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Inlet Branch Name 28
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 29

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet Pipe,       !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Pipe Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet Pipe,       !- Name
  Node 6,                                 !- Inlet Node Name
  Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 1, !- Component Name 1
  Node 9,                                 !- Component Inlet Node Name 1
  Node 38;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 2, !- Component Name 1
  Node 56,                                !- Component Inlet Node Name 1
  Node 57;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 3, !- Component Name 1
  Node 70,                                !- Component Inlet Node Name 1
  Node 71;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 4, !- Component Name 1
  Node 83,                                !- Component Inlet Node Name 1
  Node 84;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 5, !- Component Name 1
  Node 96,                                !- Component Inlet Node Name 1
  Node 97;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 6, !- Component Name 1
  Node 109,                               !- Component Inlet Node Name 1
  Node 110;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 7, !- Component Name 1
  Node 122,                               !- Component Inlet Node Name 1
  Node 123;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 8, !- Component Name 1
  Node 135,                               !- Component Inlet Node Name 1
  Node 136;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 9, !- Component Name 1
  Node 148,                               !- Component Inlet Node Name 1
  Node 149;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 10, !- Component Name 1
  Node 161,                               !- Component Inlet Node Name 1
  Node 162;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 11, !- Component Name 1
  Node 174,                               !- Component Inlet Node Name 1
  Node 175;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 12, !- Component Name 1
  Node 187,                               !- Component Inlet Node Name 1
  Node 188;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 13, !- Component Name 1
  Node 200,                               !- Component Inlet Node Name 1
  Node 201;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 14, !- Component Name 1
  Node 213,                               !- Component Inlet Node Name 1
  Node 214;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 15, !- Component Name 1
  Node 226,                               !- Component Inlet Node Name 1
  Node 227;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 1,                   !- Component Name 1
  Node 260,                               !- Component Inlet Node Name 1
  Node 261;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 2,                   !- Component Name 1
  Node 269,                               !- Component Inlet Node Name 1
  Node 270;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 16, !- Component Name 1
  Node 273,                               !- Component Inlet Node Name 1
  Node 274;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 3,                   !- Component Name 1
  Node 275,                               !- Component Inlet Node Name 1
  Node 276;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 17, !- Component Name 1
  Node 280,                               !- Component Inlet Node Name 1
  Node 281;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 4,                   !- Component Name 1
  Node 282,                               !- Component Inlet Node Name 1
  Node 283;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 18, !- Component Name 1
  Node 287,                               !- Component Inlet Node Name 1
  Node 288;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 5,                   !- Component Name 1
  Node 294,                               !- Component Inlet Node Name 1
  Node 295;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 6,                   !- Component Name 1
  Node 304,                               !- Component Inlet Node Name 1
  Node 305;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 25,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 19, !- Component Name 1
  Node 308,                               !- Component Inlet Node Name 1
  Node 309;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 26,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 7,                   !- Component Name 1
  Node 315,                               !- Component Inlet Node Name 1
  Node 316;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 27,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 8,                   !- Component Name 1
  Node 325,                               !- Component Inlet Node Name 1
  Node 326;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 28,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 20, !- Component Name 1
  Node 329,                               !- Component Inlet Node Name 1
  Node 330;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet Pipe,      !- Component Name 1
  Hot Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet Pipe,      !- Name
  Hot Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 8;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Primary Boiler 2670kBtu/hr 0.833 Combustion Eff, !- Equipment Name 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  Secondary Boiler 0kBtu/hr 0.85 AFUE;    !- Equipment Name 2

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 332,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 331,                               !- Plant Side Inlet Node Name
  Node 332,                               !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 334,                               !- Demand Side Inlet Node Name
  Node 335,                               !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump,                !- Component Name 1
  Node 331,                               !- Component Inlet Node Name 1
  Node 337;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump,                !- Name
  Node 331,                               !- Inlet Node Name
  Node 337,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  305742.89429364,                        !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  991gal NaturalGas Water Heater - 669kBtu/hr 0.805 Therm Eff, !- Component Name 1
  Node 333,                               !- Component Inlet Node Name 1
  Node 338;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  991gal NaturalGas Water Heater - 669kBtu/hr 0.805 Therm Eff, !- Name
  3.75206824745176,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  196045.565929354,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.805141688174961,                      !- Heater Thermal Efficiency
  SWH-EFFFPLR-NECB2011,                   !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  25.920132893806,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  25.920132893806,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 333,                               !- Use Side Inlet Node Name
  Node 338,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Curve:Cubic,
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 339,                               !- Component Inlet Node Name 1
  Node 340;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 339,                               !- Inlet Node Name
  Node 340;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Node 342,                               !- Component Inlet Node Name 1
  Node 332;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Node 342,                               !- Inlet Node Name
  Node 332;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Node 332;                               !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Branch 3, !- Branch Name 4
  Main Service Water Loop Demand Branch 4, !- Branch Name 5
  Main Service Water Loop Demand Branch 5, !- Branch Name 6
  Main Service Water Loop Demand Branch 6, !- Branch Name 7
  Main Service Water Loop Demand Branch 7, !- Branch Name 8
  Main Service Water Loop Demand Branch 8, !- Branch Name 9
  Main Service Water Loop Demand Branch 9, !- Branch Name 10
  Main Service Water Loop Demand Branch 10, !- Branch Name 11
  Main Service Water Loop Demand Branch 11, !- Branch Name 12
  Main Service Water Loop Demand Branch 12, !- Branch Name 13
  Main Service Water Loop Demand Branch 13, !- Branch Name 14
  Main Service Water Loop Demand Branch 14, !- Branch Name 15
  Main Service Water Loop Demand Branch 15, !- Branch Name 16
  Main Service Water Loop Demand Branch 16, !- Branch Name 17
  Main Service Water Loop Demand Branch 17, !- Branch Name 18
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 19
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 20

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Outlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Outlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Outlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Outlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Outlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Outlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Outlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Outlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Outlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Outlet Branch Name 16
  Main Service Water Loop Demand Branch 17, !- Outlet Branch Name 17
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 18

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Inlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Inlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Inlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Inlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Inlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Inlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Inlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Inlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Inlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Inlet Branch Name 16
  Main Service Water Loop Demand Branch 17, !- Inlet Branch Name 17
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 18

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Node 334,                               !- Component Inlet Node Name 1
  Node 343;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Node 334,                               !- Inlet Node Name
  Node 343;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Node 336,                               !- Component Inlet Node Name 1
  Node 341;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Node 336,                               !- Inlet Node Name
  Node 341;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 345,                               !- Component Inlet Node Name 1
  Node 346;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 345,                               !- Inlet Node Name
  Node 346,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Audience - auditorium-space function Service Water Use 1.27gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Audience - auditorium-space function Service Water Use 1.27gal/min, !- Name
  General,                                !- End-Use Subcategory
  8.03399743685731e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 5,                     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=Audience - auditorium_FL=Story 1_SCH=C, !- Zone Name
  Schedule Ruleset 3,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 4;                     !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 2,                !- Component Name 1
  Node 347,                               !- Component Inlet Node Name 1
  Node 348;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 2,                !- Name
  Node 347,                               !- Inlet Node Name
  Node 348,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Audience - motion picture-space function Service Water Use 0.96gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Audience - motion picture-space function Service Water Use 0.96gal/min, !- Name
  General,                                !- End-Use Subcategory
  6.02549807764298e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 8,                     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=Audience - motion picture_FL=Story 2_SCH=C, !- Zone Name
  Schedule Ruleset 6,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 7;                     !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 3,                !- Component Name 1
  Node 349,                               !- Component Inlet Node Name 1
  Node 350;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 3,                !- Name
  Node 349,                               !- Inlet Node Name
  Node 350,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Audience - performance arts-space function Service Water Use 0.64gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Audience - performance arts-space function Service Water Use 0.64gal/min, !- Name
  General,                                !- End-Use Subcategory
  4.01808032223362e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 11,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=Audience - performance arts_FL=Story 1_SCH=C, !- Zone Name
  Schedule Ruleset 9,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 10;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 4,                !- Component Name 1
  Node 351,                               !- Component Inlet Node Name 1
  Node 352;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 4,                !- Name
  Node 351,                               !- Inlet Node Name
  Node 352,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Automotive - repair-space function Service Water Use 0.96gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Automotive - repair-space function Service Water Use 0.96gal/min, !- Name
  General,                                !- End-Use Subcategory
  6.05169566777588e-05,                   !- Peak Flow Rate {m3/s}
  NECB-E-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 14,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=Automotive - repair_FL=Story 2_SCH=E, !- Zone Name
  Schedule Ruleset 12,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 13;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 5,                !- Component Name 1
  Node 353,                               !- Component Inlet Node Name 1
  Node 354;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 5,                !- Name
  Node 353,                               !- Inlet Node Name
  Node 354,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Bank - banking and offices-space function Service Water Use 0.38gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Bank - banking and offices-space function Service Water Use 0.38gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.42462113387826e-05,                   !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 17,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=Bank - banking and offices_FL=Story 1_SCH=A, !- Zone Name
  Schedule Ruleset 15,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 16;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 6,                !- Component Name 1
  Node 355,                               !- Component Inlet Node Name 1
  Node 356;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 6,                !- Name
  Node 355,                               !- Inlet Node Name
  Node 356,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Classroom/lecture/training-space function Service Water Use 1.39gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Classroom/lecture/training-space function Service Water Use 1.39gal/min, !- Name
  General,                                !- End-Use Subcategory
  8.74523152032966e-05,                   !- Peak Flow Rate {m3/s}
  NECB-D-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 20,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=Classroom/lecture/training_FL=Story 4_SCH=D, !- Zone Name
  Schedule Ruleset 18,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 19;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 7,                !- Component Name 1
  Node 357,                               !- Component Inlet Node Name 1
  Node 358;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 7,                !- Name
  Node 357,                               !- Inlet Node Name
  Node 358,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Conf./meet./multi-purpose-space function Service Water Use 1.44gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Conf./meet./multi-purpose-space function Service Water Use 1.44gal/min, !- Name
  General,                                !- End-Use Subcategory
  9.09732008608206e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 23,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=Conf./meet./multi-purpose_FL=Story 2_SCH=C, !- Zone Name
  Schedule Ruleset 21,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 22;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 8,                !- Component Name 1
  Node 359,                               !- Component Inlet Node Name 1
  Node 360;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 8,                !- Name
  Node 359,                               !- Inlet Node Name
  Node 360,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Convention centre - audience-space function Service Water Use 0.96gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Convention centre - audience-space function Service Water Use 0.96gal/min, !- Name
  General,                                !- End-Use Subcategory
  6.02549807764298e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 26,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=Convention centre - audience_FL=Story 3_SCH=C, !- Zone Name
  Schedule Ruleset 24,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 25;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 9,                !- Component Name 1
  Node 361,                               !- Component Inlet Node Name 1
  Node 362;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 9,                !- Name
  Node 361,                               !- Inlet Node Name
  Node 362,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Convention centre - exhibit-space function Service Water Use 0.96gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Convention centre - exhibit-space function Service Water Use 0.96gal/min, !- Name
  General,                                !- End-Use Subcategory
  6.02549807764298e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 29,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=Convention centre - exhibit_FL=Story 2_SCH=C, !- Zone Name
  Schedule Ruleset 27,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 28;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 10,               !- Component Name 1
  Node 363,                               !- Component Inlet Node Name 1
  Node 364;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 10,               !- Name
  Node 363,                               !- Inlet Node Name
  Node 364,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Wholebuilding-penitentiary Service Water Use 2.84gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Wholebuilding-penitentiary Service Water Use 2.84gal/min, !- Name
  General,                                !- End-Use Subcategory
  0.000179168483794869,                   !- Peak Flow Rate {m3/s}
  NECB-H-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 32,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  DU_BT=Penitentiary_ST=WholeBuilding_FL=Story 3_SCHH, !- Zone Name
  Schedule Ruleset 30,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 31;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 11,               !- Component Name 1
  Node 365,                               !- Component Inlet Node Name 1
  Node 366;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 11,               !- Name
  Node 365,                               !- Inlet Node Name
  Node 366,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Wholebuilding-performing arts theatre Service Water Use 0.6gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Wholebuilding-performing arts theatre Service Water Use 0.6gal/min, !- Name
  General,                                !- End-Use Subcategory
  3.77960047740045e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 35,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=C,  !- Zone Name
  Schedule Ruleset 33,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 34;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 12,               !- Component Name 1
  Node 367,                               !- Component Inlet Node Name 1
  Node 368;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 12,               !- Name
  Node 367,                               !- Inlet Node Name
  Node 368,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Wholebuilding-police station Service Water Use 0.58gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Wholebuilding-police station Service Water Use 0.58gal/min, !- Name
  General,                                !- End-Use Subcategory
  3.6289257812211e-05,                    !- Peak Flow Rate {m3/s}
  NECB-H-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 38,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=WholeBuilding_FL=Story 3_SCH=H,  !- Zone Name
  Schedule Ruleset 36,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 37;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 13,               !- Component Name 1
  Node 369,                               !- Component Inlet Node Name 1
  Node 370;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 13,               !- Name
  Node 369,                               !- Inlet Node Name
  Node 370,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Wholebuilding-post office Service Water Use 0.58gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Wholebuilding-post office Service Water Use 0.58gal/min, !- Name
  General,                                !- End-Use Subcategory
  3.6289257812211e-05,                    !- Peak Flow Rate {m3/s}
  NECB-A-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 41,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=WholeBuilding_FL=Story 3_SCH=A,  !- Zone Name
  Schedule Ruleset 39,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 40;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 14,               !- Component Name 1
  Node 371,                               !- Component Inlet Node Name 1
  Node 372;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 14,               !- Name
  Node 371,                               !- Inlet Node Name
  Node 372,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Wholebuilding-religious Service Water Use 0.48gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Wholebuilding-religious Service Water Use 0.48gal/min, !- Name
  General,                                !- End-Use Subcategory
  3.02410481768425e-05,                   !- Peak Flow Rate {m3/s}
  NECB-I-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 44,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=WholeBuilding_FL=Story 3_SCH=I,  !- Zone Name
  Schedule Ruleset 42,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 43;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 15,               !- Component Name 1
  Node 373,                               !- Component Inlet Node Name 1
  Node 374;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 15,               !- Name
  Node 373,                               !- Inlet Node Name
  Node 374,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Wholebuilding-retail Service Water Use 0.21gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Wholebuilding-retail Service Water Use 0.21gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.34333919269763e-05,                   !- Peak Flow Rate {m3/s}
  NECB-C-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 47,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=WholeBuilding_FL=Story 1_SCH=C,  !- Zone Name
  Schedule Ruleset 45,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 46;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 16,               !- Component Name 1
  Node 375,                               !- Component Inlet Node Name 1
  Node 376;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 16,               !- Name
  Node 375,                               !- Inlet Node Name
  Node 376,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Wholebuilding-school/university Service Water Use 1.2gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Wholebuilding-school/university Service Water Use 1.2gal/min, !- Name
  General,                                !- End-Use Subcategory
  7.55920095480091e-05,                   !- Peak Flow Rate {m3/s}
  NECB-D-Service Water Heating,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 50,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=D,  !- Zone Name
  Schedule Ruleset 48,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 49;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 11,                      !- Component Name 1
  Node 344,                               !- Component Inlet Node Name 1
  Node 335;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 11,                      !- Name
  Node 344,                               !- Inlet Node Name
  Node 335;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  991gal NaturalGas Water Heater - 669kBtu/hr 0.805 Therm Eff; !- Equipment Name 1

OutputControl:ReportingTolerances,
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Fort McMurray AP_AB_CAN,                !- Name
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1;                                  !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  1.875,                                  !- Annual Average Outdoor Air Temperature {C}
  34.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Fort McMurray AP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Fort McMurray AP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -36.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  96969,                                  !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Parking garage WholeBuilding,           !- Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=H;  !- Zone Name 1

Lights,
  Parking garage WholeBuilding Lights,    !- Name
  Parking garage WholeBuilding,           !- Zone or ZoneList Name
  NECB-H-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.69997752495505,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Parking garage WholeBuilding People,    !- Name
  Parking garage WholeBuilding,           !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.000968751937503875,                   !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneList,
  Penitentiary WholeBuilding,             !- Name
  DU_BT=Penitentiary_ST=WholeBuilding_FL=Story 3_SCHH; !- Zone Name 1

Lights,
  Penitentiary WholeBuilding Lights,      !- Name
  Penitentiary WholeBuilding,             !- Zone or ZoneList Name
  NECB-H-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3999134473963,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Penitentiary WholeBuilding People,      !- Name
  Penitentiary WholeBuilding,             !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333681222918001,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Penitentiary WholeBuilding Elec Equip,  !- Name
  Penitentiary WholeBuilding,             !- Zone or ZoneList Name
  NECB-H-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Performing arts theatre WholeBuilding,  !- Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=C;  !- Zone Name 1

Lights,
  Performing arts theatre WholeBuilding Lights, !- Name
  Performing arts theatre WholeBuilding,  !- Zone or ZoneList Name
  NECB-C-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.999875160167,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Performing arts theatre WholeBuilding People, !- Name
  Performing arts theatre WholeBuilding,  !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.124968999938,                         !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Performing arts theatre WholeBuilding Elec Equip, !- Name
  Performing arts theatre WholeBuilding,  !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Police station WholeBuilding,           !- Name
  ALL_ST=WholeBuilding_FL=Story 3_SCH=H;  !- Zone Name 1

Lights,
  Police station WholeBuilding Lights,    !- Name
  Police station WholeBuilding,           !- Zone or ZoneList Name
  NECB-H-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2999142762174,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Police station WholeBuilding People,    !- Name
  Police station WholeBuilding,           !- Zone or ZoneList Name
  NECB-H-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0400417467501602,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Police station WholeBuilding Elec Equip, !- Name
  Police station WholeBuilding,           !- Zone or ZoneList Name
  NECB-H-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Post office WholeBuilding,              !- Name
  ALL_ST=WholeBuilding_FL=Story 3_SCH=A;  !- Zone Name 1

Lights,
  Post office WholeBuilding Lights,       !- Name
  Post office WholeBuilding,              !- Zone or ZoneList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.39992176789909,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Post office WholeBuilding People,       !- Name
  Post office WholeBuilding,              !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0400417467501602,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Post office WholeBuilding Elec Equip,   !- Name
  Post office WholeBuilding,              !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Religious WholeBuilding,                !- Name
  ALL_ST=WholeBuilding_FL=Story 3_SCH=I;  !- Zone Name 1

Lights,
  Religious WholeBuilding Lights,         !- Name
  Religious WholeBuilding,                !- Zone or ZoneList Name
  NECB-I-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.2999059557147,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Religious WholeBuilding People,         !- Name
  Religious WholeBuilding,                !- Zone or ZoneList Name
  NECB-I-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.199993455542467,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Religious WholeBuilding Elec Equip,     !- Name
  Religious WholeBuilding,                !- Zone or ZoneList Name
  NECB-I-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Retail WholeBuilding,                   !- Name
  ALL_ST=WholeBuilding_FL=Story 1_SCH=C;  !- Zone Name 1

Lights,
  Retail WholeBuilding Lights,            !- Name
  Retail WholeBuilding,                   !- Zone or ZoneList Name
  NECB-C-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0998743313459,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Retail WholeBuilding People,            !- Name
  Retail WholeBuilding,                   !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333681222918001,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Retail WholeBuilding Elec Equip,        !- Name
  Retail WholeBuilding,                   !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  School/university WholeBuilding,        !- Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=D;  !- Zone Name 1

Lights,
  School/university WholeBuilding Lights, !- Name
  School/university WholeBuilding,        !- Zone or ZoneList Name
  NECB-D-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6999109501691,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  School/university WholeBuilding People, !- Name
  School/university WholeBuilding,        !- Zone or ZoneList Name
  NECB-D-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.124968999938,                         !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  School/university WholeBuilding Elec Equip, !- Name
  School/university WholeBuilding,        !- Zone or ZoneList Name
  NECB-D-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Atrium - H < 13m,        !- Name
  ALL_ST=Atrium - H < 13m_FL=Story 4_SCH=C; !- Zone Name 1

People,
  Space Function Atrium - H < 13m People, !- Name
  Space Function Atrium - H < 13m,        !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0999967277712333,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Atrium - H < 13m Elec Equip, !- Name
  Space Function Atrium - H < 13m,        !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Atrium - H > 13m,        !- Name
  ALL_ST=Atrium - H > 13m_FL=Story 1_SCH=C; !- Zone Name 1

People,
  Space Function Atrium - H > 13m People, !- Name
  Space Function Atrium - H > 13m,        !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0999967277712333,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Atrium - H > 13m Elec Equip, !- Name
  Space Function Atrium - H > 13m,        !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Audience - auditorium,   !- Name
  ALL_ST=Audience - auditorium_FL=Story 1_SCH=C; !- Zone Name 1

Lights,
  Space Function Audience - auditorium Lights, !- Name
  Space Function Audience - auditorium,   !- Zone or ZoneList Name
  NECB-C-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.49992925958074,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Audience - auditorium People, !- Name
  Space Function Audience - auditorium,   !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.199993455542467,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Audience - auditorium Elec Equip, !- Name
  Space Function Audience - auditorium,   !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Audience - motion picture, !- Name
  ALL_ST=Audience - motion picture_FL=Story 2_SCH=C; !- Zone Name 1

Lights,
  Space Function Audience - motion picture Lights, !- Name
  Space Function Audience - motion picture, !- Zone or ZoneList Name
  NECB-C-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2998976352119,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Audience - motion picture People, !- Name
  Space Function Audience - motion picture, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.199993455542467,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Audience - motion picture Elec Equip, !- Name
  Space Function Audience - motion picture, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Audience - performance arts, !- Name
  ALL_ST=Audience - performance arts_FL=Story 1_SCH=C; !- Zone Name 1

Lights,
  Space Function Audience - performance arts Lights, !- Name
  Space Function Audience - performance arts, !- Zone or ZoneList Name
  NECB-C-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.1997819554667,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Audience - performance arts People, !- Name
  Space Function Audience - performance arts, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.133364850063033,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Audience - performance arts Elec Equip, !- Name
  Space Function Audience - performance arts, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Automotive - repair,     !- Name
  ALL_ST=Automotive - repair_FL=Story 2_SCH=E; !- Zone Name 1

Lights,
  Space Function Automotive - repair Lights, !- Name
  Space Function Automotive - repair,     !- Zone or ZoneList Name
  NECB-E-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.19994007731071,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Automotive - repair People, !- Name
  Space Function Automotive - repair,     !- Zone or ZoneList Name
  NECB-E-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0500521834377002,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Automotive - repair Elec Equip, !- Name
  Space Function Automotive - repair,     !- Zone or ZoneList Name
  NECB-E-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Bank - banking and offices, !- Name
  ALL_ST=Bank - banking and offices_FL=Story 1_SCH=A; !- Zone Name 1

Lights,
  Space Function Bank - banking and offices Lights, !- Name
  Space Function Bank - banking and offices, !- Zone or ZoneList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.899875999752,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Bank - banking and offices People, !- Name
  Space Function Bank - banking and offices, !- Zone or ZoneList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0400417467501602,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Bank - banking and offices Elec Equip, !- Name
  Space Function Bank - banking and offices, !- Zone or ZoneList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Classroom/lecture/training, !- Name
  ALL_ST=Classroom/lecture/training_FL=Story 4_SCH=D; !- Zone Name 1

Lights,
  Space Function Classroom/lecture/training Lights, !- Name
  Space Function Classroom/lecture/training, !- Zone or ZoneList Name
  NECB-D-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9699003832383,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Classroom/lecture/training People, !- Name
  Space Function Classroom/lecture/training, !- Zone or ZoneList Name
  NECB-D-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.133364850063033,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Classroom/lecture/training Elec Equip, !- Name
  Space Function Classroom/lecture/training, !- Zone or ZoneList Name
  NECB-D-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Conf./meet./multi-purpose, !- Name
  ALL_ST=Conf./meet./multi-purpose_FL=Story 2_SCH=C; !- Zone Name 1

Lights,
  Space Function Conf./meet./multi-purpose Lights, !- Name
  Space Function Conf./meet./multi-purpose, !- Zone or ZoneList Name
  NECB-C-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8799011291773,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Conf./meet./multi-purpose People, !- Name
  Space Function Conf./meet./multi-purpose, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.199993455542467,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Conf./meet./multi-purpose Elec Equip, !- Name
  Space Function Conf./meet./multi-purpose, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Convention centre - audience, !- Name
  ALL_ST=Convention centre - audience_FL=Story 3_SCH=C; !- Zone Name 1

Lights,
  Space Function Convention centre - audience Lights, !- Name
  Space Function Convention centre - audience, !- Zone or ZoneList Name
  NECB-C-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.79992676235352,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Convention centre - audience People, !- Name
  Space Function Convention centre - audience, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.199993455542467,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Convention centre - audience Elec Equip, !- Name
  Space Function Convention centre - audience, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Convention centre - exhibit, !- Name
  ALL_ST=Convention centre - exhibit_FL=Story 2_SCH=C; !- Zone Name 1

Lights,
  Space Function Convention centre - exhibit Lights, !- Name
  Space Function Convention centre - exhibit, !- Zone or ZoneList Name
  NECB-C-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.5998701657126,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Convention centre - exhibit People, !- Name
  Space Function Convention centre - exhibit, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.199993455542467,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Convention centre - exhibit Elec Equip, !- Name
  Space Function Convention centre - exhibit, !- Zone or ZoneList Name
  NECB-C-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Space Function Corr. < 2.4m wide-sch-C, !- Name
  WILD_ST=Corr. < 2.4m wide-sch-A_FL=Story 2_SCH=C; !- Zone Name 1

Lights,
  Space Function Corr. < 2.4m wide-sch-C Lights, !- Name
  Space Function Corr. < 2.4m wide-sch-C, !- Zone or ZoneList Name
  NECB-C-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Corr. < 2.4m wide-sch-C People, !- Name
  Space Function Corr. < 2.4m wide-sch-C, !- Zone or ZoneList Name
  NECB-C-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.01001043668754,                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneInfiltration:DesignFlowRate,
  Space Function Corr. < 2.4m wide-sch-C Infiltration, !- Name
  Space Function Corr. < 2.4m wide-sch-C, !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 31,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 32,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 33,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 34,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 43,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 44,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

