  Space Function Stairway-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {457bb697-26d8-4c5d-96c1-1a537661a806}, !- Handle
  Space Function Stairway-sch-A People,   !- Name
  {0e9313bc-5a8d-428d-9927-1ea057e66864}, !- People Definition Name
  {1d982ac7-4a22-4fd5-98c6-d17dc33b7d44}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {20b471d2-ccce-43f1-801c-496843ea8a5a}, !- Work Efficiency Schedule Name
  {bc605e90-91a9-4a76-85e7-9d9f145695c7}, !- Clothing Insulation Schedule Name
  {f2b59557-4dce-4c1f-8a2d-20e7bb091beb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dfe71dc6-8b2e-4f8a-8bd7-403d16987360}, !- Handle
  Space Function Stairway-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {64a9309c-acfb-4df1-90df-65979a2685c3}, !- Handle
  Space Function Stairway-sch-A Lights,   !- Name
  {dfe71dc6-8b2e-4f8a-8bd7-403d16987360}, !- Lights Definition Name
  {1d982ac7-4a22-4fd5-98c6-d17dc33b7d44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5d2731cd-d5ec-4c26-85d2-e7c2f0ca8fd0}, !- Handle
  Space Function Stairway-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9850d47d-88ac-4cf2-af4b-babccd5441b9}, !- Handle
  Space Function Stairway-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dff16722-1e81-4b29-8859-83cfb59601da}, !- Number of People Schedule Name
  {6a1abb62-914c-4fa6-b995-c862cdea18eb}, !- People Activity Level Schedule Name
  {f5ecf834-0f67-4904-818a-45026facffec}, !- Lighting Schedule Name
  {3dc0aa57-ea5f-42f2-816d-438c5fdfb1b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e1926425-55e8-4898-b361-2fc3a1adefc0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5eee496a-4ee0-4d42-bbeb-06d48cac1f0b}, !- Handle
  Space Function Stairway-sch-A Thermostat, !- Name
  {30bbff62-6e86-4b34-945b-6f71f9f9efa1}, !- Heating Setpoint Temperature Schedule Name
  {e9fccf99-d833-409a-ac80-0f20642c7e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {901050b5-be91-4329-90ae-0e71a5bdcaea}, !- Handle
  Space Function Stairway-sch-B,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ccd227e7-da34-457f-961b-274e1854a992}, !- Handle
  Space Function Stairway-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {75117050-4757-4b3e-b386-6a090f9ab566}, !- Handle
  Space Function Stairway-sch-B People,   !- Name
  {ccd227e7-da34-457f-961b-274e1854a992}, !- People Definition Name
  {477e2a84-0447-40bc-b7ee-3c9b96770d92}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {20b471d2-ccce-43f1-801c-496843ea8a5a}, !- Work Efficiency Schedule Name
  {bc605e90-91a9-4a76-85e7-9d9f145695c7}, !- Clothing Insulation Schedule Name
  {f2b59557-4dce-4c1f-8a2d-20e7bb091beb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {51d10825-3f0d-4902-b98c-ad921e257a0d}, !- Handle
  Space Function Stairway-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {037bb4b8-78d7-474e-ae65-5b4ec771a231}, !- Handle
  Space Function Stairway-sch-B Lights,   !- Name
  {51d10825-3f0d-4902-b98c-ad921e257a0d}, !- Lights Definition Name
  {477e2a84-0447-40bc-b7ee-3c9b96770d92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e3b6ad4f-809e-4513-9b05-e4f4abcb10cf}, !- Handle
  Space Function Stairway-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cb339e87-f1e5-40cd-9e10-023ba4fbd92d}, !- Handle
  Space Function Stairway-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {37c66a72-9dd7-4974-b7b2-18cfb0696306}, !- Number of People Schedule Name
  {6a1abb62-914c-4fa6-b995-c862cdea18eb}, !- People Activity Level Schedule Name
  {fc1acfd3-fc30-4d60-8ed5-c080f5a00323}, !- Lighting Schedule Name
  {090567ac-503d-4db4-864c-d8e35c17c358}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e1926425-55e8-4898-b361-2fc3a1adefc0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eed50b3a-4d73-47c9-b4f1-21f8b3b1dac4}, !- Handle
  Space Function Stairway-sch-B Thermostat, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5480c193-3378-4f7b-8feb-37f34b9ab0b5}, !- Handle
  Space Function Stairway-sch-C,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {db41dadd-5fb3-4b8a-b9b5-107835331ef4}, !- Handle
  Space Function Stairway-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {23aad92f-c112-41bd-a404-67916f810434}, !- Handle
  Space Function Stairway-sch-C People,   !- Name
  {db41dadd-5fb3-4b8a-b9b5-107835331ef4}, !- People Definition Name
  {b9c30721-0c73-4c1f-b911-4eec87659b17}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {20b471d2-ccce-43f1-801c-496843ea8a5a}, !- Work Efficiency Schedule Name
  {bc605e90-91a9-4a76-85e7-9d9f145695c7}, !- Clothing Insulation Schedule Name
  {f2b59557-4dce-4c1f-8a2d-20e7bb091beb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {418f4440-d9bb-4b70-a4fe-88c2a47ff16d}, !- Handle
  Space Function Stairway-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {45748a6b-27e1-4487-8a89-b99fcc04faa1}, !- Handle
  Space Function Stairway-sch-C Lights,   !- Name
  {418f4440-d9bb-4b70-a4fe-88c2a47ff16d}, !- Lights Definition Name
  {b9c30721-0c73-4c1f-b911-4eec87659b17}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7a25eb00-c9e5-4638-b105-98e680df8c74}, !- Handle
  Space Function Stairway-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ef87cf86-c53e-46cc-9113-9a881e277c9c}, !- Handle
  Space Function Stairway-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2cedec91-f9b9-4f07-9ffc-b5b88e701045}, !- Number of People Schedule Name
  {6a1abb62-914c-4fa6-b995-c862cdea18eb}, !- People Activity Level Schedule Name
  {80518d53-b147-4e38-87ad-15f78585e2c8}, !- Lighting Schedule Name
  {2b49cc71-bc09-444f-b1bc-fc8fefa6d76b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e1926425-55e8-4898-b361-2fc3a1adefc0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9d04264-80cd-45e0-831c-5be71c85e0fe}, !- Handle
  Space Function Stairway-sch-C Thermostat, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {301470fc-8b76-4f3d-92d0-8dbaec527a20}, !- Handle
  Space Function Stairway-sch-D,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {635c8843-e9ac-4fde-bccf-eba0d9a7bcb2}, !- Handle
  Space Function Stairway-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {831f575b-31d6-44f1-86d6-64492db35697}, !- Handle
  Space Function Stairway-sch-D People,   !- Name
  {635c8843-e9ac-4fde-bccf-eba0d9a7bcb2}, !- People Definition Name
  {a1abd5d2-93e3-4847-a51a-277f94558e7a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {20b471d2-ccce-43f1-801c-496843ea8a5a}, !- Work Efficiency Schedule Name
  {bc605e90-91a9-4a76-85e7-9d9f145695c7}, !- Clothing Insulation Schedule Name
  {f2b59557-4dce-4c1f-8a2d-20e7bb091beb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {83b9fb10-bdbf-4bba-9ca5-92e2122ab3fc}, !- Handle
  Space Function Stairway-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ba007960-c5b2-48c3-ac6e-cacabb7c4628}, !- Handle
  Space Function Stairway-sch-D Lights,   !- Name
  {83b9fb10-bdbf-4bba-9ca5-92e2122ab3fc}, !- Lights Definition Name
  {a1abd5d2-93e3-4847-a51a-277f94558e7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9a0931d6-da02-4686-8903-6f172a6e0646}, !- Handle
  Space Function Stairway-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0ae7411d-b4f8-4a18-b369-43bc511b9e9e}, !- Handle
  Space Function Stairway-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30b57839-fb05-468c-a919-56a57945b80d}, !- Number of People Schedule Name
  {6a1abb62-914c-4fa6-b995-c862cdea18eb}, !- People Activity Level Schedule Name
  {ee841c6a-582f-452b-b1d4-234999af2c4c}, !- Lighting Schedule Name
  {1bb99e0d-0fe7-45e0-983a-3b3544b3c2e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e1926425-55e8-4898-b361-2fc3a1adefc0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {30b57839-fb05-468c-a919-56a57945b80d}, !- Handle
  NECB-D-Occupancy,                       !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  {1d99252d-f364-4d69-a927-248ce42a319e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d99252d-f364-4d69-a927-248ce42a319e}, !- Handle
  NECB-D-Occupancy Default,               !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {387adb68-c529-42c4-8a1f-54116dd0be16}, !- Handle
  Schedule Rule 62,                       !- Name
  {30b57839-fb05-468c-a919-56a57945b80d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8b531f28-3919-4a42-93a1-fa4313ea0b6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b531f28-3919-4a42-93a1-fa4313ea0b6c}, !- Handle
  NECB-D-Occupancy Default|Wkdy Day,      !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {20905a59-7ba1-4403-b149-118cf3afa4a0}, !- Handle
  Schedule Rule 63,                       !- Name
  {30b57839-fb05-468c-a919-56a57945b80d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23d41135-ef97-4251-b425-983d961440c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23d41135-ef97-4251-b425-983d961440c2}, !- Handle
  NECB-D-Occupancy Sat Day,               !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19c3f86d-e687-45a3-acff-9d33b4ae73ad}, !- Handle
  Schedule Rule 64,                       !- Name
  {30b57839-fb05-468c-a919-56a57945b80d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {502a12a9-bb11-4500-b9d1-bc33f9755dc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {502a12a9-bb11-4500-b9d1-bc33f9755dc6}, !- Handle
  NECB-D-Occupancy Sun|Hol Day,           !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee841c6a-582f-452b-b1d4-234999af2c4c}, !- Handle
  NECB-D-Lighting,                        !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  {dddf379c-68b1-4a81-bc0c-13f96dd38099}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dddf379c-68b1-4a81-bc0c-13f96dd38099}, !- Handle
  NECB-D-Lighting Default,                !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {698353ee-359f-4567-a1a7-ee35e389b1e4}, !- Handle
  Schedule Rule 65,                       !- Name
  {ee841c6a-582f-452b-b1d4-234999af2c4c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {abdd4128-7514-4943-b1c0-33a07f7912d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abdd4128-7514-4943-b1c0-33a07f7912d1}, !- Handle
  NECB-D-Lighting Default|Wkdy Day,       !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {0641238d-5f8e-45ca-b472-231af2fd631d}, !- Handle
  Schedule Rule 66,                       !- Name
  {ee841c6a-582f-452b-b1d4-234999af2c4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b8d6121-e206-4b8d-b750-0f6ea3899be2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b8d6121-e206-4b8d-b750-0f6ea3899be2}, !- Handle
  NECB-D-Lighting Sat Day,                !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {069351b8-c0b9-43b2-aa8b-8b34d4a28adb}, !- Handle
  Schedule Rule 67,                       !- Name
  {ee841c6a-582f-452b-b1d4-234999af2c4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6127fe83-ef11-44b5-8eeb-ad7aacb15654}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6127fe83-ef11-44b5-8eeb-ad7aacb15654}, !- Handle
  NECB-D-Lighting Sun|Hol Day,            !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bb99e0d-0fe7-45e0-983a-3b3544b3c2e9}, !- Handle
  NECB-D-Electric-Equipment,              !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  {b68c6e47-f886-4221-9bdc-269bef878a74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b68c6e47-f886-4221-9bdc-269bef878a74}, !- Handle
  NECB-D-Electric-Equipment Default,      !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {16631567-83dd-4fc8-b6aa-7ba3807dc94a}, !- Handle
  Schedule Rule 68,                       !- Name
  {1bb99e0d-0fe7-45e0-983a-3b3544b3c2e9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4f76585c-88fa-4925-8443-d9fd0effebc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f76585c-88fa-4925-8443-d9fd0effebc3}, !- Handle
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {1dbbbaed-6c21-4c57-95af-7d3548c57ad2}, !- Handle
  Schedule Rule 69,                       !- Name
  {1bb99e0d-0fe7-45e0-983a-3b3544b3c2e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f12ca025-bbcb-4004-a25d-11cd9554477f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f12ca025-bbcb-4004-a25d-11cd9554477f}, !- Handle
  NECB-D-Electric-Equipment Sat Day,      !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a2cb590b-a47b-401c-ac79-ee4e438f3305}, !- Handle
  Schedule Rule 70,                       !- Name
  {1bb99e0d-0fe7-45e0-983a-3b3544b3c2e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09b7e2d9-3595-4b5a-8e73-f0e6415ce5c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09b7e2d9-3595-4b5a-8e73-f0e6415ce5c7}, !- Handle
  NECB-D-Electric-Equipment Sun|Hol Day,  !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a0645476-6464-407a-8a8e-f619987b7994}, !- Handle
  Space Function Stairway-sch-D Thermostat, !- Name
  {b9c8b854-8f18-49b4-be37-a5945710de6a}, !- Heating Setpoint Temperature Schedule Name
  {7dabd5a0-e6f3-48d6-bf32-b30ea3634f97}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b9c8b854-8f18-49b4-be37-a5945710de6a}, !- Handle
  NECB-D-Thermostat Setpoint-Heating,     !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  {d28d0431-5266-4527-83b9-56822a5ddc9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d28d0431-5266-4527-83b9-56822a5ddc9d}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {0b318279-3fd6-445e-a60a-7595c1026a55}, !- Handle
  Schedule Rule 71,                       !- Name
  {b9c8b854-8f18-49b4-be37-a5945710de6a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ac5a1f2a-f144-49c1-b3fc-a1e17fee9008}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac5a1f2a-f144-49c1-b3fc-a1e17fee9008}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {77eaddcc-6805-43f7-9796-cfc024d76560}, !- Handle
  Schedule Rule 72,                       !- Name
  {b9c8b854-8f18-49b4-be37-a5945710de6a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8fecc668-2f51-419e-a39b-74edc0b64b22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fecc668-2f51-419e-a39b-74edc0b64b22}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {99ff50da-4be4-4ab3-ba64-ddebd22ee6a1}, !- Handle
  Schedule Rule 73,                       !- Name
  {b9c8b854-8f18-49b4-be37-a5945710de6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf2376e7-a772-4702-8519-059eff3ff34f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf2376e7-a772-4702-8519-059eff3ff34f}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7dabd5a0-e6f3-48d6-bf32-b30ea3634f97}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling,     !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  {9787c5b4-4011-4e06-8313-2ac6e776e6ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9787c5b4-4011-4e06-8313-2ac6e776e6ea}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {d3195795-f3a7-4f0c-be68-cdda58f8517c}, !- Handle
  Schedule Rule 74,                       !- Name
  {7dabd5a0-e6f3-48d6-bf32-b30ea3634f97}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0a78d159-58a7-4f7f-bba5-e32bda453f59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a78d159-58a7-4f7f-bba5-e32bda453f59}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {94a195a6-19e7-4033-99ed-501642a9275c}, !- Handle
  Schedule Rule 75,                       !- Name
  {7dabd5a0-e6f3-48d6-bf32-b30ea3634f97}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {114facc8-eca1-41a6-a6bd-cff7a7e3c465}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {114facc8-eca1-41a6-a6bd-cff7a7e3c465}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {210ebf08-63aa-45bf-8a1a-349226a478e2}, !- Handle
  Schedule Rule 76,                       !- Name
  {7dabd5a0-e6f3-48d6-bf32-b30ea3634f97}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbc3946b-cebc-487c-bbaf-87767c510ac6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbc3946b-cebc-487c-bbaf-87767c510ac6}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {40e09ed7-7f52-4b6b-82ca-c497b8891fe8}, !- Handle
  Space Function Stairway-sch-E,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fbe3e79c-628b-4f04-b1e5-1774fadedcc5}, !- Handle
  Space Function Stairway-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {811e81c6-6dfe-40cc-bca7-71b64d1cfa94}, !- Handle
  Space Function Stairway-sch-E People,   !- Name
  {fbe3e79c-628b-4f04-b1e5-1774fadedcc5}, !- People Definition Name
  {29153f41-c68c-47df-a211-12693b5271d3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {20b471d2-ccce-43f1-801c-496843ea8a5a}, !- Work Efficiency Schedule Name
  {bc605e90-91a9-4a76-85e7-9d9f145695c7}, !- Clothing Insulation Schedule Name
  {f2b59557-4dce-4c1f-8a2d-20e7bb091beb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4d1435fd-fc1f-498d-9319-b5cd1e54961f}, !- Handle
  Space Function Stairway-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b7f8c874-8c8e-4a61-b1e9-cc0908d0fd8a}, !- Handle
  Space Function Stairway-sch-E Lights,   !- Name
  {4d1435fd-fc1f-498d-9319-b5cd1e54961f}, !- Lights Definition Name
  {29153f41-c68c-47df-a211-12693b5271d3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5a424bb7-cbf0-4e00-a345-9b891d656558}, !- Handle
  Space Function Stairway-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {40317e53-4e2a-4fbf-beea-33123cb896ee}, !- Handle
  Space Function Stairway-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f455dfe1-41f8-4f48-80e9-474a8761d119}, !- Number of People Schedule Name
  {6a1abb62-914c-4fa6-b995-c862cdea18eb}, !- People Activity Level Schedule Name
  {ea5dd69a-c79e-457c-9a48-9cee89293fa5}, !- Lighting Schedule Name
  {ae250ddb-b9a2-4b5d-a542-8743801dc1a5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e1926425-55e8-4898-b361-2fc3a1adefc0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f455dfe1-41f8-4f48-80e9-474a8761d119}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  {ed680223-ebfe-4514-a21c-2bdd38bd1f92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed680223-ebfe-4514-a21c-2bdd38bd1f92}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {e43cbeca-990a-4817-8695-90c0009288af}, !- Handle
  Schedule Rule 77,                       !- Name
  {f455dfe1-41f8-4f48-80e9-474a8761d119}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {46b52aab-c3f2-4be7-a06a-ac0aa871b1f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46b52aab-c3f2-4be7-a06a-ac0aa871b1f2}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {4519cf6f-e03f-40ef-ac70-0572372d933c}, !- Handle
  Schedule Rule 78,                       !- Name
  {f455dfe1-41f8-4f48-80e9-474a8761d119}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8af0068-658e-4f72-9f0a-40c53373d874}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8af0068-658e-4f72-9f0a-40c53373d874}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {8b0603db-ffa0-4ada-8b6f-662c6dd3be0b}, !- Handle
  Schedule Rule 79,                       !- Name
  {f455dfe1-41f8-4f48-80e9-474a8761d119}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80df53b3-bdfe-4d16-ada9-3fb8f4a20542}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80df53b3-bdfe-4d16-ada9-3fb8f4a20542}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea5dd69a-c79e-457c-9a48-9cee89293fa5}, !- Handle
  NECB-E-Lighting,                        !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  {4a96fcca-ea85-45d7-b930-3836961bdfed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a96fcca-ea85-45d7-b930-3836961bdfed}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {df85537a-6023-42c4-acc8-e1dac9e12d4c}, !- Handle
  Schedule Rule 80,                       !- Name
  {ea5dd69a-c79e-457c-9a48-9cee89293fa5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {20e30abb-ec2c-42da-b5b1-f844eff4459a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20e30abb-ec2c-42da-b5b1-f844eff4459a}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {ce585f3f-ddf6-4c47-97bb-e1baf1e98fe4}, !- Handle
  Schedule Rule 81,                       !- Name
  {ea5dd69a-c79e-457c-9a48-9cee89293fa5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3eda40f5-66fc-4cd6-ab27-175b2f027e53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3eda40f5-66fc-4cd6-ab27-175b2f027e53}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {432e90ee-10c4-4488-b282-b9c061b8c4cb}, !- Handle
  Schedule Rule 82,                       !- Name
  {ea5dd69a-c79e-457c-9a48-9cee89293fa5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d1cd4e3-1430-4d89-9761-c764dff00c8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d1cd4e3-1430-4d89-9761-c764dff00c8b}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae250ddb-b9a2-4b5d-a542-8743801dc1a5}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  {527f8714-4353-4647-92d2-2dc3eb4d83a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {527f8714-4353-4647-92d2-2dc3eb4d83a4}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {905b474d-51e9-4bb0-b89f-59de2d1b6165}, !- Handle
  Schedule Rule 83,                       !- Name
  {ae250ddb-b9a2-4b5d-a542-8743801dc1a5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dc4953a0-cbd5-4325-87f1-7a5e3744db04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc4953a0-cbd5-4325-87f1-7a5e3744db04}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {4525829d-1374-4c7f-8aed-f44818bf4b97}, !- Handle
  Schedule Rule 84,                       !- Name
  {ae250ddb-b9a2-4b5d-a542-8743801dc1a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83341b86-b553-4dad-85d8-774642a210df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83341b86-b553-4dad-85d8-774642a210df}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {c5311655-4083-48cf-b388-e4786d996f8e}, !- Handle
  Schedule Rule 85,                       !- Name
  {ae250ddb-b9a2-4b5d-a542-8743801dc1a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {089df3ed-4691-4cd6-bf51-47cd91bfd882}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {089df3ed-4691-4cd6-bf51-47cd91bfd882}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {167b99b7-58ad-491d-9cc2-5ddcf76b5cee}, !- Handle
  Space Function Stairway-sch-E Thermostat, !- Name
  {d0996016-8794-4a46-978c-c30b2d5767e2}, !- Heating Setpoint Temperature Schedule Name
  {8c5ba3d8-375f-4d77-bd76-58e2ba6bed98}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d0996016-8794-4a46-978c-c30b2d5767e2}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  {115776d0-7363-4d15-9dbd-4f5540baddff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {115776d0-7363-4d15-9dbd-4f5540baddff}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8bc7a6b3-3a40-45ec-8f14-2b7280a643c0}, !- Handle
  Schedule Rule 86,                       !- Name
  {d0996016-8794-4a46-978c-c30b2d5767e2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {92d08f04-2c2e-4f85-b474-64931c1d6f49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92d08f04-2c2e-4f85-b474-64931c1d6f49}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {78a1e36a-ee46-4e3c-86d1-7199d7a95c57}, !- Handle
  Schedule Rule 87,                       !- Name
  {d0996016-8794-4a46-978c-c30b2d5767e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47a997b4-6f5c-4137-b2d8-52fe149e79f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47a997b4-6f5c-4137-b2d8-52fe149e79f2}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c0dfb91a-a9ac-4035-9ad2-31626f761f09}, !- Handle
  Schedule Rule 88,                       !- Name
  {d0996016-8794-4a46-978c-c30b2d5767e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4670559e-fe14-43d6-b937-b403d1afdc82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4670559e-fe14-43d6-b937-b403d1afdc82}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c5ba3d8-375f-4d77-bd76-58e2ba6bed98}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  {2d56c889-6538-44dc-9c8c-e5b46e8fce02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d56c889-6538-44dc-9c8c-e5b46e8fce02}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {24ae1481-553e-4612-b029-0004e39c4f55}, !- Handle
  Schedule Rule 89,                       !- Name
  {8c5ba3d8-375f-4d77-bd76-58e2ba6bed98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3542a9e1-18da-4b66-ba37-391f85e2a764}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3542a9e1-18da-4b66-ba37-391f85e2a764}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a1b4e747-2383-447d-93f8-25a09a2d8c48}, !- Handle
  Schedule Rule 90,                       !- Name
  {8c5ba3d8-375f-4d77-bd76-58e2ba6bed98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4928599-843b-4862-918e-4ff9ad4bbdbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4928599-843b-4862-918e-4ff9ad4bbdbf}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {00af50fc-6b24-4a98-ae62-ed6384b9ebee}, !- Handle
  Schedule Rule 91,                       !- Name
  {8c5ba3d8-375f-4d77-bd76-58e2ba6bed98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5437a505-99d3-4050-8e43-981bb582d2f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5437a505-99d3-4050-8e43-981bb582d2f0}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Handle
  Always On Discrete,                     !- Name
  {646608be-af27-473b-913a-ebcd2554fdc8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {646608be-af27-473b-913a-ebcd2554fdc8}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {24aa6973-9826-4782-8497-71f2c9acf42c}, !- Handle
  Penitentiary - dining-Space Function Infiltration, !- Name
  {3acf678b-7c9f-4b91-ad4a-32955ed66dd5}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2367c0ea-d50b-4e1c-8639-8734f30cbdee}, !- Handle
  Post office sorting-Space Function Infiltration, !- Name
  {41b7a751-5aa1-4d24-ac64-47234ac5485c}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {87423bfa-123b-411d-aaa3-dcf9473c67b7}, !- Handle
  Religious - audience-Space Function Infiltration, !- Name
  {c736ba70-a7e3-4e49-8a4f-00dd255b9775}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d9dfe342-0a1f-492b-bb8b-f343e9519326}, !- Handle
  Religious - fellowship hall-Space Function Infiltration, !- Name
  {7148cfad-6e08-4854-af92-c6cc142e89f5}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce30d22e-1a9d-4c23-aafc-3bed8d52a8f2}, !- Handle
  Religious - pulpit/choir-Space Function Infiltration, !- Name
  {927f2b91-4eb2-4251-8cef-cd706675290e}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b5c1170-2b77-4392-be37-6f68683d5f9e}, !- Handle
  Retail - dressing/fitting-Space Function Infiltration, !- Name
  {78756e76-f042-47b7-a9ea-687e2ff3b827}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5af265c-bb3e-4fe6-b153-56cc362ea7e5}, !- Handle
  Retail - sales-Space Function Infiltration, !- Name
  {ce45149b-8d04-440a-96b8-f26142b6b1ea}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c715ce02-90e5-4285-81d9-df7027e94275}, !- Handle
  Sports arena - audience-Space Function Infiltration, !- Name
  {ffacf668-adf3-4499-9bb3-e40feda16733}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd0aeac1-bcd7-4b17-b648-fe4b2706cf68}, !- Handle
  Sports arena - court c2-Space Function Infiltration, !- Name
  {cdd611c0-9adb-48a0-b5ba-6cd8898afef6}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e26a85d5-3088-418f-aece-c1d829eed089}, !- Handle
  Sports arena - court c4-Space Function Infiltration, !- Name
  {7c575d86-a46b-4b1b-9e16-9e986c8b0b80}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {070d4d69-9abc-4c3e-a20d-3d75dc3a8cee}, !- Handle
  Sports arena - ring-Space Function Infiltration, !- Name
  {5d7fe540-5bc6-4c81-97b5-3a94958f02b2}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e87e965-9da8-4ff4-b83e-47f837673337}, !- Handle
  Stairway-sch-C-Space Function Infiltration, !- Name
  {c422b0e5-c3ec-4083-941a-fcfef0ebe2e8}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a746d55b-3e25-4f1e-8c12-0427f44367ab}, !- Handle
  Stairway-sch-D-Space Function Infiltration, !- Name
  {3b801835-c9a6-4822-9484-59894928332c}, !- Space or SpaceType Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {18680f88-e1e4-4c52-ad78-757e210b2fb2}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {553289eb-5d70-47eb-ac0e-895aecdc3832}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {80aef0aa-753a-45e3-bc17-35da440d5586}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {06924bd4-2043-4517-87c0-9aee0e51d5c6}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {19ed65a3-9206-4757-a2d2-e9544f08227c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d6bba7cf-61a3-4ebd-8a0f-28faaeac3e0f}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {80aef0aa-753a-45e3-bc17-35da440d5586}, !- Layer 1
  {06924bd4-2043-4517-87c0-9aee0e51d5c6}, !- Layer 2
  {19ed65a3-9206-4757-a2d2-e9544f08227c}; !- Layer 3

OS:Material,
  {9531a104-7bc2-437b-a8a4-53169b290bc1}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {0b7ac784-2cd6-4810-b3ff-24cdfba483eb}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {9531a104-7bc2-437b-a8a4-53169b290bc1}, !- Layer 1
  {9531a104-7bc2-437b-a8a4-53169b290bc1}; !- Layer 2

OS:Material,
  {faf4a602-0e9c-4538-bbb9-d2f2f5bb77d2}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {656c025f-298a-4d78-b153-637da7279ae9}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {faf4a602-0e9c-4538-bbb9-d2f2f5bb77d2}; !- Layer 1

OS:Construction,
  {1c5bab69-cd58-4699-a2f0-c1458a17d37b}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {faf4a602-0e9c-4538-bbb9-d2f2f5bb77d2}, !- Layer 1
  {80aef0aa-753a-45e3-bc17-35da440d5586}; !- Layer 2

OS:DefaultConstructionSet,
  {66b90f06-434a-41d8-bbc2-7f327b9cfc0a}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {63b9f722-bd2d-4de2-834d-8c7322f9a65c}, !- Default Exterior Surface Constructions Name
  {33a3a5e5-4088-4278-80b2-4a71c0aea599}, !- Default Interior Surface Constructions Name
  {ea483644-7b47-45fa-845c-3faaee50692e}, !- Default Ground Contact Surface Constructions Name
  {294d2863-b43c-4a5c-b7a3-a8acc4c81e2f}, !- Default Exterior SubSurface Constructions Name
  {14680cbe-269e-4275-a518-ff6cbf1e089c}, !- Default Interior SubSurface Constructions Name
  {9c1c3501-b0eb-419e-a9c3-651fc3f02001}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {41f20eaa-28bd-4dae-afe4-6bf59f3e72e1}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {386f3f03-35ff-4f9a-9434-ba795b62c1c2}, !- Floor Construction Name
  {993687c8-dad2-4d00-ae30-882c27eb958c}, !- Wall Construction Name
  {0480f03a-caaa-4cdc-be89-44e028f7851d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {33a3a5e5-4088-4278-80b2-4a71c0aea599}, !- Handle
  Default Surface Constructions 2,        !- Name
  {657b9194-fad3-472a-991b-3d50f659e2ac}, !- Floor Construction Name
  {68fbf3ab-6a9f-456d-a1d7-29cd57995c18}, !- Wall Construction Name
  {73d32637-394b-4945-932e-a11752d62cf2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00baa402-6276-4ae6-8b1e-46a879b0cd9a}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {ed19541e-fe0c-4044-a77f-2c0487f83ce1}, !- Floor Construction Name
  {ceca7be4-be77-49f5-9d6c-79675a54fa6c}, !- Wall Construction Name
  {7e6d437a-2479-4956-bc91-c2533f1c99c7}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6887206f-8eb3-49bb-a52d-93de06baa345}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {f6a6012c-2c0a-4d44-9753-7d9fe2dd54d4}, !- Fixed Window Construction Name
  {f6a6012c-2c0a-4d44-9753-7d9fe2dd54d4}, !- Operable Window Construction Name
  {100a6d61-7d75-4ba1-b0bc-ccfe923d4464}, !- Door Construction Name
  {ac16e1a5-9163-4e65-a042-ffb1ec551d38}, !- Glass Door Construction Name
  {09f18f26-9250-405e-a7f0-f723163596bd}, !- Overhead Door Construction Name
  {c0a5f05c-a514-477f-9348-7ccedeb8099b}, !- Skylight Construction Name
  {35a27d5f-0f3c-4e21-a558-7e63c4c49b07}, !- Tubular Daylight Dome Construction Name
  {958b84e4-03ee-4ddd-83a4-e01d3b202e05}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {14680cbe-269e-4275-a518-ff6cbf1e089c}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {617ac951-c7ec-4e93-8c4b-8b12262fdf04}, !- Fixed Window Construction Name
  {617ac951-c7ec-4e93-8c4b-8b12262fdf04}, !- Operable Window Construction Name
  {65e8e45d-cdfe-44ef-bf99-db95fd4e3ea9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9c1c3501-b0eb-419e-a9c3-651fc3f02001}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {5e366ce0-f830-4c34-8020-cdfb3a6f167f}; !- Layer 1

OS:StandardsInformation:Construction,
  {49730dba-d69d-4b26-bc91-846872dd192c}, !- Handle
  {9c1c3501-b0eb-419e-a9c3-651fc3f02001}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {386f3f03-35ff-4f9a-9434-ba795b62c1c2}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {95a38c17-cc0e-4ce3-9303-01378f0c6b53}, !- Layer 1
  {2414a36f-2a0a-4b79-91b7-ed6508638787}, !- Layer 2
  {7734c7a2-abb8-4894-9696-58333389f5a0}; !- Layer 3

OS:StandardsInformation:Construction,
  {cc86d956-6916-44c8-9981-2a6731101e0f}, !- Handle
  {386f3f03-35ff-4f9a-9434-ba795b62c1c2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {993687c8-dad2-4d00-ae30-882c27eb958c}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {8c345f20-7248-434c-b923-65465afb7b81}, !- Layer 1
  {16192fb6-dcac-42c8-b8b2-711bb28e84e6}, !- Layer 2
  {95a38c17-cc0e-4ce3-9303-01378f0c6b53}, !- Layer 3
  {29820b74-68bb-416c-b8ea-d2903695e705}; !- Layer 4

OS:StandardsInformation:Construction,
  {d91ded11-aa29-4e4f-a005-c2dc20ff9a6c}, !- Handle
  {993687c8-dad2-4d00-ae30-882c27eb958c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {0480f03a-caaa-4cdc-be89-44e028f7851d}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {5741e6ba-9f47-4b26-a28a-2d8ff92f1e57}, !- Layer 1
  {95a38c17-cc0e-4ce3-9303-01378f0c6b53}; !- Layer 2

OS:StandardsInformation:Construction,
  {e635cb26-302c-46d9-aab7-d9ec39e4e818}, !- Handle
  {0480f03a-caaa-4cdc-be89-44e028f7851d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {657b9194-fad3-472a-991b-3d50f659e2ac}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {ab2ebbaf-2c61-4a75-80a7-e879f34d7ef5}, !- Layer 1
  {7734c7a2-abb8-4894-9696-58333389f5a0}; !- Layer 2

OS:StandardsInformation:Construction,
  {6fd50155-18b9-4233-a5fa-8cff0b1f78ae}, !- Handle
  {657b9194-fad3-472a-991b-3d50f659e2ac}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {68fbf3ab-6a9f-456d-a1d7-29cd57995c18}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {2d4a299f-968c-4bca-b50b-b4fcb068b59d}, !- Layer 1
  {2d4a299f-968c-4bca-b50b-b4fcb068b59d}; !- Layer 2

OS:StandardsInformation:Construction,
  {c419b493-fc6f-49cf-807d-6a581aaf7f92}, !- Handle
  {68fbf3ab-6a9f-456d-a1d7-29cd57995c18}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {73d32637-394b-4945-932e-a11752d62cf2}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {7734c7a2-abb8-4894-9696-58333389f5a0}, !- Layer 1
  {ab2ebbaf-2c61-4a75-80a7-e879f34d7ef5}; !- Layer 2

OS:StandardsInformation:Construction,
  {605dc41d-abc1-4c67-a6db-23a4841c799c}, !- Handle
  {73d32637-394b-4945-932e-a11752d62cf2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ed19541e-fe0c-4044-a77f-2c0487f83ce1}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {1cd3aebf-142f-472d-b00a-26ddd6377273}, !- Layer 1
  {7734c7a2-abb8-4894-9696-58333389f5a0}; !- Layer 2

OS:StandardsInformation:Construction,
  {47446d39-1fef-458c-9632-b907b2c04436}, !- Handle
  {ed19541e-fe0c-4044-a77f-2c0487f83ce1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ceca7be4-be77-49f5-9d6c-79675a54fa6c}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {1cd3aebf-142f-472d-b00a-26ddd6377273}, !- Layer 1
  {7734c7a2-abb8-4894-9696-58333389f5a0}; !- Layer 2

OS:StandardsInformation:Construction,
  {5283bbb8-2e7c-4dd5-97de-babe460e6813}, !- Handle
  {ceca7be4-be77-49f5-9d6c-79675a54fa6c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7e6d437a-2479-4956-bc91-c2533f1c99c7}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {1cd3aebf-142f-472d-b00a-26ddd6377273}, !- Layer 1
  {7734c7a2-abb8-4894-9696-58333389f5a0}; !- Layer 2

OS:StandardsInformation:Construction,
  {8278ea40-ae35-4824-b327-486c1273af85}, !- Handle
  {7e6d437a-2479-4956-bc91-c2533f1c99c7}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f6a6012c-2c0a-4d44-9753-7d9fe2dd54d4}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {73d04343-b86c-45c9-a1ab-8f9dfb07c9db}; !- Layer 1

OS:StandardsInformation:Construction,
  {35bda8b0-6c87-4fa2-b875-1ee9e984f86c}, !- Handle
  {f6a6012c-2c0a-4d44-9753-7d9fe2dd54d4}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {100a6d61-7d75-4ba1-b0bc-ccfe923d4464}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {e6f45134-567e-4e5e-b758-62dfba265c04}, !- Layer 1
  {95a38c17-cc0e-4ce3-9303-01378f0c6b53}; !- Layer 2

OS:StandardsInformation:Construction,
  {c63c97a3-7832-42f3-8394-bf031b742443}, !- Handle
  {100a6d61-7d75-4ba1-b0bc-ccfe923d4464}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ac16e1a5-9163-4e65-a042-ffb1ec551d38}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {73d04343-b86c-45c9-a1ab-8f9dfb07c9db}; !- Layer 1

OS:StandardsInformation:Construction,
  {c9910079-d2e7-48ce-99f9-89aeb9e7e2f9}, !- Handle
  {ac16e1a5-9163-4e65-a042-ffb1ec551d38}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {09f18f26-9250-405e-a7f0-f723163596bd}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {95a38c17-cc0e-4ce3-9303-01378f0c6b53}; !- Layer 1

OS:StandardsInformation:Construction,
  {f191e92f-9789-4695-932a-e668eb634265}, !- Handle
  {09f18f26-9250-405e-a7f0-f723163596bd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c0a5f05c-a514-477f-9348-7ccedeb8099b}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {73d04343-b86c-45c9-a1ab-8f9dfb07c9db}; !- Layer 1

OS:StandardsInformation:Construction,
  {ced133a6-cb94-4f49-a40d-8e32db160412}, !- Handle
  {c0a5f05c-a514-477f-9348-7ccedeb8099b}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {35a27d5f-0f3c-4e21-a558-7e63c4c49b07}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {73d04343-b86c-45c9-a1ab-8f9dfb07c9db}; !- Layer 1

OS:StandardsInformation:Construction,
  {dfc13233-3578-4db5-91d6-e1ef731808c5}, !- Handle
  {35a27d5f-0f3c-4e21-a558-7e63c4c49b07}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {958b84e4-03ee-4ddd-83a4-e01d3b202e05}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {73d04343-b86c-45c9-a1ab-8f9dfb07c9db}; !- Layer 1

OS:StandardsInformation:Construction,
  {0fbef051-3a04-4811-9a53-7ebfd7215ba9}, !- Handle
  {958b84e4-03ee-4ddd-83a4-e01d3b202e05}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {617ac951-c7ec-4e93-8c4b-8b12262fdf04}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {73d04343-b86c-45c9-a1ab-8f9dfb07c9db}; !- Layer 1

OS:StandardsInformation:Construction,
  {a283e19a-f2ec-474d-a358-72d51d1319a3}, !- Handle
  {617ac951-c7ec-4e93-8c4b-8b12262fdf04}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {65e8e45d-cdfe-44ef-bf99-db95fd4e3ea9}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {5e366ce0-f830-4c34-8020-cdfb3a6f167f}; !- Layer 1

OS:StandardsInformation:Construction,
  {fdc2937e-c5f5-4e08-afb4-f88d306094ce}, !- Handle
  {65e8e45d-cdfe-44ef-bf99-db95fd4e3ea9}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5e366ce0-f830-4c34-8020-cdfb3a6f167f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {08539b85-dbf1-47bb-82d0-6dda81aee018}, !- Handle
  {5e366ce0-f830-4c34-8020-cdfb3a6f167f}; !- Material Name

OS:Material:NoMass,
  {95a38c17-cc0e-4ce3-9303-01378f0c6b53}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4e86e6b3-63eb-4a07-bd63-cd00eb7f9639}, !- Handle
  {95a38c17-cc0e-4ce3-9303-01378f0c6b53}; !- Material Name

OS:Material,
  {2414a36f-2a0a-4b79-91b7-ed6508638787}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0ffd9919-c2c2-4686-a9ce-28561cd1e439}, !- Handle
  {2414a36f-2a0a-4b79-91b7-ed6508638787}; !- Material Name

OS:Material:NoMass,
  {7734c7a2-abb8-4894-9696-58333389f5a0}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {88084d66-031e-4eae-abe6-02ede316c480}, !- Handle
  {7734c7a2-abb8-4894-9696-58333389f5a0}; !- Material Name

OS:Material,
  {8c345f20-7248-434c-b923-65465afb7b81}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {9a61bc18-6179-4ae1-a077-9cdf2034efb7}, !- Handle
  {8c345f20-7248-434c-b923-65465afb7b81}; !- Material Name

OS:Material,
  {16192fb6-dcac-42c8-b8b2-711bb28e84e6}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d19ee642-a5b3-4beb-8932-5713247f8924}, !- Handle
  {16192fb6-dcac-42c8-b8b2-711bb28e84e6}; !- Material Name

OS:Material,
  {29820b74-68bb-416c-b8ea-d2903695e705}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {13b691c5-3928-4168-89c3-34608f7bb4c6}, !- Handle
  {29820b74-68bb-416c-b8ea-d2903695e705}; !- Material Name

OS:Material,
  {5741e6ba-9f47-4b26-a28a-2d8ff92f1e57}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2f0ebe24-c501-4083-81c3-5367546a88e4}, !- Handle
  {5741e6ba-9f47-4b26-a28a-2d8ff92f1e57}; !- Material Name

OS:Material,
  {ab2ebbaf-2c61-4a75-80a7-e879f34d7ef5}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {1b894e5b-cb3d-4dfc-b5fa-821b57db7927}, !- Handle
  {ab2ebbaf-2c61-4a75-80a7-e879f34d7ef5}; !- Material Name

OS:Material,
  {2d4a299f-968c-4bca-b50b-b4fcb068b59d}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1b3a4f68-3171-44f6-b15f-1f9639abb85f}, !- Handle
  {2d4a299f-968c-4bca-b50b-b4fcb068b59d}; !- Material Name

OS:Material,
  {1cd3aebf-142f-472d-b00a-26ddd6377273}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2276b736-31c7-4ecb-9b63-806be616f178}, !- Handle
  {1cd3aebf-142f-472d-b00a-26ddd6377273}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {73d04343-b86c-45c9-a1ab-8f9dfb07c9db}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {9f54a7b9-72d3-43ee-b7ef-61a429a3406d}, !- Handle
  {73d04343-b86c-45c9-a1ab-8f9dfb07c9db}; !- Material Name

OS:Material,
  {e6f45134-567e-4e5e-b758-62dfba265c04}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af24b4b5-4124-4733-9095-897a5ddacb6c}, !- Handle
  {e6f45134-567e-4e5e-b758-62dfba265c04}; !- Material Name

OS:DefaultSurfaceConstructions,
  {63b9f722-bd2d-4de2-834d-8c7322f9a65c}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {e9e1bb7a-d4de-451b-8021-043f354abcbd}, !- Floor Construction Name
  {25e079f4-f353-42b0-a8c7-01e4ce37c903}, !- Wall Construction Name
  {2b183c69-f87c-458c-b11c-87b833808080}; !- Roof Ceiling Construction Name

OS:Construction,
  {e9e1bb7a-d4de-451b-8021-043f354abcbd}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {16793060-e968-46f4-a192-254b59e23c8f}, !- Layer 1
  {9a431fc3-d766-4602-9cfb-33060c22d73e}, !- Layer 2
  {07ad5e89-e44e-4afe-9e38-c180bb8ee46c}; !- Layer 3

OS:StandardsInformation:Construction,
  {33de950a-d34a-40ec-a990-5ecddcd597ce}, !- Handle
  {e9e1bb7a-d4de-451b-8021-043f354abcbd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {16793060-e968-46f4-a192-254b59e23c8f}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eea65ddc-6547-4cf0-8e53-4e6cc67666c9}, !- Handle
  {16793060-e968-46f4-a192-254b59e23c8f}; !- Material Name

OS:Material,
  {9a431fc3-d766-4602-9cfb-33060c22d73e}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {72b7c1a0-72a3-4e7c-b0f8-b9e489f0f0fe}, !- Handle
  {9a431fc3-d766-4602-9cfb-33060c22d73e}; !- Material Name

OS:Material:NoMass,
  {07ad5e89-e44e-4afe-9e38-c180bb8ee46c}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cef90e7e-c45f-4f8d-b5bb-6b0fb079eea8}, !- Handle
  {07ad5e89-e44e-4afe-9e38-c180bb8ee46c}; !- Material Name

OS:Construction,
  {25e079f4-f353-42b0-a8c7-01e4ce37c903}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {fc0cf5a9-3a8f-49ed-9b5c-42561b291468}, !- Layer 1
  {a40b522a-f953-497d-81ae-161f01aea02c}, !- Layer 2
  {f66c8825-de33-46f4-a039-de4322dbcab0}, !- Layer 3
  {6390cb27-610c-489d-bbcc-d2b9b7128c15}; !- Layer 4

OS:StandardsInformation:Construction,
  {19f2cfb9-c60b-471a-ad05-4895a7b88c42}, !- Handle
  {25e079f4-f353-42b0-a8c7-01e4ce37c903}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {fc0cf5a9-3a8f-49ed-9b5c-42561b291468}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b576e865-012c-443c-8797-634307d4e1c7}, !- Handle
  {fc0cf5a9-3a8f-49ed-9b5c-42561b291468}; !- Material Name

OS:Material,
  {a40b522a-f953-497d-81ae-161f01aea02c}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fde4490d-935d-40a9-ba96-3cfc9d859951}, !- Handle
  {a40b522a-f953-497d-81ae-161f01aea02c}; !- Material Name

OS:Material:NoMass,
  {f66c8825-de33-46f4-a039-de4322dbcab0}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {321e70d4-232b-4fd6-a90a-b85961fc197b}, !- Handle
  {f66c8825-de33-46f4-a039-de4322dbcab0}; !- Material Name

OS:Material,
  {6390cb27-610c-489d-bbcc-d2b9b7128c15}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f0037ccf-2d46-46a2-a3ec-c86221780e31}, !- Handle
  {6390cb27-610c-489d-bbcc-d2b9b7128c15}; !- Material Name

OS:Construction,
  {2b183c69-f87c-458c-b11c-87b833808080}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {9d77639b-2028-413c-86fd-86999261fba7}, !- Layer 1
  {d205da25-66dc-41f7-a602-710ef2bca67e}; !- Layer 2

OS:StandardsInformation:Construction,
  {895005f5-c25d-482d-87a8-9a7609d2ef2d}, !- Handle
  {2b183c69-f87c-458c-b11c-87b833808080}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {9d77639b-2028-413c-86fd-86999261fba7}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2be60788-15f0-46e4-87c2-eb66900db068}, !- Handle
  {9d77639b-2028-413c-86fd-86999261fba7}; !- Material Name

OS:Material:NoMass,
  {d205da25-66dc-41f7-a602-710ef2bca67e}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {515f7e35-ef9f-4e54-b355-aedd9aaba791}, !- Handle
  {d205da25-66dc-41f7-a602-710ef2bca67e}; !- Material Name

OS:DefaultSurfaceConstructions,
  {ea483644-7b47-45fa-845c-3faaee50692e}, !- Handle
  BTAP-Mass at hdd = 6250.0 1,            !- Name
  {4e796b64-61b3-40cf-bb6e-ea290f44a4a2}, !- Floor Construction Name
  {0fcdad85-d96a-4ca9-96e2-751a4d798c8a}, !- Wall Construction Name
  {cf99c9d1-61c2-4250-91fc-0b17bd58d78f}; !- Roof Ceiling Construction Name

OS:Construction,
  {4e796b64-61b3-40cf-bb6e-ea290f44a4a2}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {c61f8812-4336-431a-b453-62e37ab17ea9}, !- Layer 1
  {17ebd2c5-89ef-49b7-9bd7-d917d3cf3987}; !- Layer 2

OS:StandardsInformation:Construction,
  {0a021e49-2ca6-47c9-9fd7-8ddbb481eb79}, !- Handle
  {4e796b64-61b3-40cf-bb6e-ea290f44a4a2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c61f8812-4336-431a-b453-62e37ab17ea9}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bed3f7cf-d7ca-473d-b956-5a3d57721b55}, !- Handle
  {c61f8812-4336-431a-b453-62e37ab17ea9}; !- Material Name

OS:Material:NoMass,
  {17ebd2c5-89ef-49b7-9bd7-d917d3cf3987}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2504c114-c0bc-4c13-b594-a36d9a36d024}, !- Handle
  {17ebd2c5-89ef-49b7-9bd7-d917d3cf3987}; !- Material Name

OS:Construction,
  {0fcdad85-d96a-4ca9-96e2-751a4d798c8a}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {dff13b04-966c-4b94-8baa-3f09dbd96f65}, !- Layer 1
  {6c6f5654-5721-4bc1-9076-2066518308b7}; !- Layer 2

OS:StandardsInformation:Construction,
  {b61ec37f-b45c-4b29-969c-13c320bfa71c}, !- Handle
  {0fcdad85-d96a-4ca9-96e2-751a4d798c8a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {dff13b04-966c-4b94-8baa-3f09dbd96f65}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {01b8610f-807f-4827-aada-55e3367a701b}, !- Handle
  {dff13b04-966c-4b94-8baa-3f09dbd96f65}; !- Material Name

OS:Material:NoMass,
  {6c6f5654-5721-4bc1-9076-2066518308b7}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {24576ec8-1579-4ef6-be6d-4f98179fce5f}, !- Handle
  {6c6f5654-5721-4bc1-9076-2066518308b7}; !- Material Name

OS:Construction,
  {cf99c9d1-61c2-4250-91fc-0b17bd58d78f}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {9a9414cc-2208-4572-ac56-de2a58357cbe}, !- Layer 1
  {47e5e7e4-6139-45f2-9e93-99e1a35b2686}; !- Layer 2

OS:StandardsInformation:Construction,
  {f0cc5c27-7040-43da-8bde-c420670a3db4}, !- Handle
  {cf99c9d1-61c2-4250-91fc-0b17bd58d78f}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {9a9414cc-2208-4572-ac56-de2a58357cbe}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {75a6d46e-7e39-4f38-9693-082780564cb9}, !- Handle
  {9a9414cc-2208-4572-ac56-de2a58357cbe}; !- Material Name

OS:Material:NoMass,
  {47e5e7e4-6139-45f2-9e93-99e1a35b2686}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ffd76542-fe1a-41d6-b13b-70a70c83b8f8}, !- Handle
  {47e5e7e4-6139-45f2-9e93-99e1a35b2686}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {294d2863-b43c-4a5c-b7a3-a8acc4c81e2f}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {cb4d530a-c5a5-4b77-8b16-4775b9724d55}, !- Fixed Window Construction Name
  {cb4d530a-c5a5-4b77-8b16-4775b9724d55}, !- Operable Window Construction Name
  {d253221a-cbdc-49cc-81e9-62a93029003b}, !- Door Construction Name
  {fb1a009a-66b5-4247-9c57-94c40c654a81}, !- Glass Door Construction Name
  {f424ea37-d03a-452c-88fd-2d1a0e6ede5b}, !- Overhead Door Construction Name
  {566f1641-86b7-4dde-ae04-209fb65086b0}, !- Skylight Construction Name
  {ee689208-30e4-4d29-a375-cc62664df79e}, !- Tubular Daylight Dome Construction Name
  {e6bba489-7c7a-4310-b3d0-a91df841ffc4}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {345cc0d6-2f14-4882-993c-ab090958cd92}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {cb4d530a-c5a5-4b77-8b16-4775b9724d55}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {345cc0d6-2f14-4882-993c-ab090958cd92}; !- Layer 1

OS:Construction,
  {d253221a-cbdc-49cc-81e9-62a93029003b}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {eb29a9af-e518-4262-9b34-12e52d878674}, !- Layer 1
  {5c519490-12f3-4b9a-ad0e-c4a745daf314}; !- Layer 2

OS:StandardsInformation:Construction,
  {0efca9ff-1d52-47f1-a57d-b47ec1cff4c7}, !- Handle
  {d253221a-cbdc-49cc-81e9-62a93029003b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {eb29a9af-e518-4262-9b34-12e52d878674}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d20083a6-a38d-468e-873a-32d6369a24d8}, !- Handle
  {eb29a9af-e518-4262-9b34-12e52d878674}; !- Material Name

OS:Material:NoMass,
  {5c519490-12f3-4b9a-ad0e-c4a745daf314}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3b8bb219-c061-4ae3-861d-747be68f62ef}, !- Handle
  {5c519490-12f3-4b9a-ad0e-c4a745daf314}; !- Material Name

OS:Construction,
  {fb1a009a-66b5-4247-9c57-94c40c654a81}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {345cc0d6-2f14-4882-993c-ab090958cd92}; !- Layer 1

OS:Construction,
  {f424ea37-d03a-452c-88fd-2d1a0e6ede5b}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {e26dfe87-90f7-4274-a254-4ed2ba91eb2a}; !- Layer 1

OS:StandardsInformation:Construction,
  {4b78d143-f861-48d9-bb60-726c67925b85}, !- Handle
  {f424ea37-d03a-452c-88fd-2d1a0e6ede5b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {e26dfe87-90f7-4274-a254-4ed2ba91eb2a}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dcb51190-1256-4772-a0b9-bbba7d3f9657}, !- Handle
  {e26dfe87-90f7-4274-a254-4ed2ba91eb2a}; !- Material Name

OS:Construction,
  {566f1641-86b7-4dde-ae04-209fb65086b0}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {345cc0d6-2f14-4882-993c-ab090958cd92}; !- Layer 1

OS:Construction,
  {ee689208-30e4-4d29-a375-cc62664df79e}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {345cc0d6-2f14-4882-993c-ab090958cd92}; !- Layer 1

OS:Construction,
  {e6bba489-7c7a-4310-b3d0-a91df841ffc4}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {345cc0d6-2f14-4882-993c-ab090958cd92}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {7971502f-d889-4020-9621-575efc5021a7}, !- Handle
  Space Function Penitentiary - dining Thermostat 1, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06afab71-87a4-4b5e-ad8b-fea147b8e6d4}, !- Handle
  Space Function Post office sorting Thermostat 1, !- Name
  {30bbff62-6e86-4b34-945b-6f71f9f9efa1}, !- Heating Setpoint Temperature Schedule Name
  {e9fccf99-d833-409a-ac80-0f20642c7e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6a36f3f-89fc-4339-887d-63bd29f2ed76}, !- Handle
  Space Function Religious - audience Thermostat 1, !- Name
  {4a09b877-042d-4acf-be0f-90b04a45f275}, !- Heating Setpoint Temperature Schedule Name
  {f6505ec3-1d20-425e-bea6-4da0401bb34b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b33b0f9-ea15-473d-9dc8-ed972b3a5dfa}, !- Handle
  Space Function Religious - fellowship hall Thermostat 1, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b12ae5fc-c87d-4c4e-b152-346c404753be}, !- Handle
  Space Function Religious - pulpit/choir Thermostat 1, !- Name
  {4a09b877-042d-4acf-be0f-90b04a45f275}, !- Heating Setpoint Temperature Schedule Name
  {f6505ec3-1d20-425e-bea6-4da0401bb34b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b69f2d3e-d22c-40ee-a249-814344b4860b}, !- Handle
  Space Function Retail - dressing/fitting Thermostat 1, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db8e7d90-8250-4d33-a43a-bc1e7d869905}, !- Handle
  Space Function Retail - mall concourse Thermostat 1, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff3af81d-80c1-4e2f-839a-6606b0d571fe}, !- Handle
  Space Function Retail - sales Thermostat 1, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {445f9171-6ac1-4d52-ba16-22760b0521cf}, !- Handle
  Space Function Sales area Thermostat 1, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83e1a497-ae91-4ebe-8907-1f78cde4b658}, !- Handle
  Space Function Sports arena - audience Thermostat 1, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e583501-e8c0-4d18-a8cd-2840e9aeff47}, !- Handle
  Space Function Sports arena - court c1 Thermostat 1, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65e3d4c2-acea-4999-8919-a455cf4b77e4}, !- Handle
  Space Function Sports arena - court c2 Thermostat 1, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {922e3eb0-88b2-4e18-b176-1a65724f972b}, !- Handle
  Space Function Sports arena - court c3 Thermostat 1, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c519f81-5329-4383-b8c6-5fcbf71e5a4f}, !- Handle
  Space Function Sports arena - court c4 Thermostat 1, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d1828f6-5e74-4d14-a0b5-852e21bb562c}, !- Handle
  Space Function Sports arena - ring Thermostat 1, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa22a8be-07d6-46a6-b10e-6b4d534df80c}, !- Handle
  Space Function Stairway-sch-A Thermostat 1, !- Name
  {30bbff62-6e86-4b34-945b-6f71f9f9efa1}, !- Heating Setpoint Temperature Schedule Name
  {e9fccf99-d833-409a-ac80-0f20642c7e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {353ed8d2-e935-466a-bc31-4a5a386e139f}, !- Handle
  Space Function Stairway-sch-B Thermostat 1, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb6ec649-c0de-41fc-815d-2f0ae435d92c}, !- Handle
  Space Function Stairway-sch-C Thermostat 1, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6eac5d1f-b2e9-4af1-9f24-999351aa3aa5}, !- Handle
  Space Function Stairway-sch-D Thermostat 1, !- Name
  {b9c8b854-8f18-49b4-be37-a5945710de6a}, !- Heating Setpoint Temperature Schedule Name
  {7dabd5a0-e6f3-48d6-bf32-b30ea3634f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c7e08f2-523e-42fa-893a-e1344d769825}, !- Handle
  Space Function Stairway-sch-E Thermostat 1, !- Name
  {d0996016-8794-4a46-978c-c30b2d5767e2}, !- Heating Setpoint Temperature Schedule Name
  {8c5ba3d8-375f-4d77-bd76-58e2ba6bed98}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {09258618-f134-4c51-8566-a818e5cffeae}, !- Handle
  Surface 104_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e6593dd-7e50-4c17-8cc3-2cde2431b107}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.71248284528541,         !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762000000000002,        !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762000000000002,         !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.71248284528541;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c52dcdc-3743-403a-a0df-29f52746a33b}, !- Handle
  Surface 110_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c335b666-2183-4a2b-b96b-5dc648db1252}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.71248284528541,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762000000000002,           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762000000000002,          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.71248284528541;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92c2abef-faea-466e-bd57-dee3c3ccd86d}, !- Handle
  Surface 32_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1780d483-4061-4278-b3a2-f69504e81284}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {498679e1-83fb-4ae5-90a8-b88e4a1330e8}, !- Handle
  Surface 38_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29eee6c4-711c-4f3b-9394-24cb28c9b79b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebe60d6f-3815-4fd2-b06e-6915eaf3abc1}, !- Handle
  Surface 44_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31f7a632-654a-4eb1-b0b3-6f7dcbdc83ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb2c25db-4e81-4e39-83f9-486804159802}, !- Handle
  Surface 50_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b536e7e1-cde6-47bf-9413-692859060087}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c332182-7b3a-4d94-9a10-dcbfd972982e}, !- Handle
  Surface 62_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c40b661-2c02-40b2-976b-f06e824bb707}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdbe3aa7-ed00-424e-8eaf-fc28eefc0481}, !- Handle
  Surface 68_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8bcbb93-f758-42cb-a5f0-3b279b6911b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc04cf5f-64f5-4b73-8929-f664dafe964a}, !- Handle
  Surface 74_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e064392-359b-44ce-b802-35ea58f03526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ad9b223-cb02-49cc-afc0-ef8189bf222a}, !- Handle
  Surface 80_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7040563b-e67a-45b6-af3f-3afd9981c4d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fa785b9-d04a-4b13-be2f-ef52d02b741c}, !- Handle
  Surface 92_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a3e7bea-1f69-4fdb-b99e-a65560a03a6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.71248284528541,           !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762000000000002,          !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762000000000002, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.71248284528541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42f7693e-3032-4b16-a322-cce3f85d3c14}, !- Handle
  Surface 98_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {239ec7fd-b76e-46a9-ba64-9321949845ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.71248284528541,          !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762000000000002,         !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762000000000002,        !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.71248284528541;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e57b183-03a2-46a0-9e3a-33f1bba577ee}, !- Handle
  Surface 102_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {48fdacbf-d17e-48c8-9640-f7a8d426abc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.4098300562505, 9.70491502812526, 3.8, !- X,Y,Z Vertex 1 {m}
  30.5901699437495, 9.70491502812526, 3.8, !- X,Y,Z Vertex 2 {m}
  36.1803398874989, 15.2950849718747, 3.8, !- X,Y,Z Vertex 3 {m}
  13.8196601125011, 15.2950849718747, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b566ab80-9a5c-413f-90bb-d5505791dc7e}, !- Handle
  Surface 108_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {c5766cc3-6fbd-404e-a4a2-4f915024b422}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.70491502812526, 30.5901699437495, 3.8, !- X,Y,Z Vertex 1 {m}
  9.70491502812526, 19.4098300562505, 3.8, !- X,Y,Z Vertex 2 {m}
  15.2950849718747, 13.8196601125011, 3.8, !- X,Y,Z Vertex 3 {m}
  15.2950849718747, 36.1803398874989, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63941052-2f53-441d-9602-c1c7ac43546a}, !- Handle
  Surface 114_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {809da8cb-fa54-4b0e-becd-128825c8f233}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.5901699437495, 15.2950849718747, 3.8, !- X,Y,Z Vertex 1 {m}
  44.4098300562505, 15.2950849718747, 3.8, !- X,Y,Z Vertex 2 {m}
  38.8196601125011, 9.70491502812526, 3.8, !- X,Y,Z Vertex 3 {m}
  61.1803398874989, 9.70491502812526, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {415c5929-7c6f-4c83-8549-77e0bfbf29b0}, !- Handle
  Surface 120_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {c029759a-c953-46d2-ac1d-4172b9255de4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.5901699437495, 19.4098300562505, 3.8, !- X,Y,Z Vertex 1 {m}
  30.5901699437495, 30.5901699437495, 3.8, !- X,Y,Z Vertex 2 {m}
  19.4098300562505, 30.5901699437495, 3.8, !- X,Y,Z Vertex 3 {m}
  19.4098300562505, 19.4098300562505, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {904ab8ef-e7f9-4be8-92d7-e19b129b2a81}, !- Handle
  Surface 96_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {c5121a01-c2d8-412e-afdc-6fa232c6027c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.2950849718747, 44.4098300562505, 3.8, !- X,Y,Z Vertex 1 {m}
  15.2950849718747, 55.5901699437495, 3.8, !- X,Y,Z Vertex 2 {m}
  9.70491502812526, 61.1803398874989, 3.8, !- X,Y,Z Vertex 3 {m}
  9.70491502812526, 38.8196601125011, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {e6d8a372-8d42-437b-b703-4c6d1d986b6d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:ThermostatSetpoint:DualSetpoint,
  {9afb15c7-733d-4384-a5a7-f46319d5ed6a}, !- Handle
  Space Function Penitentiary - dining Thermostat 2, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58c33cbf-3812-4884-871e-dc9cb3983779}, !- Handle
  Space Function Post office sorting Thermostat 2, !- Name
  {30bbff62-6e86-4b34-945b-6f71f9f9efa1}, !- Heating Setpoint Temperature Schedule Name
  {e9fccf99-d833-409a-ac80-0f20642c7e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d650e75f-5052-4230-bdf9-b39e5d56850a}, !- Handle
  Space Function Religious - audience Thermostat 2, !- Name
  {4a09b877-042d-4acf-be0f-90b04a45f275}, !- Heating Setpoint Temperature Schedule Name
  {f6505ec3-1d20-425e-bea6-4da0401bb34b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44d7f4b5-7a15-4df7-b654-6c3cdd136bb3}, !- Handle
  Space Function Religious - fellowship hall Thermostat 2, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0585102-ce4a-4449-9da8-1c6603c359c9}, !- Handle
  Space Function Religious - pulpit/choir Thermostat 2, !- Name
  {4a09b877-042d-4acf-be0f-90b04a45f275}, !- Heating Setpoint Temperature Schedule Name
  {f6505ec3-1d20-425e-bea6-4da0401bb34b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9aa35e30-cfa1-4f98-956d-580f5bdf8f29}, !- Handle
  Space Function Retail - dressing/fitting Thermostat 2, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c88b96e-4aa5-4d2e-aceb-6f7de7b72ddc}, !- Handle
  Space Function Retail - mall concourse Thermostat 2, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b2725cb-3f94-44da-9d2a-11936c9c0142}, !- Handle
  Space Function Retail - sales Thermostat 2, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b60334a6-dc36-45de-b982-6ae2148447ab}, !- Handle
  Space Function Sales area Thermostat 2, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {682ba306-f891-493e-8deb-ca5d4313a488}, !- Handle
  Space Function Sports arena - audience Thermostat 2, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96dbdfdb-10dc-4516-b0ca-ccd02c32c072}, !- Handle
  Space Function Sports arena - court c1 Thermostat 2, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e97217f-4f77-40e5-a719-76218d46df0e}, !- Handle
  Space Function Sports arena - court c2 Thermostat 2, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cba139a-0b78-43c5-87cb-1d999d441073}, !- Handle
  Space Function Sports arena - court c3 Thermostat 2, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67e9a88f-9125-48a2-811b-5bc1debe44c2}, !- Handle
  Space Function Sports arena - court c4 Thermostat 2, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bfc34ab-0d43-4356-88ce-b51e83c6cf6a}, !- Handle
  Space Function Sports arena - ring Thermostat 2, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ecdf6bc-49ef-4f38-8397-3182b3f197d6}, !- Handle
  Space Function Stairway-sch-A Thermostat 2, !- Name
  {30bbff62-6e86-4b34-945b-6f71f9f9efa1}, !- Heating Setpoint Temperature Schedule Name
  {e9fccf99-d833-409a-ac80-0f20642c7e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1754eaa-30c5-496f-a918-73959227df4b}, !- Handle
  Space Function Stairway-sch-B Thermostat 2, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cee06e9a-78d4-479c-a0a5-649b1056fd96}, !- Handle
  Space Function Stairway-sch-C Thermostat 2, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {becf4a96-ca71-4a7d-9280-a63261f193f2}, !- Handle
  Space Function Stairway-sch-D Thermostat 2, !- Name
  {b9c8b854-8f18-49b4-be37-a5945710de6a}, !- Heating Setpoint Temperature Schedule Name
  {7dabd5a0-e6f3-48d6-bf32-b30ea3634f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77c1221b-7369-448f-ace6-03fb92116a8c}, !- Handle
  Space Function Stairway-sch-E Thermostat 2, !- Name
  {d0996016-8794-4a46-978c-c30b2d5767e2}, !- Heating Setpoint Temperature Schedule Name
  {8c5ba3d8-375f-4d77-bd76-58e2ba6bed98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf9b72c3-63d9-45e4-b483-c526112fb11d}, !- Handle
  ALL_ST=Penitentiary - dining_FL=Story 4_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0c93c78-61ab-434d-80ac-bbab454f4bee}, !- Zone Air Inlet Port List
  {49e79a94-d8f4-47c2-bf43-a9f5a060e2b5}, !- Zone Air Exhaust Port List
  {1603b444-6517-448e-9ea5-a3f73a543de7}, !- Zone Air Node Name
  {fad1b685-2836-4931-81e9-edfa54b6e0f5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51ce8c9c-1bf6-42b5-bcd4-a06b8a5d593d}, !- Group Rendering Name
  {6c91becd-ddd5-48a8-a6e5-68888277e4ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95919a15-971e-4604-91a1-8ba26e3a7075}, !- Handle
  Node 1,                                 !- Name
  {1603b444-6517-448e-9ea5-a3f73a543de7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1603b444-6517-448e-9ea5-a3f73a543de7}, !- Handle
  {5613ce7c-e990-4586-a28e-83e26c40e795}, !- Name
  {cf9b72c3-63d9-45e4-b483-c526112fb11d}, !- Source Object
  11,                                     !- Outlet Port
  {95919a15-971e-4604-91a1-8ba26e3a7075}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0c93c78-61ab-434d-80ac-bbab454f4bee}, !- Handle
  {1155334d-d284-47f3-a5c3-d14376ae9abf}, !- Name
  {cf9b72c3-63d9-45e4-b483-c526112fb11d}, !- HVAC Component
  {4fc7b8d4-5e7d-4a5c-953c-b421f794073f}; !- Port 1

OS:PortList,
  {49e79a94-d8f4-47c2-bf43-a9f5a060e2b5}, !- Handle
  {9c3074f6-dfbf-4bfe-b5c1-8c328a35a40f}, !- Name
  {cf9b72c3-63d9-45e4-b483-c526112fb11d}; !- HVAC Component

OS:Sizing:Zone,
  {327623cc-7a5a-462a-bb74-70e2f418942b}, !- Handle
  {cf9b72c3-63d9-45e4-b483-c526112fb11d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7dba4c17-042c-43ae-b954-3dfc96e00da6}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {cf9b72c3-63d9-45e4-b483-c526112fb11d}, !- Thermal Zone
  {062bb2a4-615f-4b80-8be5-ec2655350471}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ca40afe8-fd11-4da8-99e1-720911b97b91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {6c91becd-ddd5-48a8-a6e5-68888277e4ce}, !- Handle
  Space Function Penitentiary - dining Thermostat 3, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9db50b4-9203-432d-a3fc-383ddc423bfd}, !- Handle
  ALL_ST=Post office sorting_FL=Story 4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20b5c893-4818-43fa-a689-9a74470ebf79}, !- Zone Air Inlet Port List
  {a657ffc6-06f0-4396-8697-d78fa045df88}, !- Zone Air Exhaust Port List
  {1870d941-caca-48b4-b450-782c760e6359}, !- Zone Air Node Name
  {c9f730f8-9ae9-4cc2-8aa5-1bff75b7c8fa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b4e0739-0841-4a09-903f-a6effe7e7e31}, !- Group Rendering Name
  {81dbc9f2-f98b-4f53-bf59-f25ce5d9eb2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b718afa-73c2-4577-996d-0d323c62db96}, !- Handle
  Node 4,                                 !- Name
  {1870d941-caca-48b4-b450-782c760e6359}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1870d941-caca-48b4-b450-782c760e6359}, !- Handle
  {d01aef7a-cee3-4594-bd40-e3b94c96247e}, !- Name
  {f9db50b4-9203-432d-a3fc-383ddc423bfd}, !- Source Object
  11,                                     !- Outlet Port
  {0b718afa-73c2-4577-996d-0d323c62db96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20b5c893-4818-43fa-a689-9a74470ebf79}, !- Handle
  {c00febe8-539b-48b2-8ef2-f5f01b7a7901}, !- Name
  {f9db50b4-9203-432d-a3fc-383ddc423bfd}, !- HVAC Component
  {273ecd2f-2808-4ad6-902d-b08a4a6e9e78}; !- Port 1

OS:PortList,
  {a657ffc6-06f0-4396-8697-d78fa045df88}, !- Handle
  {cd5c6641-21ee-479e-8aef-3553d4cfd5c0}, !- Name
  {f9db50b4-9203-432d-a3fc-383ddc423bfd}; !- HVAC Component

OS:Sizing:Zone,
  {055fbdbd-55be-476e-b6b5-c134f3b1fdb0}, !- Handle
  {f9db50b4-9203-432d-a3fc-383ddc423bfd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da1248ec-0a78-4c8a-9df9-1d1158401baf}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f9db50b4-9203-432d-a3fc-383ddc423bfd}, !- Thermal Zone
  {631bc667-944b-444b-be53-8847e6ebb652}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b8b706c0-cc20-4f0b-baaa-75cc19a39bd6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {81dbc9f2-f98b-4f53-bf59-f25ce5d9eb2a}, !- Handle
  Space Function Post office sorting Thermostat 3, !- Name
  {30bbff62-6e86-4b34-945b-6f71f9f9efa1}, !- Heating Setpoint Temperature Schedule Name
  {e9fccf99-d833-409a-ac80-0f20642c7e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc5a5e74-da62-4790-bc6c-8d7d0f3e40d4}, !- Handle
  ALL_ST=Religious - audience_FL=Story 4_SCH=I, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94745c43-a83b-4be1-b8f7-f79d71b2f342}, !- Zone Air Inlet Port List
  {5041bdaf-73df-45ce-97bf-c10156a64065}, !- Zone Air Exhaust Port List
  {362e327a-6e65-42ff-a034-7c5aabb6b961}, !- Zone Air Node Name
  {23296bfd-384f-45b5-8ea0-72bcca2ee6ee}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d5104bc-e6e5-4f2a-a181-e865940d9434}, !- Group Rendering Name
  {4859fefa-fa50-4917-aa1f-f8e270ec99f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df75cedf-1bef-4ddf-b9c8-9d47ddd9e956}, !- Handle
  Node 7,                                 !- Name
  {362e327a-6e65-42ff-a034-7c5aabb6b961}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {362e327a-6e65-42ff-a034-7c5aabb6b961}, !- Handle
  {41ce2f14-b984-4e3c-adb0-f29c927da9da}, !- Name
  {dc5a5e74-da62-4790-bc6c-8d7d0f3e40d4}, !- Source Object
  11,                                     !- Outlet Port
  {df75cedf-1bef-4ddf-b9c8-9d47ddd9e956}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94745c43-a83b-4be1-b8f7-f79d71b2f342}, !- Handle
  {fed55a97-2f3e-4680-818f-f8946d2d4c88}, !- Name
  {dc5a5e74-da62-4790-bc6c-8d7d0f3e40d4}, !- HVAC Component
  {4f4c467c-cd40-430c-a15f-4daed710d5de}; !- Port 1

OS:PortList,
  {5041bdaf-73df-45ce-97bf-c10156a64065}, !- Handle
  {37fe94b9-f592-40ee-b866-059058458e6d}, !- Name
  {dc5a5e74-da62-4790-bc6c-8d7d0f3e40d4}; !- HVAC Component

OS:Sizing:Zone,
  {5716ab4e-bfaf-4761-a8df-78e79576ab99}, !- Handle
  {dc5a5e74-da62-4790-bc6c-8d7d0f3e40d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c68471e-5b36-4245-85b0-dbbe391d1122}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {dc5a5e74-da62-4790-bc6c-8d7d0f3e40d4}, !- Thermal Zone
  {b535a9e7-aff7-46d7-8098-f15c67206e73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4097aaa8-a0b5-4501-b322-60f6aaaa5b7d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4859fefa-fa50-4917-aa1f-f8e270ec99f4}, !- Handle
  Space Function Religious - audience Thermostat 3, !- Name
  {4a09b877-042d-4acf-be0f-90b04a45f275}, !- Heating Setpoint Temperature Schedule Name
  {f6505ec3-1d20-425e-bea6-4da0401bb34b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c73232d-fe8e-4a50-aeab-8918bb0935e9}, !- Handle
  ALL_ST=Religious - fellowship hall_FL=Story 4_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52fa2655-1d4a-4128-8542-a8364d317857}, !- Zone Air Inlet Port List
  {7f0cc31b-cd69-429b-b683-ec2cd7622333}, !- Zone Air Exhaust Port List
  {06b36783-d420-4247-8873-4814455de221}, !- Zone Air Node Name
  {47e54cc8-3dcd-42a7-91f0-ff93aaef46e4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d822bbbd-06fd-4b0f-a8fd-9986f2bf4c58}, !- Group Rendering Name
  {a3c13386-4fad-4df0-b0fe-5e131220dae0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cd39015-3068-4e2b-a484-1089a71da6ce}, !- Handle
  Node 10,                                !- Name
  {06b36783-d420-4247-8873-4814455de221}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06b36783-d420-4247-8873-4814455de221}, !- Handle
  {136827ee-52e4-4d51-85dc-78011a122638}, !- Name
  {4c73232d-fe8e-4a50-aeab-8918bb0935e9}, !- Source Object
  11,                                     !- Outlet Port
  {9cd39015-3068-4e2b-a484-1089a71da6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52fa2655-1d4a-4128-8542-a8364d317857}, !- Handle
  {fefd9dfc-339f-4a18-9aa2-4e9afd3d3d56}, !- Name
  {4c73232d-fe8e-4a50-aeab-8918bb0935e9}, !- HVAC Component
  {ddf29dcc-c85e-4aef-8be5-97472e5a6e8e}; !- Port 1

OS:PortList,
  {7f0cc31b-cd69-429b-b683-ec2cd7622333}, !- Handle
  {6cbe4bed-e3cb-491f-9477-88045763d489}, !- Name
  {4c73232d-fe8e-4a50-aeab-8918bb0935e9}; !- HVAC Component

OS:Sizing:Zone,
  {aa6e1adf-fd15-4048-8156-f85d802e7796}, !- Handle
  {4c73232d-fe8e-4a50-aeab-8918bb0935e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28379922-520a-4929-9244-518d91f7361b}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {4c73232d-fe8e-4a50-aeab-8918bb0935e9}, !- Thermal Zone
  {32b7bb4a-f084-4cb2-8e07-5c0ff88cc568}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8a80d350-416d-481f-945e-05618d275ca3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a3c13386-4fad-4df0-b0fe-5e131220dae0}, !- Handle
  Space Function Religious - fellowship hall Thermostat 3, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a6e8391d-2f4e-4484-8f96-08c26cea6360}, !- Handle
  ALL_ST=Religious - pulpit/choir_FL=Story 3_SCH=I, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac4a2875-17b7-4c12-8822-82751c24a5e8}, !- Zone Air Inlet Port List
  {f465dedf-f2cb-47f4-b26d-83e6bc41366c}, !- Zone Air Exhaust Port List
  {f53b7e16-4445-4b0d-87eb-9e7e0f9deba0}, !- Zone Air Node Name
  {01e0fd06-9c78-4147-8957-cd62ff9c4fc0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db5390ae-4898-40e3-b99f-e7329ed3bc55}, !- Group Rendering Name
  {e3f4afb1-08da-4e3e-9613-f248f0029cf5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {151b02b7-1f0d-4ddb-bbdc-6e437a885e14}, !- Handle
  Node 13,                                !- Name
  {f53b7e16-4445-4b0d-87eb-9e7e0f9deba0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f53b7e16-4445-4b0d-87eb-9e7e0f9deba0}, !- Handle
  {e440f012-e34e-45a6-a3a1-18727f07aa5b}, !- Name
  {a6e8391d-2f4e-4484-8f96-08c26cea6360}, !- Source Object
  11,                                     !- Outlet Port
  {151b02b7-1f0d-4ddb-bbdc-6e437a885e14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac4a2875-17b7-4c12-8822-82751c24a5e8}, !- Handle
  {e0174990-d428-4228-a076-0590e8544bc2}, !- Name
  {a6e8391d-2f4e-4484-8f96-08c26cea6360}, !- HVAC Component
  {c36f23b3-f323-4865-8349-99bf92a9e2d3}; !- Port 1

OS:PortList,
  {f465dedf-f2cb-47f4-b26d-83e6bc41366c}, !- Handle
  {ed49f49d-1a9a-48aa-86e5-c0400fc59ab3}, !- Name
  {a6e8391d-2f4e-4484-8f96-08c26cea6360}; !- HVAC Component

OS:Sizing:Zone,
  {c44ee781-55c3-404b-8625-446b10c3c799}, !- Handle
  {a6e8391d-2f4e-4484-8f96-08c26cea6360}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4035fda8-7a8b-46fb-aa5a-6f3f488eb3ce}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {a6e8391d-2f4e-4484-8f96-08c26cea6360}, !- Thermal Zone
  {d3e7cb3f-13bd-4738-bd91-d281ea102839}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {daf70717-29a5-43ce-b9c4-6ebf0bafb5b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e3f4afb1-08da-4e3e-9613-f248f0029cf5}, !- Handle
  Space Function Religious - pulpit/choir Thermostat 3, !- Name
  {4a09b877-042d-4acf-be0f-90b04a45f275}, !- Heating Setpoint Temperature Schedule Name
  {f6505ec3-1d20-425e-bea6-4da0401bb34b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c76bd1f-e406-4d5c-9256-70867672531a}, !- Handle
  ALL_ST=Retail - dressing/fitting_FL=Story 3_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cac7bb5-9a49-4100-af99-6f95e6b94692}, !- Zone Air Inlet Port List
  {5879edbb-4f17-4ce9-a230-4582e9cf9c66}, !- Zone Air Exhaust Port List
  {51b5e853-0981-4e05-83e3-b4de6cea6f8d}, !- Zone Air Node Name
  {0993029d-2a6a-476b-9e38-21d5e3971b0e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59b4a3ec-88b7-4b57-a29c-02ffc1e61ac8}, !- Group Rendering Name
  {9807640b-4aaf-433c-af69-a69dea63ca12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39206a23-eb7c-4729-b843-2fe6c793fd22}, !- Handle
  Node 16,                                !- Name
  {51b5e853-0981-4e05-83e3-b4de6cea6f8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51b5e853-0981-4e05-83e3-b4de6cea6f8d}, !- Handle
  {943d96e8-4136-44b6-856a-acba791e9971}, !- Name
  {8c76bd1f-e406-4d5c-9256-70867672531a}, !- Source Object
  11,                                     !- Outlet Port
  {39206a23-eb7c-4729-b843-2fe6c793fd22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cac7bb5-9a49-4100-af99-6f95e6b94692}, !- Handle
  {c365fbf3-dc9e-457d-9ce4-6ffc96cced50}, !- Name
  {8c76bd1f-e406-4d5c-9256-70867672531a}, !- HVAC Component
  {50d79f4d-d658-4421-8cb3-e354cc1ba2d5}; !- Port 1

OS:PortList,
  {5879edbb-4f17-4ce9-a230-4582e9cf9c66}, !- Handle
  {353e38a8-ddd0-4c96-8d2e-ccd04692d79a}, !- Name
  {8c76bd1f-e406-4d5c-9256-70867672531a}; !- HVAC Component

OS:Sizing:Zone,
  {48a90729-56fc-4a3e-a360-31ef2ab4c7bf}, !- Handle
  {8c76bd1f-e406-4d5c-9256-70867672531a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5afe3270-f735-4e9e-ae56-868d3a487d08}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {8c76bd1f-e406-4d5c-9256-70867672531a}, !- Thermal Zone
  {b26d8b96-81e5-497b-b098-cc1f132d9a26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d3d5b016-055c-48fa-bfea-c40df5a1dc91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9807640b-4aaf-433c-af69-a69dea63ca12}, !- Handle
  Space Function Retail - dressing/fitting Thermostat 3, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c447d41e-b5da-419c-9c30-7b1d38610eaa}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Story 3_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {543e6932-71e1-4b1f-89ad-ca6128c46e53}, !- Zone Air Inlet Port List
  {0102058f-fca4-4ee5-b08c-1b6e1f885618}, !- Zone Air Exhaust Port List
  {d2ed5764-2ecb-4222-a768-7ac7db9e72d6}, !- Zone Air Node Name
  {b35e0338-f0a9-442c-84a6-d7c30b572c21}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a218f85-8662-4d75-a019-c429b45212eb}, !- Group Rendering Name
  {a7d8fe1a-be5d-4f3a-bb3c-779df76f5c66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6b46e7a-c594-426e-90fa-90d0f67ccf8c}, !- Handle
  Node 19,                                !- Name
  {d2ed5764-2ecb-4222-a768-7ac7db9e72d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2ed5764-2ecb-4222-a768-7ac7db9e72d6}, !- Handle
  {90c5071c-ed47-4919-a0fc-231fab960ab5}, !- Name
  {c447d41e-b5da-419c-9c30-7b1d38610eaa}, !- Source Object
  11,                                     !- Outlet Port
  {a6b46e7a-c594-426e-90fa-90d0f67ccf8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {543e6932-71e1-4b1f-89ad-ca6128c46e53}, !- Handle
  {eca1ea8c-d25e-4697-81db-65ac2a5e2368}, !- Name
  {c447d41e-b5da-419c-9c30-7b1d38610eaa}, !- HVAC Component
  {a192746a-2396-4b44-a5aa-9f3ae2f98683}; !- Port 1

OS:PortList,
  {0102058f-fca4-4ee5-b08c-1b6e1f885618}, !- Handle
  {b96ba516-0688-434c-9a13-6a755a88489a}, !- Name
  {c447d41e-b5da-419c-9c30-7b1d38610eaa}; !- HVAC Component

OS:Sizing:Zone,
  {44c3901f-c68d-4c64-9a44-627f1f268f90}, !- Handle
  {c447d41e-b5da-419c-9c30-7b1d38610eaa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1609612c-8368-4483-a23c-8acb0a8cabad}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {c447d41e-b5da-419c-9c30-7b1d38610eaa}, !- Thermal Zone
  {e509e050-a3ce-4aa9-b28f-39ce8135a712}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {995bcf0f-004c-4f55-9d3d-f4fa6bd050b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a7d8fe1a-be5d-4f3a-bb3c-779df76f5c66}, !- Handle
  Space Function Retail - mall concourse Thermostat 3, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f8e357e9-6eed-4a65-b2e6-21d368b5b3c8}, !- Handle
  ALL_ST=Retail - sales_FL=Story 3_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfedb7ad-4082-435c-b9a5-3c5a15c1281e}, !- Zone Air Inlet Port List
  {ddf6a312-449b-463d-ab79-d3c0de27d679}, !- Zone Air Exhaust Port List
  {66ac390a-6fd5-4113-91b9-8379fdb18a69}, !- Zone Air Node Name
  {67316119-3204-45d6-9431-dfc768791014}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03f380b6-1bcc-4230-a1ab-78d00c99c656}, !- Group Rendering Name
  {0e1dfc18-dee8-4d98-93b1-19598978db3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {631ef1ca-d612-402a-94fc-8ccd4498a331}, !- Handle
  Node 22,                                !- Name
  {66ac390a-6fd5-4113-91b9-8379fdb18a69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66ac390a-6fd5-4113-91b9-8379fdb18a69}, !- Handle
  {fc22d425-ecfe-4fa5-9e40-19ad8b673757}, !- Name
  {f8e357e9-6eed-4a65-b2e6-21d368b5b3c8}, !- Source Object
  11,                                     !- Outlet Port
  {631ef1ca-d612-402a-94fc-8ccd4498a331}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfedb7ad-4082-435c-b9a5-3c5a15c1281e}, !- Handle
  {9512b15b-cf7a-4364-8a15-0bdd64df5b1f}, !- Name
  {f8e357e9-6eed-4a65-b2e6-21d368b5b3c8}, !- HVAC Component
  {450ea0ad-5bb1-46b4-a5fe-0c26ed581f94}; !- Port 1

OS:PortList,
  {ddf6a312-449b-463d-ab79-d3c0de27d679}, !- Handle
  {48620935-a5d0-4bab-85fe-c1450fd6513e}, !- Name
  {f8e357e9-6eed-4a65-b2e6-21d368b5b3c8}; !- HVAC Component

OS:Sizing:Zone,
  {f8c43829-ddba-43d3-88b7-fe89bd6b3ec0}, !- Handle
  {f8e357e9-6eed-4a65-b2e6-21d368b5b3c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8cd4c8c1-2ec8-41de-9978-3239a16bc5e5}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {f8e357e9-6eed-4a65-b2e6-21d368b5b3c8}, !- Thermal Zone
  {03d79ca3-b87f-45f3-a450-4e4ea61983b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e305ed90-ebdd-4834-87e6-ffcfa834ef42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0e1dfc18-dee8-4d98-93b1-19598978db3c}, !- Handle
  Space Function Retail - sales Thermostat 3, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {208bd7c7-2034-4802-8d10-c6dfb5604826}, !- Handle
  ALL_ST=Sales area_FL=Story 1_SCH=C,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3f208d4-97c4-4551-bf9d-5e34fb0f45e2}, !- Zone Air Inlet Port List
  {a2b64779-1039-4be2-b2d3-6fd251e8db9b}, !- Zone Air Exhaust Port List
  {384f7b13-7030-49f3-a19d-af2cd7303273}, !- Zone Air Node Name
  {104cd951-5267-4978-b388-b18febf77e5a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ca3d3da-0a43-480b-a332-bbce687adca7}, !- Group Rendering Name
  {d109f7c7-587b-422a-abf4-ad069427f63d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81459ffc-d683-47f1-adc8-320bddb62c00}, !- Handle
  Node 25,                                !- Name
  {384f7b13-7030-49f3-a19d-af2cd7303273}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {384f7b13-7030-49f3-a19d-af2cd7303273}, !- Handle
  {7b59458a-2f4a-491b-866d-bcecce181139}, !- Name
  {208bd7c7-2034-4802-8d10-c6dfb5604826}, !- Source Object
  11,                                     !- Outlet Port
  {81459ffc-d683-47f1-adc8-320bddb62c00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3f208d4-97c4-4551-bf9d-5e34fb0f45e2}, !- Handle
  {ff66852e-89f4-4ca7-b97c-9519cd377137}, !- Name
  {208bd7c7-2034-4802-8d10-c6dfb5604826}, !- HVAC Component
  {fe823a25-bd60-49e9-aa5b-0165a6bb065d}; !- Port 1

OS:PortList,
  {a2b64779-1039-4be2-b2d3-6fd251e8db9b}, !- Handle
  {4e1e56d7-6562-4880-aedb-4838f5831828}, !- Name
  {208bd7c7-2034-4802-8d10-c6dfb5604826}; !- HVAC Component

OS:Sizing:Zone,
  {f682f296-1b72-4456-830e-5674e4b30eaa}, !- Handle
  {208bd7c7-2034-4802-8d10-c6dfb5604826}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {520a0f02-6dc2-4ffc-b98e-0b3a2570a001}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {208bd7c7-2034-4802-8d10-c6dfb5604826}, !- Thermal Zone
  {648d68c5-b3a7-4e5b-ae6b-35fda8a6295a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {72eba025-53f1-45cb-af86-c48d28e240be}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d109f7c7-587b-422a-abf4-ad069427f63d}, !- Handle
  Space Function Sales area Thermostat 3, !- Name
  {2d38b309-dfd5-40a0-8575-fffc19ca8737}, !- Heating Setpoint Temperature Schedule Name
  {060e00c9-8634-457d-bddc-4909d9867498}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7885a2af-fc11-4e36-ba65-a87d623e3cb3}, !- Handle
  ALL_ST=Sports arena - audience_FL=Story 3_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {927b7706-b2c3-4a53-bbaa-02bd78dcc0d6}, !- Zone Air Inlet Port List
  {49fda552-61e1-4ae5-bcb5-e0651fd9cd93}, !- Zone Air Exhaust Port List
  {1da88de1-6534-44a4-a456-950e3d3976d1}, !- Zone Air Node Name
  {e83eba08-cab6-400b-b4ee-71643fcebc29}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb361cdf-5392-4656-8547-007f0d4e11a7}, !- Group Rendering Name
  {bcab5ee4-a63b-478c-8b16-adcb110f9db9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d75ceac-5db9-408c-8d04-d02d6d72e665}, !- Handle
  Node 28,                                !- Name
  {1da88de1-6534-44a4-a456-950e3d3976d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1da88de1-6534-44a4-a456-950e3d3976d1}, !- Handle
  {cb421dce-358d-4aaf-8b09-4a2e37bf9da7}, !- Name
  {7885a2af-fc11-4e36-ba65-a87d623e3cb3}, !- Source Object
  11,                                     !- Outlet Port
  {8d75ceac-5db9-408c-8d04-d02d6d72e665}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {927b7706-b2c3-4a53-bbaa-02bd78dcc0d6}, !- Handle
  {024fa2a4-f988-48d1-bc27-1a9950657cb1}, !- Name
  {7885a2af-fc11-4e36-ba65-a87d623e3cb3}, !- HVAC Component
  {d765a0c4-4ff5-4aa5-9520-7df16cb407d0}; !- Port 1

OS:PortList,
  {49fda552-61e1-4ae5-bcb5-e0651fd9cd93}, !- Handle
  {6f11f82e-e901-4b3d-ae7c-acac04afefed}, !- Name
  {7885a2af-fc11-4e36-ba65-a87d623e3cb3}; !- HVAC Component

OS:Sizing:Zone,
  {82e94965-7684-46c4-866d-4b7634419651}, !- Handle
  {7885a2af-fc11-4e36-ba65-a87d623e3cb3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {799432d2-41bb-426b-85c3-63250eb550a1}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {7885a2af-fc11-4e36-ba65-a87d623e3cb3}, !- Thermal Zone
  {2ec07961-c942-4e5f-86df-174586cca2d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1ad19498-8703-4d6c-9e59-843ded8f9b3f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {bcab5ee4-a63b-478c-8b16-adcb110f9db9}, !- Handle
  Space Function Sports arena - audience Thermostat 3, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {484611db-a653-493b-8933-c56cafd96fb2}, !- Handle
  ALL_ST=Sports arena - court c1_FL=Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55128655-3b3e-48cf-87dd-a3ba0a704cf9}, !- Zone Air Inlet Port List
  {a3735197-ded0-46e8-9ef1-4685367b940d}, !- Zone Air Exhaust Port List
  {19dafd73-4172-494e-9fd2-0633d9744277}, !- Zone Air Node Name
  {1829797e-d9a5-4e12-a5aa-8f19ea236fbb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0a36d07-4fd8-42b4-97f3-c8f9a573caf1}, !- Group Rendering Name
  {4e4411dd-8e7e-4ca0-8abd-2ea97e2c28b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d27271dd-36fe-4dcd-bd95-38e425383f14}, !- Handle
  Node 31,                                !- Name
  {19dafd73-4172-494e-9fd2-0633d9744277}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19dafd73-4172-494e-9fd2-0633d9744277}, !- Handle
  {ce0562da-d9b0-446a-b6e7-458ff9e34715}, !- Name
  {484611db-a653-493b-8933-c56cafd96fb2}, !- Source Object
  11,                                     !- Outlet Port
  {d27271dd-36fe-4dcd-bd95-38e425383f14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55128655-3b3e-48cf-87dd-a3ba0a704cf9}, !- Handle
  {57e9d891-f1b6-475a-9875-b1b248c07ab3}, !- Name
  {484611db-a653-493b-8933-c56cafd96fb2}, !- HVAC Component
  {69bd266d-ee0a-4bd9-8f19-ea66bff5471d}; !- Port 1

OS:PortList,
  {a3735197-ded0-46e8-9ef1-4685367b940d}, !- Handle
  {92ea7de1-34f2-4601-b488-35486628e172}, !- Name
  {484611db-a653-493b-8933-c56cafd96fb2}; !- HVAC Component

OS:Sizing:Zone,
  {fcd66f62-801e-4747-8d73-4a1f076a1735}, !- Handle
  {484611db-a653-493b-8933-c56cafd96fb2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06d60a6c-d350-4ff5-a14a-602b2e0f68c5}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {484611db-a653-493b-8933-c56cafd96fb2}, !- Thermal Zone
  {97fd985b-c339-4641-8825-5f69d06a91f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d3dd2be7-01d0-4a22-887c-0ce419ebd21a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4e4411dd-8e7e-4ca0-8abd-2ea97e2c28b2}, !- Handle
  Space Function Sports arena - court c1 Thermostat 3, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c850388-c6f7-4517-b2cf-18990e5bdcc6}, !- Handle
  ALL_ST=Sports arena - court c2_FL=Story 2_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb7738c6-7668-41b2-9921-b8eb6332b563}, !- Zone Air Inlet Port List
  {51c731e1-24cd-4c39-895e-1b74dce78643}, !- Zone Air Exhaust Port List
  {5035b745-646f-45d0-ba34-75df31b640cf}, !- Zone Air Node Name
  {c2075637-c14d-47d4-a202-9f413f1c613a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f9fa363-d761-4709-a7de-eb97bc38cbbb}, !- Group Rendering Name
  {b2d8b077-ee82-424d-a1d9-e7343c6bf6b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2cea14e-bd0d-4d13-94d3-32095ea4bc61}, !- Handle
  Node 34,                                !- Name
  {5035b745-646f-45d0-ba34-75df31b640cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5035b745-646f-45d0-ba34-75df31b640cf}, !- Handle
  {07c7c5ef-1c14-4f40-83e0-24bcd1561647}, !- Name
  {0c850388-c6f7-4517-b2cf-18990e5bdcc6}, !- Source Object
  11,                                     !- Outlet Port
  {f2cea14e-bd0d-4d13-94d3-32095ea4bc61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb7738c6-7668-41b2-9921-b8eb6332b563}, !- Handle
  {206307d8-aba1-4736-b879-d3ac08f6c755}, !- Name
  {0c850388-c6f7-4517-b2cf-18990e5bdcc6}, !- HVAC Component
  {cafad0b8-6f2c-4b9b-bcbe-abd2b34932b7}; !- Port 1

OS:PortList,
  {51c731e1-24cd-4c39-895e-1b74dce78643}, !- Handle
  {02b71b28-06ef-411a-9a8f-ed0484b248a0}, !- Name
  {0c850388-c6f7-4517-b2cf-18990e5bdcc6}; !- HVAC Component

OS:Sizing:Zone,
  {894ab402-c12a-4e86-b43a-c27fbb9d2741}, !- Handle
  {0c850388-c6f7-4517-b2cf-18990e5bdcc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7fc89cbe-58d7-4c6d-9221-03c8f27af404}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {0c850388-c6f7-4517-b2cf-18990e5bdcc6}, !- Thermal Zone
  {3d0e586f-d957-4c65-bce6-88f041765afa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {04c53ff7-cfa2-4357-bf4d-659f0c7e1a3e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b2d8b077-ee82-424d-a1d9-e7343c6bf6b6}, !- Handle
  Space Function Sports arena - court c2 Thermostat 3, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cac38986-b68d-4430-a9cb-603098d2fc15}, !- Handle
  ALL_ST=Sports arena - court c3_FL=Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb4ed084-fd02-48e6-b30a-6b9905000fb9}, !- Zone Air Inlet Port List
  {cf65a563-2adc-443e-af8d-53a51fd0e957}, !- Zone Air Exhaust Port List
  {b26a304b-fdf0-4282-be90-41788b1478ac}, !- Zone Air Node Name
  {0f2dcaf3-6f2c-42cd-b158-edce266757dd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31862ba0-5f44-4d80-8c0f-ab5c53832ce5}, !- Group Rendering Name
  {f2d6d3d8-c053-45b6-a904-519c88657351}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fae85a02-9dae-4e84-8e4e-3da20d1d50c7}, !- Handle
  Node 37,                                !- Name
  {b26a304b-fdf0-4282-be90-41788b1478ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b26a304b-fdf0-4282-be90-41788b1478ac}, !- Handle
  {6a8fb3c0-57c4-432f-b9cb-83b18806c880}, !- Name
  {cac38986-b68d-4430-a9cb-603098d2fc15}, !- Source Object
  11,                                     !- Outlet Port
  {fae85a02-9dae-4e84-8e4e-3da20d1d50c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb4ed084-fd02-48e6-b30a-6b9905000fb9}, !- Handle
  {7d1ccaf6-6c8f-48a1-9464-cf6bc680077b}, !- Name
  {cac38986-b68d-4430-a9cb-603098d2fc15}, !- HVAC Component
  {353945b7-3650-4066-aa97-6525290d7139}; !- Port 1

OS:PortList,
  {cf65a563-2adc-443e-af8d-53a51fd0e957}, !- Handle
  {04b448b2-bf08-4f86-a72d-5ed01fb01820}, !- Name
  {cac38986-b68d-4430-a9cb-603098d2fc15}; !- HVAC Component

OS:Sizing:Zone,
  {4d281739-2675-4617-8a98-2c090837de25}, !- Handle
  {cac38986-b68d-4430-a9cb-603098d2fc15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af9705af-fca8-4976-8805-e342e0057504}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {cac38986-b68d-4430-a9cb-603098d2fc15}, !- Thermal Zone
  {17d2dd88-6eb5-4cda-a578-5911a30582ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d5042e1f-c77b-481e-96dd-9c7d4fc63c42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f2d6d3d8-c053-45b6-a904-519c88657351}, !- Handle
  Space Function Sports arena - court c3 Thermostat 3, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46412649-4e51-446c-92b3-276e56170e73}, !- Handle
  ALL_ST=Sports arena - court c4_FL=Story 2_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44244cbd-a452-49d4-a3c9-2fa5366391d5}, !- Zone Air Inlet Port List
  {ea3d460a-b10f-45ae-ac11-5d9ef8f2d7be}, !- Zone Air Exhaust Port List
  {4e49c9eb-02f6-47e7-9484-7060b36bb36f}, !- Zone Air Node Name
  {550f0d21-0b75-4946-85ba-e046e55d1de0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e7dca2e-a1c7-4f11-89da-f8c92cf04fe8}, !- Group Rendering Name
  {86262129-db6d-4b70-b81d-5875a8135723}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c58de02-ec90-4385-92d9-a302c1f0abbc}, !- Handle
  Node 40,                                !- Name
  {4e49c9eb-02f6-47e7-9484-7060b36bb36f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e49c9eb-02f6-47e7-9484-7060b36bb36f}, !- Handle
  {8386f14b-aa32-4bc0-9049-e560f3dfcc31}, !- Name
  {46412649-4e51-446c-92b3-276e56170e73}, !- Source Object
  11,                                     !- Outlet Port
  {2c58de02-ec90-4385-92d9-a302c1f0abbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44244cbd-a452-49d4-a3c9-2fa5366391d5}, !- Handle
  {eaae198c-4592-4113-ab4b-f8a9facefe45}, !- Name
  {46412649-4e51-446c-92b3-276e56170e73}, !- HVAC Component
  {ed48edf0-f56a-447a-9faa-2f07a87c9e7c}; !- Port 1

OS:PortList,
  {ea3d460a-b10f-45ae-ac11-5d9ef8f2d7be}, !- Handle
  {fbabc0ab-99a3-4261-9f06-00b09a59eba5}, !- Name
  {46412649-4e51-446c-92b3-276e56170e73}; !- HVAC Component

OS:Sizing:Zone,
  {7feda992-67df-4cfe-9fcf-0dc83458070d}, !- Handle
  {46412649-4e51-446c-92b3-276e56170e73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be357e76-87e1-4c88-8a9a-3336668f6a10}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {46412649-4e51-446c-92b3-276e56170e73}, !- Thermal Zone
  {00dfb654-b78a-4782-b402-9672e6e4db44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {566c83f1-a798-4773-9ae9-caca257c6410}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {86262129-db6d-4b70-b81d-5875a8135723}, !- Handle
  Space Function Sports arena - court c4 Thermostat 3, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb6bcc71-befe-45be-8f98-490024a040e8}, !- Handle
  ALL_ST=Sports arena - ring_FL=Story 2_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07bda7cf-c34d-41e5-8c75-f8122a461148}, !- Zone Air Inlet Port List
  {cdd651d1-3a55-4570-a4cd-4e39991cecba}, !- Zone Air Exhaust Port List
  {e8c239c5-53c6-4c2f-9538-2a9de42c710a}, !- Zone Air Node Name
  {c66f53e4-2ac1-4d6a-8794-cba172026e87}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {853dd55f-f7f4-4a46-aba9-36a29a177310}, !- Group Rendering Name
  {59f16043-2d90-4434-b270-c01aed6b489a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccf42413-a14e-43da-a742-04555efe387a}, !- Handle
  Node 43,                                !- Name
  {e8c239c5-53c6-4c2f-9538-2a9de42c710a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8c239c5-53c6-4c2f-9538-2a9de42c710a}, !- Handle
  {75c698f0-fbb2-47b5-b730-5ddb2146acee}, !- Name
  {eb6bcc71-befe-45be-8f98-490024a040e8}, !- Source Object
  11,                                     !- Outlet Port
  {ccf42413-a14e-43da-a742-04555efe387a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07bda7cf-c34d-41e5-8c75-f8122a461148}, !- Handle
  {4131a8ae-3080-440b-98a9-569055744917}, !- Name
  {eb6bcc71-befe-45be-8f98-490024a040e8}, !- HVAC Component
  {61bdb32c-0bf4-4456-bbfa-27902604c0d4}; !- Port 1

OS:PortList,
  {cdd651d1-3a55-4570-a4cd-4e39991cecba}, !- Handle
  {2492a1ea-1277-429a-900d-3472497b8f4b}, !- Name
  {eb6bcc71-befe-45be-8f98-490024a040e8}; !- HVAC Component

OS:Sizing:Zone,
  {f5b378d9-051c-4c9a-973b-54f7b084f9ca}, !- Handle
  {eb6bcc71-befe-45be-8f98-490024a040e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {650ed35b-8920-43ec-891a-628a6dd8a50d}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {eb6bcc71-befe-45be-8f98-490024a040e8}, !- Thermal Zone
  {4376543e-36cd-481a-8fbf-8bea3f9bf4d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {08a735ce-0711-4d4f-9a77-d78885ce3f59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {59f16043-2d90-4434-b270-c01aed6b489a}, !- Handle
  Space Function Sports arena - ring Thermostat 3, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a7919d4-e86b-4a08-a51f-c32f566715ec}, !- Handle
  WILD_ST=Stairway-sch-A_FL=Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4885787-043b-41bf-97af-a3ebb102d2f4}, !- Zone Air Inlet Port List
  {11e61ac2-75a6-4132-bd6b-d34f239a9475}, !- Zone Air Exhaust Port List
  {f9a3f613-d75a-4ed8-ac0a-d28b86e0f2dc}, !- Zone Air Node Name
  {c923390e-7836-4c4d-8ece-02f6dd026fef}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8717487b-f9d5-4322-a2c4-26c569cca6fc}, !- Group Rendering Name
  {c027539b-eb12-4420-bf9d-1962b696a137}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cb0ba58-d4e8-49e8-8bdc-597decb2517c}, !- Handle
  Node 46,                                !- Name
  {f9a3f613-d75a-4ed8-ac0a-d28b86e0f2dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9a3f613-d75a-4ed8-ac0a-d28b86e0f2dc}, !- Handle
  {b475bb0b-db89-446b-97aa-a49c3358a498}, !- Name
  {2a7919d4-e86b-4a08-a51f-c32f566715ec}, !- Source Object
  11,                                     !- Outlet Port
  {6cb0ba58-d4e8-49e8-8bdc-597decb2517c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4885787-043b-41bf-97af-a3ebb102d2f4}, !- Handle
  {98283847-d91e-496b-b463-8994c753fc9e}, !- Name
  {2a7919d4-e86b-4a08-a51f-c32f566715ec}, !- HVAC Component
  {0a1baec4-c95c-4004-acac-15cb89ed7b42}; !- Port 1

OS:PortList,
  {11e61ac2-75a6-4132-bd6b-d34f239a9475}, !- Handle
  {ceceb1ef-e849-482e-a365-d9a896900b2d}, !- Name
  {2a7919d4-e86b-4a08-a51f-c32f566715ec}; !- HVAC Component

OS:Sizing:Zone,
  {ff329e96-cacc-45ec-8618-89313c582c55}, !- Handle
  {2a7919d4-e86b-4a08-a51f-c32f566715ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01891fdb-c6a7-4b52-adb6-359e868414c7}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {2a7919d4-e86b-4a08-a51f-c32f566715ec}, !- Thermal Zone
  {ecb1b914-a880-422d-8d44-5e6712cac473}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {952b5902-a842-47ad-97b8-9336a33fe90d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c027539b-eb12-4420-bf9d-1962b696a137}, !- Handle
  Space Function Stairway-sch-B Thermostat 3, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4bf227c2-1a78-4087-8742-42f79e4a254d}, !- Handle
  WILD_ST=Stairway-sch-B_FL=Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a928c839-8fcc-498a-9468-df3227f03bb0}, !- Zone Air Inlet Port List
  {6174d2da-07dd-4f3d-bc64-4c0065fa9acd}, !- Zone Air Exhaust Port List
  {afb43bb3-0eea-4008-896b-1616972c0e5c}, !- Zone Air Node Name
  {0fdd7ffe-2fe0-48ee-9ad3-982b971dfca3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3bb91679-52c3-4457-a01b-e7f706b7a6c6}, !- Group Rendering Name
  {66878622-fa4f-4e1b-b58e-74ad051fa6b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {236ae1a1-56cd-4c43-853e-eec2c6ef7031}, !- Handle
  Node 49,                                !- Name
  {afb43bb3-0eea-4008-896b-1616972c0e5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afb43bb3-0eea-4008-896b-1616972c0e5c}, !- Handle
  {a4b47032-8f54-4540-b5b5-5c6897048fd1}, !- Name
  {4bf227c2-1a78-4087-8742-42f79e4a254d}, !- Source Object
  11,                                     !- Outlet Port
  {236ae1a1-56cd-4c43-853e-eec2c6ef7031}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a928c839-8fcc-498a-9468-df3227f03bb0}, !- Handle
  {cada9213-49f5-4897-b2de-99a6b25d3011}, !- Name
  {4bf227c2-1a78-4087-8742-42f79e4a254d}, !- HVAC Component
  {358f165f-2214-405a-8416-f5ab9c250172}; !- Port 1

OS:PortList,
  {6174d2da-07dd-4f3d-bc64-4c0065fa9acd}, !- Handle
  {129c4735-ce92-4a37-b419-67d90b21a13b}, !- Name
  {4bf227c2-1a78-4087-8742-42f79e4a254d}; !- HVAC Component

OS:Sizing:Zone,
  {b14e4faf-0833-484b-8608-760c6bffe481}, !- Handle
  {4bf227c2-1a78-4087-8742-42f79e4a254d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c5821cc-473c-42f9-bb70-1a347ba652c9}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {4bf227c2-1a78-4087-8742-42f79e4a254d}, !- Thermal Zone
  {841f44bd-02de-4a2e-8dd8-33071168eb40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {36cd27ac-6bb9-4078-8d0c-d863b16daa38}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {66878622-fa4f-4e1b-b58e-74ad051fa6b1}, !- Handle
  Space Function Stairway-sch-B Thermostat 4, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f09eea7f-a81d-4d39-aa3f-5b1eefc68928}, !- Handle
  WILD_ST=Stairway-sch-C_FL=Story 2_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6d7d08c-d953-4244-82cc-6d929ab9e043}, !- Zone Air Inlet Port List
  {ce79f0ef-987f-443a-bfdb-ae3d02a6f3b0}, !- Zone Air Exhaust Port List
  {df3c7bbe-d9c3-4903-9065-cd42d418791a}, !- Zone Air Node Name
  {ca7b671b-9dd5-465d-a6c3-8782a4a6248c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1aff7cf8-2d4e-490a-b248-02002081e254}, !- Group Rendering Name
  {657c45b7-32be-4279-a65f-ad23ed2e422e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b8e167a-e0d6-406b-8e79-92610cd1d26c}, !- Handle
  Node 52,                                !- Name
  {df3c7bbe-d9c3-4903-9065-cd42d418791a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df3c7bbe-d9c3-4903-9065-cd42d418791a}, !- Handle
  {290b0712-71b1-4e99-a5ad-91c09fc94b50}, !- Name
  {f09eea7f-a81d-4d39-aa3f-5b1eefc68928}, !- Source Object
  11,                                     !- Outlet Port
  {1b8e167a-e0d6-406b-8e79-92610cd1d26c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6d7d08c-d953-4244-82cc-6d929ab9e043}, !- Handle
  {95ce25d0-1426-412e-a398-3f443c6c189f}, !- Name
  {f09eea7f-a81d-4d39-aa3f-5b1eefc68928}, !- HVAC Component
  {90a988b2-3a53-41b9-a70f-ef1fc3dead60}; !- Port 1

OS:PortList,
  {ce79f0ef-987f-443a-bfdb-ae3d02a6f3b0}, !- Handle
  {85f42a12-c04e-4abf-94e4-1fc7747a5b8e}, !- Name
  {f09eea7f-a81d-4d39-aa3f-5b1eefc68928}; !- HVAC Component

OS:Sizing:Zone,
  {f08eec25-a812-4255-894b-bad44e6f2362}, !- Handle
  {f09eea7f-a81d-4d39-aa3f-5b1eefc68928}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {077938fb-ce30-46db-80cf-b287326e046b}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {f09eea7f-a81d-4d39-aa3f-5b1eefc68928}, !- Thermal Zone
  {773ced77-94df-454f-95ad-76b9448f7489}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c2a3dc6b-d9a8-420f-a182-c4abe381da0f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {657c45b7-32be-4279-a65f-ad23ed2e422e}, !- Handle
  Space Function Stairway-sch-B Thermostat 5, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3560d59e-8972-433b-8623-5b80b14c25c3}, !- Handle
  WILD_ST=Stairway-sch-D_FL=Story 4_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {014731f0-84bd-49d8-88d8-05d5845952ad}, !- Zone Air Inlet Port List
  {fd35b852-66cf-4402-a69e-4573aefa5c8c}, !- Zone Air Exhaust Port List
  {2ce9eb60-139d-4c60-9536-76b87d124b34}, !- Zone Air Node Name
  {7d5452e1-9aff-45b5-97ae-5090ec2a2bf9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5566a166-faa3-415f-9c63-7544ddc79817}, !- Group Rendering Name
  {7747c925-042d-413d-b992-42cd3184e39d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76bb0aaf-35ee-49bb-a26b-65396f516a2f}, !- Handle
  Node 55,                                !- Name
  {2ce9eb60-139d-4c60-9536-76b87d124b34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ce9eb60-139d-4c60-9536-76b87d124b34}, !- Handle
  {65616684-f72c-49cf-b91e-6cf4401193cc}, !- Name
  {3560d59e-8972-433b-8623-5b80b14c25c3}, !- Source Object
  11,                                     !- Outlet Port
  {76bb0aaf-35ee-49bb-a26b-65396f516a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {014731f0-84bd-49d8-88d8-05d5845952ad}, !- Handle
  {b3964b02-278f-4c61-a74c-3c7c5c8c0c34}, !- Name
  {3560d59e-8972-433b-8623-5b80b14c25c3}, !- HVAC Component
  {66da3824-7216-480b-9950-9c43a4065797}; !- Port 1

OS:PortList,
  {fd35b852-66cf-4402-a69e-4573aefa5c8c}, !- Handle
  {af27612d-177a-4e3a-9f80-817d75a9bda2}, !- Name
  {3560d59e-8972-433b-8623-5b80b14c25c3}; !- HVAC Component

OS:Sizing:Zone,
  {83ccdbf9-4f83-4db5-a603-0618a276f37e}, !- Handle
  {3560d59e-8972-433b-8623-5b80b14c25c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3474ceb-cd28-45d9-903a-46339b9798ba}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {3560d59e-8972-433b-8623-5b80b14c25c3}, !- Thermal Zone
  {2eea9df4-10d1-46df-9d60-011a18bf16c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6055370f-0620-4585-b120-98e252a793d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7747c925-042d-413d-b992-42cd3184e39d}, !- Handle
  Space Function Stairway-sch-B Thermostat 6, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d00cacef-f00b-410f-8500-1ca7d6dcaf73}, !- Handle
  WILD_ST=Stairway-sch-E_FL=Story 2_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d41ccad3-4b94-490d-ae06-ade829fc91da}, !- Zone Air Inlet Port List
  {f7a4e2b8-5082-4f44-a762-72413f8abbec}, !- Zone Air Exhaust Port List
  {c620bf99-acfa-4eaf-87a1-fa4b7e31f40d}, !- Zone Air Node Name
  {783b9caf-8f37-40b4-8d4a-43fbbf4912fa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6fe40009-17ac-431e-b969-e4370189ebd0}, !- Group Rendering Name
  {9152aedd-90ba-4bd9-bed6-89b64fb4d2a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f075883c-750c-40df-a892-62e8dab23656}, !- Handle
  Node 58,                                !- Name
  {c620bf99-acfa-4eaf-87a1-fa4b7e31f40d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c620bf99-acfa-4eaf-87a1-fa4b7e31f40d}, !- Handle
  {f8061d70-2d71-4210-a112-2b3eba6f364c}, !- Name
  {d00cacef-f00b-410f-8500-1ca7d6dcaf73}, !- Source Object
  11,                                     !- Outlet Port
  {f075883c-750c-40df-a892-62e8dab23656}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d41ccad3-4b94-490d-ae06-ade829fc91da}, !- Handle
  {c8cb994b-33f3-425b-9828-6d9dfbfc9b64}, !- Name
  {d00cacef-f00b-410f-8500-1ca7d6dcaf73}, !- HVAC Component
  {b446bbea-19cd-49b4-8a70-6d06a9f5fd0c}; !- Port 1

OS:PortList,
  {f7a4e2b8-5082-4f44-a762-72413f8abbec}, !- Handle
  {9eb2e43f-9634-454f-9402-4ed2ddb040a8}, !- Name
  {d00cacef-f00b-410f-8500-1ca7d6dcaf73}; !- HVAC Component

OS:Sizing:Zone,
  {1ffb8e4d-61b9-4a8c-abda-fd7e17d9a7b2}, !- Handle
  {d00cacef-f00b-410f-8500-1ca7d6dcaf73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3978a42d-fdd9-4f7d-9ff7-c462b315ff59}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {d00cacef-f00b-410f-8500-1ca7d6dcaf73}, !- Thermal Zone
  {bcecee9a-f74c-4ea5-a14e-71790cee356a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {51afbf20-9d6b-4a34-832d-e05c9deab046}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9152aedd-90ba-4bd9-bed6-89b64fb4d2a3}, !- Handle
  Space Function Stairway-sch-B Thermostat 7, !- Name
  {6d23fceb-09d8-45e0-b9b6-f05724043bf4}, !- Heating Setpoint Temperature Schedule Name
  {2594eccd-7b78-4eb3-974f-762fab6fadd8}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {ed8d04e1-1f92-4188-a2df-3b2cf6178d81}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fa148f6a-4976-460c-aafd-5f5ea253b047}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6e39f21d-948a-4a79-b0d3-4b35a45e8ff9}, !- Plant Side Inlet Node Name
  {2c783ef8-36b2-4821-b3f7-41a117e313e1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5da99d82-264c-4efe-ac92-7b876d260aff}, !- Demand Side Inlet Node Name
  {a846e85d-dc91-45bf-9c4d-29002fc97733}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3bb1aec4-a0d1-4d36-8442-3325b47deac1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Demand Mixer Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Demand Splitter Name
  {dcf5a76d-4e5d-4329-9b3f-63c4c29e8f11}, !- Supply Mixer Name
  {dab6fb38-ea93-4124-877d-fe29416afe64}; !- Supply Splitter Name

OS:Sizing:Plant,
  {67de85ad-aa30-4d4e-a03d-9521eb14977e}, !- Handle
  {ed8d04e1-1f92-4188-a2df-3b2cf6178d81}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f8afc8f5-a18c-4c3e-a5b9-d79c376c81a4}, !- Handle
  Node 2,                                 !- Name
  {6e39f21d-948a-4a79-b0d3-4b35a45e8ff9}, !- Inlet Port
  {63fa4ab7-f25b-43a7-9f67-7a3f694549d8}; !- Outlet Port

OS:Node,
  {fa148f6a-4976-460c-aafd-5f5ea253b047}, !- Handle
  Node 3,                                 !- Name
  {b6e19552-37de-4e64-bd00-c9706a974595}, !- Inlet Port
  {2c783ef8-36b2-4821-b3f7-41a117e313e1}; !- Outlet Port

OS:Node,
  {e4d57002-2f2f-42e8-8a96-58d27fe5a0b0}, !- Handle
  Node 5,                                 !- Name
  {ec720b7c-53bd-4456-861b-99e6d387b6e8}, !- Inlet Port
  {1fceb544-9846-4fbc-be1a-5646395f29c3}; !- Outlet Port

OS:Connector:Mixer,
  {dcf5a76d-4e5d-4329-9b3f-63c4c29e8f11}, !- Handle
  Connector Mixer 1,                      !- Name
  {4bae3fa9-ece0-405d-ba54-bc7e346433d7}, !- Outlet Branch Name
  {fc9046fb-a724-40fd-b9fa-2e0c4c5c26e0}, !- Inlet Branch Name 1
  {924d6a61-f968-40c0-8a7a-232b29f37790}, !- Inlet Branch Name 2
  {ae31d55e-0459-452f-b9f5-8cb6d44de399}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {dab6fb38-ea93-4124-877d-fe29416afe64}, !- Handle
  Connector Splitter 1,                   !- Name
  {b1500ab5-e71b-420f-b4d7-ff23ae0a085c}, !- Inlet Branch Name
  {ec720b7c-53bd-4456-861b-99e6d387b6e8}, !- Outlet Branch Name 1
  {1a80e2a4-6e4d-4077-97ee-35f16e70707b}, !- Outlet Branch Name 2
  {09494522-0f01-4aa1-9f72-d9f9e28830b9}; !- Outlet Branch Name 3

OS:Connection,
  {6e39f21d-948a-4a79-b0d3-4b35a45e8ff9}, !- Handle
  {fc703e3b-d601-446c-8a5a-d3231198c2fb}, !- Name
  {ed8d04e1-1f92-4188-a2df-3b2cf6178d81}, !- Source Object
  14,                                     !- Outlet Port
  {f8afc8f5-a18c-4c3e-a5b9-d79c376c81a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec720b7c-53bd-4456-861b-99e6d387b6e8}, !- Handle
  {a019ae1a-b273-4930-954e-ce94d5d3b011}, !- Name
  {dab6fb38-ea93-4124-877d-fe29416afe64}, !- Source Object
  3,                                      !- Outlet Port
  {e4d57002-2f2f-42e8-8a96-58d27fe5a0b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c783ef8-36b2-4821-b3f7-41a117e313e1}, !- Handle
  {86a12cc7-a3de-49b3-945f-71d213e2a495}, !- Name
  {fa148f6a-4976-460c-aafd-5f5ea253b047}, !- Source Object
  3,                                      !- Outlet Port
  {ed8d04e1-1f92-4188-a2df-3b2cf6178d81}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9dcc0756-ce5e-4119-981b-37ff6f892bd7}, !- Handle
  Node 6,                                 !- Name
  {5da99d82-264c-4efe-ac92-7b876d260aff}, !- Inlet Port
  {c2493ce6-3cd4-438a-8863-d85a0398ba2b}; !- Outlet Port

OS:Node,
  {658a4de0-af0a-4e47-8979-f2d0fd6945fa}, !- Handle
  Node 8,                                 !- Name
  {eb42f26e-d476-4859-86a2-ed27e65c82e2}, !- Inlet Port
  {a846e85d-dc91-45bf-9c4d-29002fc97733}; !- Outlet Port

OS:Node,
  {ec65f941-11fd-4643-8920-8acdf1a3eef8}, !- Handle
  Node 9,                                 !- Name
  {f0fec4e4-5625-4e0b-a0b3-434d95f79e11}, !- Inlet Port
  {4834f3f6-cfb9-490b-a3d9-ddecad6ef77b}; !- Outlet Port

OS:Connector:Mixer,
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Handle
  Connector Mixer 2,                      !- Name
  {eb42f26e-d476-4859-86a2-ed27e65c82e2}, !- Outlet Branch Name
  {721450a7-62fb-4037-b980-600d8877c028}, !- Inlet Branch Name 1
  {b8cee1a9-f4e5-4fbb-a3ac-81585a8c395f}, !- Inlet Branch Name 2
  {cbce71cf-3d9e-4399-b352-7867f99bdda5}, !- Inlet Branch Name 3
  {812258e3-9b19-4726-be96-e62c415ccee6}, !- Inlet Branch Name 4
  {f6f6f45b-11ea-4383-bcb4-1183327558a7}, !- Inlet Branch Name 5
  {efbe9305-64e8-4bfa-81cb-caad583e98c3}, !- Inlet Branch Name 6
  {3703a219-1485-485b-83b6-f6d59ec6081f}, !- Inlet Branch Name 7
  {6ef04762-aa05-4d96-9b1c-e1c5579d2dc6}, !- Inlet Branch Name 8
  {c1d1d210-f0de-44e3-8c8d-4c8b96035fda}, !- Inlet Branch Name 9
  {c04889c5-24c2-400e-8e51-195c342f625e}, !- Inlet Branch Name 10
  {17c1a102-4d6e-4144-9168-bf62a3151a89}, !- Inlet Branch Name 11
  {5c0f7a39-fc94-4e65-ad4e-4708026b772b}, !- Inlet Branch Name 12
  {5b17fdb3-5ff6-47d6-9675-56dd3b08a07d}, !- Inlet Branch Name 13
  {d722b034-6478-473c-8e6a-1bcc00a28f63}, !- Inlet Branch Name 14
  {28fbd709-2cb9-4ccd-8588-28d8af272de8}, !- Inlet Branch Name 15
  {421126bf-0358-4afb-837c-4968f5a9d662}, !- Inlet Branch Name 16
  {8bf59009-9293-4123-9076-a9e985cfe1a0}, !- Inlet Branch Name 17
  {e8fd27bc-583e-4550-b9a2-983e5887be77}, !- Inlet Branch Name 18
  {369315e9-6781-4c12-9973-901480737bb9}, !- Inlet Branch Name 19
  {81bc5a19-4a45-4088-84cb-cd61e7415039}, !- Inlet Branch Name 20
  {d7dc2061-1045-4999-8a96-5636a50c64b0}, !- Inlet Branch Name 21
  {8c29c24a-bdc6-43f0-ac60-1bec0ad8a500}, !- Inlet Branch Name 22
  {8e341f5b-7759-4f06-9c4f-f898f93b3984}, !- Inlet Branch Name 23
  {0573ff3d-2617-42ce-b4dc-c0a4f37f5b17}, !- Inlet Branch Name 24
  {15e92f35-c6ed-4b7c-b147-4b01e4800aa4}, !- Inlet Branch Name 25
  {7818dadc-26c5-4069-bf19-e04a5cb7d456}, !- Inlet Branch Name 26
  {ac5eb240-dda8-4535-a71e-345c4d80fcd6}, !- Inlet Branch Name 27
  {c85c961c-ddad-468f-8aa5-ab9dccaf9d8a}, !- Inlet Branch Name 28
  {e875b33e-52cb-430d-88d2-b9dfe9ee4164}, !- Inlet Branch Name 29
  {6aa6fc0b-a7cd-4e2f-965b-9c94575c0a00}, !- Inlet Branch Name 30
  {e4d7a77f-85e3-4362-8590-1010dce5d4d1}, !- Inlet Branch Name 31
  {4ee7f117-1dfb-4db2-b07e-a9ba6d323056}, !- Inlet Branch Name 32
  {7e8eeb87-0918-423b-849e-aef51baa3c1e}, !- Inlet Branch Name 33
  {ac26173d-66cf-4151-a5df-a1f04fb29d57}, !- Inlet Branch Name 34
  {111ee49d-ffaf-4eb4-80d8-aa26c75c74cd}; !- Inlet Branch Name 35

OS:Connector:Splitter,
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Handle
  Connector Splitter 2,                   !- Name
  {c2493ce6-3cd4-438a-8863-d85a0398ba2b}, !- Inlet Branch Name
  {f0fec4e4-5625-4e0b-a0b3-434d95f79e11}, !- Outlet Branch Name 1
  {f052948d-c953-4670-8680-ae8e313a1bd8}, !- Outlet Branch Name 2
  {45ca25dc-734b-4c8e-b4b9-69e04babc07d}, !- Outlet Branch Name 3
  {44ec2ed9-8d81-4f20-a97e-29a34aed91b7}, !- Outlet Branch Name 4
  {e0a15957-a9bd-48d8-b193-bdcdc411887c}, !- Outlet Branch Name 5
  {b5d6e7ab-a053-4ff9-bf80-08f32c614073}, !- Outlet Branch Name 6
  {f32bdd16-4af2-4335-8fe6-9a529cb0ca21}, !- Outlet Branch Name 7
  {743d92dc-6c14-4589-b05c-82649d0e0440}, !- Outlet Branch Name 8
  {af93bbcd-9444-407d-b378-b16ac57027f2}, !- Outlet Branch Name 9
  {a21eebcb-7fd8-4992-b448-7236b23c9775}, !- Outlet Branch Name 10
  {906a4c7a-7173-4749-8652-f648212e3529}, !- Outlet Branch Name 11
  {997853e2-adc7-4e22-bd62-0718240ed14e}, !- Outlet Branch Name 12
  {e0beccce-8ef9-4fa2-87b9-38b08f18a13e}, !- Outlet Branch Name 13
  {ec59b8ac-a2e6-456b-8b5a-3a42c5acf0fe}, !- Outlet Branch Name 14
  {2266891f-261e-42a8-a9fe-fc4f3845ef96}, !- Outlet Branch Name 15
  {d38d20b8-6ff0-4828-b637-7db5f8dde5c0}, !- Outlet Branch Name 16
  {5a849fda-b70f-4cc1-94e0-7f198afcdd25}, !- Outlet Branch Name 17
  {c07d6896-8055-4982-af71-51ccf6d95e6a}, !- Outlet Branch Name 18
  {a56f14fe-887e-4393-9e06-98847414be6c}, !- Outlet Branch Name 19
  {ec18b731-0e7a-4c59-be84-356412465abb}, !- Outlet Branch Name 20
  {290a61d4-e112-4060-9146-fb17acf80d46}, !- Outlet Branch Name 21
  {dcc32461-b5a2-4a0b-bc36-75e6ea87d6bd}, !- Outlet Branch Name 22
  {877290d8-c0ec-4b9f-8ad3-412c606e7e7c}, !- Outlet Branch Name 23
  {c6cba597-3eb5-462a-bec3-3be7203f4abd}, !- Outlet Branch Name 24
  {b9376a20-20ab-4970-94c2-e79f53045118}, !- Outlet Branch Name 25
  {0cef0b49-0706-499c-8346-0abb78cf6b41}, !- Outlet Branch Name 26
  {6774eb14-bffb-41ee-9795-ff372a3ad20d}, !- Outlet Branch Name 27
  {0ace8ace-8c9d-4a28-a2f2-bac3673bfc74}, !- Outlet Branch Name 28
  {272d7a81-6277-4aef-b71e-a3a7ab316a86}, !- Outlet Branch Name 29
  {e91f8086-d35b-4d8c-876d-07f91b406a76}, !- Outlet Branch Name 30
  {8dfcee2f-3904-466d-9bff-73e274f05ec1}, !- Outlet Branch Name 31
  {4536c506-fcb7-463f-b50c-0bb3e21eecb7}, !- Outlet Branch Name 32
  {990399e9-e3d4-4867-94e3-cf6e109b5b85}, !- Outlet Branch Name 33
  {6a87fd1d-952a-4c62-8b90-d02d31e4706e}, !- Outlet Branch Name 34
  {f27e4156-0af9-4154-ba5b-db719a180ff3}; !- Outlet Branch Name 35

OS:Connection,
  {5da99d82-264c-4efe-ac92-7b876d260aff}, !- Handle
  {502558c1-7876-4747-80f3-b8b9af668ea8}, !- Name
  {ed8d04e1-1f92-4188-a2df-3b2cf6178d81}, !- Source Object
  17,                                     !- Outlet Port
  {9dcc0756-ce5e-4119-981b-37ff6f892bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2493ce6-3cd4-438a-8863-d85a0398ba2b}, !- Handle
  {202b0597-8196-4627-bbd9-b15935639b86}, !- Name
  {9dcc0756-ce5e-4119-981b-37ff6f892bd7}, !- Source Object
  3,                                      !- Outlet Port
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0fec4e4-5625-4e0b-a0b3-434d95f79e11}, !- Handle
  {45afbfcd-5950-493b-8a35-1628d8955711}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  3,                                      !- Outlet Port
  {ec65f941-11fd-4643-8920-8acdf1a3eef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb42f26e-d476-4859-86a2-ed27e65c82e2}, !- Handle
  {3c401f10-7dc9-4f29-98a4-e7d6a1b7c7ba}, !- Name
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Source Object
  2,                                      !- Outlet Port
  {658a4de0-af0a-4e47-8979-f2d0fd6945fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a846e85d-dc91-45bf-9c4d-29002fc97733}, !- Handle
  {8b80bff3-bb0f-4e41-a556-360ba6fb2e7e}, !- Name
  {658a4de0-af0a-4e47-8979-f2d0fd6945fa}, !- Source Object
  3,                                      !- Outlet Port
  {ed8d04e1-1f92-4188-a2df-3b2cf6178d81}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {3bb1aec4-a0d1-4d36-8442-3325b47deac1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {458792d5-0139-4420-bac7-7b777fb723b3}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {63fa4ab7-f25b-43a7-9f67-7a3f694549d8}, !- Inlet Node Name
  {51b0ce81-84c3-49fe-8d0e-28fab16efa00}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {50a368b8-ce83-4155-bd00-c7329eb3dbcd}, !- Handle
  Primary Boiler,                         !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {1fceb544-9846-4fbc-be1a-5646395f29c3}, !- Boiler Water Inlet Node Name
  {d5dfb5f2-5c14-4640-a329-9c3896891cea}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {e5e2eaa6-65e9-4103-9ae0-c833bf29e7ce}, !- Handle
  Secondary Boiler,                       !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {97bb9d7a-5d3f-48b8-9fbe-2260679d9f90}, !- Boiler Water Inlet Node Name
  {7a2610db-1038-4a1a-b769-b269405a43d7}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {10d3d343-4fb0-4305-b30e-0834e303c471}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a3f94167-fda5-41bb-a624-f974168f8c07}, !- Inlet Node Name
  {d7871c18-065f-4860-9ea0-5d0f7d02b3ae}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c687366d-e49d-4305-9304-ed859f8fdf59}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {15055894-f213-431a-aa29-1bae8c2c0e5a}, !- Inlet Node Name
  {b6e19552-37de-4e64-bd00-c9706a974595}; !- Outlet Node Name

OS:Node,
  {eb7e6284-1241-415f-ba04-1905bc2c0b43}, !- Handle
  Node 11,                                !- Name
  {51b0ce81-84c3-49fe-8d0e-28fab16efa00}, !- Inlet Port
  {b1500ab5-e71b-420f-b4d7-ff23ae0a085c}; !- Outlet Port

OS:Connection,
  {63fa4ab7-f25b-43a7-9f67-7a3f694549d8}, !- Handle
  {449ab01e-8aca-4c1f-97db-ac94e34e4934}, !- Name
  {f8afc8f5-a18c-4c3e-a5b9-d79c376c81a4}, !- Source Object
  3,                                      !- Outlet Port
  {458792d5-0139-4420-bac7-7b777fb723b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b0ce81-84c3-49fe-8d0e-28fab16efa00}, !- Handle
  {3a9e3647-4c24-4b06-91d2-d72ad4a1392c}, !- Name
  {458792d5-0139-4420-bac7-7b777fb723b3}, !- Source Object
  3,                                      !- Outlet Port
  {eb7e6284-1241-415f-ba04-1905bc2c0b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1500ab5-e71b-420f-b4d7-ff23ae0a085c}, !- Handle
  {a7618738-aae2-44d4-afec-77119ef3e70e}, !- Name
  {eb7e6284-1241-415f-ba04-1905bc2c0b43}, !- Source Object
  3,                                      !- Outlet Port
  {dab6fb38-ea93-4124-877d-fe29416afe64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46b1d660-5fea-479f-873d-79b6c465fccb}, !- Handle
  Node 12,                                !- Name
  {d5dfb5f2-5c14-4640-a329-9c3896891cea}, !- Inlet Port
  {fc9046fb-a724-40fd-b9fa-2e0c4c5c26e0}; !- Outlet Port

OS:Connection,
  {1fceb544-9846-4fbc-be1a-5646395f29c3}, !- Handle
  {f32362a1-47da-4378-befb-83854a50717f}, !- Name
  {e4d57002-2f2f-42e8-8a96-58d27fe5a0b0}, !- Source Object
  3,                                      !- Outlet Port
  {50a368b8-ce83-4155-bd00-c7329eb3dbcd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d5dfb5f2-5c14-4640-a329-9c3896891cea}, !- Handle
  {279615bf-27fd-47bd-b80d-5676fb503b34}, !- Name
  {50a368b8-ce83-4155-bd00-c7329eb3dbcd}, !- Source Object
  13,                                     !- Outlet Port
  {46b1d660-5fea-479f-873d-79b6c465fccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9046fb-a724-40fd-b9fa-2e0c4c5c26e0}, !- Handle
  {080e97df-e9c1-4246-b930-8c9c89b614a5}, !- Name
  {46b1d660-5fea-479f-873d-79b6c465fccb}, !- Source Object
  3,                                      !- Outlet Port
  {dcf5a76d-4e5d-4329-9b3f-63c4c29e8f11}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4aabb3cd-1704-4cff-9284-d9e69aace715}, !- Handle
  Node 14,                                !- Name
  {1a80e2a4-6e4d-4077-97ee-35f16e70707b}, !- Inlet Port
  {97bb9d7a-5d3f-48b8-9fbe-2260679d9f90}; !- Outlet Port

OS:Connection,
  {1a80e2a4-6e4d-4077-97ee-35f16e70707b}, !- Handle
  {61026f71-be4e-40c3-a4b8-3bf1c7a8cd4d}, !- Name
  {dab6fb38-ea93-4124-877d-fe29416afe64}, !- Source Object
  4,                                      !- Outlet Port
  {4aabb3cd-1704-4cff-9284-d9e69aace715}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb96dd68-8ca4-4001-a177-a5d6d7ac3f45}, !- Handle
  Node 15,                                !- Name
  {7a2610db-1038-4a1a-b769-b269405a43d7}, !- Inlet Port
  {924d6a61-f968-40c0-8a7a-232b29f37790}; !- Outlet Port

OS:Connection,
  {97bb9d7a-5d3f-48b8-9fbe-2260679d9f90}, !- Handle
  {4e5e7adb-9aab-421b-9927-a294342ab332}, !- Name
  {4aabb3cd-1704-4cff-9284-d9e69aace715}, !- Source Object
  3,                                      !- Outlet Port
  {e5e2eaa6-65e9-4103-9ae0-c833bf29e7ce}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7a2610db-1038-4a1a-b769-b269405a43d7}, !- Handle
  {b9f332db-44c4-425c-8c3b-6723dccb0a32}, !- Name
  {e5e2eaa6-65e9-4103-9ae0-c833bf29e7ce}, !- Source Object
  13,                                     !- Outlet Port
  {cb96dd68-8ca4-4001-a177-a5d6d7ac3f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924d6a61-f968-40c0-8a7a-232b29f37790}, !- Handle
  {ddcdb2c2-eab9-4ad8-ad77-764a9b494aaa}, !- Name
  {cb96dd68-8ca4-4001-a177-a5d6d7ac3f45}, !- Source Object
  3,                                      !- Outlet Port
  {dcf5a76d-4e5d-4329-9b3f-63c4c29e8f11}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {606d3561-54ad-497f-bf5d-e58b2427d47f}, !- Handle
  Node 17,                                !- Name
  {09494522-0f01-4aa1-9f72-d9f9e28830b9}, !- Inlet Port
  {a3f94167-fda5-41bb-a624-f974168f8c07}; !- Outlet Port

OS:Connection,
  {09494522-0f01-4aa1-9f72-d9f9e28830b9}, !- Handle
  {035736e1-1447-4ce6-9749-60ec9e1376a1}, !- Name
  {dab6fb38-ea93-4124-877d-fe29416afe64}, !- Source Object
  5,                                      !- Outlet Port
  {606d3561-54ad-497f-bf5d-e58b2427d47f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9236d834-ec33-408a-a2f5-cb25a379184e}, !- Handle
  Node 18,                                !- Name
  {d7871c18-065f-4860-9ea0-5d0f7d02b3ae}, !- Inlet Port
  {ae31d55e-0459-452f-b9f5-8cb6d44de399}; !- Outlet Port

OS:Connection,
  {a3f94167-fda5-41bb-a624-f974168f8c07}, !- Handle
  {e5c5be3b-aacc-4ba8-9bb9-549913410d50}, !- Name
  {606d3561-54ad-497f-bf5d-e58b2427d47f}, !- Source Object
  3,                                      !- Outlet Port
  {10d3d343-4fb0-4305-b30e-0834e303c471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7871c18-065f-4860-9ea0-5d0f7d02b3ae}, !- Handle
  {4e5e389a-ae6d-4568-90b6-e58ea3e6d8a6}, !- Name
  {10d3d343-4fb0-4305-b30e-0834e303c471}, !- Source Object
  3,                                      !- Outlet Port
  {9236d834-ec33-408a-a2f5-cb25a379184e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae31d55e-0459-452f-b9f5-8cb6d44de399}, !- Handle
  {ee557e6b-9887-4797-832a-7318771f9ce7}, !- Name
  {9236d834-ec33-408a-a2f5-cb25a379184e}, !- Source Object
  3,                                      !- Outlet Port
  {dcf5a76d-4e5d-4329-9b3f-63c4c29e8f11}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ecb7c8a4-18b8-4507-8d54-5b99519bbfc0}, !- Handle
  Node 20,                                !- Name
  {4bae3fa9-ece0-405d-ba54-bc7e346433d7}, !- Inlet Port
  {15055894-f213-431a-aa29-1bae8c2c0e5a}; !- Outlet Port

OS:Connection,
  {4bae3fa9-ece0-405d-ba54-bc7e346433d7}, !- Handle
  {f7674853-6c92-40fe-afba-470cdb14a05d}, !- Name
  {dcf5a76d-4e5d-4329-9b3f-63c4c29e8f11}, !- Source Object
  2,                                      !- Outlet Port
  {ecb7c8a4-18b8-4507-8d54-5b99519bbfc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15055894-f213-431a-aa29-1bae8c2c0e5a}, !- Handle
  {892e4f9f-4ddc-48b7-a782-a7edcc8f8e44}, !- Name
  {ecb7c8a4-18b8-4507-8d54-5b99519bbfc0}, !- Source Object
  3,                                      !- Outlet Port
  {c687366d-e49d-4305-9304-ed859f8fdf59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6e19552-37de-4e64-bd00-c9706a974595}, !- Handle
  {c9a24691-a514-42e6-ad2d-d24526ac1064}, !- Name
  {c687366d-e49d-4305-9304-ed859f8fdf59}, !- Source Object
  3,                                      !- Outlet Port
  {fa148f6a-4976-460c-aafd-5f5ea253b047}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {2696048b-e6c7-4ad8-845e-097a15c934a9}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {fa148f6a-4976-460c-aafd-5f5ea253b047}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {eb0cc49b-2016-4fe9-a365-c6ff8ab19110}, !- Handle
  Sys_4_PSZ_WILD_ST=Stairway-sch-A_FL=Story 1_SCH=B, !- Name
  ,                                       !- Controller List Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule
  {b15ec569-b397-4113-a996-90f402612bc4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {39b21910-1883-44a7-8d2f-978365bc2dc7}, !- Supply Side Inlet Node Name
  {ab5730cc-ef1d-4e55-943e-cbc33e3148d5}, !- Demand Side Outlet Node Name
  {d173ef55-53dc-40ae-87d3-4367a0b179fe}, !- Demand Side Inlet Node A
  {43c75f03-553c-4f95-81ee-439b3e8bccf0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {058d8e86-2672-4b10-b8b1-ffd98d41f17e}, !- Demand Mixer Name
  {7e13ff2e-6e66-4f92-b36b-1cd3c3127c58}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d79899ef-d325-4d2a-92e0-da889b0959c4}, !- Handle
  Node 21,                                !- Name
  {39b21910-1883-44a7-8d2f-978365bc2dc7}, !- Inlet Port
  {618b39d8-9f04-4807-b52c-083178e07833}; !- Outlet Port

OS:Node,
  {f94855a0-56fe-4e5b-8c3b-8addebf2343a}, !- Handle
  Node 23,                                !- Name
  {65c451ef-ebd2-4d02-a7bf-ac0e7ef14e7e}, !- Inlet Port
  {43c75f03-553c-4f95-81ee-439b3e8bccf0}; !- Outlet Port

OS:Connection,
  {39b21910-1883-44a7-8d2f-978365bc2dc7}, !- Handle
  {dc1be1c0-bdf3-4d8a-bd45-be4add6e0967}, !- Name
  {eb0cc49b-2016-4fe9-a365-c6ff8ab19110}, !- Source Object
  8,                                      !- Outlet Port
  {d79899ef-d325-4d2a-92e0-da889b0959c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43c75f03-553c-4f95-81ee-439b3e8bccf0}, !- Handle
  {345531b3-69a2-498e-bcdd-d2a4e5cc7bc8}, !- Name
  {f94855a0-56fe-4e5b-8c3b-8addebf2343a}, !- Source Object
  3,                                      !- Outlet Port
  {eb0cc49b-2016-4fe9-a365-c6ff8ab19110}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d640c371-dd0b-4ba2-97d9-fff486357e07}, !- Handle
  Node 24,                                !- Name
  {d173ef55-53dc-40ae-87d3-4367a0b179fe}, !- Inlet Port
  {d2e7561f-3ca1-4bf9-97d2-0c9edbebf3fd}; !- Outlet Port

OS:Node,
  {84e62ce8-dad6-4e79-88ff-83fb0caaaecd}, !- Handle
  Node 26,                                !- Name
  {83e991e0-1be8-4df7-83c8-6e084c3c50a8}, !- Inlet Port
  {ab5730cc-ef1d-4e55-943e-cbc33e3148d5}; !- Outlet Port

OS:Node,
  {408385a8-2528-4272-8c6a-c1a8f57f8f59}, !- Handle
  Node 27,                                !- Name
  {e4c8ca93-7bb1-4846-abf6-d3c6b1accf72}, !- Inlet Port
  {0a1baec4-c95c-4004-acac-15cb89ed7b42}; !- Outlet Port

OS:Connection,
  {d173ef55-53dc-40ae-87d3-4367a0b179fe}, !- Handle
  {e86a2774-e708-44ac-bef2-5039ea3b726f}, !- Name
  {eb0cc49b-2016-4fe9-a365-c6ff8ab19110}, !- Source Object
  10,                                     !- Outlet Port
  {d640c371-dd0b-4ba2-97d9-fff486357e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5730cc-ef1d-4e55-943e-cbc33e3148d5}, !- Handle
  {a2bda4c8-9d9b-431a-9d5b-9ecfd5744939}, !- Name
  {84e62ce8-dad6-4e79-88ff-83fb0caaaecd}, !- Source Object
  3,                                      !- Outlet Port
  {eb0cc49b-2016-4fe9-a365-c6ff8ab19110}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7e13ff2e-6e66-4f92-b36b-1cd3c3127c58}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {d2e7561f-3ca1-4bf9-97d2-0c9edbebf3fd}, !- Inlet Node Name
  {c0db6679-0678-4fa5-8aca-933780e66930}, !- Outlet Node Name 1
  {90110b21-c3d3-4e57-9922-b8c9b4441a4f}, !- Outlet Node Name 2
  {d0517709-7b83-4c98-8275-4f33525b131f}, !- Outlet Node Name 3
  {0659f693-17d9-4b71-aea9-d029fd0acd2c}, !- Outlet Node Name 4
  {6e2e1df5-1fff-4c0f-91e6-529c8b7efe61}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {058d8e86-2672-4b10-b8b1-ffd98d41f17e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {83e991e0-1be8-4df7-83c8-6e084c3c50a8}, !- Outlet Node Name
  {a5869b08-4a10-401a-b381-7aa3ef1797bf}, !- Inlet Node Name 1
  {dfe07cdf-64e9-4eda-9906-1208c727a875}, !- Inlet Node Name 2
  {af55e3b0-f62e-41eb-bdeb-4c5850ce12e8}, !- Inlet Node Name 3
  {a3e03e07-4d95-4854-84b1-24be90eac9ea}, !- Inlet Node Name 4
  {8f8cf0cf-0a96-42e3-b940-0b3f57f68027}; !- Inlet Node Name 5

OS:Connection,
  {d2e7561f-3ca1-4bf9-97d2-0c9edbebf3fd}, !- Handle
  {dd276eaa-e9c9-477c-a395-08384520896c}, !- Name
  {d640c371-dd0b-4ba2-97d9-fff486357e07}, !- Source Object
  3,                                      !- Outlet Port
  {7e13ff2e-6e66-4f92-b36b-1cd3c3127c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e991e0-1be8-4df7-83c8-6e084c3c50a8}, !- Handle
  {3c715e35-edef-48be-ade1-e23795204260}, !- Name
  {058d8e86-2672-4b10-b8b1-ffd98d41f17e}, !- Source Object
  2,                                      !- Outlet Port
  {84e62ce8-dad6-4e79-88ff-83fb0caaaecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b7a6069f-9fc7-4fea-8120-e72d8852266a}, !- Handle
  {eb0cc49b-2016-4fe9-a365-c6ff8ab19110}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b15ec569-b397-4113-a996-90f402612bc4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {0e3f2ccd-606b-4cc2-a0ad-8c693d74da7e}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0ba1db96-183b-4a4a-80c1-93c5cf2b3b89}, !- Air Inlet Node Name
  {65c451ef-ebd2-4d02-a7bf-ac0e7ef14e7e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0d0a43fd-3e8c-4ed9-843c-69cd4e4f6e67}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c67c0dca-ba2e-4359-9170-c64f20d2aec8}, !- Air Inlet Node Name
  {a807570b-3c5a-4322-b062-a1f7715197db}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {c1b0dc90-12f8-4625-91b2-8f3cc2998d72}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b19c61b3-bee9-4fe0-a235-37d7e2ef520d}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe216af6-d9df-4981-a061-f05285290eaf}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0774b613-3bcd-40e5-b602-404996a0be72}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fddde305-8714-4173-8a0f-d4e1a818b319}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {63d26a3b-b643-4a52-aaf0-690669a3096e}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3cfb1813-7b45-4a9c-8c9d-687e63313600}, !- Air Inlet Node Name
  {e8065a21-4a82-4b12-83af-41d70d9f4ac8}, !- Air Outlet Node Name
  {c1b0dc90-12f8-4625-91b2-8f3cc2998d72}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b19c61b3-bee9-4fe0-a235-37d7e2ef520d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe216af6-d9df-4981-a061-f05285290eaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {0774b613-3bcd-40e5-b602-404996a0be72}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fddde305-8714-4173-8a0f-d4e1a818b319}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {337791bb-8266-4a6e-867e-29aa149c7b03}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {97f675ad-c772-4725-b89d-81056cf491e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {97f675ad-c772-4725-b89d-81056cf491e8}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {90323b7c-9e0f-4257-911e-d4ea2110dd49}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {337791bb-8266-4a6e-867e-29aa149c7b03}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ef2acc68-0ccf-4ee0-9439-9974eda7cf0e}, !- Mixed Air Node Name
  {2554880d-ea62-4e81-b606-edc988c9bfa3}, !- Outdoor Air Stream Node Name
  {49f6ab25-6e92-4b86-b24d-9e8389f437f9}, !- Relief Air Stream Node Name
  {618b39d8-9f04-4807-b52c-083178e07833}; !- Return Air Stream Node Name

OS:Node,
  {0e90be78-1ffa-4218-a998-0101ce28722a}, !- Handle
  Node 29,                                !- Name
  ,                                       !- Inlet Port
  {2554880d-ea62-4e81-b606-edc988c9bfa3}; !- Outlet Port

OS:Connection,
  {2554880d-ea62-4e81-b606-edc988c9bfa3}, !- Handle
  {774aefd1-d9bf-4840-8637-abcba31ebcfd}, !- Name
  {0e90be78-1ffa-4218-a998-0101ce28722a}, !- Source Object
  3,                                      !- Outlet Port
  {90323b7c-9e0f-4257-911e-d4ea2110dd49}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4824090-b230-4621-be86-4119d0088fff}, !- Handle
  Node 30,                                !- Name
  {49f6ab25-6e92-4b86-b24d-9e8389f437f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49f6ab25-6e92-4b86-b24d-9e8389f437f9}, !- Handle
  {3f61159a-2d21-468c-b5b3-fd820c552828}, !- Name
  {90323b7c-9e0f-4257-911e-d4ea2110dd49}, !- Source Object
  7,                                      !- Outlet Port
  {a4824090-b230-4621-be86-4119d0088fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c451ef-ebd2-4d02-a7bf-ac0e7ef14e7e}, !- Handle
  {db2d2ab8-ff0d-4610-8836-323831cebad4}, !- Name
  {0e3f2ccd-606b-4cc2-a0ad-8c693d74da7e}, !- Source Object
  9,                                      !- Outlet Port
  {f94855a0-56fe-4e5b-8c3b-8addebf2343a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abef3114-edfa-4574-8dee-66618e33ff03}, !- Handle
  Node 32,                                !- Name
  {a807570b-3c5a-4322-b062-a1f7715197db}, !- Inlet Port
  {0ba1db96-183b-4a4a-80c1-93c5cf2b3b89}; !- Outlet Port

OS:Connection,
  {a807570b-3c5a-4322-b062-a1f7715197db}, !- Handle
  {15f9b397-63f1-4c87-8fbb-3a0c8bcd0476}, !- Name
  {0d0a43fd-3e8c-4ed9-843c-69cd4e4f6e67}, !- Source Object
  6,                                      !- Outlet Port
  {abef3114-edfa-4574-8dee-66618e33ff03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba1db96-183b-4a4a-80c1-93c5cf2b3b89}, !- Handle
  {cb81a880-ceb8-4a25-8771-a0df117a6ba4}, !- Name
  {abef3114-edfa-4574-8dee-66618e33ff03}, !- Source Object
  3,                                      !- Outlet Port
  {0e3f2ccd-606b-4cc2-a0ad-8c693d74da7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {51508bab-0ee3-4a7c-8f24-fe0e10340af4}, !- Handle
  Node 33,                                !- Name
  {e8065a21-4a82-4b12-83af-41d70d9f4ac8}, !- Inlet Port
  {c67c0dca-ba2e-4359-9170-c64f20d2aec8}; !- Outlet Port

OS:Connection,
  {e8065a21-4a82-4b12-83af-41d70d9f4ac8}, !- Handle
  {c79491a7-aca6-4b0e-84de-ef09ff4f5b40}, !- Name
  {63d26a3b-b643-4a52-aaf0-690669a3096e}, !- Source Object
  9,                                      !- Outlet Port
  {51508bab-0ee3-4a7c-8f24-fe0e10340af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c67c0dca-ba2e-4359-9170-c64f20d2aec8}, !- Handle
  {cafe645c-640b-4629-a24d-ca0062103c25}, !- Name
  {51508bab-0ee3-4a7c-8f24-fe0e10340af4}, !- Source Object
  3,                                      !- Outlet Port
  {0d0a43fd-3e8c-4ed9-843c-69cd4e4f6e67}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e2344999-1adc-469c-8d5f-a6a77b09302b}, !- Handle
  Node 35,                                !- Name
  {ef2acc68-0ccf-4ee0-9439-9974eda7cf0e}, !- Inlet Port
  {3cfb1813-7b45-4a9c-8c9d-687e63313600}; !- Outlet Port

OS:Connection,
  {618b39d8-9f04-4807-b52c-083178e07833}, !- Handle
  {ad42c6bf-eda3-4c53-b224-ad77e7d4fc0d}, !- Name
  {d79899ef-d325-4d2a-92e0-da889b0959c4}, !- Source Object
  3,                                      !- Outlet Port
  {90323b7c-9e0f-4257-911e-d4ea2110dd49}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ef2acc68-0ccf-4ee0-9439-9974eda7cf0e}, !- Handle
  {c511cde7-b01a-437c-a32a-94d8cd25d4af}, !- Name
  {90323b7c-9e0f-4257-911e-d4ea2110dd49}, !- Source Object
  5,                                      !- Outlet Port
  {e2344999-1adc-469c-8d5f-a6a77b09302b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cfb1813-7b45-4a9c-8c9d-687e63313600}, !- Handle
  {1d001c9f-0012-4f3e-82d9-6989f5517a33}, !- Name
  {e2344999-1adc-469c-8d5f-a6a77b09302b}, !- Source Object
  3,                                      !- Outlet Port
  {63d26a3b-b643-4a52-aaf0-690669a3096e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ebf96183-f2fe-4975-a226-97d767620335}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2a7919d4-e86b-4a08-a51f-c32f566715ec}, !- Control Zone Name
  {f94855a0-56fe-4e5b-8c3b-8addebf2343a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ecb1b914-a880-422d-8d44-5e6712cac473}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {c0db6679-0678-4fa5-8aca-933780e66930}, !- Inlet Air Node Name
  {e4c8ca93-7bb1-4846-abf6-d3c6b1accf72}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bcb2f687-bafc-4b29-a79e-15f122ceee7d}, !- Handle
  Node 36,                                !- Name
  {c923390e-7836-4c4d-8ece-02f6dd026fef}, !- Inlet Port
  {a5869b08-4a10-401a-b381-7aa3ef1797bf}; !- Outlet Port

OS:Connection,
  {0a1baec4-c95c-4004-acac-15cb89ed7b42}, !- Handle
  {2834e14a-0c1c-4878-9b91-f64b9de4cffb}, !- Name
  {408385a8-2528-4272-8c6a-c1a8f57f8f59}, !- Source Object
  3,                                      !- Outlet Port
  {a4885787-043b-41bf-97af-a3ebb102d2f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c923390e-7836-4c4d-8ece-02f6dd026fef}, !- Handle
  {dfca17f8-f44f-4d7c-a11c-3d0ebe32382b}, !- Name
  {2a7919d4-e86b-4a08-a51f-c32f566715ec}, !- Source Object
  12,                                     !- Outlet Port
  {bcb2f687-bafc-4b29-a79e-15f122ceee7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5869b08-4a10-401a-b381-7aa3ef1797bf}, !- Handle
  {ef76efb7-b43e-4f3b-8880-fcc9470f9eae}, !- Name
  {bcb2f687-bafc-4b29-a79e-15f122ceee7d}, !- Source Object
  3,                                      !- Outlet Port
  {058d8e86-2672-4b10-b8b1-ffd98d41f17e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0db6679-0678-4fa5-8aca-933780e66930}, !- Handle
  {04637189-4c73-4779-83da-89226081449e}, !- Name
  {7e13ff2e-6e66-4f92-b36b-1cd3c3127c58}, !- Source Object
  3,                                      !- Outlet Port
  {ecb1b914-a880-422d-8d44-5e6712cac473}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4c8ca93-7bb1-4846-abf6-d3c6b1accf72}, !- Handle
  {236eb8a1-739c-4cf5-84b8-8d17993c601f}, !- Name
  {ecb1b914-a880-422d-8d44-5e6712cac473}, !- Source Object
  4,                                      !- Outlet Port
  {408385a8-2528-4272-8c6a-c1a8f57f8f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {74e5622d-2ba4-4c0c-a790-d9010caa78d4}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4834f3f6-cfb9-490b-a3d9-ddecad6ef77b}, !- Water Inlet Node Name
  {9d8348d7-783c-407b-835a-7cedd27bd174}; !- Water Outlet Node Name

OS:Node,
  {c05a0197-2f31-4777-9bc5-692519e79eb8}, !- Handle
  Node 38,                                !- Name
  {9d8348d7-783c-407b-835a-7cedd27bd174}, !- Inlet Port
  {721450a7-62fb-4037-b980-600d8877c028}; !- Outlet Port

OS:Connection,
  {4834f3f6-cfb9-490b-a3d9-ddecad6ef77b}, !- Handle
  {5c3d8bba-01a1-438a-8856-d2b20b726c5d}, !- Name
  {ec65f941-11fd-4643-8920-8acdf1a3eef8}, !- Source Object
  3,                                      !- Outlet Port
  {74e5622d-2ba4-4c0c-a790-d9010caa78d4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9d8348d7-783c-407b-835a-7cedd27bd174}, !- Handle
  {f2412f54-b1f8-4f12-a1f7-5a61f6de213f}, !- Name
  {74e5622d-2ba4-4c0c-a790-d9010caa78d4}, !- Source Object
  10,                                     !- Outlet Port
  {c05a0197-2f31-4777-9bc5-692519e79eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {721450a7-62fb-4037-b980-600d8877c028}, !- Handle
  {ba4c10c5-fcb6-4031-a029-efd827994cc4}, !- Name
  {c05a0197-2f31-4777-9bc5-692519e79eb8}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {952b5902-a842-47ad-97b8-9336a33fe90d}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {74e5622d-2ba4-4c0c-a790-d9010caa78d4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {841f44bd-02de-4a2e-8dd8-33071168eb40}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {90110b21-c3d3-4e57-9922-b8c9b4441a4f}, !- Inlet Air Node Name
  {ea8081b9-f889-43ba-b9c0-e8e7720a07d6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5fe7186-dfed-46fe-9b33-3cf56b4b715e}, !- Handle
  Node 39,                                !- Name
  {ea8081b9-f889-43ba-b9c0-e8e7720a07d6}, !- Inlet Port
  {358f165f-2214-405a-8416-f5ab9c250172}; !- Outlet Port

OS:Node,
  {51e8439b-7243-401a-9134-e3ddf86d63d7}, !- Handle
  Node 41,                                !- Name
  {0fdd7ffe-2fe0-48ee-9ad3-982b971dfca3}, !- Inlet Port
  {dfe07cdf-64e9-4eda-9906-1208c727a875}; !- Outlet Port

OS:Connection,
  {358f165f-2214-405a-8416-f5ab9c250172}, !- Handle
  {55b2e350-3f9e-4aa9-b0e7-95b710aa705b}, !- Name
  {c5fe7186-dfed-46fe-9b33-3cf56b4b715e}, !- Source Object
  3,                                      !- Outlet Port
  {a928c839-8fcc-498a-9468-df3227f03bb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fdd7ffe-2fe0-48ee-9ad3-982b971dfca3}, !- Handle
  {873ac4ad-a4cc-4bc2-9e1e-83ab5fb07261}, !- Name
  {4bf227c2-1a78-4087-8742-42f79e4a254d}, !- Source Object
  12,                                     !- Outlet Port
  {51e8439b-7243-401a-9134-e3ddf86d63d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe07cdf-64e9-4eda-9906-1208c727a875}, !- Handle
  {b310409d-b440-4376-9cec-fde90673cad8}, !- Name
  {51e8439b-7243-401a-9134-e3ddf86d63d7}, !- Source Object
  3,                                      !- Outlet Port
  {058d8e86-2672-4b10-b8b1-ffd98d41f17e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {90110b21-c3d3-4e57-9922-b8c9b4441a4f}, !- Handle
  {e70eb2bc-2f9a-4a12-a4b3-23358e2872e9}, !- Name
  {7e13ff2e-6e66-4f92-b36b-1cd3c3127c58}, !- Source Object
  4,                                      !- Outlet Port
  {841f44bd-02de-4a2e-8dd8-33071168eb40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea8081b9-f889-43ba-b9c0-e8e7720a07d6}, !- Handle
  {f381cfe7-5229-496e-a3e5-2f649ffb7e09}, !- Name
  {841f44bd-02de-4a2e-8dd8-33071168eb40}, !- Source Object
  4,                                      !- Outlet Port
  {c5fe7186-dfed-46fe-9b33-3cf56b4b715e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {baf5062a-0102-403f-ac19-f536f2137d02}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {83f73484-462a-493e-9a93-33d1e973f5d9}, !- Water Inlet Node Name
  {71a6c589-a514-474f-b42e-7e919a7ea6a8}; !- Water Outlet Node Name

OS:Node,
  {c43cada3-4f22-46b5-87f4-14e6cc82d70c}, !- Handle
  Node 42,                                !- Name
  {f052948d-c953-4670-8680-ae8e313a1bd8}, !- Inlet Port
  {83f73484-462a-493e-9a93-33d1e973f5d9}; !- Outlet Port

OS:Connection,
  {f052948d-c953-4670-8680-ae8e313a1bd8}, !- Handle
  {8fa018de-2e95-4bc7-b675-8669a3b3465a}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  4,                                      !- Outlet Port
  {c43cada3-4f22-46b5-87f4-14e6cc82d70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74b589a0-907f-4699-9787-8af5f2456245}, !- Handle
  Node 44,                                !- Name
  {71a6c589-a514-474f-b42e-7e919a7ea6a8}, !- Inlet Port
  {b8cee1a9-f4e5-4fbb-a3ac-81585a8c395f}; !- Outlet Port

OS:Connection,
  {83f73484-462a-493e-9a93-33d1e973f5d9}, !- Handle
  {e311060d-7891-4354-b1ad-5c05d250d82a}, !- Name
  {c43cada3-4f22-46b5-87f4-14e6cc82d70c}, !- Source Object
  3,                                      !- Outlet Port
  {baf5062a-0102-403f-ac19-f536f2137d02}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {71a6c589-a514-474f-b42e-7e919a7ea6a8}, !- Handle
  {2b3eaf72-16e1-4749-aea8-faab6a4e3b4c}, !- Name
  {baf5062a-0102-403f-ac19-f536f2137d02}, !- Source Object
  10,                                     !- Outlet Port
  {74b589a0-907f-4699-9787-8af5f2456245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8cee1a9-f4e5-4fbb-a3ac-81585a8c395f}, !- Handle
  {cb56c2f8-b1a9-47c2-88e4-5d581335cb77}, !- Name
  {74b589a0-907f-4699-9787-8af5f2456245}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {36cd27ac-6bb9-4078-8d0c-d863b16daa38}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {baf5062a-0102-403f-ac19-f536f2137d02}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {773ced77-94df-454f-95ad-76b9448f7489}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {d0517709-7b83-4c98-8275-4f33525b131f}, !- Inlet Air Node Name
  {c66201d4-87bc-427c-b416-033b889e49df}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e0ba3c8-81d6-4c9b-9b5d-9e96c57363e6}, !- Handle
  Node 45,                                !- Name
  {c66201d4-87bc-427c-b416-033b889e49df}, !- Inlet Port
  {90a988b2-3a53-41b9-a70f-ef1fc3dead60}; !- Outlet Port

OS:Node,
  {91b84e78-8d38-4579-9c03-68221f8a543a}, !- Handle
  Node 47,                                !- Name
  {ca7b671b-9dd5-465d-a6c3-8782a4a6248c}, !- Inlet Port
  {af55e3b0-f62e-41eb-bdeb-4c5850ce12e8}; !- Outlet Port

OS:Connection,
  {90a988b2-3a53-41b9-a70f-ef1fc3dead60}, !- Handle
  {2180203e-220c-419c-a2c4-6ecfecf02aee}, !- Name
  {9e0ba3c8-81d6-4c9b-9b5d-9e96c57363e6}, !- Source Object
  3,                                      !- Outlet Port
  {a6d7d08c-d953-4244-82cc-6d929ab9e043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca7b671b-9dd5-465d-a6c3-8782a4a6248c}, !- Handle
  {5342ea43-b65e-457a-a648-1d4b1f39f5f3}, !- Name
  {f09eea7f-a81d-4d39-aa3f-5b1eefc68928}, !- Source Object
  12,                                     !- Outlet Port
  {91b84e78-8d38-4579-9c03-68221f8a543a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af55e3b0-f62e-41eb-bdeb-4c5850ce12e8}, !- Handle
  {e2f62f47-7bfe-4fe5-bfe9-f945a0710992}, !- Name
  {91b84e78-8d38-4579-9c03-68221f8a543a}, !- Source Object
  3,                                      !- Outlet Port
  {058d8e86-2672-4b10-b8b1-ffd98d41f17e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d0517709-7b83-4c98-8275-4f33525b131f}, !- Handle
  {54b2ddf5-7d22-4244-bf64-8d6a8c495b0d}, !- Name
  {7e13ff2e-6e66-4f92-b36b-1cd3c3127c58}, !- Source Object
  5,                                      !- Outlet Port
  {773ced77-94df-454f-95ad-76b9448f7489}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c66201d4-87bc-427c-b416-033b889e49df}, !- Handle
  {339fe102-3f9a-45ee-8326-1a8cc0182b6b}, !- Name
  {773ced77-94df-454f-95ad-76b9448f7489}, !- Source Object
  4,                                      !- Outlet Port
  {9e0ba3c8-81d6-4c9b-9b5d-9e96c57363e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {08bf2fb5-cc88-4562-ad15-14f30f30432f}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f922c70f-53a9-4f76-837d-1fde2c10f281}, !- Water Inlet Node Name
  {e87f173e-11be-4a2f-b66c-487dc8554058}; !- Water Outlet Node Name

OS:Node,
  {3e8cacda-837f-48f0-908d-023b41633f1a}, !- Handle
  Node 48,                                !- Name
  {45ca25dc-734b-4c8e-b4b9-69e04babc07d}, !- Inlet Port
  {f922c70f-53a9-4f76-837d-1fde2c10f281}; !- Outlet Port

OS:Connection,
  {45ca25dc-734b-4c8e-b4b9-69e04babc07d}, !- Handle
  {20e13d6a-2fe4-4214-83dd-52112c3ee15c}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  5,                                      !- Outlet Port
  {3e8cacda-837f-48f0-908d-023b41633f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5cb26d4-d7ae-4dbd-9fa2-ce6198ee70cd}, !- Handle
  Node 50,                                !- Name
  {e87f173e-11be-4a2f-b66c-487dc8554058}, !- Inlet Port
  {cbce71cf-3d9e-4399-b352-7867f99bdda5}; !- Outlet Port

OS:Connection,
  {f922c70f-53a9-4f76-837d-1fde2c10f281}, !- Handle
  {b085682c-6885-478f-a9e4-94c121ce1eaa}, !- Name
  {3e8cacda-837f-48f0-908d-023b41633f1a}, !- Source Object
  3,                                      !- Outlet Port
  {08bf2fb5-cc88-4562-ad15-14f30f30432f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e87f173e-11be-4a2f-b66c-487dc8554058}, !- Handle
  {00f2462d-96ee-4957-bed2-98949473d453}, !- Name
  {08bf2fb5-cc88-4562-ad15-14f30f30432f}, !- Source Object
  10,                                     !- Outlet Port
  {f5cb26d4-d7ae-4dbd-9fa2-ce6198ee70cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbce71cf-3d9e-4399-b352-7867f99bdda5}, !- Handle
  {de67ed20-1c6f-4524-8e20-68742b2779bf}, !- Name
  {f5cb26d4-d7ae-4dbd-9fa2-ce6198ee70cd}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c2a3dc6b-d9a8-420f-a182-c4abe381da0f}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {08bf2fb5-cc88-4562-ad15-14f30f30432f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2eea9df4-10d1-46df-9d60-011a18bf16c5}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {0659f693-17d9-4b71-aea9-d029fd0acd2c}, !- Inlet Air Node Name
  {41fb2794-f4d0-4877-91c5-26ad34f9afdf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2de3b9f0-ff42-43eb-9478-30ae45775397}, !- Handle
  Node 51,                                !- Name
  {41fb2794-f4d0-4877-91c5-26ad34f9afdf}, !- Inlet Port
  {66da3824-7216-480b-9950-9c43a4065797}; !- Outlet Port

OS:Node,
  {d26119f4-ee93-4a73-834b-6e33020b82b2}, !- Handle
  Node 53,                                !- Name
  {7d5452e1-9aff-45b5-97ae-5090ec2a2bf9}, !- Inlet Port
  {a3e03e07-4d95-4854-84b1-24be90eac9ea}; !- Outlet Port

OS:Connection,
  {66da3824-7216-480b-9950-9c43a4065797}, !- Handle
  {9883b610-ee49-4e0c-81dd-99539a769bd4}, !- Name
  {2de3b9f0-ff42-43eb-9478-30ae45775397}, !- Source Object
  3,                                      !- Outlet Port
  {014731f0-84bd-49d8-88d8-05d5845952ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d5452e1-9aff-45b5-97ae-5090ec2a2bf9}, !- Handle
  {fdd42be7-11c5-449b-b32e-c0d8b4473345}, !- Name
  {3560d59e-8972-433b-8623-5b80b14c25c3}, !- Source Object
  12,                                     !- Outlet Port
  {d26119f4-ee93-4a73-834b-6e33020b82b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e03e07-4d95-4854-84b1-24be90eac9ea}, !- Handle
  {f59c1fe0-9db0-403f-a9a9-1bed506763ed}, !- Name
  {d26119f4-ee93-4a73-834b-6e33020b82b2}, !- Source Object
  3,                                      !- Outlet Port
  {058d8e86-2672-4b10-b8b1-ffd98d41f17e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0659f693-17d9-4b71-aea9-d029fd0acd2c}, !- Handle
  {ef87d15a-48e4-4181-9f4a-779add757163}, !- Name
  {7e13ff2e-6e66-4f92-b36b-1cd3c3127c58}, !- Source Object
  6,                                      !- Outlet Port
  {2eea9df4-10d1-46df-9d60-011a18bf16c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41fb2794-f4d0-4877-91c5-26ad34f9afdf}, !- Handle
  {d5fde7e9-659c-44be-9576-97e9b5222baf}, !- Name
  {2eea9df4-10d1-46df-9d60-011a18bf16c5}, !- Source Object
  4,                                      !- Outlet Port
  {2de3b9f0-ff42-43eb-9478-30ae45775397}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fcd288d9-b6b3-4fc5-b13a-7264fb4488d0}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d841efa6-c728-4da6-aa44-130978e49cfa}, !- Water Inlet Node Name
  {38b7b0f1-c075-47d7-9b66-2e8b15644ec9}; !- Water Outlet Node Name

OS:Node,
  {9c3226ad-ae71-456d-a285-16314da4c515}, !- Handle
  Node 54,                                !- Name
  {44ec2ed9-8d81-4f20-a97e-29a34aed91b7}, !- Inlet Port
  {d841efa6-c728-4da6-aa44-130978e49cfa}; !- Outlet Port

OS:Connection,
  {44ec2ed9-8d81-4f20-a97e-29a34aed91b7}, !- Handle
  {c99d0e7e-9d59-46ad-99f3-f61616a56969}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  6,                                      !- Outlet Port
  {9c3226ad-ae71-456d-a285-16314da4c515}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7c8efbc-0c6d-4a96-8f1a-74285f0a7fdb}, !- Handle
  Node 56,                                !- Name
  {38b7b0f1-c075-47d7-9b66-2e8b15644ec9}, !- Inlet Port
  {812258e3-9b19-4726-be96-e62c415ccee6}; !- Outlet Port

OS:Connection,
  {d841efa6-c728-4da6-aa44-130978e49cfa}, !- Handle
  {22e05652-d83f-45e0-8790-d0a78164cedc}, !- Name
  {9c3226ad-ae71-456d-a285-16314da4c515}, !- Source Object
  3,                                      !- Outlet Port
  {fcd288d9-b6b3-4fc5-b13a-7264fb4488d0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {38b7b0f1-c075-47d7-9b66-2e8b15644ec9}, !- Handle
  {01e7e52d-a681-4cd9-a886-f376c4629284}, !- Name
  {fcd288d9-b6b3-4fc5-b13a-7264fb4488d0}, !- Source Object
  10,                                     !- Outlet Port
  {f7c8efbc-0c6d-4a96-8f1a-74285f0a7fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812258e3-9b19-4726-be96-e62c415ccee6}, !- Handle
  {fdf8c76d-c54d-4124-9072-033f17b23940}, !- Name
  {f7c8efbc-0c6d-4a96-8f1a-74285f0a7fdb}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6055370f-0620-4585-b120-98e252a793d3}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {fcd288d9-b6b3-4fc5-b13a-7264fb4488d0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bcecee9a-f74c-4ea5-a14e-71790cee356a}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {6e2e1df5-1fff-4c0f-91e6-529c8b7efe61}, !- Inlet Air Node Name
  {7754ea05-6e54-48d0-97b1-03b38565d197}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {13ebf30a-bcc8-47e6-88b5-a0eb3d70bab8}, !- Handle
  Node 57,                                !- Name
  {7754ea05-6e54-48d0-97b1-03b38565d197}, !- Inlet Port
  {b446bbea-19cd-49b4-8a70-6d06a9f5fd0c}; !- Outlet Port

OS:Node,
  {0394a578-4cfc-4af6-b48d-aa9063b11fde}, !- Handle
  Node 59,                                !- Name
  {783b9caf-8f37-40b4-8d4a-43fbbf4912fa}, !- Inlet Port
  {8f8cf0cf-0a96-42e3-b940-0b3f57f68027}; !- Outlet Port

OS:Connection,
  {b446bbea-19cd-49b4-8a70-6d06a9f5fd0c}, !- Handle
  {b7afbbb2-0606-4101-9435-44601be82141}, !- Name
  {13ebf30a-bcc8-47e6-88b5-a0eb3d70bab8}, !- Source Object
  3,                                      !- Outlet Port
  {d41ccad3-4b94-490d-ae06-ade829fc91da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {783b9caf-8f37-40b4-8d4a-43fbbf4912fa}, !- Handle
  {dd6cdf1f-c208-46d2-a9e9-55bdd4c0595e}, !- Name
  {d00cacef-f00b-410f-8500-1ca7d6dcaf73}, !- Source Object
  12,                                     !- Outlet Port
  {0394a578-4cfc-4af6-b48d-aa9063b11fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f8cf0cf-0a96-42e3-b940-0b3f57f68027}, !- Handle
  {8886f7a9-201a-463b-b32b-cc88a7ffab21}, !- Name
  {0394a578-4cfc-4af6-b48d-aa9063b11fde}, !- Source Object
  3,                                      !- Outlet Port
  {058d8e86-2672-4b10-b8b1-ffd98d41f17e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6e2e1df5-1fff-4c0f-91e6-529c8b7efe61}, !- Handle
  {4cbb028f-1384-43ce-ad06-55ef19189881}, !- Name
  {7e13ff2e-6e66-4f92-b36b-1cd3c3127c58}, !- Source Object
  7,                                      !- Outlet Port
  {bcecee9a-f74c-4ea5-a14e-71790cee356a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7754ea05-6e54-48d0-97b1-03b38565d197}, !- Handle
  {4e6141d7-4ff6-4288-bf85-7d743a4e0650}, !- Name
  {bcecee9a-f74c-4ea5-a14e-71790cee356a}, !- Source Object
  4,                                      !- Outlet Port
  {13ebf30a-bcc8-47e6-88b5-a0eb3d70bab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ba9b2600-9622-4aa5-bcf1-18b45844aab5}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {18f9c37b-5779-4173-b7ea-1be9bcea15af}, !- Water Inlet Node Name
  {225837a7-78e8-4771-9d13-7a835a6acae9}; !- Water Outlet Node Name

OS:Node,
  {23e33276-5727-459c-ad20-74402868ec05}, !- Handle
  Node 60,                                !- Name
  {e0a15957-a9bd-48d8-b193-bdcdc411887c}, !- Inlet Port
  {18f9c37b-5779-4173-b7ea-1be9bcea15af}; !- Outlet Port

OS:Connection,
  {e0a15957-a9bd-48d8-b193-bdcdc411887c}, !- Handle
  {1dee3b28-fda5-46c1-9b3c-518cffeb9a26}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  7,                                      !- Outlet Port
  {23e33276-5727-459c-ad20-74402868ec05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2670074-db0f-4180-be94-e0d5bedbf991}, !- Handle
  Node 61,                                !- Name
  {225837a7-78e8-4771-9d13-7a835a6acae9}, !- Inlet Port
  {f6f6f45b-11ea-4383-bcb4-1183327558a7}; !- Outlet Port

OS:Connection,
  {18f9c37b-5779-4173-b7ea-1be9bcea15af}, !- Handle
  {6ee2db18-47bc-453a-91ae-5a065ea896c9}, !- Name
  {23e33276-5727-459c-ad20-74402868ec05}, !- Source Object
  3,                                      !- Outlet Port
  {ba9b2600-9622-4aa5-bcf1-18b45844aab5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {225837a7-78e8-4771-9d13-7a835a6acae9}, !- Handle
  {9eaf079e-147e-40ce-af04-1664c1109c62}, !- Name
  {ba9b2600-9622-4aa5-bcf1-18b45844aab5}, !- Source Object
  10,                                     !- Outlet Port
  {e2670074-db0f-4180-be94-e0d5bedbf991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f6f45b-11ea-4383-bcb4-1183327558a7}, !- Handle
  {0576b17d-0acd-414c-a58b-40c61d4192a8}, !- Name
  {e2670074-db0f-4180-be94-e0d5bedbf991}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {51afbf20-9d6b-4a34-832d-e05c9deab046}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {ba9b2600-9622-4aa5-bcf1-18b45844aab5}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c23f23a6-501c-402d-b524-127a0627308a}, !- Handle
  Sys_3_PSZ ALL_ST=Penitentiary - dining_FL=Story 4_SCH=B, !- Name
  ,                                       !- Controller List Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule
  {453175ad-cd61-45b8-9e01-bb9297def6a6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {39eb212d-4bb5-49eb-9e02-bc51c508a9a8}, !- Supply Side Inlet Node Name
  {f76e4497-e6cf-4225-8221-a61c0e7069b2}, !- Demand Side Outlet Node Name
  {3e74a5c4-f6a3-4d59-8269-f744e932b214}, !- Demand Side Inlet Node A
  {c4ffcb53-af2d-4cdc-9899-623185a6bd49}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c622e47e-2cb3-4edc-9b93-08c60a01e8cb}, !- Demand Mixer Name
  {633483f5-cab9-46b7-8fdf-8b1193ce7766}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ec7a71fa-0b89-4fae-b2fd-33d549a5bfcd}, !- Handle
  Node 62,                                !- Name
  {39eb212d-4bb5-49eb-9e02-bc51c508a9a8}, !- Inlet Port
  {7393185d-1390-4c2e-a528-c075aab873aa}; !- Outlet Port

OS:Node,
  {24e7c58c-0900-43e8-89b6-2d2d7871c9d1}, !- Handle
  Node 63,                                !- Name
  {a5614b1d-1a80-40ed-9f06-d3f90102f3ab}, !- Inlet Port
  {c4ffcb53-af2d-4cdc-9899-623185a6bd49}; !- Outlet Port

OS:Connection,
  {39eb212d-4bb5-49eb-9e02-bc51c508a9a8}, !- Handle
  {bbd55a85-d06e-4efe-852f-790173b3926f}, !- Name
  {c23f23a6-501c-402d-b524-127a0627308a}, !- Source Object
  8,                                      !- Outlet Port
  {ec7a71fa-0b89-4fae-b2fd-33d549a5bfcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ffcb53-af2d-4cdc-9899-623185a6bd49}, !- Handle
  {f8e770f7-804b-4be8-a444-cc5e8e46425d}, !- Name
  {24e7c58c-0900-43e8-89b6-2d2d7871c9d1}, !- Source Object
  3,                                      !- Outlet Port
  {c23f23a6-501c-402d-b524-127a0627308a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9eef2685-6849-4ba8-a5e3-ad5bddc841b6}, !- Handle
  Node 64,                                !- Name
  {3e74a5c4-f6a3-4d59-8269-f744e932b214}, !- Inlet Port
  {43898bbf-785d-46b4-9b2e-5fc345d678cb}; !- Outlet Port

OS:Node,
  {0fb34a0c-830b-414a-9353-7ddcd4a771b4}, !- Handle
  Node 65,                                !- Name
  {31a3fd00-1231-46d8-8a9f-9bd48cef2505}, !- Inlet Port
  {f76e4497-e6cf-4225-8221-a61c0e7069b2}; !- Outlet Port

OS:Node,
  {e75654d6-36dd-429c-9ca7-767cea0a8867}, !- Handle
  Node 66,                                !- Name
  {d105d86c-51ee-4e6b-a840-974154581f94}, !- Inlet Port
  {4fc7b8d4-5e7d-4a5c-953c-b421f794073f}; !- Outlet Port

OS:Connection,
  {3e74a5c4-f6a3-4d59-8269-f744e932b214}, !- Handle
  {58264a14-0207-41c1-8a4e-b0c85f7eaea5}, !- Name
  {c23f23a6-501c-402d-b524-127a0627308a}, !- Source Object
  10,                                     !- Outlet Port
  {9eef2685-6849-4ba8-a5e3-ad5bddc841b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f76e4497-e6cf-4225-8221-a61c0e7069b2}, !- Handle
  {a986c32a-aaf6-43a7-b54c-a3d09e56ca14}, !- Name
  {0fb34a0c-830b-414a-9353-7ddcd4a771b4}, !- Source Object
  3,                                      !- Outlet Port
  {c23f23a6-501c-402d-b524-127a0627308a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {633483f5-cab9-46b7-8fdf-8b1193ce7766}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {43898bbf-785d-46b4-9b2e-5fc345d678cb}, !- Inlet Node Name
  {3ab8a898-ffd6-4e9b-8eb4-5da0f5414e1f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c622e47e-2cb3-4edc-9b93-08c60a01e8cb}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {31a3fd00-1231-46d8-8a9f-9bd48cef2505}, !- Outlet Node Name
  {753619f8-12d4-4c2e-8f80-b98de631fa08}; !- Inlet Node Name 1

OS:Connection,
  {43898bbf-785d-46b4-9b2e-5fc345d678cb}, !- Handle
  {f262bc2b-86c6-4e89-95bb-44f3251c20e8}, !- Name
  {9eef2685-6849-4ba8-a5e3-ad5bddc841b6}, !- Source Object
  3,                                      !- Outlet Port
  {633483f5-cab9-46b7-8fdf-8b1193ce7766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a3fd00-1231-46d8-8a9f-9bd48cef2505}, !- Handle
  {eefc06fd-f6de-489f-92ba-c276a56b06a9}, !- Name
  {c622e47e-2cb3-4edc-9b93-08c60a01e8cb}, !- Source Object
  2,                                      !- Outlet Port
  {0fb34a0c-830b-414a-9353-7ddcd4a771b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {147d11b1-1415-4532-9cc1-be14235e26be}, !- Handle
  {c23f23a6-501c-402d-b524-127a0627308a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {453175ad-cd61-45b8-9e01-bb9297def6a6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Fan:ConstantVolume,
  {857ea4d8-3661-49b1-a29c-c9c67799c2f8}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {247b6c5c-eade-47e9-8aa4-bb0f8ffaa61c}, !- Air Inlet Node Name
  {a5614b1d-1a80-40ed-9f06-d3f90102f3ab}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0c740102-087a-447c-b8ba-b4288519b15d}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {53a816e6-fe42-49cd-8931-5cf3035a4ee4}, !- Air Inlet Node Name
  {8359d252-90a3-4222-873e-6025e6b9797b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {708bf821-8e53-400a-9f83-2b69bf30fb4e}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d2325a05-64ee-4221-95aa-30748fd2a1b9}, !- Air Inlet Node Name
  {cedffcb7-7d73-4358-a7b9-dd4e87219042}, !- Air Outlet Node Name
  {d73022e5-4f7b-462c-a564-1f532d327866}, !- Total Cooling Capacity Function of Temperature Curve Name
  {74effc3e-71b6-4580-8d3c-514e17c9f0c0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {07d26b73-9c65-4f99-8062-ae4a0bc9dcc5}, !- Energy Input Ratio Function of Temperature Curve Name
  {1726d4eb-6e64-4a5c-961c-8fa653e273ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ed54f9b-ed37-415b-8f57-d20b16543757}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d73022e5-4f7b-462c-a564-1f532d327866}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74effc3e-71b6-4580-8d3c-514e17c9f0c0}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {07d26b73-9c65-4f99-8062-ae4a0bc9dcc5}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
