  {8ae21c71-5462-46dd-b7fd-d42d2b404b83}, !- Handle
  {75ad232b-841e-482f-ad20-f3fcca930379}, !- Name
  {ba81c32a-7454-47dd-b751-ca0a2607c464}, !- Source Object
  3,                                      !- Outlet Port
  {03d79ca3-b87f-45f3-a450-4e4ea61983b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8486074-d777-4601-86b4-392035764254}, !- Handle
  {b47f16ff-bc4b-4bce-b2a6-cfc48bf38836}, !- Name
  {03d79ca3-b87f-45f3-a450-4e4ea61983b4}, !- Source Object
  12,                                     !- Outlet Port
  {47c9bf6a-7e6d-487e-9285-89841b498933}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {497bc16b-82e7-4b5f-9df5-f1b1f3d490f6}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f2d7ecd7-bbde-4bea-8454-34cffcbd6219}, !- Water Inlet Node Name
  {60dd0c8c-6a68-4fe2-ba36-be78be7bb446}; !- Water Outlet Node Name

OS:Node,
  {e96e9872-2bcf-41d0-85cd-b2d9de2154c6}, !- Handle
  Node 243,                               !- Name
  {e91f8086-d35b-4d8c-876d-07f91b406a76}, !- Inlet Port
  {f2d7ecd7-bbde-4bea-8454-34cffcbd6219}; !- Outlet Port

OS:Connection,
  {e91f8086-d35b-4d8c-876d-07f91b406a76}, !- Handle
  {faa2d161-62ae-46de-aa1c-a5086d5da038}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  32,                                     !- Outlet Port
  {e96e9872-2bcf-41d0-85cd-b2d9de2154c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09a157e4-b13b-402f-9b04-9d4e4f8a6352}, !- Handle
  Node 244,                               !- Name
  {60dd0c8c-6a68-4fe2-ba36-be78be7bb446}, !- Inlet Port
  {6aa6fc0b-a7cd-4e2f-965b-9c94575c0a00}; !- Outlet Port

OS:Connection,
  {f2d7ecd7-bbde-4bea-8454-34cffcbd6219}, !- Handle
  {91ee21d9-d48d-40a5-9d3a-21c39ae60980}, !- Name
  {e96e9872-2bcf-41d0-85cd-b2d9de2154c6}, !- Source Object
  3,                                      !- Outlet Port
  {497bc16b-82e7-4b5f-9df5-f1b1f3d490f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {60dd0c8c-6a68-4fe2-ba36-be78be7bb446}, !- Handle
  {c2581068-d679-495c-861f-48b793bf9183}, !- Name
  {497bc16b-82e7-4b5f-9df5-f1b1f3d490f6}, !- Source Object
  10,                                     !- Outlet Port
  {09a157e4-b13b-402f-9b04-9d4e4f8a6352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa6fc0b-a7cd-4e2f-965b-9c94575c0a00}, !- Handle
  {d0827a10-5730-4c79-9712-5e21e7a7627a}, !- Name
  {09a157e4-b13b-402f-9b04-9d4e4f8a6352}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e305ed90-ebdd-4834-87e6-ffcfa834ef42}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {497bc16b-82e7-4b5f-9df5-f1b1f3d490f6}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {456f68b9-04f6-445f-9894-09ae77b1f596}, !- Handle
  Coil Heating Water 13,                  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {247677fa-df25-4dff-9716-78f31df2c80a}, !- Water Inlet Node Name
  {e77f67b4-4e5b-43b6-969f-4c0f02500600}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d893c6f8-8473-4a9f-aacd-ab6f246b751e}, !- Handle
  Node 245,                               !- Name
  {8dfcee2f-3904-466d-9bff-73e274f05ec1}, !- Inlet Port
  {247677fa-df25-4dff-9716-78f31df2c80a}; !- Outlet Port

OS:Connection,
  {8dfcee2f-3904-466d-9bff-73e274f05ec1}, !- Handle
  {53fab6b4-6e43-4a41-8693-29058003ccc0}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  33,                                     !- Outlet Port
  {d893c6f8-8473-4a9f-aacd-ab6f246b751e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae71948a-051c-4d43-ba9d-ae793788f716}, !- Handle
  Node 246,                               !- Name
  {e77f67b4-4e5b-43b6-969f-4c0f02500600}, !- Inlet Port
  {e4d7a77f-85e3-4362-8590-1010dce5d4d1}; !- Outlet Port

OS:Connection,
  {247677fa-df25-4dff-9716-78f31df2c80a}, !- Handle
  {8d21ccfa-0f86-4993-a66d-20b56a75ad46}, !- Name
  {d893c6f8-8473-4a9f-aacd-ab6f246b751e}, !- Source Object
  3,                                      !- Outlet Port
  {456f68b9-04f6-445f-9894-09ae77b1f596}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e77f67b4-4e5b-43b6-969f-4c0f02500600}, !- Handle
  {911f7944-3d15-4aa7-ab39-01d89f5c3f38}, !- Name
  {456f68b9-04f6-445f-9894-09ae77b1f596}, !- Source Object
  6,                                      !- Outlet Port
  {ae71948a-051c-4d43-ba9d-ae793788f716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d7a77f-85e3-4362-8590-1010dce5d4d1}, !- Handle
  {e119694e-b3bf-4a4b-b82c-1a1c7dfb41c1}, !- Name
  {ae71948a-051c-4d43-ba9d-ae793788f716}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {629675c4-88a0-4111-a415-a2cde676a23a}, !- Handle
  Controller Water Coil 16,               !- Name
  {456f68b9-04f6-445f-9894-09ae77b1f596}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2ec07961-c942-4e5f-86df-174586cca2d3}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {6e4aa696-737c-41cd-8bd8-d98680549a21}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {456f68b9-04f6-445f-9894-09ae77b1f596}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e007ff90-6b54-456f-bba5-503ad90036f0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f41b6e4e-f11b-403f-b11b-fa53528fa838}, !- Handle
  Node 247,                               !- Name
  {e007ff90-6b54-456f-bba5-503ad90036f0}, !- Inlet Port
  {d765a0c4-4ff5-4aa5-9520-7df16cb407d0}; !- Outlet Port

OS:Node,
  {ecd452da-2d7d-428e-859e-0d5744951ab8}, !- Handle
  Node 248,                               !- Name
  {e83eba08-cab6-400b-b4ee-71643fcebc29}, !- Inlet Port
  {5293e1ea-c683-4f6e-8934-8c3a7a327927}; !- Outlet Port

OS:Connection,
  {d765a0c4-4ff5-4aa5-9520-7df16cb407d0}, !- Handle
  {5e812a41-0a4a-4635-8bd1-e412f03f8512}, !- Name
  {f41b6e4e-f11b-403f-b11b-fa53528fa838}, !- Source Object
  3,                                      !- Outlet Port
  {927b7706-b2c3-4a53-bbaa-02bd78dcc0d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e83eba08-cab6-400b-b4ee-71643fcebc29}, !- Handle
  {b00cf057-a4b1-4897-8443-2d2acd8d755c}, !- Name
  {7885a2af-fc11-4e36-ba65-a87d623e3cb3}, !- Source Object
  12,                                     !- Outlet Port
  {ecd452da-2d7d-428e-859e-0d5744951ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5293e1ea-c683-4f6e-8934-8c3a7a327927}, !- Handle
  {a4a34507-acd6-4fec-ac44-66368f483e4e}, !- Name
  {ecd452da-2d7d-428e-859e-0d5744951ab8}, !- Source Object
  3,                                      !- Outlet Port
  {ebf75f7d-2c30-4143-a37b-41e8b6b9d54a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a228d30-9512-4e0d-bede-de81c1529f16}, !- Handle
  Node 249,                               !- Name
  {a13a66c1-1c94-4279-84c0-35daf5d2a7b3}, !- Inlet Port
  {6e4aa696-737c-41cd-8bd8-d98680549a21}; !- Outlet Port

OS:Connection,
  {a13a66c1-1c94-4279-84c0-35daf5d2a7b3}, !- Handle
  {eba9e47b-5038-4693-b006-b097d3beab65}, !- Name
  {a825b663-1a57-43e4-bcab-124c34764a81}, !- Source Object
  6,                                      !- Outlet Port
  {3a228d30-9512-4e0d-bede-de81c1529f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4aa696-737c-41cd-8bd8-d98680549a21}, !- Handle
  {7fe0c252-b16a-4618-a453-81b13759b58d}, !- Name
  {3a228d30-9512-4e0d-bede-de81c1529f16}, !- Source Object
  3,                                      !- Outlet Port
  {2ec07961-c942-4e5f-86df-174586cca2d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e007ff90-6b54-456f-bba5-503ad90036f0}, !- Handle
  {6bb3438f-812f-4f00-a8e5-69d64da2a5ac}, !- Name
  {2ec07961-c942-4e5f-86df-174586cca2d3}, !- Source Object
  12,                                     !- Outlet Port
  {f41b6e4e-f11b-403f-b11b-fa53528fa838}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {02128b98-d2b2-4356-a746-044ea73faf7d}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3e181e07-3e2a-487d-97f0-8e3e4f06cd71}, !- Water Inlet Node Name
  {c6cea3dd-647a-4d59-b5c5-f1f673964ad5}; !- Water Outlet Node Name

OS:Node,
  {9f5a150f-481c-4b20-afa2-fd7f7374caed}, !- Handle
  Node 250,                               !- Name
  {4536c506-fcb7-463f-b50c-0bb3e21eecb7}, !- Inlet Port
  {3e181e07-3e2a-487d-97f0-8e3e4f06cd71}; !- Outlet Port

OS:Connection,
  {4536c506-fcb7-463f-b50c-0bb3e21eecb7}, !- Handle
  {06079aea-1716-467f-9fed-7e3e74166e3c}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  34,                                     !- Outlet Port
  {9f5a150f-481c-4b20-afa2-fd7f7374caed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f98ffda-8a25-432c-b588-b2e8ee7d5f49}, !- Handle
  Node 251,                               !- Name
  {c6cea3dd-647a-4d59-b5c5-f1f673964ad5}, !- Inlet Port
  {4ee7f117-1dfb-4db2-b07e-a9ba6d323056}; !- Outlet Port

OS:Connection,
  {3e181e07-3e2a-487d-97f0-8e3e4f06cd71}, !- Handle
  {f494d5c0-e838-46a7-9073-a3dc08a344b2}, !- Name
  {9f5a150f-481c-4b20-afa2-fd7f7374caed}, !- Source Object
  3,                                      !- Outlet Port
  {02128b98-d2b2-4356-a746-044ea73faf7d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c6cea3dd-647a-4d59-b5c5-f1f673964ad5}, !- Handle
  {63bb0570-631d-40d0-a8bd-ad1507d85f95}, !- Name
  {02128b98-d2b2-4356-a746-044ea73faf7d}, !- Source Object
  10,                                     !- Outlet Port
  {3f98ffda-8a25-432c-b588-b2e8ee7d5f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee7f117-1dfb-4db2-b07e-a9ba6d323056}, !- Handle
  {4b5da3ec-7981-4f0d-abaa-ff4ce1d9bf0b}, !- Name
  {3f98ffda-8a25-432c-b588-b2e8ee7d5f49}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1ad19498-8703-4d6c-9e59-843ded8f9b3f}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {02128b98-d2b2-4356-a746-044ea73faf7d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {1862c117-1afa-4dd6-9c29-aafbef53a3ec}, !- Handle
  Sys_6_VAV with Reheat 3,                !- Name
  ,                                       !- Controller List Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule
  {4ef230ed-0110-46c1-9d73-07d82f7e8c16}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {274826b9-ad0f-4244-8a84-44b1ceaa51d0}, !- Supply Side Inlet Node Name
  {2503727b-7026-47f9-935d-5b13a371d7c4}, !- Demand Side Outlet Node Name
  {7ffc4e78-431a-4d9e-82e6-354839094887}, !- Demand Side Inlet Node A
  {527a7007-b1fc-4b00-a731-a36e5216191f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5891f1f3-b8a9-4548-9b65-4805d4fdc25c}, !- Demand Mixer Name
  {01a05f1a-3088-492a-93be-a4a395bbe56f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33355acd-f121-4578-a71d-7f2e96484a65}, !- Handle
  Node 252,                               !- Name
  {274826b9-ad0f-4244-8a84-44b1ceaa51d0}, !- Inlet Port
  {95b41983-ed88-4231-a071-f624bb06f483}; !- Outlet Port

OS:Node,
  {4441b998-77db-40da-81ed-ffa0c800b564}, !- Handle
  Node 253,                               !- Name
  {849dd647-90ca-4cad-bdf1-a684488753bc}, !- Inlet Port
  {527a7007-b1fc-4b00-a731-a36e5216191f}; !- Outlet Port

OS:Connection,
  {274826b9-ad0f-4244-8a84-44b1ceaa51d0}, !- Handle
  {898f2926-3323-4382-8e49-94008739f9dd}, !- Name
  {1862c117-1afa-4dd6-9c29-aafbef53a3ec}, !- Source Object
  8,                                      !- Outlet Port
  {33355acd-f121-4578-a71d-7f2e96484a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527a7007-b1fc-4b00-a731-a36e5216191f}, !- Handle
  {001b9619-8fea-48c4-9b8b-aa97eb747f93}, !- Name
  {4441b998-77db-40da-81ed-ffa0c800b564}, !- Source Object
  3,                                      !- Outlet Port
  {1862c117-1afa-4dd6-9c29-aafbef53a3ec}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9146eae5-43a2-4116-8f48-f2d574e4ebf3}, !- Handle
  Node 254,                               !- Name
  {7ffc4e78-431a-4d9e-82e6-354839094887}, !- Inlet Port
  {4d5d2942-1974-4ed1-b0f9-5a2140bea65f}; !- Outlet Port

OS:Node,
  {ce16d9e2-cff7-4a14-a58f-6b825951b841}, !- Handle
  Node 255,                               !- Name
  {30fca4ea-884b-46e7-997d-8d9239fa6fab}, !- Inlet Port
  {2503727b-7026-47f9-935d-5b13a371d7c4}; !- Outlet Port

OS:Node,
  {c9b7f34b-3081-4461-b304-830d5af3b205}, !- Handle
  Node 256,                               !- Name
  {494acafa-a4cd-46bb-8a10-9ce7733e0a81}, !- Inlet Port
  {273ecd2f-2808-4ad6-902d-b08a4a6e9e78}; !- Outlet Port

OS:Connection,
  {7ffc4e78-431a-4d9e-82e6-354839094887}, !- Handle
  {ce376435-534e-4816-9148-38b5a242deb1}, !- Name
  {1862c117-1afa-4dd6-9c29-aafbef53a3ec}, !- Source Object
  10,                                     !- Outlet Port
  {9146eae5-43a2-4116-8f48-f2d574e4ebf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2503727b-7026-47f9-935d-5b13a371d7c4}, !- Handle
  {e064cc4f-2503-4caf-b762-139b04d4ac9e}, !- Name
  {ce16d9e2-cff7-4a14-a58f-6b825951b841}, !- Source Object
  3,                                      !- Outlet Port
  {1862c117-1afa-4dd6-9c29-aafbef53a3ec}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {01a05f1a-3088-492a-93be-a4a395bbe56f}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {4d5d2942-1974-4ed1-b0f9-5a2140bea65f}, !- Inlet Node Name
  {fb083f2e-1705-430b-874d-609d9e44a800}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5891f1f3-b8a9-4548-9b65-4805d4fdc25c}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {30fca4ea-884b-46e7-997d-8d9239fa6fab}, !- Outlet Node Name
  {e2b34934-2f8d-41c2-94bf-d991d8d815bb}; !- Inlet Node Name 1

OS:Connection,
  {4d5d2942-1974-4ed1-b0f9-5a2140bea65f}, !- Handle
  {3232fe01-45d0-4c88-a0fb-d8a0ee068801}, !- Name
  {9146eae5-43a2-4116-8f48-f2d574e4ebf3}, !- Source Object
  3,                                      !- Outlet Port
  {01a05f1a-3088-492a-93be-a4a395bbe56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30fca4ea-884b-46e7-997d-8d9239fa6fab}, !- Handle
  {69abd9a8-d3af-4e26-9545-70f91f1826d9}, !- Name
  {5891f1f3-b8a9-4548-9b65-4805d4fdc25c}, !- Source Object
  2,                                      !- Outlet Port
  {ce16d9e2-cff7-4a14-a58f-6b825951b841}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {da94f95d-8a9b-4075-ac08-2985580574bb}, !- Handle
  {1862c117-1afa-4dd6-9c29-aafbef53a3ec}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4ef230ed-0110-46c1-9d73-07d82f7e8c16}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8; !- Name

OS:Fan:VariableVolume,
  {9735b3b9-58ff-4c44-99c1-604f300ad0f3}, !- Handle
  Sys6 Supply Fan 3,                      !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {65a3fbeb-9d88-4d99-b115-75c73f4f0b7b}, !- Air Inlet Node Name
  {849dd647-90ca-4cad-bdf1-a684488753bc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {1e9bbec0-5761-424a-946c-04dd6954a15a}, !- Handle
  Sys6 Return Fan 3,                      !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {95b41983-ed88-4231-a071-f624bb06f483}, !- Air Inlet Node Name
  {902d6164-f196-49f3-892d-a18a8df5375d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {3b6489d0-ddbe-4738-8e15-d6ec5ea23334}, !- Handle
  Coil Heating Water 14,                  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f41f8ea0-2f9e-4fa1-b710-1f4d55e7d6aa}, !- Water Inlet Node Name
  {23547048-d658-40b8-a7d0-aa8ca2dea1f9}, !- Water Outlet Node Name
  {8950aa02-48c5-4fe2-8491-e0ae8414d72d}, !- Air Inlet Node Name
  {eece018f-6581-480f-9030-10dc5134871a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4c86170e-376f-4090-957b-98128997b466}, !- Handle
  Node 257,                               !- Name
  {990399e9-e3d4-4867-94e3-cf6e109b5b85}, !- Inlet Port
  {f41f8ea0-2f9e-4fa1-b710-1f4d55e7d6aa}; !- Outlet Port

OS:Connection,
  {990399e9-e3d4-4867-94e3-cf6e109b5b85}, !- Handle
  {053f7a7f-1629-41ba-8d9d-b473b66005e2}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  35,                                     !- Outlet Port
  {4c86170e-376f-4090-957b-98128997b466}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3244480-0a36-4196-9937-3f79bab34b79}, !- Handle
  Node 258,                               !- Name
  {23547048-d658-40b8-a7d0-aa8ca2dea1f9}, !- Inlet Port
  {7e8eeb87-0918-423b-849e-aef51baa3c1e}; !- Outlet Port

OS:Connection,
  {f41f8ea0-2f9e-4fa1-b710-1f4d55e7d6aa}, !- Handle
  {961cdd4f-c7c1-4c86-9dcb-16e1ce021367}, !- Name
  {4c86170e-376f-4090-957b-98128997b466}, !- Source Object
  3,                                      !- Outlet Port
  {3b6489d0-ddbe-4738-8e15-d6ec5ea23334}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {23547048-d658-40b8-a7d0-aa8ca2dea1f9}, !- Handle
  {4ab7379e-5eaa-4979-a215-1919042c9751}, !- Name
  {3b6489d0-ddbe-4738-8e15-d6ec5ea23334}, !- Source Object
  6,                                      !- Outlet Port
  {d3244480-0a36-4196-9937-3f79bab34b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e8eeb87-0918-423b-849e-aef51baa3c1e}, !- Handle
  {12885d50-8bf6-4500-8e49-a2fc47af8e45}, !- Name
  {d3244480-0a36-4196-9937-3f79bab34b79}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  35;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {dd6c1ff5-edb9-4b14-936c-3adaaabf8d02}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {71110a01-c25b-46d3-986b-6d3059bc6348}, !- Water Inlet Node Name
  {f58a8406-e9a6-466f-83bb-5bb4b2db0bdc}, !- Water Outlet Node Name
  {75b30048-4b2b-4b8d-8a88-d500c852289a}, !- Air Inlet Node Name
  {c4ee8304-a225-4f19-8759-363eb31e5d94}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {01f4b075-31b6-48de-b97b-19fd358da9da}, !- Handle
  Node 259,                               !- Name
  {4a319ca9-209e-45df-9b2d-f32387c7dc00}, !- Inlet Port
  {71110a01-c25b-46d3-986b-6d3059bc6348}; !- Outlet Port

OS:Connection,
  {4a319ca9-209e-45df-9b2d-f32387c7dc00}, !- Handle
  {175d4ad9-0af8-4298-8fb9-fcb4e80fe22a}, !- Name
  {496472c4-49aa-498f-9d0e-75d09f172f14}, !- Source Object
  6,                                      !- Outlet Port
  {01f4b075-31b6-48de-b97b-19fd358da9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e70c806e-b123-4e3b-9a54-10922e1881ad}, !- Handle
  Node 260,                               !- Name
  {f58a8406-e9a6-466f-83bb-5bb4b2db0bdc}, !- Inlet Port
  {65bac48a-9e66-4d42-b7ad-c5b9466897fb}; !- Outlet Port

OS:Connection,
  {71110a01-c25b-46d3-986b-6d3059bc6348}, !- Handle
  {b2407e25-34a6-49d1-8b71-c6b351c47d6c}, !- Name
  {01f4b075-31b6-48de-b97b-19fd358da9da}, !- Source Object
  3,                                      !- Outlet Port
  {dd6c1ff5-edb9-4b14-936c-3adaaabf8d02}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f58a8406-e9a6-466f-83bb-5bb4b2db0bdc}, !- Handle
  {a1698643-57dc-4397-8210-5a8e3f3bcaa0}, !- Name
  {dd6c1ff5-edb9-4b14-936c-3adaaabf8d02}, !- Source Object
  11,                                     !- Outlet Port
  {e70c806e-b123-4e3b-9a54-10922e1881ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65bac48a-9e66-4d42-b7ad-c5b9466897fb}, !- Handle
  {820c9c4a-4af3-4ee3-9441-77d662373ea9}, !- Name
  {e70c806e-b123-4e3b-9a54-10922e1881ad}, !- Source Object
  3,                                      !- Outlet Port
  {79c3fb48-4e19-4a62-9258-ec5d3776d2f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {96eb0701-17f5-4f85-99d5-4b3bac857fe2}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3351eef2-e6b7-4d36-a65c-b2435186365b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3351eef2-e6b7-4d36-a65c-b2435186365b}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {534ca277-bdb1-4b4d-a5fe-6023dc67cb9a}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {96eb0701-17f5-4f85-99d5-4b3bac857fe2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eaf99265-1914-4a24-ad3a-076e217880c0}, !- Mixed Air Node Name
  {aafc75d3-9814-4bb0-8146-2cbf0704ab67}, !- Outdoor Air Stream Node Name
  {12c38300-aaca-43a2-ab3c-a7e9c59e3cc0}, !- Relief Air Stream Node Name
  {fb407491-69ef-4c4b-a556-60146767fa02}; !- Return Air Stream Node Name

OS:Node,
  {cfc3f03a-b450-464b-ba8f-c150b7c7934d}, !- Handle
  Node 261,                               !- Name
  ,                                       !- Inlet Port
  {aafc75d3-9814-4bb0-8146-2cbf0704ab67}; !- Outlet Port

OS:Connection,
  {aafc75d3-9814-4bb0-8146-2cbf0704ab67}, !- Handle
  {eec606b0-dd17-47fc-a6d7-51c4038e7b6a}, !- Name
  {cfc3f03a-b450-464b-ba8f-c150b7c7934d}, !- Source Object
  3,                                      !- Outlet Port
  {534ca277-bdb1-4b4d-a5fe-6023dc67cb9a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e75e2ff-89c0-4f34-9e1d-81c74122ad2e}, !- Handle
  Node 262,                               !- Name
  {12c38300-aaca-43a2-ab3c-a7e9c59e3cc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12c38300-aaca-43a2-ab3c-a7e9c59e3cc0}, !- Handle
  {8da25856-9062-4aa7-9f9a-2f4c6a3dfd42}, !- Name
  {534ca277-bdb1-4b4d-a5fe-6023dc67cb9a}, !- Source Object
  7,                                      !- Outlet Port
  {1e75e2ff-89c0-4f34-9e1d-81c74122ad2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849dd647-90ca-4cad-bdf1-a684488753bc}, !- Handle
  {2ce8ca2a-7cd0-46f1-9143-fb09d30e2f6c}, !- Name
  {9735b3b9-58ff-4c44-99c1-604f300ad0f3}, !- Source Object
  17,                                     !- Outlet Port
  {4441b998-77db-40da-81ed-ffa0c800b564}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf691165-8e81-466b-b4c9-a341c56e6062}, !- Handle
  Node 263,                               !- Name
  {eece018f-6581-480f-9030-10dc5134871a}, !- Inlet Port
  {65a3fbeb-9d88-4d99-b115-75c73f4f0b7b}; !- Outlet Port

OS:Connection,
  {eece018f-6581-480f-9030-10dc5134871a}, !- Handle
  {5655f8b2-dc8c-4fac-a852-f8b4315e132d}, !- Name
  {3b6489d0-ddbe-4738-8e15-d6ec5ea23334}, !- Source Object
  8,                                      !- Outlet Port
  {bf691165-8e81-466b-b4c9-a341c56e6062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a3fbeb-9d88-4d99-b115-75c73f4f0b7b}, !- Handle
  {d7c07550-be5d-4d82-b9ed-27f3e03f205f}, !- Name
  {bf691165-8e81-466b-b4c9-a341c56e6062}, !- Source Object
  3,                                      !- Outlet Port
  {9735b3b9-58ff-4c44-99c1-604f300ad0f3}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee595c78-ef39-41ef-94c0-53923a481a23}, !- Handle
  Controller Water Coil 17,               !- Name
  {3b6489d0-ddbe-4738-8e15-d6ec5ea23334}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4a876262-a55b-4787-896f-375da0777533}, !- Handle
  Node 264,                               !- Name
  {c4ee8304-a225-4f19-8759-363eb31e5d94}, !- Inlet Port
  {8950aa02-48c5-4fe2-8491-e0ae8414d72d}; !- Outlet Port

OS:Connection,
  {c4ee8304-a225-4f19-8759-363eb31e5d94}, !- Handle
  {c24252e0-aee2-449a-9cf8-96c46675ea8e}, !- Name
  {dd6c1ff5-edb9-4b14-936c-3adaaabf8d02}, !- Source Object
  13,                                     !- Outlet Port
  {4a876262-a55b-4787-896f-375da0777533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8950aa02-48c5-4fe2-8491-e0ae8414d72d}, !- Handle
  {3990f821-355a-4d4b-9013-2ec3e9540be4}, !- Name
  {4a876262-a55b-4787-896f-375da0777533}, !- Source Object
  3,                                      !- Outlet Port
  {3b6489d0-ddbe-4738-8e15-d6ec5ea23334}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0f23bb1e-90c8-4cf4-8b38-647375ffdfc4}, !- Handle
  Controller Water Coil 18,               !- Name
  {dd6c1ff5-edb9-4b14-936c-3adaaabf8d02}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6f99ed8b-a01e-44c0-a908-21177bdc3883}, !- Handle
  Node 265,                               !- Name
  {eaf99265-1914-4a24-ad3a-076e217880c0}, !- Inlet Port
  {75b30048-4b2b-4b8d-8a88-d500c852289a}; !- Outlet Port

OS:Connection,
  {eaf99265-1914-4a24-ad3a-076e217880c0}, !- Handle
  {8f6a6d9b-e845-4b69-b346-13572cd8b956}, !- Name
  {534ca277-bdb1-4b4d-a5fe-6023dc67cb9a}, !- Source Object
  5,                                      !- Outlet Port
  {6f99ed8b-a01e-44c0-a908-21177bdc3883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b30048-4b2b-4b8d-8a88-d500c852289a}, !- Handle
  {5c6cb82a-9c85-49fc-b573-c297ae1abfc9}, !- Name
  {6f99ed8b-a01e-44c0-a908-21177bdc3883}, !- Source Object
  3,                                      !- Outlet Port
  {dd6c1ff5-edb9-4b14-936c-3adaaabf8d02}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c0d53b41-bb1d-4a5e-b6c5-039653df080f}, !- Handle
  Node 266,                               !- Name
  {902d6164-f196-49f3-892d-a18a8df5375d}, !- Inlet Port
  {fb407491-69ef-4c4b-a556-60146767fa02}; !- Outlet Port

OS:Connection,
  {95b41983-ed88-4231-a071-f624bb06f483}, !- Handle
  {67b2edac-bb6f-4bb8-bf2c-cfd0870e0aa1}, !- Name
  {33355acd-f121-4578-a71d-7f2e96484a65}, !- Source Object
  3,                                      !- Outlet Port
  {1e9bbec0-5761-424a-946c-04dd6954a15a}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {902d6164-f196-49f3-892d-a18a8df5375d}, !- Handle
  {52bf118f-2b9e-4cbb-9311-e12198cafd5b}, !- Name
  {1e9bbec0-5761-424a-946c-04dd6954a15a}, !- Source Object
  17,                                     !- Outlet Port
  {c0d53b41-bb1d-4a5e-b6c5-039653df080f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb407491-69ef-4c4b-a556-60146767fa02}, !- Handle
  {89fead89-1dbc-4ecc-a995-73faf87511f4}, !- Name
  {c0d53b41-bb1d-4a5e-b6c5-039653df080f}, !- Source Object
  3,                                      !- Outlet Port
  {534ca277-bdb1-4b4d-a5fe-6023dc67cb9a}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0cfc870f-3ea6-4fa8-bbca-b189f68cdbe0}, !- Handle
  Supply Air Temp 3,                      !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  {af5ef665-c67b-42fb-9507-8f2c67ebcde1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af5ef665-c67b-42fb-9507-8f2c67ebcde1}, !- Handle
  Supply Air Temp Default 3,              !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5f7d6583-2eb7-44ad-a348-bd47d6f9894e}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {0cfc870f-3ea6-4fa8-bbca-b189f68cdbe0}, !- Schedule Name
  {4441b998-77db-40da-81ed-ffa0c800b564}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {50491950-30d2-4126-809d-294020baa7fb}, !- Handle
  Coil Heating Water 15,                  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9359a4a2-5d24-437d-b944-042f9364322c}, !- Water Inlet Node Name
  {95adabea-5256-42d3-95e6-4a6ae1cd6055}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7ef4f3af-da31-43e0-9b18-22178cdb56af}, !- Handle
  Node 267,                               !- Name
  {6a87fd1d-952a-4c62-8b90-d02d31e4706e}, !- Inlet Port
  {9359a4a2-5d24-437d-b944-042f9364322c}; !- Outlet Port

OS:Connection,
  {6a87fd1d-952a-4c62-8b90-d02d31e4706e}, !- Handle
  {8051d37f-a4a5-4d34-aa89-ea32abaad4db}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  36,                                     !- Outlet Port
  {7ef4f3af-da31-43e0-9b18-22178cdb56af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cebf2ae-511d-4e55-b53b-80d8ad60c9ed}, !- Handle
  Node 268,                               !- Name
  {95adabea-5256-42d3-95e6-4a6ae1cd6055}, !- Inlet Port
  {ac26173d-66cf-4151-a5df-a1f04fb29d57}; !- Outlet Port

OS:Connection,
  {9359a4a2-5d24-437d-b944-042f9364322c}, !- Handle
  {6cc597b9-9ee9-4ee8-9bf7-76fcd75bcc3c}, !- Name
  {7ef4f3af-da31-43e0-9b18-22178cdb56af}, !- Source Object
  3,                                      !- Outlet Port
  {50491950-30d2-4126-809d-294020baa7fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95adabea-5256-42d3-95e6-4a6ae1cd6055}, !- Handle
  {a590e439-23a4-4d84-977e-5db207b4544a}, !- Name
  {50491950-30d2-4126-809d-294020baa7fb}, !- Source Object
  6,                                      !- Outlet Port
  {0cebf2ae-511d-4e55-b53b-80d8ad60c9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac26173d-66cf-4151-a5df-a1f04fb29d57}, !- Handle
  {38b8a877-47f2-457c-820c-22d75f12db9f}, !- Name
  {0cebf2ae-511d-4e55-b53b-80d8ad60c9ed}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0057fa4e-fbf3-4428-8153-22b5719da945}, !- Handle
  Controller Water Coil 19,               !- Name
  {50491950-30d2-4126-809d-294020baa7fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {631bc667-944b-444b-be53-8847e6ebb652}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {e80ef1ab-236a-4295-9cbe-5e6b6c088bb7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {50491950-30d2-4126-809d-294020baa7fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {494acafa-a4cd-46bb-8a10-9ce7733e0a81}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b965c3f-c438-40b6-aa07-82b957952190}, !- Handle
  Node 269,                               !- Name
  {c9f730f8-9ae9-4cc2-8aa5-1bff75b7c8fa}, !- Inlet Port
  {e2b34934-2f8d-41c2-94bf-d991d8d815bb}; !- Outlet Port

OS:Connection,
  {273ecd2f-2808-4ad6-902d-b08a4a6e9e78}, !- Handle
  {f285c167-75d3-4a4d-bd51-f9735cc7b2dc}, !- Name
  {c9b7f34b-3081-4461-b304-830d5af3b205}, !- Source Object
  3,                                      !- Outlet Port
  {20b5c893-4818-43fa-a689-9a74470ebf79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9f730f8-9ae9-4cc2-8aa5-1bff75b7c8fa}, !- Handle
  {ddb40def-5df2-4be0-8394-3a98f8eea55c}, !- Name
  {f9db50b4-9203-432d-a3fc-383ddc423bfd}, !- Source Object
  12,                                     !- Outlet Port
  {3b965c3f-c438-40b6-aa07-82b957952190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b34934-2f8d-41c2-94bf-d991d8d815bb}, !- Handle
  {13e48fe1-a87f-4e8d-a767-11bdfd03b25a}, !- Name
  {3b965c3f-c438-40b6-aa07-82b957952190}, !- Source Object
  3,                                      !- Outlet Port
  {5891f1f3-b8a9-4548-9b65-4805d4fdc25c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9adc42dc-7ff2-45e9-b335-b9faf4d45b43}, !- Handle
  Node 270,                               !- Name
  {fb083f2e-1705-430b-874d-609d9e44a800}, !- Inlet Port
  {e80ef1ab-236a-4295-9cbe-5e6b6c088bb7}; !- Outlet Port

OS:Connection,
  {fb083f2e-1705-430b-874d-609d9e44a800}, !- Handle
  {dcff4a76-86b4-4792-82da-6dbd9ca6c955}, !- Name
  {01a05f1a-3088-492a-93be-a4a395bbe56f}, !- Source Object
  3,                                      !- Outlet Port
  {9adc42dc-7ff2-45e9-b335-b9faf4d45b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80ef1ab-236a-4295-9cbe-5e6b6c088bb7}, !- Handle
  {2bb27f5b-6bd8-48bc-8e07-cb8cfaadd59b}, !- Name
  {9adc42dc-7ff2-45e9-b335-b9faf4d45b43}, !- Source Object
  3,                                      !- Outlet Port
  {631bc667-944b-444b-be53-8847e6ebb652}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {494acafa-a4cd-46bb-8a10-9ce7733e0a81}, !- Handle
  {9e3ed53e-a4f7-4adf-9f9c-4609c2d412cd}, !- Name
  {631bc667-944b-444b-be53-8847e6ebb652}, !- Source Object
  12,                                     !- Outlet Port
  {c9b7f34b-3081-4461-b304-830d5af3b205}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {47f9b3be-c3c0-49f8-bbac-f02ddf155c7f}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6ba41573-0726-40d2-ae1f-730645ec6ace}, !- Water Inlet Node Name
  {2bb6fc92-fdcb-4dac-9a6a-285b16167b40}; !- Water Outlet Node Name

OS:Node,
  {22cf3ed3-b6af-45b2-81f9-a3ea42626c86}, !- Handle
  Node 271,                               !- Name
  {f27e4156-0af9-4154-ba5b-db719a180ff3}, !- Inlet Port
  {6ba41573-0726-40d2-ae1f-730645ec6ace}; !- Outlet Port

OS:Connection,
  {f27e4156-0af9-4154-ba5b-db719a180ff3}, !- Handle
  {2e03c41f-84b1-43a1-98d6-e35e2e0e689b}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  37,                                     !- Outlet Port
  {22cf3ed3-b6af-45b2-81f9-a3ea42626c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ac94001-4ab9-4bb3-bb1f-db93777b7974}, !- Handle
  Node 272,                               !- Name
  {2bb6fc92-fdcb-4dac-9a6a-285b16167b40}, !- Inlet Port
  {111ee49d-ffaf-4eb4-80d8-aa26c75c74cd}; !- Outlet Port

OS:Connection,
  {6ba41573-0726-40d2-ae1f-730645ec6ace}, !- Handle
  {3ed98912-5abb-4b66-a9bc-da0694814fc1}, !- Name
  {22cf3ed3-b6af-45b2-81f9-a3ea42626c86}, !- Source Object
  3,                                      !- Outlet Port
  {47f9b3be-c3c0-49f8-bbac-f02ddf155c7f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2bb6fc92-fdcb-4dac-9a6a-285b16167b40}, !- Handle
  {449858ab-7273-480e-b1c7-12ddc5ebf22a}, !- Name
  {47f9b3be-c3c0-49f8-bbac-f02ddf155c7f}, !- Source Object
  10,                                     !- Outlet Port
  {1ac94001-4ab9-4bb3-bb1f-db93777b7974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111ee49d-ffaf-4eb4-80d8-aa26c75c74cd}, !- Handle
  {280ba62c-23a6-499d-9b6f-339c3c3df982}, !- Name
  {1ac94001-4ab9-4bb3-bb1f-db93777b7974}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b8b706c0-cc20-4f0b-baaa-75cc19a39bd6}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {47f9b3be-c3c0-49f8-bbac-f02ddf155c7f}; !- Heating Coil Name

OS:Rendering:Color,
  {51ce8c9c-1bf6-42b5-bcd4-a06b8a5d593d}, !- Handle
  ALL_ST=Penitentiary - dining_FL=Story 4_SCH=B, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2b4e0739-0841-4a09-903f-a6effe7e7e31}, !- Handle
  ALL_ST=Post office sorting_FL=Story 4_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d5104bc-e6e5-4f2a-a181-e865940d9434}, !- Handle
  ALL_ST=Religious - audience_FL=Story 4_SCH=I, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d822bbbd-06fd-4b0f-a8fd-9986f2bf4c58}, !- Handle
  ALL_ST=Religious - fellowship hall_FL=Story 4_SCH=C, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db5390ae-4898-40e3-b99f-e7329ed3bc55}, !- Handle
  ALL_ST=Religious - pulpit/choir_FL=Story 3_SCH=I, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59b4a3ec-88b7-4b57-a29c-02ffc1e61ac8}, !- Handle
  ALL_ST=Retail - dressing/fitting_FL=Story 3_SCH=C, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a218f85-8662-4d75-a019-c429b45212eb}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Story 3_SCH=C, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03f380b6-1bcc-4230-a1ab-78d00c99c656}, !- Handle
  ALL_ST=Retail - sales_FL=Story 3_SCH=C, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ca3d3da-0a43-480b-a332-bbce687adca7}, !- Handle
  ALL_ST=Sales area_FL=Story 1_SCH=C,     !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb361cdf-5392-4656-8547-007f0d4e11a7}, !- Handle
  ALL_ST=Sports arena - audience_FL=Story 3_SCH=B, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0a36d07-4fd8-42b4-97f3-c8f9a573caf1}, !- Handle
  ALL_ST=Sports arena - court c1_FL=Story 1_SCH=B, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f9fa363-d761-4709-a7de-eb97bc38cbbb}, !- Handle
  ALL_ST=Sports arena - court c2_FL=Story 2_SCH=B, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {31862ba0-5f44-4d80-8c0f-ab5c53832ce5}, !- Handle
  ALL_ST=Sports arena - court c3_FL=Story 1_SCH=B, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e7dca2e-a1c7-4f11-89da-f8c92cf04fe8}, !- Handle
  ALL_ST=Sports arena - court c4_FL=Story 2_SCH=B, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {853dd55f-f7f4-4a46-aba9-36a29a177310}, !- Handle
  ALL_ST=Sports arena - ring_FL=Story 2_SCH=B, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8717487b-f9d5-4322-a2c4-26c569cca6fc}, !- Handle
  WILD_ST=Stairway-sch-A_FL=Story 1_SCH=B, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3bb91679-52c3-4457-a01b-e7f706b7a6c6}, !- Handle
  WILD_ST=Stairway-sch-B_FL=Story 1_SCH=B, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1aff7cf8-2d4e-490a-b248-02002081e254}, !- Handle
  WILD_ST=Stairway-sch-C_FL=Story 2_SCH=B, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5566a166-faa3-415f-9c63-7544ddc79817}, !- Handle
  WILD_ST=Stairway-sch-D_FL=Story 4_SCH=B, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6fe40009-17ac-431e-b969-e4370189ebd0}, !- Handle
  WILD_ST=Stairway-sch-E_FL=Story 2_SCH=B, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f7d00185-af46-47f2-a912-01c7fbe25289}, !- Handle
  Space Function Penitentiary - dining 1, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f0ccb54-b28e-41db-acc3-6cd295208967}, !- Handle
  Space Function Post office sorting 1,   !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9b6a3617-c5a5-4876-a462-c05de4611845}, !- Handle
  Space Function Religious - audience 1,  !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {396e14b0-fcbe-452b-88fc-62fee030add5}, !- Handle
  Space Function Religious - fellowship hall 1, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d774d29-c636-4c56-9ec5-9b741eec63e8}, !- Handle
  Space Function Religious - pulpit/choir 1, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c39689fc-3556-432d-88c8-4b28adfb43a3}, !- Handle
  Space Function Retail - dressing/fitting 1, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05590674-2c94-4ad5-8e7f-45ffca94bbd4}, !- Handle
  Space Function Retail - mall concourse 1, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1e440c55-b85c-4c49-8c50-bfee0baee0e0}, !- Handle
  Space Function Retail - sales 1,        !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {73d75b09-d4d9-421c-a292-69b40325834a}, !- Handle
  Space Function Sales area 1,            !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b59c1660-674f-4a24-a382-8ac44d05a6ad}, !- Handle
  Space Function Sports arena - audience 1, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {643edb5c-a6a9-483c-9c3f-167d259b3797}, !- Handle
  Space Function Sports arena - court c1 1, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5a329c82-45ac-4f16-aaf1-87b5ea1b56d6}, !- Handle
  Space Function Sports arena - court c2 1, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e1e3f9e2-d5fc-4778-bf5c-ea672091a774}, !- Handle
  Space Function Sports arena - court c3 1, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1851e7ed-eaeb-43f2-a426-06c0b4199339}, !- Handle
  Space Function Sports arena - court c4 1, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d726aab0-7e06-478f-8c1f-925d05bdea9c}, !- Handle
  Space Function Sports arena - ring 1,   !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b5322ae-2ffa-4dde-8487-913a6e22193c}, !- Handle
  Space Function Stairway-sch-A 1,        !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3f64894-1219-4a11-8887-6e204844061c}, !- Handle
  Space Function Stairway-sch-B 1,        !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efbfd59f-5df7-4704-bd21-dc5565914099}, !- Handle
  Space Function Stairway-sch-C 1,        !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f9685c6a-7cb3-46b0-9497-7c4eb320e07d}, !- Handle
  Space Function Stairway-sch-D 1,        !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bdaa49d5-e2b9-4b3d-9acc-926c6d9dac47}, !- Handle
  Space Function Stairway-sch-E 1,        !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:PlantLoop,
  {19d7622f-3506-4a39-9d14-c8f209e28e0b}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fe7ff681-2d55-42b3-ba3f-6f4e886a9fbe}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {87d8f737-adc4-48e3-abdb-659e6d1cad44}, !- Plant Side Inlet Node Name
  {bd4f527e-567d-43a5-9925-3db32fc2e63f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d7a39a60-c0dc-4f99-a73e-cd7a9ca3c19e}, !- Demand Side Inlet Node Name
  {0555c3cc-8328-4762-9671-82af14054c16}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7a75dbcf-16c8-4f45-8378-37007484100c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Demand Mixer Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Demand Splitter Name
  {fd3df407-23ef-4f96-9482-4589376d5e1c}, !- Supply Mixer Name
  {c9e3d169-01ed-48a0-b103-9312d6a0f563}; !- Supply Splitter Name

OS:Sizing:Plant,
  {72f324a1-a3a7-4901-a772-4c4780c48d95}, !- Handle
  {19d7622f-3506-4a39-9d14-c8f209e28e0b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {defce6e7-2134-4369-94d4-4e46d6e74902}, !- Handle
  Node 273,                               !- Name
  {87d8f737-adc4-48e3-abdb-659e6d1cad44}, !- Inlet Port
  {cf5d1dd4-ac96-4e6f-ba06-2cd2b2eae6a4}; !- Outlet Port

OS:Node,
  {fe7ff681-2d55-42b3-ba3f-6f4e886a9fbe}, !- Handle
  Node 274,                               !- Name
  {53c90a1c-e5ab-43b1-a17e-bd669e667b40}, !- Inlet Port
  {bd4f527e-567d-43a5-9925-3db32fc2e63f}; !- Outlet Port

OS:Node,
  {26778b5d-2d79-4a08-baa5-2027061eef19}, !- Handle
  Node 275,                               !- Name
  {bc757629-ce2c-4943-9692-1e3bba70316b}, !- Inlet Port
  {03ed5124-1608-4dd6-84a7-603fe4bdebdf}; !- Outlet Port

OS:Connector:Mixer,
  {fd3df407-23ef-4f96-9482-4589376d5e1c}, !- Handle
  Connector Mixer 7,                      !- Name
  {9bf7d215-985c-41ff-af62-373b08debb1a}, !- Outlet Branch Name
  {dbaa59fb-8d98-4e9d-8b52-d0d585054bfb}, !- Inlet Branch Name 1
  {ad3e235c-7afd-448e-9b37-94d91f272d96}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c9e3d169-01ed-48a0-b103-9312d6a0f563}, !- Handle
  Connector Splitter 7,                   !- Name
  {43588729-e6bf-4f56-8bb0-5dd61b687f52}, !- Inlet Branch Name
  {bc757629-ce2c-4943-9692-1e3bba70316b}, !- Outlet Branch Name 1
  {2cc457b6-83e0-4708-9f47-1e6a60e37822}; !- Outlet Branch Name 2

OS:Connection,
  {87d8f737-adc4-48e3-abdb-659e6d1cad44}, !- Handle
  {ae79b859-5b52-4f36-a961-ce876b2206b4}, !- Name
  {19d7622f-3506-4a39-9d14-c8f209e28e0b}, !- Source Object
  14,                                     !- Outlet Port
  {defce6e7-2134-4369-94d4-4e46d6e74902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc757629-ce2c-4943-9692-1e3bba70316b}, !- Handle
  {d7bd07ee-499a-47e8-84da-766e921520a1}, !- Name
  {c9e3d169-01ed-48a0-b103-9312d6a0f563}, !- Source Object
  3,                                      !- Outlet Port
  {26778b5d-2d79-4a08-baa5-2027061eef19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4f527e-567d-43a5-9925-3db32fc2e63f}, !- Handle
  {7deb660f-2fb9-432d-bb75-ab920dc57cb9}, !- Name
  {fe7ff681-2d55-42b3-ba3f-6f4e886a9fbe}, !- Source Object
  3,                                      !- Outlet Port
  {19d7622f-3506-4a39-9d14-c8f209e28e0b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8ae81576-66d4-4d24-8f08-9de3bd431c84}, !- Handle
  Node 276,                               !- Name
  {d7a39a60-c0dc-4f99-a73e-cd7a9ca3c19e}, !- Inlet Port
  {411945c7-5acc-400f-8b4a-8ecf6583aa9a}; !- Outlet Port

OS:Node,
  {eec5a0aa-c050-437a-85fa-3c41919cfe4c}, !- Handle
  Node 277,                               !- Name
  {632738e8-1304-46be-9ac3-0c4dcf621a69}, !- Inlet Port
  {0555c3cc-8328-4762-9671-82af14054c16}; !- Outlet Port

OS:Node,
  {2e5b693b-85bf-4244-b68d-446866f4756b}, !- Handle
  Node 278,                               !- Name
  {20a1554b-a53e-4156-8937-dbe3b74e54ae}, !- Inlet Port
  {5d107771-4889-4ee5-9c5b-79f289dc1a30}; !- Outlet Port

OS:Connector:Mixer,
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Handle
  Connector Mixer 8,                      !- Name
  {3e1354ef-ba76-4bfd-acfc-30d39cc04a2c}, !- Outlet Branch Name
  {b544d780-c84a-41cc-9cef-cf464f01f31a}, !- Inlet Branch Name 1
  {677e9d0c-0ab5-4a2d-b02d-1756ca8f4163}, !- Inlet Branch Name 2
  {8f3e2266-0296-4fd3-af43-7b0057a7cd54}, !- Inlet Branch Name 3
  {d6035d2c-0dc1-4e76-9b27-3e8d2f5da1b8}, !- Inlet Branch Name 4
  {e6cb9fac-da41-4fce-b779-4910eb391390}, !- Inlet Branch Name 5
  {5d509a77-e8ba-4ade-b49e-e4141a07f17e}, !- Inlet Branch Name 6
  {e023d83b-3a0b-4797-b817-ba445f3f12cf}, !- Inlet Branch Name 7
  {1caec41c-68a9-48ac-b307-96db29df3bff}, !- Inlet Branch Name 8
  {ec905ed9-0dff-44c1-85e4-39e225c373c7}, !- Inlet Branch Name 9
  {4ac3acaf-b2c9-449b-a1a7-eeedbb8d0d63}, !- Inlet Branch Name 10
  {3148a475-5200-40f8-880b-041ae80d3070}, !- Inlet Branch Name 11
  {570701d4-6eab-4c26-98c2-b3207f366f19}, !- Inlet Branch Name 12
  {13fc6812-ba59-4bc6-a155-3bdc6a29346c}, !- Inlet Branch Name 13
  {245dc5d6-6aa3-4c6d-9348-4dcec6c463e6}, !- Inlet Branch Name 14
  {ad2cf1fc-9ce2-4eb0-98e0-b0e95e068d1c}, !- Inlet Branch Name 15
  {f0796b0c-9c03-40c0-86d9-5fb7040a306b}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Handle
  Connector Splitter 8,                   !- Name
  {459c08bf-b2a1-494a-b15e-61d92b37b327}, !- Inlet Branch Name
  {20a1554b-a53e-4156-8937-dbe3b74e54ae}, !- Outlet Branch Name 1
  {0d78b6cf-8283-4ab5-af31-70fbaf9f990a}, !- Outlet Branch Name 2
  {ab3bfb3d-5d71-42b0-bc8d-7acf3b3c6802}, !- Outlet Branch Name 3
  {e75d8f12-9bcc-4394-ac5b-3bfda273a3f8}, !- Outlet Branch Name 4
  {a58ea8b5-0666-419c-9d36-239b059b41c9}, !- Outlet Branch Name 5
  {276bb7a7-5eff-4921-9869-6780ae24757b}, !- Outlet Branch Name 6
  {250ed3c3-3614-41a0-8814-83400b415a0b}, !- Outlet Branch Name 7
  {da621647-4fc9-482c-8ca8-5fadaf5c4d3f}, !- Outlet Branch Name 8
  {2ba0ea54-33d1-4779-be81-75337c5d861c}, !- Outlet Branch Name 9
  {b84759ba-f012-444f-afbd-e5fd5a1afafb}, !- Outlet Branch Name 10
  {ce3127ab-4f68-4f5d-b7bb-6042e64afc99}, !- Outlet Branch Name 11
  {113b8e5c-6a89-4047-a652-ded66755bd64}, !- Outlet Branch Name 12
  {44ab85f6-71cc-4257-b5a9-9d0dbdc0da15}, !- Outlet Branch Name 13
  {e17cb83c-5bf6-4ecd-813b-d4edf3bcf91d}, !- Outlet Branch Name 14
  {b772a2a0-a754-412a-8dfa-6d95ef0a3a98}, !- Outlet Branch Name 15
  {f81e0b41-cdad-463c-80d1-f5ec50fabdb8}; !- Outlet Branch Name 16

OS:Connection,
  {d7a39a60-c0dc-4f99-a73e-cd7a9ca3c19e}, !- Handle
  {21ef465e-13c5-4360-9e11-6b3364fbb6f6}, !- Name
  {19d7622f-3506-4a39-9d14-c8f209e28e0b}, !- Source Object
  17,                                     !- Outlet Port
  {8ae81576-66d4-4d24-8f08-9de3bd431c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a1554b-a53e-4156-8937-dbe3b74e54ae}, !- Handle
  {5277a97d-f17b-41db-8fca-3fd374f9b2da}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  3,                                      !- Outlet Port
  {2e5b693b-85bf-4244-b68d-446866f4756b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0555c3cc-8328-4762-9671-82af14054c16}, !- Handle
  {6aba7957-de79-4108-8e35-ac14c63b7b51}, !- Name
  {eec5a0aa-c050-437a-85fa-3c41919cfe4c}, !- Source Object
  3,                                      !- Outlet Port
  {19d7622f-3506-4a39-9d14-c8f209e28e0b}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {7a75dbcf-16c8-4f45-8378-37007484100c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {40da569e-8c7d-47ad-baee-cb0fc1bd4181}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6924b871-22cd-435e-aa13-6f0606a0099b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {40da569e-8c7d-47ad-baee-cb0fc1bd4181}, !- Schedule Type Limits Name
  {e3909a29-a3cc-453e-ac76-0ce9ccaa1843}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3909a29-a3cc-453e-ac76-0ce9ccaa1843}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {40da569e-8c7d-47ad-baee-cb0fc1bd4181}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3abcf100-01c9-4ed5-93db-5b591e14f1ac}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6924b871-22cd-435e-aa13-6f0606a0099b}, !- Schedule Name
  {fe7ff681-2d55-42b3-ba3f-6f4e886a9fbe}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {560c4acd-c97f-426b-93c3-0a8222365cf9}, !- Handle
  Service Water Loop Pump,                !- Name
  {cf5d1dd4-ac96-4e6f-ba06-2cd2b2eae6a4}, !- Inlet Node Name
  {28af0716-373f-4b89-ae46-da097dfb0f1c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1109750.45018927,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {f3cb8b40-4878-4970-9c77-5b0319b1dff6}, !- Handle
  Node 279,                               !- Name
  {28af0716-373f-4b89-ae46-da097dfb0f1c}, !- Inlet Port
  {43588729-e6bf-4f56-8bb0-5dd61b687f52}; !- Outlet Port

OS:Connection,
  {cf5d1dd4-ac96-4e6f-ba06-2cd2b2eae6a4}, !- Handle
  {e9d604f0-dce6-472d-b16c-89a294c9450b}, !- Name
  {defce6e7-2134-4369-94d4-4e46d6e74902}, !- Source Object
  3,                                      !- Outlet Port
  {560c4acd-c97f-426b-93c3-0a8222365cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28af0716-373f-4b89-ae46-da097dfb0f1c}, !- Handle
  {abd38568-7396-47e3-8cb6-633d4edbe1b1}, !- Name
  {560c4acd-c97f-426b-93c3-0a8222365cf9}, !- Source Object
  3,                                      !- Outlet Port
  {f3cb8b40-4878-4970-9c77-5b0319b1dff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43588729-e6bf-4f56-8bb0-5dd61b687f52}, !- Handle
  {d34e0dd4-3c1a-46a8-bbf7-fc9121aef181}, !- Name
  {f3cb8b40-4878-4970-9c77-5b0319b1dff6}, !- Source Object
  3,                                      !- Outlet Port
  {c9e3d169-01ed-48a0-b103-9312d6a0f563}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {64eb0754-defd-490a-b1e7-78cb6ecf80fc}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {843c512b-26f9-4440-9201-3e84ba967ef4}, !- Handle
  1021gal NaturalGas Water Heater - 3061kBtu/hr, !- Name
  3.86400391474383,                       !- Tank Volume {m3}
  {6924b871-22cd-435e-aa13-6f0606a0099b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  897095.179335674,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {55bd3096-bc36-4aa2-b289-9e543bd988a4}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {03ed5124-1608-4dd6-84a7-603fe4bdebdf}, !- Use Side Inlet Node Name
  {e399e0fe-ba7a-4aea-afa5-e2465371975a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {265eedf1-678a-43d4-a64c-3bf5216905d8}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  {3d9766c7-90a7-4758-b8fb-ba5cad3f796d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d9766c7-90a7-4758-b8fb-ba5cad3f796d}, !- Handle
  Schedule Day 5,                         !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f83d4cd-61c9-4d6a-b8ac-eb225d57b54c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  {26817001-d709-4c21-ab33-3c86ce55959c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26817001-d709-4c21-ab33-3c86ce55959c}, !- Handle
  Schedule Day 6,                         !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {55bd3096-bc36-4aa2-b289-9e543bd988a4}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {64eb0754-defd-490a-b1e7-78cb6ecf80fc}, !- Schedule Type Limits Name
  {5211234e-951d-48be-9b72-20ae169a893e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5211234e-951d-48be-9b72-20ae169a893e}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {64eb0754-defd-490a-b1e7-78cb6ecf80fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b63b58cc-ba35-4308-a004-759250a3bf12}, !- Handle
  Node 280,                               !- Name
  {e399e0fe-ba7a-4aea-afa5-e2465371975a}, !- Inlet Port
  {dbaa59fb-8d98-4e9d-8b52-d0d585054bfb}; !- Outlet Port

OS:Connection,
  {03ed5124-1608-4dd6-84a7-603fe4bdebdf}, !- Handle
  {d49c5130-1422-4f61-9c4d-c86fe117bb2e}, !- Name
  {26778b5d-2d79-4a08-baa5-2027061eef19}, !- Source Object
  3,                                      !- Outlet Port
  {843c512b-26f9-4440-9201-3e84ba967ef4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e399e0fe-ba7a-4aea-afa5-e2465371975a}, !- Handle
  {d632389b-5e6e-41c7-90d4-31fe44182046}, !- Name
  {843c512b-26f9-4440-9201-3e84ba967ef4}, !- Source Object
  32,                                     !- Outlet Port
  {b63b58cc-ba35-4308-a004-759250a3bf12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbaa59fb-8d98-4e9d-8b52-d0d585054bfb}, !- Handle
  {f1b22eee-26c4-46f3-92f5-8b2f91da96ab}, !- Name
  {b63b58cc-ba35-4308-a004-759250a3bf12}, !- Source Object
  3,                                      !- Outlet Port
  {fd3df407-23ef-4f96-9482-4589376d5e1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89d61a96-b58c-403c-962d-a3295da3ae54}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {c7ad30b3-3d98-4786-957c-016e6eb75abf}, !- Inlet Node Name
  {277ed7c2-ea1a-4c24-b89d-0b41994c4f26}; !- Outlet Node Name

OS:Node,
  {344f5e9f-f0b1-4417-8fd4-f6e9dfa1a51f}, !- Handle
  Node 281,                               !- Name
  {2cc457b6-83e0-4708-9f47-1e6a60e37822}, !- Inlet Port
  {c7ad30b3-3d98-4786-957c-016e6eb75abf}; !- Outlet Port

OS:Connection,
  {2cc457b6-83e0-4708-9f47-1e6a60e37822}, !- Handle
  {948ef495-59c4-44da-9413-e4c18a85a327}, !- Name
  {c9e3d169-01ed-48a0-b103-9312d6a0f563}, !- Source Object
  4,                                      !- Outlet Port
  {344f5e9f-f0b1-4417-8fd4-f6e9dfa1a51f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8acd5271-481b-4cf7-9223-1c1ff2306440}, !- Handle
  Node 282,                               !- Name
  {277ed7c2-ea1a-4c24-b89d-0b41994c4f26}, !- Inlet Port
  {ad3e235c-7afd-448e-9b37-94d91f272d96}; !- Outlet Port

OS:Connection,
  {c7ad30b3-3d98-4786-957c-016e6eb75abf}, !- Handle
  {c13fed1b-7583-44c8-8aae-21954707665b}, !- Name
  {344f5e9f-f0b1-4417-8fd4-f6e9dfa1a51f}, !- Source Object
  3,                                      !- Outlet Port
  {89d61a96-b58c-403c-962d-a3295da3ae54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {277ed7c2-ea1a-4c24-b89d-0b41994c4f26}, !- Handle
  {b3d4f1e2-83aa-4476-9fbc-39007a2c9899}, !- Name
  {89d61a96-b58c-403c-962d-a3295da3ae54}, !- Source Object
  3,                                      !- Outlet Port
  {8acd5271-481b-4cf7-9223-1c1ff2306440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad3e235c-7afd-448e-9b37-94d91f272d96}, !- Handle
  {8796475a-179b-44a0-ae6d-df3f8e289dfb}, !- Name
  {8acd5271-481b-4cf7-9223-1c1ff2306440}, !- Source Object
  3,                                      !- Outlet Port
  {fd3df407-23ef-4f96-9482-4589376d5e1c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {605bd911-0190-427a-9bd5-c966eeaaee4c}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {5d107771-4889-4ee5-9c5b-79f289dc1a30}, !- Inlet Node Name
  {73f4b18f-eae8-4ab2-a97e-d749157b4018}; !- Outlet Node Name

OS:Node,
  {a5b15a8c-ec13-4133-87b6-a5dfb691dc12}, !- Handle
  Node 283,                               !- Name
  {73f4b18f-eae8-4ab2-a97e-d749157b4018}, !- Inlet Port
  {b544d780-c84a-41cc-9cef-cf464f01f31a}; !- Outlet Port

OS:Connection,
  {5d107771-4889-4ee5-9c5b-79f289dc1a30}, !- Handle
  {7b76a9da-5867-48d8-a3f9-1aa82a80cb49}, !- Name
  {2e5b693b-85bf-4244-b68d-446866f4756b}, !- Source Object
  3,                                      !- Outlet Port
  {605bd911-0190-427a-9bd5-c966eeaaee4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f4b18f-eae8-4ab2-a97e-d749157b4018}, !- Handle
  {ff90d1cf-a690-4adb-8bc7-039df5c2e502}, !- Name
  {605bd911-0190-427a-9bd5-c966eeaaee4c}, !- Source Object
  3,                                      !- Outlet Port
  {a5b15a8c-ec13-4133-87b6-a5dfb691dc12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b544d780-c84a-41cc-9cef-cf464f01f31a}, !- Handle
  {e7795873-725c-4853-ad6a-4c510f338dda}, !- Name
  {a5b15a8c-ec13-4133-87b6-a5dfb691dc12}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fafbaa32-c91d-4f91-b371-887745202905}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {39efc31e-9b03-4971-a6bc-cd4d8450a04e}, !- Inlet Node Name
  {53c90a1c-e5ab-43b1-a17e-bd669e667b40}; !- Outlet Node Name

OS:Node,
  {32632b41-4c1b-442c-a719-0bdda59a2499}, !- Handle
  Node 284,                               !- Name
  {9bf7d215-985c-41ff-af62-373b08debb1a}, !- Inlet Port
  {39efc31e-9b03-4971-a6bc-cd4d8450a04e}; !- Outlet Port

OS:Connection,
  {9bf7d215-985c-41ff-af62-373b08debb1a}, !- Handle
  {df4d17ca-ec18-43e9-b9dd-5fe1d9e4de35}, !- Name
  {fd3df407-23ef-4f96-9482-4589376d5e1c}, !- Source Object
  2,                                      !- Outlet Port
  {32632b41-4c1b-442c-a719-0bdda59a2499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39efc31e-9b03-4971-a6bc-cd4d8450a04e}, !- Handle
  {409bff2c-2bbe-48be-b6a5-8cc05bcc82a7}, !- Name
  {32632b41-4c1b-442c-a719-0bdda59a2499}, !- Source Object
  3,                                      !- Outlet Port
  {fafbaa32-c91d-4f91-b371-887745202905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c90a1c-e5ab-43b1-a17e-bd669e667b40}, !- Handle
  {fd57a215-51ed-46ea-97b8-2ec213b49d28}, !- Name
  {fafbaa32-c91d-4f91-b371-887745202905}, !- Source Object
  3,                                      !- Outlet Port
  {fe7ff681-2d55-42b3-ba3f-6f4e886a9fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd2d1279-2ea0-479f-b757-609c7484a557}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {411945c7-5acc-400f-8b4a-8ecf6583aa9a}, !- Inlet Node Name
  {00ac80fa-1697-4fa1-99b5-3adec0d42f21}; !- Outlet Node Name

OS:Node,
  {91d80524-b5fd-4848-8cc7-8e2451cb1dc9}, !- Handle
  Node 285,                               !- Name
  {00ac80fa-1697-4fa1-99b5-3adec0d42f21}, !- Inlet Port
  {459c08bf-b2a1-494a-b15e-61d92b37b327}; !- Outlet Port

OS:Connection,
  {411945c7-5acc-400f-8b4a-8ecf6583aa9a}, !- Handle
  {07635233-1464-47ae-95e5-960f60fae9cc}, !- Name
  {8ae81576-66d4-4d24-8f08-9de3bd431c84}, !- Source Object
  3,                                      !- Outlet Port
  {bd2d1279-2ea0-479f-b757-609c7484a557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ac80fa-1697-4fa1-99b5-3adec0d42f21}, !- Handle
  {2f5c72a3-da9f-4d2d-9984-69403d622e86}, !- Name
  {bd2d1279-2ea0-479f-b757-609c7484a557}, !- Source Object
  3,                                      !- Outlet Port
  {91d80524-b5fd-4848-8cc7-8e2451cb1dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {459c08bf-b2a1-494a-b15e-61d92b37b327}, !- Handle
  {63db753a-74c4-4bc9-9b5f-f843668a9f39}, !- Name
  {91d80524-b5fd-4848-8cc7-8e2451cb1dc9}, !- Source Object
  3,                                      !- Outlet Port
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {afc7b6b9-a815-46c0-b106-1aed06ff6cde}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {0e460ff8-7792-430b-b3a6-fde9d99a5a5a}, !- Inlet Node Name
  {632738e8-1304-46be-9ac3-0c4dcf621a69}; !- Outlet Node Name

OS:Node,
  {7438e84f-fee2-488c-a72c-0835a80f1655}, !- Handle
  Node 286,                               !- Name
  {3e1354ef-ba76-4bfd-acfc-30d39cc04a2c}, !- Inlet Port
  {0e460ff8-7792-430b-b3a6-fde9d99a5a5a}; !- Outlet Port

OS:Connection,
  {3e1354ef-ba76-4bfd-acfc-30d39cc04a2c}, !- Handle
  {54c4af29-3921-4d16-a2be-9583c62fcb01}, !- Name
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Source Object
  2,                                      !- Outlet Port
  {7438e84f-fee2-488c-a72c-0835a80f1655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e460ff8-7792-430b-b3a6-fde9d99a5a5a}, !- Handle
  {014db4a7-f66d-4dcc-946a-34de9f137077}, !- Name
  {7438e84f-fee2-488c-a72c-0835a80f1655}, !- Source Object
  3,                                      !- Outlet Port
  {afc7b6b9-a815-46c0-b106-1aed06ff6cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632738e8-1304-46be-9ac3-0c4dcf621a69}, !- Handle
  {d58af812-8631-4141-b134-dd60e5cbfb3e}, !- Name
  {afc7b6b9-a815-46c0-b106-1aed06ff6cde}, !- Source Object
  3,                                      !- Outlet Port
  {eec5a0aa-c050-437a-85fa-3c41919cfe4c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {70b521a4-e472-4204-87c8-9d8e5993e971}, !- Handle
  Water Use Connections 1,                !- Name
  {417ef9e0-345d-4461-80c0-e593d0c7b03f}, !- Inlet Node Name
  {1330e08b-d494-4f3f-85cd-f759be031c3d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f06d43f3-6244-4c7e-a717-2d38c4f06024}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fd5f9924-7c54-41be-9716-5d8753208a26}, !- Handle
  Penitentiary - dining-space function Service Water Use Def 2.55gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000161073768534597,                   !- Peak Flow Rate {m3/s}
  {8bf6da44-18ef-48c5-ad56-9ac33f4769ee}, !- Target Temperature Schedule Name
  {efff8717-7151-433e-bb70-37c2931a2d2e}, !- Sensible Fraction Schedule Name
  {0c6e284e-0deb-46e0-a1b1-b057e589387b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {efff8717-7151-433e-bb70-37c2931a2d2e}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cf5a8a3b-c6be-47ec-8c74-4dbf6044e696}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf5a8a3b-c6be-47ec-8c74-4dbf6044e696}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c6e284e-0deb-46e0-a1b1-b057e589387b}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7018b56a-26fa-4f69-9128-2418ba5e639d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7018b56a-26fa-4f69-9128-2418ba5e639d}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bf6da44-18ef-48c5-ad56-9ac33f4769ee}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6536da36-4f3b-4ab9-a760-11eb3ace6ab8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6536da36-4f3b-4ab9-a760-11eb3ace6ab8}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f06d43f3-6244-4c7e-a717-2d38c4f06024}, !- Handle
  Penitentiary - dining-space function Service Water Use 2.55gal/min, !- Name
  {fd5f9924-7c54-41be-9716-5d8753208a26}, !- Water Use Equipment Definition Name
  {3acf678b-7c9f-4b91-ad4a-32955ed66dd5}, !- Space Name
  {206c7145-d552-48da-95e7-be3a97564e80}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {206c7145-d552-48da-95e7-be3a97564e80}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  {a11327e1-3a84-4bdd-823c-3b1abd8a7cd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a11327e1-3a84-4bdd-823c-3b1abd8a7cd6}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {3af440a9-0601-4dfa-ba7b-33f79760a722}, !- Handle
  Schedule Rule 92,                       !- Name
  {206c7145-d552-48da-95e7-be3a97564e80}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c8f01ce4-dea3-4a24-af81-491b7c7d6828}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8f01ce4-dea3-4a24-af81-491b7c7d6828}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {022734a2-3d5e-43c7-bd19-a04ae29b14df}, !- Handle
  Schedule Rule 93,                       !- Name
  {206c7145-d552-48da-95e7-be3a97564e80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31e5c3bd-2e82-4edd-a3cc-fcb9d365eede}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31e5c3bd-2e82-4edd-a3cc-fcb9d365eede}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {a223eaae-4725-4838-be13-37a65e88f697}, !- Handle
  Schedule Rule 94,                       !- Name
  {206c7145-d552-48da-95e7-be3a97564e80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9eeabb73-2307-4f43-8c6a-cc3fc4474950}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9eeabb73-2307-4f43-8c6a-cc3fc4474950}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {77e94e33-8a19-4ef1-9b87-30a34057e64c}, !- Handle
  Node 287,                               !- Name
  {0d78b6cf-8283-4ab5-af31-70fbaf9f990a}, !- Inlet Port
  {417ef9e0-345d-4461-80c0-e593d0c7b03f}; !- Outlet Port

OS:Connection,
  {0d78b6cf-8283-4ab5-af31-70fbaf9f990a}, !- Handle
  {ac60303e-f38a-4f47-9474-bec5010960aa}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  4,                                      !- Outlet Port
  {77e94e33-8a19-4ef1-9b87-30a34057e64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71e3a2ab-a722-4c0f-9771-8f8aa1fd03a5}, !- Handle
  Node 288,                               !- Name
  {1330e08b-d494-4f3f-85cd-f759be031c3d}, !- Inlet Port
  {677e9d0c-0ab5-4a2d-b02d-1756ca8f4163}; !- Outlet Port

OS:Connection,
  {417ef9e0-345d-4461-80c0-e593d0c7b03f}, !- Handle
  {dcd217db-7335-44f6-920c-00ab8a3094e0}, !- Name
  {77e94e33-8a19-4ef1-9b87-30a34057e64c}, !- Source Object
  3,                                      !- Outlet Port
  {70b521a4-e472-4204-87c8-9d8e5993e971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1330e08b-d494-4f3f-85cd-f759be031c3d}, !- Handle
  {e864b3ff-6c72-445d-8bad-ce12795a8b40}, !- Name
  {70b521a4-e472-4204-87c8-9d8e5993e971}, !- Source Object
  3,                                      !- Outlet Port
  {71e3a2ab-a722-4c0f-9771-8f8aa1fd03a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677e9d0c-0ab5-4a2d-b02d-1756ca8f4163}, !- Handle
  {f95ad255-c6e1-4044-aee3-49d9db7faa4d}, !- Name
  {71e3a2ab-a722-4c0f-9771-8f8aa1fd03a5}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1a591478-02f7-4808-b38d-dfbb020ae397}, !- Handle
  Water Use Connections 2,                !- Name
  {80e4a8cf-b962-40bb-9a65-e8fcb7b6b8a6}, !- Inlet Node Name
  {ccd49961-269e-43f4-a575-dd6d535cdc4b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08239d7b-0c0c-4354-ae30-e38dae3ae0b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f6b20eac-76f1-4a6f-a856-06a5df7fef0d}, !- Handle
  Post office sorting-space function Service Water Use Def 0.72gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.53877175083191e-05,                   !- Peak Flow Rate {m3/s}
  {1022f804-40b8-4565-9c88-f9bc9fe6cdb2}, !- Target Temperature Schedule Name
  {fafb9fa3-a681-421e-b15b-0dea4ee64a9f}, !- Sensible Fraction Schedule Name
  {be472ad9-4140-41fd-a393-a33feda5cf1a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fafb9fa3-a681-421e-b15b-0dea4ee64a9f}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f6487bba-afba-47d4-9d24-936176c943f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6487bba-afba-47d4-9d24-936176c943f1}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {be472ad9-4140-41fd-a393-a33feda5cf1a}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {15d454d2-f9e6-4e2c-adba-a8321d0fd74a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15d454d2-f9e6-4e2c-adba-a8321d0fd74a}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1022f804-40b8-4565-9c88-f9bc9fe6cdb2}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {173e4a39-0899-4356-9ad9-c36efa235e0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {173e4a39-0899-4356-9ad9-c36efa235e0a}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {08239d7b-0c0c-4354-ae30-e38dae3ae0b2}, !- Handle
  Post office sorting-space function Service Water Use 0.72gal/min, !- Name
  {f6b20eac-76f1-4a6f-a856-06a5df7fef0d}, !- Water Use Equipment Definition Name
  {41b7a751-5aa1-4d24-ac64-47234ac5485c}, !- Space Name
  {bbfb148e-a586-4ab6-8ad4-07e239298f4f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {bbfb148e-a586-4ab6-8ad4-07e239298f4f}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  {111e54b8-e4b5-44dd-8086-603f76a6a761}; !- Default Day Schedule Name

OS:Schedule:Day,
  {111e54b8-e4b5-44dd-8086-603f76a6a761}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {96bcbd1d-1e68-4e95-9ca9-5c7f00e4d888}, !- Handle
  Schedule Rule 95,                       !- Name
  {bbfb148e-a586-4ab6-8ad4-07e239298f4f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cc5f659f-29ab-4c47-91f8-57c92b997c8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc5f659f-29ab-4c47-91f8-57c92b997c8b}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {62415c39-1c61-4c69-8b27-464ebf13f629}, !- Handle
  Schedule Rule 96,                       !- Name
  {bbfb148e-a586-4ab6-8ad4-07e239298f4f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ca38e9e-3bdd-4450-a54c-8518c194698b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ca38e9e-3bdd-4450-a54c-8518c194698b}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a451e7ef-a5e9-4cf3-b7e6-ae303c3a2975}, !- Handle
  Schedule Rule 97,                       !- Name
  {bbfb148e-a586-4ab6-8ad4-07e239298f4f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75064760-f974-4623-a78b-511c22657852}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75064760-f974-4623-a78b-511c22657852}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {06b18929-524c-4c38-8d8a-5ab1ae8f2181}, !- Handle
  Node 289,                               !- Name
  {ab3bfb3d-5d71-42b0-bc8d-7acf3b3c6802}, !- Inlet Port
  {80e4a8cf-b962-40bb-9a65-e8fcb7b6b8a6}; !- Outlet Port

OS:Connection,
  {ab3bfb3d-5d71-42b0-bc8d-7acf3b3c6802}, !- Handle
  {b59748b4-f9bd-4ff1-ad96-9d075f23c021}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  5,                                      !- Outlet Port
  {06b18929-524c-4c38-8d8a-5ab1ae8f2181}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e0ff03c-30bd-458a-a144-17882532a824}, !- Handle
  Node 290,                               !- Name
  {ccd49961-269e-43f4-a575-dd6d535cdc4b}, !- Inlet Port
  {8f3e2266-0296-4fd3-af43-7b0057a7cd54}; !- Outlet Port

OS:Connection,
  {80e4a8cf-b962-40bb-9a65-e8fcb7b6b8a6}, !- Handle
  {1989ee1c-447a-4b09-baf6-f91f668ef765}, !- Name
  {06b18929-524c-4c38-8d8a-5ab1ae8f2181}, !- Source Object
  3,                                      !- Outlet Port
  {1a591478-02f7-4808-b38d-dfbb020ae397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd49961-269e-43f4-a575-dd6d535cdc4b}, !- Handle
  {6d9e69a1-ee60-4756-8c95-3f5c0ad2469b}, !- Name
  {1a591478-02f7-4808-b38d-dfbb020ae397}, !- Source Object
  3,                                      !- Outlet Port
  {0e0ff03c-30bd-458a-a144-17882532a824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3e2266-0296-4fd3-af43-7b0057a7cd54}, !- Handle
  {65b1a19e-1a22-4e2f-b7ac-a0980f8500d0}, !- Name
  {0e0ff03c-30bd-458a-a144-17882532a824}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9f8f33b8-cdc0-4889-b18d-b1c29bfff0ab}, !- Handle
  Water Use Connections 3,                !- Name
  {31f023ad-9526-47bd-932b-ddd23feed3d3}, !- Inlet Node Name
  {1fc90c40-504e-44d9-8166-5f63d8d843c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {894e782c-31fc-4fc1-ab01-5338d57e88ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1cd923f-a7de-44ce-9a87-9762ebd20791}, !- Handle
  Religious - audience-space function Service Water Use Def 0.48gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.01274903882149e-05,                   !- Peak Flow Rate {m3/s}
  {01f310c6-f845-43a3-99a2-8ee92b228019}, !- Target Temperature Schedule Name
  {9625ca6e-fa43-4b1d-97a9-2ab117830e9a}, !- Sensible Fraction Schedule Name
  {fb51b31b-5070-448f-a9c1-aaf86f2ed724}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9625ca6e-fa43-4b1d-97a9-2ab117830e9a}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2dbb87ae-bbde-424a-b9c2-5bd085a13aed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2dbb87ae-bbde-424a-b9c2-5bd085a13aed}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb51b31b-5070-448f-a9c1-aaf86f2ed724}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4aabdac3-5bad-44c1-b853-1485974636df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4aabdac3-5bad-44c1-b853-1485974636df}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01f310c6-f845-43a3-99a2-8ee92b228019}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20075c92-0cb3-453c-a3e9-38fe82611118}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20075c92-0cb3-453c-a3e9-38fe82611118}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {894e782c-31fc-4fc1-ab01-5338d57e88ab}, !- Handle
  Religious - audience-space function Service Water Use 0.48gal/min, !- Name
  {b1cd923f-a7de-44ce-9a87-9762ebd20791}, !- Water Use Equipment Definition Name
  {c736ba70-a7e3-4e49-8a4f-00dd255b9775}, !- Space Name
  {f26915d6-601c-4793-a233-4bb0c1b34f63}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f26915d6-601c-4793-a233-4bb0c1b34f63}, !- Handle
  NECB-I-Service Water Heating,           !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  {80723712-35e1-4e71-a782-a4ca2dd3af06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80723712-35e1-4e71-a782-a4ca2dd3af06}, !- Handle
  NECB-I-Service Water Heating Default,   !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {58f45836-0c04-406b-9cbc-1a772c923968}, !- Handle
  Schedule Rule 98,                       !- Name
  {f26915d6-601c-4793-a233-4bb0c1b34f63}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8302df6c-0b7a-461e-8f3c-783e2b475fb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8302df6c-0b7a-461e-8f3c-783e2b475fb6}, !- Handle
  NECB-I-Service Water Heating Default|Wkdy Day, !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {ff821ba7-e2d6-48b8-9991-b6ec8fd79ee2}, !- Handle
  Schedule Rule 99,                       !- Name
  {f26915d6-601c-4793-a233-4bb0c1b34f63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f44ac61-14b1-4013-842b-76810c15f946}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f44ac61-14b1-4013-842b-76810c15f946}, !- Handle
  NECB-I-Service Water Heating Sat Day,   !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {2b547c41-edde-452b-bc04-4976747ff112}, !- Handle
  Schedule Rule 100,                      !- Name
  {f26915d6-601c-4793-a233-4bb0c1b34f63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32a16f4e-b8e9-4a49-bb85-b320e54433e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32a16f4e-b8e9-4a49-bb85-b320e54433e9}, !- Handle
  NECB-I-Service Water Heating Sun|Hol Day, !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Node,
  {0feb6662-16bd-41e4-8f35-c1941e3affe6}, !- Handle
  Node 291,                               !- Name
  {e75d8f12-9bcc-4394-ac5b-3bfda273a3f8}, !- Inlet Port
  {31f023ad-9526-47bd-932b-ddd23feed3d3}; !- Outlet Port

OS:Connection,
  {e75d8f12-9bcc-4394-ac5b-3bfda273a3f8}, !- Handle
  {cc4a433a-1d1d-446e-a515-e3582b8333d1}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  6,                                      !- Outlet Port
  {0feb6662-16bd-41e4-8f35-c1941e3affe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9891406-777f-4b27-ae52-3c611c7be40e}, !- Handle
  Node 292,                               !- Name
  {1fc90c40-504e-44d9-8166-5f63d8d843c8}, !- Inlet Port
  {d6035d2c-0dc1-4e76-9b27-3e8d2f5da1b8}; !- Outlet Port

OS:Connection,
  {31f023ad-9526-47bd-932b-ddd23feed3d3}, !- Handle
  {2e15a382-87ae-4968-a640-af8257762c16}, !- Name
  {0feb6662-16bd-41e4-8f35-c1941e3affe6}, !- Source Object
  3,                                      !- Outlet Port
  {9f8f33b8-cdc0-4889-b18d-b1c29bfff0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc90c40-504e-44d9-8166-5f63d8d843c8}, !- Handle
  {4965f7af-1186-46f3-842a-852f6cf8e106}, !- Name
  {9f8f33b8-cdc0-4889-b18d-b1c29bfff0ab}, !- Source Object
  3,                                      !- Outlet Port
  {d9891406-777f-4b27-ae52-3c611c7be40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6035d2c-0dc1-4e76-9b27-3e8d2f5da1b8}, !- Handle
  {e58448a5-b6b3-48a3-a057-dd805c21561f}, !- Name
  {d9891406-777f-4b27-ae52-3c611c7be40e}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {935d7de4-8a13-4dc0-907c-382700830ef0}, !- Handle
  Water Use Connections 4,                !- Name
  {46cde3f6-1659-473a-95c6-e61fb893ea6c}, !- Inlet Node Name
  {2bddf3ae-7b07-448d-8713-7fe89436c7a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2210a00-8cd4-4dcb-9ccd-62f6d708213b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e381726-0362-4df1-a008-985424cff691}, !- Handle
  Religious - fellowship hall-space function Service Water Use Def 1.44gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.09732008608206e-05,                   !- Peak Flow Rate {m3/s}
  {9313b4e9-ecd0-4dd2-a727-31c5b53c369b}, !- Target Temperature Schedule Name
  {7ffb13b8-5eeb-4644-8d82-b957a1172235}, !- Sensible Fraction Schedule Name
  {ff10eee3-f78f-4c03-a853-53a346ef0387}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ffb13b8-5eeb-4644-8d82-b957a1172235}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {01f60293-1c85-40aa-89b3-59b3f459943f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01f60293-1c85-40aa-89b3-59b3f459943f}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff10eee3-f78f-4c03-a853-53a346ef0387}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce059b0f-3978-42c5-a9ad-1d7db3a83bb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce059b0f-3978-42c5-a9ad-1d7db3a83bb4}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9313b4e9-ecd0-4dd2-a727-31c5b53c369b}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7a3d2bd9-2ec9-44de-8a47-0ee702c4ba9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a3d2bd9-2ec9-44de-8a47-0ee702c4ba9a}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2210a00-8cd4-4dcb-9ccd-62f6d708213b}, !- Handle
  Religious - fellowship hall-space function Service Water Use 1.44gal/min, !- Name
  {3e381726-0362-4df1-a008-985424cff691}, !- Water Use Equipment Definition Name
  {7148cfad-6e08-4854-af92-c6cc142e89f5}, !- Space Name
  {5b97e311-bedd-41c3-9535-3b6274618d9d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b97e311-bedd-41c3-9535-3b6274618d9d}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  {0c6ede59-e172-4765-909b-6879b370635b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c6ede59-e172-4765-909b-6879b370635b}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {da141d79-a209-4843-a015-337ffbcbe68e}, !- Handle
  Schedule Rule 101,                      !- Name
  {5b97e311-bedd-41c3-9535-3b6274618d9d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7c7991da-e5b6-40b8-aae8-abec2a831b36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c7991da-e5b6-40b8-aae8-abec2a831b36}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {392d8476-c4e1-4128-9d34-beb18224260f}, !- Handle
  Schedule Rule 102,                      !- Name
  {5b97e311-bedd-41c3-9535-3b6274618d9d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81b693ad-9bfd-4765-8de9-124bcbe2c970}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81b693ad-9bfd-4765-8de9-124bcbe2c970}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {4095e3f1-d487-4888-a101-46b0c2fc5b76}, !- Handle
  Schedule Rule 103,                      !- Name
  {5b97e311-bedd-41c3-9535-3b6274618d9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e356116-3fdc-4d0a-89e9-5fa00c9cf501}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e356116-3fdc-4d0a-89e9-5fa00c9cf501}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {5afb699c-ff35-4816-b4a7-f85ed1faeafa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {c89bbba6-d285-40c8-afd8-8f37e50a5dc1}, !- Handle
  Node 293,                               !- Name
  {a58ea8b5-0666-419c-9d36-239b059b41c9}, !- Inlet Port
  {46cde3f6-1659-473a-95c6-e61fb893ea6c}; !- Outlet Port

OS:Connection,
  {a58ea8b5-0666-419c-9d36-239b059b41c9}, !- Handle
  {b9db6c31-a08b-4176-952c-3c7520032908}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  7,                                      !- Outlet Port
  {c89bbba6-d285-40c8-afd8-8f37e50a5dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91d8c4dd-d920-43df-9b54-63b014547302}, !- Handle
  Node 294,                               !- Name
  {2bddf3ae-7b07-448d-8713-7fe89436c7a1}, !- Inlet Port
  {e6cb9fac-da41-4fce-b779-4910eb391390}; !- Outlet Port

OS:Connection,
  {46cde3f6-1659-473a-95c6-e61fb893ea6c}, !- Handle
  {cde90db6-9641-430a-b77f-4042a20afb87}, !- Name
  {c89bbba6-d285-40c8-afd8-8f37e50a5dc1}, !- Source Object
  3,                                      !- Outlet Port
  {935d7de4-8a13-4dc0-907c-382700830ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bddf3ae-7b07-448d-8713-7fe89436c7a1}, !- Handle
  {e512f81f-8624-41cf-aa4c-ebb5f52d688e}, !- Name
  {935d7de4-8a13-4dc0-907c-382700830ef0}, !- Source Object
  3,                                      !- Outlet Port
  {91d8c4dd-d920-43df-9b54-63b014547302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6cb9fac-da41-4fce-b779-4910eb391390}, !- Handle
  {3f2f8da0-e842-410e-8393-7f7b1b651cd6}, !- Name
  {91d8c4dd-d920-43df-9b54-63b014547302}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e8dcbbf7-b286-44c7-9e97-8dd41fcbbdfc}, !- Handle
  Water Use Connections 5,                !- Name
  {98589f94-f894-4985-8155-b966262bf40e}, !- Inlet Node Name
  {37a9033b-926f-4698-92fc-9a60fa6bee3e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {70d021fa-7c53-457b-afb3-07ec47a6be87}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {afccaf16-09f6-4ea0-8009-568de01e3f29}, !- Handle
  Religious - pulpit/choir-space function Service Water Use Def 0.48gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.01274903882149e-05,                   !- Peak Flow Rate {m3/s}
  {ebc10c87-69ff-49a9-81df-32fc50e1f7c8}, !- Target Temperature Schedule Name
  {a88b10ea-9079-43fa-84ba-4de6543173d8}, !- Sensible Fraction Schedule Name
  {725f7f2e-8484-4d0b-8d59-77d4dc3136c2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a88b10ea-9079-43fa-84ba-4de6543173d8}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {917e222f-2292-4f93-8a31-497847a0e4a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {917e222f-2292-4f93-8a31-497847a0e4a2}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {725f7f2e-8484-4d0b-8d59-77d4dc3136c2}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e57938b6-16f0-4b6c-a942-752b6b73538b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e57938b6-16f0-4b6c-a942-752b6b73538b}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebc10c87-69ff-49a9-81df-32fc50e1f7c8}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {19236d50-245b-4ea4-91f1-d954ecf5475c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19236d50-245b-4ea4-91f1-d954ecf5475c}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {70d021fa-7c53-457b-afb3-07ec47a6be87}, !- Handle
  Religious - pulpit/choir-space function Service Water Use 0.48gal/min, !- Name
  {afccaf16-09f6-4ea0-8009-568de01e3f29}, !- Water Use Equipment Definition Name
  {927f2b91-4eb2-4251-8cef-cd706675290e}, !- Space Name
  {f26915d6-601c-4793-a233-4bb0c1b34f63}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {19e43f0a-0ba4-4d18-835b-f4d27bf4b6e2}, !- Handle
  Node 295,                               !- Name
  {276bb7a7-5eff-4921-9869-6780ae24757b}, !- Inlet Port
  {98589f94-f894-4985-8155-b966262bf40e}; !- Outlet Port

OS:Connection,
  {276bb7a7-5eff-4921-9869-6780ae24757b}, !- Handle
  {959be4e1-f6e9-41d5-9310-dca398206937}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  8,                                      !- Outlet Port
  {19e43f0a-0ba4-4d18-835b-f4d27bf4b6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76a5e327-a40a-4441-b8c0-ce72bd0bf7c2}, !- Handle
  Node 296,                               !- Name
  {37a9033b-926f-4698-92fc-9a60fa6bee3e}, !- Inlet Port
  {5d509a77-e8ba-4ade-b49e-e4141a07f17e}; !- Outlet Port

OS:Connection,
  {98589f94-f894-4985-8155-b966262bf40e}, !- Handle
  {d4987eaf-1992-4b43-8c02-475ac6aee8f7}, !- Name
  {19e43f0a-0ba4-4d18-835b-f4d27bf4b6e2}, !- Source Object
  3,                                      !- Outlet Port
  {e8dcbbf7-b286-44c7-9e97-8dd41fcbbdfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a9033b-926f-4698-92fc-9a60fa6bee3e}, !- Handle
  {909c3187-823a-49db-9ef8-92621baee9c3}, !- Name
  {e8dcbbf7-b286-44c7-9e97-8dd41fcbbdfc}, !- Source Object
  3,                                      !- Outlet Port
  {76a5e327-a40a-4441-b8c0-ce72bd0bf7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d509a77-e8ba-4ade-b49e-e4141a07f17e}, !- Handle
  {b41695c7-477b-4944-95e9-4578859aa763}, !- Name
  {76a5e327-a40a-4441-b8c0-ce72bd0bf7c2}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3a77616f-899a-4b22-a089-7e77e0d52dd1}, !- Handle
  Water Use Connections 6,                !- Name
  {44a4543e-83b9-4e61-a5e7-c2355276ca54}, !- Inlet Node Name
  {30c11372-b0b1-43ee-af30-82d080da6dad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {074b3b0b-9aaf-4a01-ad3a-ecd5162363c8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c3f5d58c-9697-4ad4-baeb-72df9c84502b}, !- Handle
  Retail - dressing/fitting-space function Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.3404402964303e-05,                    !- Peak Flow Rate {m3/s}
  {3bc8e4ad-d953-45eb-98d9-b3b7a38c8faa}, !- Target Temperature Schedule Name
  {53ccbbd3-407d-4906-8935-46cf416cb671}, !- Sensible Fraction Schedule Name
  {b02fb417-94fe-42b5-8b88-1141cff00698}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {53ccbbd3-407d-4906-8935-46cf416cb671}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e3963a7b-b852-49bb-a97e-b6fc1f1f9f14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3963a7b-b852-49bb-a97e-b6fc1f1f9f14}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b02fb417-94fe-42b5-8b88-1141cff00698}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86906cdc-a37e-4368-b1a9-b4a992765a57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86906cdc-a37e-4368-b1a9-b4a992765a57}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bc8e4ad-d953-45eb-98d9-b3b7a38c8faa}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94017521-47d7-4e75-b18e-a8f3f4530091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94017521-47d7-4e75-b18e-a8f3f4530091}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {074b3b0b-9aaf-4a01-ad3a-ecd5162363c8}, !- Handle
  Retail - dressing/fitting-space function Service Water Use 0.21gal/min, !- Name
  {c3f5d58c-9697-4ad4-baeb-72df9c84502b}, !- Water Use Equipment Definition Name
  {78756e76-f042-47b7-a9ea-687e2ff3b827}, !- Space Name
  {5b97e311-bedd-41c3-9535-3b6274618d9d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9727a7aa-74b9-4eaf-9518-39dc960a9b5b}, !- Handle
  Node 297,                               !- Name
  {250ed3c3-3614-41a0-8814-83400b415a0b}, !- Inlet Port
  {44a4543e-83b9-4e61-a5e7-c2355276ca54}; !- Outlet Port

OS:Connection,
  {250ed3c3-3614-41a0-8814-83400b415a0b}, !- Handle
  {4746fa87-0b40-4070-b59f-baa612030146}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  9,                                      !- Outlet Port
  {9727a7aa-74b9-4eaf-9518-39dc960a9b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29c70a2e-ba2e-43af-b795-4185cee2ad4a}, !- Handle
  Node 298,                               !- Name
  {30c11372-b0b1-43ee-af30-82d080da6dad}, !- Inlet Port
  {e023d83b-3a0b-4797-b817-ba445f3f12cf}; !- Outlet Port

OS:Connection,
  {44a4543e-83b9-4e61-a5e7-c2355276ca54}, !- Handle
  {fb5fea97-4b0a-4391-b9d9-019f2b8ba722}, !- Name
  {9727a7aa-74b9-4eaf-9518-39dc960a9b5b}, !- Source Object
  3,                                      !- Outlet Port
  {3a77616f-899a-4b22-a089-7e77e0d52dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c11372-b0b1-43ee-af30-82d080da6dad}, !- Handle
  {290d21e0-4856-4a10-8111-395e857288ed}, !- Name
  {3a77616f-899a-4b22-a089-7e77e0d52dd1}, !- Source Object
  3,                                      !- Outlet Port
  {29c70a2e-ba2e-43af-b795-4185cee2ad4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e023d83b-3a0b-4797-b817-ba445f3f12cf}, !- Handle
  {daff0cb0-f3fc-4c38-a59e-e8e41e240ed9}, !- Name
  {29c70a2e-ba2e-43af-b795-4185cee2ad4a}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ca9d0780-3d99-44ec-a42c-eaf2ab4652a7}, !- Handle
  Water Use Connections 7,                !- Name
  {b59afd2e-8953-48f5-8fae-c7cb9d73d159}, !- Inlet Node Name
  {efc6761f-8c70-44b3-afdc-f3f4d78f649f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df100446-e13e-43c1-b314-b760b7cbfe99}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f7f4d9d8-de87-47f9-bb97-ed1967a1062c}, !- Handle
  Retail - mall concourse-space function Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.01066256682426e-05,                   !- Peak Flow Rate {m3/s}
  {d7495019-f4b7-457d-a150-033c23ae3136}, !- Target Temperature Schedule Name
  {7f144367-7312-4a2b-b792-751a6702ff49}, !- Sensible Fraction Schedule Name
  {14c4553a-50f8-4871-9d2f-118e021a29b9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7f144367-7312-4a2b-b792-751a6702ff49}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {751370b2-1c68-4cd8-ae48-b7d7848bd87b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {751370b2-1c68-4cd8-ae48-b7d7848bd87b}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {14c4553a-50f8-4871-9d2f-118e021a29b9}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d2a51241-e2b4-4c8e-bf16-be83a4ee0805}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2a51241-e2b4-4c8e-bf16-be83a4ee0805}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7495019-f4b7-457d-a150-033c23ae3136}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f210d059-2b2f-4b66-beb3-72ff9a90e726}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f210d059-2b2f-4b66-beb3-72ff9a90e726}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {df100446-e13e-43c1-b314-b760b7cbfe99}, !- Handle
  Retail - mall concourse-space function Service Water Use 0.32gal/min, !- Name
  {f7f4d9d8-de87-47f9-bb97-ed1967a1062c}, !- Water Use Equipment Definition Name
  {d138bb3b-2250-4092-b493-4883380500f1}, !- Space Name
  {5b97e311-bedd-41c3-9535-3b6274618d9d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d1e8812b-6199-407c-9835-b061fe7228b7}, !- Handle
  Node 299,                               !- Name
  {da621647-4fc9-482c-8ca8-5fadaf5c4d3f}, !- Inlet Port
  {b59afd2e-8953-48f5-8fae-c7cb9d73d159}; !- Outlet Port

OS:Connection,
  {da621647-4fc9-482c-8ca8-5fadaf5c4d3f}, !- Handle
  {4a73c7cd-5fc7-4f1e-ac79-81067fb698cf}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  10,                                     !- Outlet Port
  {d1e8812b-6199-407c-9835-b061fe7228b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44bf753b-aaba-4597-b5c6-03690f9f90f9}, !- Handle
  Node 300,                               !- Name
  {efc6761f-8c70-44b3-afdc-f3f4d78f649f}, !- Inlet Port
  {1caec41c-68a9-48ac-b307-96db29df3bff}; !- Outlet Port

OS:Connection,
  {b59afd2e-8953-48f5-8fae-c7cb9d73d159}, !- Handle
  {44eeb4e5-f152-470f-9f17-90c25a0e49f6}, !- Name
  {d1e8812b-6199-407c-9835-b061fe7228b7}, !- Source Object
  3,                                      !- Outlet Port
  {ca9d0780-3d99-44ec-a42c-eaf2ab4652a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc6761f-8c70-44b3-afdc-f3f4d78f649f}, !- Handle
  {47d1f6b5-8175-44d3-a834-6729a044d3cd}, !- Name
  {ca9d0780-3d99-44ec-a42c-eaf2ab4652a7}, !- Source Object
  3,                                      !- Outlet Port
  {44bf753b-aaba-4597-b5c6-03690f9f90f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1caec41c-68a9-48ac-b307-96db29df3bff}, !- Handle
  {c9414d74-7506-478d-9e14-7d877e8d7be8}, !- Name
  {44bf753b-aaba-4597-b5c6-03690f9f90f9}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f5b8f661-c8b6-4045-974b-f72f9fbca1d7}, !- Handle
  Water Use Connections 8,                !- Name
  {1d148e4d-ea9d-45f6-ad5e-6186322a843c}, !- Inlet Node Name
  {90520e5b-cc03-4d5d-852e-2843661c0eb7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2dae4208-6d84-42f5-b00a-9b5689717ad0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea0e1b90-8fb2-47c7-8c2a-781db8357712}, !- Handle
  Retail - sales-space function Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.3404402964303e-05,                    !- Peak Flow Rate {m3/s}
  {b69095d3-f93c-4104-bbd6-bbfab689431a}, !- Target Temperature Schedule Name
  {b61369e4-6167-4415-9cba-d0f733ce5170}, !- Sensible Fraction Schedule Name
  {a19b079c-402c-4938-8cc4-bdeb2017af6d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b61369e4-6167-4415-9cba-d0f733ce5170}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de51851c-9dae-466b-bfff-151e79e13f9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de51851c-9dae-466b-bfff-151e79e13f9a}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a19b079c-402c-4938-8cc4-bdeb2017af6d}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7b7fabc-dbfd-49e7-b3f6-340620a37fa2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7b7fabc-dbfd-49e7-b3f6-340620a37fa2}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b69095d3-f93c-4104-bbd6-bbfab689431a}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f7ca9365-5d4b-4411-8406-09aef0d05e4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7ca9365-5d4b-4411-8406-09aef0d05e4e}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2dae4208-6d84-42f5-b00a-9b5689717ad0}, !- Handle
  Retail - sales-space function Service Water Use 0.21gal/min, !- Name
  {ea0e1b90-8fb2-47c7-8c2a-781db8357712}, !- Water Use Equipment Definition Name
  {ce45149b-8d04-440a-96b8-f26142b6b1ea}, !- Space Name
  {5b97e311-bedd-41c3-9535-3b6274618d9d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58bac461-6b04-4388-848f-ced6599d330b}, !- Handle
  Node 301,                               !- Name
  {2ba0ea54-33d1-4779-be81-75337c5d861c}, !- Inlet Port
  {1d148e4d-ea9d-45f6-ad5e-6186322a843c}; !- Outlet Port

OS:Connection,
  {2ba0ea54-33d1-4779-be81-75337c5d861c}, !- Handle
  {afb07c24-28fa-4e4b-8b8f-200ffb601073}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  11,                                     !- Outlet Port
  {58bac461-6b04-4388-848f-ced6599d330b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ceb9ee73-37e8-49f8-85cb-9fe9d59545aa}, !- Handle
  Node 302,                               !- Name
  {90520e5b-cc03-4d5d-852e-2843661c0eb7}, !- Inlet Port
  {ec905ed9-0dff-44c1-85e4-39e225c373c7}; !- Outlet Port

OS:Connection,
  {1d148e4d-ea9d-45f6-ad5e-6186322a843c}, !- Handle
  {e7ee3a66-e4bb-4438-82da-7d98b6605a32}, !- Name
  {58bac461-6b04-4388-848f-ced6599d330b}, !- Source Object
  3,                                      !- Outlet Port
  {f5b8f661-c8b6-4045-974b-f72f9fbca1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90520e5b-cc03-4d5d-852e-2843661c0eb7}, !- Handle
  {2a45ea1d-926f-4826-bc2f-8626d820a907}, !- Name
  {f5b8f661-c8b6-4045-974b-f72f9fbca1d7}, !- Source Object
  3,                                      !- Outlet Port
  {ceb9ee73-37e8-49f8-85cb-9fe9d59545aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec905ed9-0dff-44c1-85e4-39e225c373c7}, !- Handle
  {63eaaafc-6d3d-4974-ba3f-76b02366ee5e}, !- Name
  {ceb9ee73-37e8-49f8-85cb-9fe9d59545aa}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b0059e22-3000-4b62-925b-188e7bef38d0}, !- Handle
  Water Use Connections 9,                !- Name
  {6f8f511a-c6e4-4a8a-b38b-8ef7a1b45de6}, !- Inlet Node Name
  {a0ff0441-9ba3-4070-a672-28f9e3c7fb4a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9ebd0c8-96bc-4706-99d3-d87168964989}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26916ca4-3880-4cda-bd9a-aecfc464f43c}, !- Handle
  Sales area-space function Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.3404402964303e-05,                    !- Peak Flow Rate {m3/s}
  {4b444f55-d2d7-4b2b-bb5f-fff2b053a5a7}, !- Target Temperature Schedule Name
  {c605b812-635d-48d3-af25-4fbacd46f064}, !- Sensible Fraction Schedule Name
  {296b9f6d-b201-448f-804d-bba153fa0aac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c605b812-635d-48d3-af25-4fbacd46f064}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c78da0f-7f51-4218-9e2a-68b096b6b89a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c78da0f-7f51-4218-9e2a-68b096b6b89a}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {296b9f6d-b201-448f-804d-bba153fa0aac}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e77ba34f-cbf8-443d-ab3c-2252d46da122}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e77ba34f-cbf8-443d-ab3c-2252d46da122}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b444f55-d2d7-4b2b-bb5f-fff2b053a5a7}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {df43e167-cec4-4de5-bad0-612f47e59e81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df43e167-cec4-4de5-bad0-612f47e59e81}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d9ebd0c8-96bc-4706-99d3-d87168964989}, !- Handle
  Sales area-space function Service Water Use 0.21gal/min, !- Name
  {26916ca4-3880-4cda-bd9a-aecfc464f43c}, !- Water Use Equipment Definition Name
  {47743cca-fe17-45ba-a32f-ccfb816afd19}, !- Space Name
  {5b97e311-bedd-41c3-9535-3b6274618d9d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {60d89cdb-4276-4c2c-8dfc-f0b3c45b915c}, !- Handle
  Node 303,                               !- Name
  {b84759ba-f012-444f-afbd-e5fd5a1afafb}, !- Inlet Port
  {6f8f511a-c6e4-4a8a-b38b-8ef7a1b45de6}; !- Outlet Port

OS:Connection,
  {b84759ba-f012-444f-afbd-e5fd5a1afafb}, !- Handle
  {65240932-53f8-48f2-9f2e-7bdfb53ac683}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  12,                                     !- Outlet Port
  {60d89cdb-4276-4c2c-8dfc-f0b3c45b915c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d267f82a-8bb7-4896-b5ac-a3e1d3eca140}, !- Handle
  Node 304,                               !- Name
  {a0ff0441-9ba3-4070-a672-28f9e3c7fb4a}, !- Inlet Port
  {4ac3acaf-b2c9-449b-a1a7-eeedbb8d0d63}; !- Outlet Port

OS:Connection,
  {6f8f511a-c6e4-4a8a-b38b-8ef7a1b45de6}, !- Handle
  {05378c3b-070c-4f4a-bcda-59419a9026b8}, !- Name
  {60d89cdb-4276-4c2c-8dfc-f0b3c45b915c}, !- Source Object
  3,                                      !- Outlet Port
  {b0059e22-3000-4b62-925b-188e7bef38d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ff0441-9ba3-4070-a672-28f9e3c7fb4a}, !- Handle
  {5c5b4dad-2957-4975-9ee4-95d167eef92b}, !- Name
  {b0059e22-3000-4b62-925b-188e7bef38d0}, !- Source Object
  3,                                      !- Outlet Port
  {d267f82a-8bb7-4896-b5ac-a3e1d3eca140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac3acaf-b2c9-449b-a1a7-eeedbb8d0d63}, !- Handle
  {06586838-ce8d-43ec-8e0a-a751739797a4}, !- Name
  {d267f82a-8bb7-4896-b5ac-a3e1d3eca140}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b1fac9f0-4601-4464-97ee-25eabda7da44}, !- Handle
  Water Use Connections 10,               !- Name
  {45324247-f986-41de-ba2f-06e49cc4f091}, !- Inlet Node Name
  {e5297e65-9ed8-4ea1-91f8-5105ae4042fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f9ee0221-ee86-4992-af52-fa07dabb507d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {826c2408-3a45-418a-8917-24ffc5253849}, !- Handle
  Sports arena - audience-space function Service Water Use Def 0.96gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.02549807764298e-05,                   !- Peak Flow Rate {m3/s}
  {bfd9099d-049e-41cd-b613-ce1cc06492df}, !- Target Temperature Schedule Name
  {c69ef86f-5a07-4ccb-8384-eb1bd38892a6}, !- Sensible Fraction Schedule Name
  {884b2729-0449-4828-8f5e-026742e63395}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c69ef86f-5a07-4ccb-8384-eb1bd38892a6}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {578f5aa8-062b-448f-91fd-9ee65ec5b8d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {578f5aa8-062b-448f-91fd-9ee65ec5b8d9}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {884b2729-0449-4828-8f5e-026742e63395}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ccc03345-6d32-4c55-9eaa-299068feb3f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ccc03345-6d32-4c55-9eaa-299068feb3f1}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfd9099d-049e-41cd-b613-ce1cc06492df}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b52595d1-0c5d-4c69-9a68-f776bee70773}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b52595d1-0c5d-4c69-9a68-f776bee70773}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f9ee0221-ee86-4992-af52-fa07dabb507d}, !- Handle
  Sports arena - audience-space function Service Water Use 0.96gal/min, !- Name
  {826c2408-3a45-418a-8917-24ffc5253849}, !- Water Use Equipment Definition Name
  {ffacf668-adf3-4499-9bb3-e40feda16733}, !- Space Name
  {206c7145-d552-48da-95e7-be3a97564e80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0da09612-d403-41ba-a66b-d0b0cf451c8f}, !- Handle
  Node 305,                               !- Name
  {ce3127ab-4f68-4f5d-b7bb-6042e64afc99}, !- Inlet Port
  {45324247-f986-41de-ba2f-06e49cc4f091}; !- Outlet Port

OS:Connection,
  {ce3127ab-4f68-4f5d-b7bb-6042e64afc99}, !- Handle
  {f5199196-93bc-44cf-821a-df4abb90bdda}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  13,                                     !- Outlet Port
  {0da09612-d403-41ba-a66b-d0b0cf451c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19fe3af6-4135-4594-90e6-64c4c18ad96b}, !- Handle
  Node 306,                               !- Name
  {e5297e65-9ed8-4ea1-91f8-5105ae4042fe}, !- Inlet Port
  {3148a475-5200-40f8-880b-041ae80d3070}; !- Outlet Port

OS:Connection,
  {45324247-f986-41de-ba2f-06e49cc4f091}, !- Handle
  {e7253625-cb23-4225-a990-e1e55046e50d}, !- Name
  {0da09612-d403-41ba-a66b-d0b0cf451c8f}, !- Source Object
  3,                                      !- Outlet Port
  {b1fac9f0-4601-4464-97ee-25eabda7da44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5297e65-9ed8-4ea1-91f8-5105ae4042fe}, !- Handle
  {22e06e5f-e97a-4a0c-91f9-7eabc627a751}, !- Name
  {b1fac9f0-4601-4464-97ee-25eabda7da44}, !- Source Object
  3,                                      !- Outlet Port
  {19fe3af6-4135-4594-90e6-64c4c18ad96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3148a475-5200-40f8-880b-041ae80d3070}, !- Handle
  {4ddfa3b6-5fe8-4f97-86d2-760da87e6154}, !- Name
  {19fe3af6-4135-4594-90e6-64c4c18ad96b}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cfa06200-cb24-4f2c-b1e7-65d620fd40f1}, !- Handle
  Water Use Connections 11,               !- Name
  {a45109a0-29cc-4846-a669-6e659b619105}, !- Inlet Node Name
  {c73f9f75-48e8-40e5-b827-f658afc44ce5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5fe11616-76ae-4f7c-956c-b25d622cd3e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3148cf83-8174-452d-be57-609f1ca0872c}, !- Handle
  Sports arena - court c1-space function Service Water Use Def 2.87gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000181355672025465,                   !- Peak Flow Rate {m3/s}
  {15c4fc1d-3c6b-44fe-9fff-b1ae46eb40c8}, !- Target Temperature Schedule Name
  {2ada4f76-c2f8-4cba-b4bf-408c29534d85}, !- Sensible Fraction Schedule Name
  {8d021f76-84a4-42c5-87c3-3127a28104af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2ada4f76-c2f8-4cba-b4bf-408c29534d85}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {84303eb4-426e-4751-b512-8792239d4555}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84303eb4-426e-4751-b512-8792239d4555}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d021f76-84a4-42c5-87c3-3127a28104af}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28ddee75-814e-4c8a-8824-93a4de2e78dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28ddee75-814e-4c8a-8824-93a4de2e78dc}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {15c4fc1d-3c6b-44fe-9fff-b1ae46eb40c8}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {767381cb-fbc0-43ee-9213-eed0e57841fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {767381cb-fbc0-43ee-9213-eed0e57841fb}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5fe11616-76ae-4f7c-956c-b25d622cd3e3}, !- Handle
  Sports arena - court c1-space function Service Water Use 2.87gal/min, !- Name
  {3148cf83-8174-452d-be57-609f1ca0872c}, !- Water Use Equipment Definition Name
  {721bb233-912d-4f2b-95ae-21d1a91c0ef1}, !- Space Name
  {206c7145-d552-48da-95e7-be3a97564e80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4ce8aee3-9d88-4d6f-b98b-ca40bf4e437b}, !- Handle
  Node 307,                               !- Name
  {113b8e5c-6a89-4047-a652-ded66755bd64}, !- Inlet Port
  {a45109a0-29cc-4846-a669-6e659b619105}; !- Outlet Port

OS:Connection,
  {113b8e5c-6a89-4047-a652-ded66755bd64}, !- Handle
  {7ec15414-85fc-496b-be36-8b60fb6679d9}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  14,                                     !- Outlet Port
  {4ce8aee3-9d88-4d6f-b98b-ca40bf4e437b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b94c81e8-f285-49eb-8866-ac89667f5cff}, !- Handle
  Node 308,                               !- Name
  {c73f9f75-48e8-40e5-b827-f658afc44ce5}, !- Inlet Port
  {570701d4-6eab-4c26-98c2-b3207f366f19}; !- Outlet Port

OS:Connection,
  {a45109a0-29cc-4846-a669-6e659b619105}, !- Handle
  {26668490-331f-4ec0-bce5-fb838bf6c5d2}, !- Name
  {4ce8aee3-9d88-4d6f-b98b-ca40bf4e437b}, !- Source Object
  3,                                      !- Outlet Port
  {cfa06200-cb24-4f2c-b1e7-65d620fd40f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73f9f75-48e8-40e5-b827-f658afc44ce5}, !- Handle
  {4ecb3996-677a-48c3-91ac-1547c1125ad9}, !- Name
  {cfa06200-cb24-4f2c-b1e7-65d620fd40f1}, !- Source Object
  3,                                      !- Outlet Port
  {b94c81e8-f285-49eb-8866-ac89667f5cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {570701d4-6eab-4c26-98c2-b3207f366f19}, !- Handle
  {47dafd8d-6b90-49d9-8b23-20968b5197c8}, !- Name
  {b94c81e8-f285-49eb-8866-ac89667f5cff}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0f56ae07-354c-411c-ae5a-bd00746ff978}, !- Handle
  Water Use Connections 12,               !- Name
  {cddf6527-3abb-4333-ba6d-bb236f615e75}, !- Inlet Node Name
  {259a0a7c-d751-448c-80de-f3c8983b3d33}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58bad689-3007-40e3-b55b-ac331b9a85e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {60cfdd95-bc4d-4084-a428-c77d93d54942}, !- Handle
  Sports arena - court c2-space function Service Water Use Def 2.87gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000181355672025465,                   !- Peak Flow Rate {m3/s}
  {6079e9a5-d013-4eb8-9d2b-b92d4aab6469}, !- Target Temperature Schedule Name
  {e3b99912-89f4-4ff2-8e76-43b3a5a7a3fa}, !- Sensible Fraction Schedule Name
  {5fd92c68-3086-4bd6-88ed-7ec79adffadd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e3b99912-89f4-4ff2-8e76-43b3a5a7a3fa}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a53b4166-95b2-4ea9-a5c6-4c3c3598580b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a53b4166-95b2-4ea9-a5c6-4c3c3598580b}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fd92c68-3086-4bd6-88ed-7ec79adffadd}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6461bb39-f000-483f-b11c-e3df79916d3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6461bb39-f000-483f-b11c-e3df79916d3a}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6079e9a5-d013-4eb8-9d2b-b92d4aab6469}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c21947f-fdc7-4dc5-a75b-ea8df2874f46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c21947f-fdc7-4dc5-a75b-ea8df2874f46}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {58bad689-3007-40e3-b55b-ac331b9a85e0}, !- Handle
  Sports arena - court c2-space function Service Water Use 2.87gal/min, !- Name
  {60cfdd95-bc4d-4084-a428-c77d93d54942}, !- Water Use Equipment Definition Name
  {cdd611c0-9adb-48a0-b5ba-6cd8898afef6}, !- Space Name
  {206c7145-d552-48da-95e7-be3a97564e80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b7f68d0e-ce12-43a7-8bb9-c082d25fdd85}, !- Handle
  Node 309,                               !- Name
  {44ab85f6-71cc-4257-b5a9-9d0dbdc0da15}, !- Inlet Port
  {cddf6527-3abb-4333-ba6d-bb236f615e75}; !- Outlet Port

OS:Connection,
  {44ab85f6-71cc-4257-b5a9-9d0dbdc0da15}, !- Handle
  {10285660-25d0-4898-836d-828b531a647b}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  15,                                     !- Outlet Port
  {b7f68d0e-ce12-43a7-8bb9-c082d25fdd85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f16286e-c67a-4771-80e1-c4dbc4bdd3d4}, !- Handle
  Node 310,                               !- Name
  {259a0a7c-d751-448c-80de-f3c8983b3d33}, !- Inlet Port
  {13fc6812-ba59-4bc6-a155-3bdc6a29346c}; !- Outlet Port

OS:Connection,
  {cddf6527-3abb-4333-ba6d-bb236f615e75}, !- Handle
  {e7c01bf6-dcb7-4b2d-8eaa-cb4c2c66ff8b}, !- Name
  {b7f68d0e-ce12-43a7-8bb9-c082d25fdd85}, !- Source Object
  3,                                      !- Outlet Port
  {0f56ae07-354c-411c-ae5a-bd00746ff978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {259a0a7c-d751-448c-80de-f3c8983b3d33}, !- Handle
  {a1dcda60-ef60-418b-b41b-bb7b04d75293}, !- Name
  {0f56ae07-354c-411c-ae5a-bd00746ff978}, !- Source Object
  3,                                      !- Outlet Port
  {2f16286e-c67a-4771-80e1-c4dbc4bdd3d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13fc6812-ba59-4bc6-a155-3bdc6a29346c}, !- Handle
  {aa046ed6-8e4d-4efd-85cf-481ce4dc990d}, !- Name
  {2f16286e-c67a-4771-80e1-c4dbc4bdd3d4}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cf9ea473-5c9b-4f5e-9a91-e6c29d44af31}, !- Handle
  Water Use Connections 13,               !- Name
  {d1fbbe37-6ea7-45ee-907e-5c82314164a4}, !- Inlet Node Name
  {ed04b5c7-2cb0-4bab-963a-680e0df14af7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d12ae455-d4ad-4ea2-94b3-8288da948aaa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94185377-8eff-4fba-b955-8ba06b10805e}, !- Handle
  Sports arena - court c3-space function Service Water Use Def 2.87gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000181355672025465,                   !- Peak Flow Rate {m3/s}
  {179142d0-7254-4165-b021-dfc857f3ff22}, !- Target Temperature Schedule Name
  {a89e4901-4574-41ce-b795-816a1fcf1cb1}, !- Sensible Fraction Schedule Name
  {c9869edf-3cbb-44dc-aeae-124e66f87cef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a89e4901-4574-41ce-b795-816a1fcf1cb1}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9900dd8c-a662-4195-a3ca-05a8ce8c95aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9900dd8c-a662-4195-a3ca-05a8ce8c95aa}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9869edf-3cbb-44dc-aeae-124e66f87cef}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fbd705e-3024-4c12-b18c-44a029a722b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fbd705e-3024-4c12-b18c-44a029a722b8}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {179142d0-7254-4165-b021-dfc857f3ff22}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e819f824-3256-47f3-8364-22114d45c1b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e819f824-3256-47f3-8364-22114d45c1b7}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d12ae455-d4ad-4ea2-94b3-8288da948aaa}, !- Handle
  Sports arena - court c3-space function Service Water Use 2.87gal/min, !- Name
  {94185377-8eff-4fba-b955-8ba06b10805e}, !- Water Use Equipment Definition Name
  {9642f1a9-03b3-4595-b61e-4bd85abbc155}, !- Space Name
  {206c7145-d552-48da-95e7-be3a97564e80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1894b286-b9f6-4002-90f1-2ab9a43a929c}, !- Handle
  Node 311,                               !- Name
  {e17cb83c-5bf6-4ecd-813b-d4edf3bcf91d}, !- Inlet Port
  {d1fbbe37-6ea7-45ee-907e-5c82314164a4}; !- Outlet Port

OS:Connection,
  {e17cb83c-5bf6-4ecd-813b-d4edf3bcf91d}, !- Handle
  {9f05a4c1-7b75-4428-adc7-2dfef823b0fc}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  16,                                     !- Outlet Port
  {1894b286-b9f6-4002-90f1-2ab9a43a929c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74fc538d-287a-4f09-9d3f-3aeef9a963ac}, !- Handle
  Node 312,                               !- Name
  {ed04b5c7-2cb0-4bab-963a-680e0df14af7}, !- Inlet Port
  {245dc5d6-6aa3-4c6d-9348-4dcec6c463e6}; !- Outlet Port

OS:Connection,
  {d1fbbe37-6ea7-45ee-907e-5c82314164a4}, !- Handle
  {b13e518d-8f32-4189-a2e4-924253b65d8f}, !- Name
  {1894b286-b9f6-4002-90f1-2ab9a43a929c}, !- Source Object
  3,                                      !- Outlet Port
  {cf9ea473-5c9b-4f5e-9a91-e6c29d44af31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed04b5c7-2cb0-4bab-963a-680e0df14af7}, !- Handle
  {6d93a929-3be8-42fa-98e0-e9ba122a2920}, !- Name
  {cf9ea473-5c9b-4f5e-9a91-e6c29d44af31}, !- Source Object
  3,                                      !- Outlet Port
  {74fc538d-287a-4f09-9d3f-3aeef9a963ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245dc5d6-6aa3-4c6d-9348-4dcec6c463e6}, !- Handle
  {98572770-1c72-49c2-a0a6-d61e95f9412e}, !- Name
  {74fc538d-287a-4f09-9d3f-3aeef9a963ac}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ae8dc550-f5e5-4460-aa9f-1664d4938ecd}, !- Handle
  Water Use Connections 14,               !- Name
  {7b84fa3d-e0fb-485d-b3b2-12757e1c4102}, !- Inlet Node Name
  {ca2ced23-e2cc-49ce-8749-b3f29a5c2fef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6bd6a44c-3c86-4076-a1f2-abb27f8d6406}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ec48f01-2956-4438-bfa9-3466eacc5918}, !- Handle
  Sports arena - court c4-space function Service Water Use Def 2.87gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000181355672025465,                   !- Peak Flow Rate {m3/s}
  {f1306307-5495-4235-978a-7538fb4057d9}, !- Target Temperature Schedule Name
  {98a47a07-4821-44b1-b029-f391ee0890ca}, !- Sensible Fraction Schedule Name
  {450ac71a-ca91-4877-a6f9-d64f6c1ea0f9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {98a47a07-4821-44b1-b029-f391ee0890ca}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {087b2913-eb31-4a4a-abec-e44dc4e3ec3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {087b2913-eb31-4a4a-abec-e44dc4e3ec3b}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {450ac71a-ca91-4877-a6f9-d64f6c1ea0f9}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a37dc94-78ce-4043-89ab-5c2bcdf770c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a37dc94-78ce-4043-89ab-5c2bcdf770c1}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1306307-5495-4235-978a-7538fb4057d9}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da907f68-01b1-46f9-a4f6-b2c359896195}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da907f68-01b1-46f9-a4f6-b2c359896195}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6bd6a44c-3c86-4076-a1f2-abb27f8d6406}, !- Handle
  Sports arena - court c4-space function Service Water Use 2.87gal/min, !- Name
  {1ec48f01-2956-4438-bfa9-3466eacc5918}, !- Water Use Equipment Definition Name
  {7c575d86-a46b-4b1b-9e16-9e986c8b0b80}, !- Space Name
  {206c7145-d552-48da-95e7-be3a97564e80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1d136ef-4bb3-488d-b2d3-5c047dfc48cf}, !- Handle
  Node 313,                               !- Name
  {b772a2a0-a754-412a-8dfa-6d95ef0a3a98}, !- Inlet Port
  {7b84fa3d-e0fb-485d-b3b2-12757e1c4102}; !- Outlet Port

OS:Connection,
  {b772a2a0-a754-412a-8dfa-6d95ef0a3a98}, !- Handle
  {1535a9cd-a78c-4819-9b03-ffaeaf4b902e}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  17,                                     !- Outlet Port
  {b1d136ef-4bb3-488d-b2d3-5c047dfc48cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e8e3a38-0b78-46a8-adb9-0bb39f4484a5}, !- Handle
  Node 314,                               !- Name
  {ca2ced23-e2cc-49ce-8749-b3f29a5c2fef}, !- Inlet Port
  {ad2cf1fc-9ce2-4eb0-98e0-b0e95e068d1c}; !- Outlet Port

OS:Connection,
  {7b84fa3d-e0fb-485d-b3b2-12757e1c4102}, !- Handle
  {ad8a7d42-44c2-454f-b206-074f8573bbd5}, !- Name
  {b1d136ef-4bb3-488d-b2d3-5c047dfc48cf}, !- Source Object
  3,                                      !- Outlet Port
  {ae8dc550-f5e5-4460-aa9f-1664d4938ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2ced23-e2cc-49ce-8749-b3f29a5c2fef}, !- Handle
  {4a31d9c7-5f25-4015-af2f-fc7d6c8c9587}, !- Name
  {ae8dc550-f5e5-4460-aa9f-1664d4938ecd}, !- Source Object
  3,                                      !- Outlet Port
  {4e8e3a38-0b78-46a8-adb9-0bb39f4484a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad2cf1fc-9ce2-4eb0-98e0-b0e95e068d1c}, !- Handle
  {d2d7f5b4-235d-4099-b2b9-50d2e1af95d4}, !- Name
  {4e8e3a38-0b78-46a8-adb9-0bb39f4484a5}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a5b187e1-9bfd-495c-98f3-e371313ba1ee}, !- Handle
  Water Use Connections 15,               !- Name
  {a8266142-a47e-44f2-b0d8-85b986054472}, !- Inlet Node Name
  {6a652400-4fa7-41ba-9c7d-f07bf269884a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17c2c37b-6cd8-466c-ae3a-031b435a7e20}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2d1e8c0b-fe97-4c8c-baa7-3065d00fef3b}, !- Handle
  Sports arena - ring-space function Service Water Use Def 2.87gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000181355672025465,                   !- Peak Flow Rate {m3/s}
  {a906dc51-823d-4f91-9e1f-091c69ce3fc1}, !- Target Temperature Schedule Name
  {f3685b04-5803-4d67-8d30-f59d9c237152}, !- Sensible Fraction Schedule Name
  {db034562-0b5a-48e4-9c4c-4891cbaca181}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f3685b04-5803-4d67-8d30-f59d9c237152}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf462b69-2e0a-4db1-9f00-5cb07d49a67a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf462b69-2e0a-4db1-9f00-5cb07d49a67a}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {db034562-0b5a-48e4-9c4c-4891cbaca181}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9328185a-200b-4fc6-b81a-20e5382ab9b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9328185a-200b-4fc6-b81a-20e5382ab9b9}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a906dc51-823d-4f91-9e1f-091c69ce3fc1}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28497b09-e36f-4ffe-98fe-e51251270763}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28497b09-e36f-4ffe-98fe-e51251270763}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {17c2c37b-6cd8-466c-ae3a-031b435a7e20}, !- Handle
  Sports arena - ring-space function Service Water Use 2.87gal/min, !- Name
  {2d1e8c0b-fe97-4c8c-baa7-3065d00fef3b}, !- Water Use Equipment Definition Name
  {5d7fe540-5bc6-4c81-97b5-3a94958f02b2}, !- Space Name
  {206c7145-d552-48da-95e7-be3a97564e80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fdb3bde1-bb9e-472a-8b52-f21b1bc1a758}, !- Handle
  Node 315,                               !- Name
  {f81e0b41-cdad-463c-80d1-f5ec50fabdb8}, !- Inlet Port
  {a8266142-a47e-44f2-b0d8-85b986054472}; !- Outlet Port

OS:Connection,
  {f81e0b41-cdad-463c-80d1-f5ec50fabdb8}, !- Handle
  {0b0fa032-30b1-4dd3-aa89-d9408cd3e45d}, !- Name
  {4275df66-b4a0-435c-bab7-b1c0c5e49934}, !- Source Object
  18,                                     !- Outlet Port
  {fdb3bde1-bb9e-472a-8b52-f21b1bc1a758}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e93c894-e51e-4c67-ab4e-8ccb434ffb19}, !- Handle
  Node 316,                               !- Name
  {6a652400-4fa7-41ba-9c7d-f07bf269884a}, !- Inlet Port
  {f0796b0c-9c03-40c0-86d9-5fb7040a306b}; !- Outlet Port

OS:Connection,
  {a8266142-a47e-44f2-b0d8-85b986054472}, !- Handle
  {3e80d26e-9671-4ca7-b16b-bafd75b534f6}, !- Name
  {fdb3bde1-bb9e-472a-8b52-f21b1bc1a758}, !- Source Object
  3,                                      !- Outlet Port
  {a5b187e1-9bfd-495c-98f3-e371313ba1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a652400-4fa7-41ba-9c7d-f07bf269884a}, !- Handle
  {046c7d5f-247b-45a1-822c-07e732e93e2c}, !- Name
  {a5b187e1-9bfd-495c-98f3-e371313ba1ee}, !- Source Object
  3,                                      !- Outlet Port
  {7e93c894-e51e-4c67-ab4e-8ccb434ffb19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0796b0c-9c03-40c0-86d9-5fb7040a306b}, !- Handle
  {72053172-7eff-4c0e-8b65-6cc3908ef79f}, !- Name
  {7e93c894-e51e-4c67-ab4e-8ccb434ffb19}, !- Source Object
  3,                                      !- Outlet Port
  {6f074ad4-0879-4814-806f-45833eeb581e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Parameters,
  {456dd018-23b4-4a9a-a923-5baf7880ee15}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {1f2889dd-3a3c-4b54-8e51-7799745f49d4}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

