    <td align="right">    -675.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.913</td>
    <td align="right">     269.768</td>
    <td align="right">       0.000</td>
    <td align="right">     223.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.987</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">    -182.280</td>
    <td align="right">       0.000</td>
    <td align="right">    -197.815</td>
    <td align="right">     -45.605</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-E_FL=STORY 2_SCH=B</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.183</td>
    <td align="right">    -310.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.795</td>
    <td align="right">     359.690</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -59.334</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     427.817</td>
    <td align="right">     467.703</td>
    <td align="right">     201.008</td>
    <td align="right">  -10360.980</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2853.322</td>
    <td align="right">    8704.831</td>
    <td align="right">     804.819</td>
    <td align="right">    1740.205</td>
    <td align="right">       0.000</td>
    <td align="right">       4.554</td>
    <td align="right">     163.828</td>
    <td align="right">       0.000</td>
    <td align="right">   -1616.560</td>
    <td align="right">       0.000</td>
    <td align="right">   -1281.990</td>
    <td align="right">   -2108.524</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -154121.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2874.98</td>
    <td align="right">      250.00</td>
    <td align="right">    39361.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   113932.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2297.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=POST OFFICE SORTING_FL=STORY 4_SCH=A</td>
    <td align="right">15-JUL-13:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -166144.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      946.87</td>
    <td align="right">     2812.48</td>
    <td align="right">    70552.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    94003.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2170.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">05-JUL-14:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -194714.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1706.24</td>
    <td align="right">      187.50</td>
    <td align="right">    34545.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   167671.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9395.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -106210.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      646.87</td>
    <td align="right">       93.75</td>
    <td align="right">    32698.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    74769.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1997.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">05-JUL-14:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -123084.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1706.24</td>
    <td align="right">      187.50</td>
    <td align="right">     5828.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   116462.80</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1100.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - DRESSING/FITTING_FL=STORY 3_SCH=C</td>
    <td align="right">05-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40470.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      793.12</td>
    <td align="right">      234.37</td>
    <td align="right">     3353.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36436.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -346.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - MALL CONCOURSE_FL=STORY 3_SCH=C</td>
    <td align="right">26-NOV-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -70362.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2006.50</td>
    <td align="right">    26549.78</td>
    <td align="right">     2249.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39556.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=STORY 3_SCH=C</td>
    <td align="right">21-FEB-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -95732.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2370.10</td>
    <td align="right">    30543.50</td>
    <td align="right">     4218.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64418.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -4962.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -855.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SALES AREA_FL=STORY 1_SCH=C</td>
    <td align="right">19-MAR-17:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -85593.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1736.11</td>
    <td align="right">    30543.50</td>
    <td align="right">     4218.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49095.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - AUDIENCE_FL=STORY 3_SCH=B</td>
    <td align="right">23-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">    13925.34</td>
    <td align="right">        0.00</td>
    <td align="right">  -187065.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9500.38</td>
    <td align="right">     7762.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   168901.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -8944.34</td>
    <td align="right">        0.00</td>
    <td align="right">    -4079.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C1_FL=STORY 1_SCH=B</td>
    <td align="right">02-MAR-23:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -192038.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8278.82</td>
    <td align="right">    54674.54</td>
    <td align="right">     2531.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   126553.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C2_FL=STORY 2_SCH=B</td>
    <td align="right">06-MAR-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -157463.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6964.73</td>
    <td align="right">    34930.96</td>
    <td align="right">     2531.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   122760.79</td>
    <td align="right">        0.00</td>
    <td align="right">    -7296.53</td>
    <td align="right">        0.00</td>
    <td align="right">    -2427.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C3_FL=STORY 1_SCH=B</td>
    <td align="right">02-MAR-23:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -114081.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9267.58</td>
    <td align="right">    21768.57</td>
    <td align="right">     2531.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80513.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C4_FL=STORY 2_SCH=B</td>
    <td align="right">06-NOV-19:57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -85472.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24135.97</td>
    <td align="right">    13162.39</td>
    <td align="right">     2531.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51418.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -5216.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -559.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - RING_FL=STORY 2_SCH=B</td>
    <td align="right">06-MAR-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -167946.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6947.70</td>
    <td align="right">    48599.60</td>
    <td align="right">     2531.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   119255.75</td>
    <td align="right">        0.00</td>
    <td align="right">    -6962.30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2425.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">05-JUL-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15208.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1387.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13821.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-B_FL=STORY 1_SCH=B</td>
    <td align="right">30-AUG-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19204.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1849.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17354.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-C_FL=STORY 2_SCH=B</td>
    <td align="right">10-JUL-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -42136.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1387.49</td>
    <td align="right">        0.00</td>
    <td align="right">     4743.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36209.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -204.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-D_FL=STORY 4_SCH=B</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -96202.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1387.49</td>
    <td align="right">        0.00</td>
    <td align="right">    32753.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64022.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1960.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-E_FL=STORY 2_SCH=B</td>
    <td align="right">05-JUL-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31339.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1849.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29489.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1402212.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21237.94</td>
    <td align="right">    99517.30</td>
    <td align="right">     8390.56</td>
    <td align="right">   317970.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   966685.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11589.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">23-JAN-08:62</td>
    <td align="right">    58725.02</td>
    <td align="right">        0.00</td>
    <td align="right">   246488.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2874.98</td>
    <td align="right">      250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11821.31</td>
    <td align="right">        0.00</td>
    <td align="right">   -22047.68</td>
    <td align="right">  -274469.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=POST OFFICE SORTING_FL=STORY 4_SCH=A</td>
    <td align="right">25-SEP-06:02</td>
    <td align="right">    65639.76</td>
    <td align="right">        0.00</td>
    <td align="right">    96174.45</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      946.87</td>
    <td align="right">     2812.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10085.68</td>
    <td align="right">        0.00</td>
    <td align="right">    -5981.75</td>
    <td align="right">  -149506.12</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">09-DEC-10:02</td>
    <td align="right">    62029.75</td>
    <td align="right">        0.00</td>
    <td align="right">   230806.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3621.19</td>
    <td align="right">    17062.36</td>
    <td align="right">      375.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11640.96</td>
    <td align="right">        0.00</td>
    <td align="right">    -8313.26</td>
    <td align="right">  -293940.47</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">19-NOV-09:01</td>
    <td align="right">    76290.59</td>
    <td align="right">        0.00</td>
    <td align="right">   174567.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      646.87</td>
    <td align="right">       93.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7022.39</td>
    <td align="right">        0.00</td>
    <td align="right">    -4236.46</td>
    <td align="right">  -240340.20</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">23-APR-08:62</td>
    <td align="right">    23227.49</td>
    <td align="right">        0.00</td>
    <td align="right">   157098.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6617.76</td>
    <td align="right">    17062.36</td>
    <td align="right">     1499.99</td>
    <td align="right">    19455.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -543.08</td>
    <td align="right">  -224418.45</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - DRESSING/FITTING_FL=STORY 3_SCH=C</td>
    <td align="right">23-JAN-07:01</td>
    <td align="right">    35379.11</td>
    <td align="right">        0.00</td>
    <td align="right">    59280.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      793.12</td>
    <td align="right">      234.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8657.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -4027.03</td>
    <td align="right">   -83002.49</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - MALL CONCOURSE_FL=STORY 3_SCH=C</td>
    <td align="right">17-NOV-20:27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24648.79</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3282.19</td>
    <td align="right">    14749.88</td>
    <td align="right">     1249.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -43930.85</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=STORY 3_SCH=C</td>
    <td align="right">23-JAN-07:01</td>
    <td align="right">    26695.10</td>
    <td align="right">        0.00</td>
    <td align="right">    39530.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1696.86</td>
    <td align="right">      234.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8747.03</td>
    <td align="right">        0.00</td>
    <td align="right">    -4048.61</td>
    <td align="right">   -55361.04</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SALES AREA_FL=STORY 1_SCH=C</td>
    <td align="right">18-FEB-20:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12373.84</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      835.96</td>
    <td align="right">    16968.61</td>
    <td align="right">     2343.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32522.14</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - AUDIENCE_FL=STORY 3_SCH=B</td>
    <td align="right">25-JAN-01:01</td>
    <td align="right">    18884.02</td>
    <td align="right">        0.00</td>
    <td align="right">    64407.97</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4117.16</td>
    <td align="right">     4312.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9017.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -1872.61</td>
    <td align="right">   -80831.23</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C1_FL=STORY 1_SCH=B</td>
    <td align="right">02-MAR-16:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23952.97</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6356.52</td>
    <td align="right">    54674.54</td>
    <td align="right">     2531.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -87515.26</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C2_FL=STORY 2_SCH=B</td>
    <td align="right">23-DEC-00:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33488.47</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16020.85</td>
    <td align="right">    34930.96</td>
    <td align="right">     2531.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6378.26</td>
    <td align="right">        0.00</td>
    <td align="right">    -2315.98</td>
    <td align="right">   -78277.27</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C3_FL=STORY 1_SCH=B</td>
    <td align="right">02-MAR-17:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28121.13</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9407.45</td>
    <td align="right">    21768.57</td>
    <td align="right">     2531.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -61828.38</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C4_FL=STORY 2_SCH=B</td>
    <td align="right">15-NOV-15:50</td>
    <td align="right">     5196.05</td>
    <td align="right">        0.00</td>
    <td align="right">    15742.79</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5883.08</td>
    <td align="right">    13162.39</td>
    <td align="right">     2531.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4769.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -771.19</td>
    <td align="right">   -36974.97</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - RING_FL=STORY 2_SCH=B</td>
    <td align="right">02-MAR-10:44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50543.10</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6405.05</td>
    <td align="right">    37799.69</td>
    <td align="right">     1968.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2414.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1563.28</td>
    <td align="right">   -92738.84</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">24-AUG-09:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1945.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.73</td>
    <td align="right">     6937.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8950.34</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-B_FL=STORY 1_SCH=B</td>
    <td align="right">05-JUL-01:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2735.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.52</td>
    <td align="right">     9249.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12064.78</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-C_FL=STORY 2_SCH=B</td>
    <td align="right">24-AUG-09:11</td>
    <td align="right">     5431.46</td>
    <td align="right">        0.00</td>
    <td align="right">     9630.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.76</td>
    <td align="right">     6937.44</td>
    <td align="right">        0.00</td>
    <td align="right">     3652.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -904.67</td>
    <td align="right">   -24820.17</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-D_FL=STORY 4_SCH=B</td>
    <td align="right">19-NOV-09:01</td>
    <td align="right">    69411.77</td>
    <td align="right">        0.00</td>
    <td align="right">    27435.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1387.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7154.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -4112.71</td>
    <td align="right">   -86968.06</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-E_FL=STORY 2_SCH=B</td>
    <td align="right">02-AUG-09:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4771.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.11</td>
    <td align="right">     9249.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14111.29</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">22-JAN-10:12</td>
    <td align="right">   142960.38</td>
    <td align="right">   125837.18</td>
    <td align="right">   468452.18</td>
    <td align="right">  -125837.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    74853.00</td>
    <td align="right">   279644.55</td>
    <td align="right">    23312.31</td>
    <td align="right">    61597.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -70005.45</td>
    <td align="right">        0.00</td>
    <td align="right">  -142293.82</td>
    <td align="right">  -838520.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-19
    18:44:50</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">      8.9535</td>
    <td align="right">      0.0000</td>
    <td align="right">    249.9918</td>
    <td align="right">      1.0000</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      8.9535</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">      8.5765</td>
    <td align="right">      0.0000</td>
    <td align="right">    374.9877</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      8.5765</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.7330</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">    374.9877</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">    374.9877</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">     12.9384</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.6086</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.2385</td>
    <td align="right">     12.9384</td>
    <td align="right">      0.9977</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.2385</td>
    <td align="right">      0.2503</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">     12.1399</td>
    <td align="right">      0.0000</td>
    <td align="right">    812.5407</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.9343</td>
    <td align="right">     12.1399</td>
    <td align="right">      0.8253</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.9343</td>
    <td align="right">      0.6536</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">     15.8371</td>
    <td align="right">      0.0000</td>
    <td align="right">   1124.9632</td>
    <td align="right">      1.0000</td>
    <td align="right">      8.5725</td>
    <td align="right">     15.8371</td>
    <td align="right">      0.9836</td>
    <td align="right">      1.0000</td>
    <td align="right">      8.5725</td>
    <td align="right">      0.5413</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">     23.0493</td>
    <td align="right">      0.0000</td>
    <td align="right">    625.2486</td>
    <td align="right">      1.0000</td>
    <td align="right">     20.2978</td>
    <td align="right">     23.0493</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     20.2978</td>
    <td align="right">      0.8806</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">      7.8119</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.8478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6478</td>
    <td align="right">      7.8119</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6478</td>
    <td align="right">      0.2109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">      8.9535</td>
    <td align="right">      0.0000</td>
    <td align="right">    249.9918</td>
    <td align="right">      1.0000</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      8.9535</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">      8.5765</td>
    <td align="right">      0.0000</td>
    <td align="right">    374.9877</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      8.5765</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.7330</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">    374.9877</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">    374.9877</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">     12.9384</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.6086</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.2385</td>
    <td align="right">     12.9384</td>
    <td align="right">      0.6415</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.2385</td>
    <td align="right">      0.2503</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      3.6420</td>
    <td align="right">      0.0000</td>
    <td align="right">    812.5407</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.9343</td>
    <td align="right">      3.6420</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.9343</td>
    <td align="right">      2.1786</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      4.7511</td>
    <td align="right">      0.0000</td>
    <td align="right">   1124.9632</td>
    <td align="right">      1.0000</td>
    <td align="right">      8.5725</td>
    <td align="right">      4.7511</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      8.5725</td>
    <td align="right">      1.8043</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">      6.9148</td>
    <td align="right">      0.0000</td>
    <td align="right">    625.2486</td>
    <td align="right">      1.0000</td>
    <td align="right">     20.2978</td>
    <td align="right">      6.9148</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     20.2978</td>
    <td align="right">      2.9354</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">      2.3436</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.8478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6478</td>
    <td align="right">      2.3436</td>
    <td align="right">      0.6673</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6478</td>
    <td align="right">      0.7031</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">    249.9918</td>
    <td align="right">    0.003581</td>
    <td align="right">     2500.00</td>
    <td align="right">      8.9535</td>
    <td align="right">      1.0000</td>
    <td align="right">      8.9535</td>
    <td align="right">       1.000</td>
    <td align="right">      8.9535</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=POST OFFICE SORTING_FL=STORY 4_SCH=A</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.8478</td>
    <td align="right">    0.000879</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.6478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6478</td>
    <td align="right">       1.000</td>
    <td align="right">      1.6478</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">    0.000000</td>
    <td align="right">    374.9877</td>
    <td align="right">    0.003353</td>
    <td align="right">     1875.00</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">       1.000</td>
    <td align="right">      6.2865</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">    374.9877</td>
    <td align="right">    0.003353</td>
    <td align="right">     1875.00</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">       1.000</td>
    <td align="right">      6.2865</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">    0.000000</td>
    <td align="right">    374.9877</td>
    <td align="right">    0.003353</td>
    <td align="right">     1875.00</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">       1.000</td>
    <td align="right">      6.2865</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - DRESSING/FITTING_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">     62.5652</td>
    <td align="right">    0.001184</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.2193</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2193</td>
    <td align="right">       1.000</td>
    <td align="right">      2.2193</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - MALL CONCOURSE_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    125.1305</td>
    <td align="right">    0.001829</td>
    <td align="right">     2500.00</td>
    <td align="right">      4.5720</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.5720</td>
    <td align="right">       1.000</td>
    <td align="right">      4.5720</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">     62.5652</td>
    <td align="right">    0.001184</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.2193</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2193</td>
    <td align="right">       1.000</td>
    <td align="right">      2.2193</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SALES AREA_FL=STORY 1_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">     62.5652</td>
    <td align="right">    0.001184</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.2193</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2193</td>
    <td align="right">       1.000</td>
    <td align="right">      2.2193</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - AUDIENCE_FL=STORY 3_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    374.9877</td>
    <td align="right">    0.006020</td>
    <td align="right">     1875.00</td>
    <td align="right">     11.2871</td>
    <td align="right">      1.0000</td>
    <td align="right">     11.2871</td>
    <td align="right">       1.000</td>
    <td align="right">     11.2871</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C1_FL=STORY 1_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    374.9877</td>
    <td align="right">    0.001524</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">       1.000</td>
    <td align="right">      2.8575</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C2_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    374.9877</td>
    <td align="right">    0.001524</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">       1.000</td>
    <td align="right">      2.8575</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C3_FL=STORY 1_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    374.9877</td>
    <td align="right">    0.001524</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">       1.000</td>
    <td align="right">      2.8575</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C4_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    374.9877</td>
    <td align="right">    0.001524</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">       1.000</td>
    <td align="right">      2.8575</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - RING_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    374.9877</td>
    <td align="right">    0.001524</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.8575</td>
    <td align="right">       1.000</td>
    <td align="right">      2.8575</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">      9.2839</td>
    <td align="right">    0.000305</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5715</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-B_FL=STORY 1_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">     12.3785</td>
    <td align="right">    0.000305</td>
    <td align="right">     2500.00</td>
    <td align="right">      0.7620</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7620</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7620</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-C_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">      9.2839</td>
    <td align="right">    0.000305</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5715</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-D_FL=STORY 4_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">      9.2839</td>
    <td align="right">    0.000305</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5715</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-E_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">     12.3785</td>
    <td align="right">    0.000305</td>
    <td align="right">     2500.00</td>
    <td align="right">      0.7620</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7620</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7620</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">      249.99</td>
    <td align="right">    0.003581</td>
    <td align="right">   2500.0000</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">    0.000000</td>
    <td align="right">      374.99</td>
    <td align="right">    0.003353</td>
    <td align="right">   1875.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">      374.99</td>
    <td align="right">    0.003353</td>
    <td align="right">   1875.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">    0.000000</td>
    <td align="right">      374.99</td>
    <td align="right">    0.003353</td>
    <td align="right">   1875.0000</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">       52.61</td>
    <td align="right">    0.000305</td>
    <td align="right">  10625.0000</td>
    <td align="right">      3.2385</td>
    <td align="right">      3.2385</td>
    <td align="right">      3.2385</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">      812.54</td>
    <td align="right">    0.001411</td>
    <td align="right">   5625.0000</td>
    <td align="right">      7.9343</td>
    <td align="right">      7.9343</td>
    <td align="right">      7.9343</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">     1124.96</td>
    <td align="right">    0.001524</td>
    <td align="right">   5625.0000</td>
    <td align="right">      8.5725</td>
    <td align="right">      8.5725</td>
    <td align="right">      8.5725</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">      625.25</td>
    <td align="right">    0.002498</td>
    <td align="right">   8125.0000</td>
    <td align="right">     20.2978</td>
    <td align="right">     20.2978</td>
    <td align="right">     20.2978</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.85</td>
    <td align="right">    0.000879</td>
    <td align="right">   1875.0000</td>
    <td align="right">      1.6478</td>
    <td align="right">      1.6478</td>
    <td align="right">      1.6478</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=POST OFFICE SORTING_FL=STORY 4_SCH=A</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      7.8119</td>
    <td align="right">      7.8119</td>
    <td align="right">      2.3436</td>
    <td align="right">      1.6478</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.5765</td>
    <td align="right">      8.5765</td>
    <td align="right">      8.5765</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - DRESSING/FITTING_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.6845</td>
    <td align="right">      2.6845</td>
    <td align="right">      0.8053</td>
    <td align="right">      2.2193</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - MALL CONCOURSE_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.5720</td>
    <td align="right">      4.5720</td>
    <td align="right">      1.3716</td>
    <td align="right">      4.5720</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.5057</td>
    <td align="right">      4.5057</td>
    <td align="right">      1.3517</td>
    <td align="right">      2.2193</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SALES AREA_FL=STORY 1_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.9065</td>
    <td align="right">      2.9065</td>
    <td align="right">      0.8719</td>
    <td align="right">      2.2193</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - AUDIENCE_FL=STORY 3_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     11.2871</td>
    <td align="right">     11.2871</td>
    <td align="right">      3.3861</td>
    <td align="right">     11.2871</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C1_FL=STORY 1_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      5.7298</td>
    <td align="right">      5.7298</td>
    <td align="right">      1.7189</td>
    <td align="right">      2.8575</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C2_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.0278</td>
    <td align="right">      6.0278</td>
    <td align="right">      1.8083</td>
    <td align="right">      2.8575</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C3_FL=STORY 1_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.5037</td>
    <td align="right">      3.5037</td>
    <td align="right">      1.0511</td>
    <td align="right">      2.8575</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C4_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.3685</td>
    <td align="right">      3.3685</td>
    <td align="right">      1.0106</td>
    <td align="right">      2.8575</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - RING_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.4407</td>
    <td align="right">      6.4407</td>
    <td align="right">      1.9322</td>
    <td align="right">      2.8575</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0349</td>
    <td align="right">      1.0349</td>
    <td align="right">      1.0349</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-B_FL=STORY 1_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.3269</td>
    <td align="right">      1.3269</td>
    <td align="right">      1.3269</td>
    <td align="right">      0.7620</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-C_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.7389</td>
    <td align="right">      2.7389</td>
    <td align="right">      2.7389</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-D_FL=STORY 4_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.7524</td>
    <td align="right">      5.7524</td>
    <td align="right">      5.7524</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-E_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.0853</td>
    <td align="right">      2.0853</td>
    <td align="right">      2.0853</td>
    <td align="right">      0.7620</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">      8.5765</td>
    <td align="right">      8.5765</td>
    <td align="right">      8.5765</td>
    <td align="right">      8.5765</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">     12.9384</td>
    <td align="right">     12.9384</td>
    <td align="right">     12.9384</td>
    <td align="right">     12.9384</td>
    <td align="right">      3.2385</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">     12.1399</td>
    <td align="right">     12.1399</td>
    <td align="right">     12.1399</td>
    <td align="right">      3.6420</td>
    <td align="right">      7.9343</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">     15.8371</td>
    <td align="right">     15.8371</td>
    <td align="right">     15.8371</td>
    <td align="right">      4.7511</td>
    <td align="right">      8.5725</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">     23.0493</td>
    <td align="right">     23.0493</td>
    <td align="right">     23.0493</td>
    <td align="right">      6.9148</td>
    <td align="right">     20.2978</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">      7.8119</td>
    <td align="right">      7.8119</td>
    <td align="right">      7.8119</td>
    <td align="right">      2.3436</td>
    <td align="right">      1.6478</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=POST OFFICE SORTING_FL=STORY 4_SCH=A</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.3436</td>
    <td align="right">      2.3436</td>
    <td align="right">      2.3436</td>
    <td align="right">      1.6478</td>
    <td align="right">      0.6673</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.5765</td>
    <td align="right">      8.5765</td>
    <td align="right">      8.5765</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - DRESSING/FITTING_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8053</td>
    <td align="right">      0.8053</td>
    <td align="right">      0.8053</td>
    <td align="right">      2.2193</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - MALL CONCOURSE_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3716</td>
    <td align="right">      1.3716</td>
    <td align="right">      1.3716</td>
    <td align="right">      4.5720</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3517</td>
    <td align="right">      1.3517</td>
    <td align="right">      1.3517</td>
    <td align="right">      2.2193</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SALES AREA_FL=STORY 1_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8719</td>
    <td align="right">      0.8719</td>
    <td align="right">      0.8719</td>
    <td align="right">      2.2193</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - AUDIENCE_FL=STORY 3_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.3861</td>
    <td align="right">      3.3861</td>
    <td align="right">      3.3861</td>
    <td align="right">     11.2871</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C1_FL=STORY 1_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.7189</td>
    <td align="right">      1.7189</td>
    <td align="right">      1.7189</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C2_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8083</td>
    <td align="right">      1.8083</td>
    <td align="right">      1.8083</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C3_FL=STORY 1_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0511</td>
    <td align="right">      1.0511</td>
    <td align="right">      1.0511</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C4_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0106</td>
    <td align="right">      1.0106</td>
    <td align="right">      1.0106</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - RING_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.9322</td>
    <td align="right">      1.9322</td>
    <td align="right">      1.9322</td>
    <td align="right">      2.8575</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0349</td>
    <td align="right">      1.0349</td>
    <td align="right">      1.0349</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-B_FL=STORY 1_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.3269</td>
    <td align="right">      1.3269</td>
    <td align="right">      1.3269</td>
    <td align="right">      0.7620</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-C_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.7389</td>
    <td align="right">      2.7389</td>
    <td align="right">      2.7389</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-D_FL=STORY 4_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.7524</td>
    <td align="right">      5.7524</td>
    <td align="right">      5.7524</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.2400</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-E_FL=STORY 2_SCH=B</td>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.0853</td>
    <td align="right">      2.0853</td>
    <td align="right">      2.0853</td>
    <td align="right">      0.7620</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      8.9535</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">      8.5765</td>
    <td align="right">      8.5765</td>
    <td align="right">      8.5765</td>
    <td align="right">      8.5765</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      6.2865</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">     12.9384</td>
    <td align="right">     12.9384</td>
    <td align="right">     12.9384</td>
    <td align="right">     12.9384</td>
    <td align="right">      3.2385</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      3.6420</td>
    <td align="right">      3.6420</td>
    <td align="right">      3.6420</td>
    <td align="right">      3.6420</td>
    <td align="right">      7.9343</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      4.7511</td>
    <td align="right">      4.7511</td>
    <td align="right">      4.7511</td>
    <td align="right">      4.7511</td>
    <td align="right">      8.5725</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">      6.9148</td>
    <td align="right">      6.9148</td>
    <td align="right">      6.9148</td>
    <td align="right">      6.9148</td>
    <td align="right">     20.2978</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">      2.3436</td>
    <td align="right">      2.3436</td>
    <td align="right">      2.3436</td>
    <td align="right">      2.3436</td>
    <td align="right">      1.6478</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-19
    18:44:50</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Fort McMurray AP AB CAN CWEC2016 WMO#=716890</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    40000.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=PENITENTIARY - DINING_FL=STORY 4_SCH=B</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=POST OFFICE SORTING_FL=STORY 4_SCH=A</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - AUDIENCE_FL=STORY 4_SCH=I</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       70.92</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - FELLOWSHIP HALL_FL=STORY 4_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RELIGIOUS - PULPIT/CHOIR_FL=STORY 3_SCH=I</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       70.92</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - DRESSING/FITTING_FL=STORY 3_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - MALL CONCOURSE_FL=STORY 3_SCH=C</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=STORY 3_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SALES AREA_FL=STORY 1_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - AUDIENCE_FL=STORY 3_SCH=B</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C1_FL=STORY 1_SCH=B</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C2_FL=STORY 2_SCH=B</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C3_FL=STORY 1_SCH=B</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - COURT C4_FL=STORY 2_SCH=B</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=SPORTS ARENA - RING_FL=STORY 2_SCH=B</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-A_FL=STORY 1_SCH=B</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-B_FL=STORY 1_SCH=B</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-C_FL=STORY 2_SCH=B</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-D_FL=STORY 4_SCH=B</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=STAIRWAY-SCH-E_FL=STORY 2_SCH=B</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    40000.00</td>
    <td align="right">    40000.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      749.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      358.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1092.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6626.06</td>
    <td align="right">  2038458.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4678.29</td>
    <td align="right">  1910338.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      443.75</td>
    <td align="right">   191083.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Other</td>
    <td align="right">      279.39</td>
    <td align="right">   210858.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     8704.83</td>
    <td align="right">   455159.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      804.82</td>
    <td align="right">    44905.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     3291.42</td>
    <td align="right">   205045.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">      285.10</td>
    <td align="right">    26140.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">       28.30</td>
    <td align="right">    15992.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">      533.25</td>
    <td align="right">    49086.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5268.32</td>
    <td align="right">   393806.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      804.82</td>
    <td align="right">    14370.86</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    16572.67</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      804.82</td>
    <td align="right">    30943.53</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      217.62</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       82.29</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      359.27</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      359.27</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      282.61</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      131.71</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      414.32</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      414.32</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       36.53</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       10.64</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.74</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">NECB-B-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION PENITENTIARY - DINING THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-B-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION PENITENTIARY - DINING THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION POST OFFICE SORTING THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION POST OFFICE SORTING THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-I-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION RELIGIOUS - AUDIENCE THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-I-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION RELIGIOUS - AUDIENCE THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION RELIGIOUS - FELLOWSHIP HALL THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION RELIGIOUS - FELLOWSHIP HALL THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-19
    18:44:50</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [J]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.737116E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.681566E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.277016E+12</td>
    <td align="right">0.115801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.612182E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.635344E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.668046E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.617802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.250016E+12</td>
    <td align="right">0.967541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.278426E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.555856E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.741302E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.688310E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.278461E+12</td>
    <td align="right">0.112597E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.389525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.566326E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.712965E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.654739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.267171E+12</td>
    <td align="right">0.166294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.169261E+11</td>
    <td align="right">0.526728E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.448768E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.741302E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.688310E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.280437E+12</td>
    <td align="right">0.329553E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.661412E+11</td>
    <td align="right">0.205051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.296890E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.716883E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.664808E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.275727E+12</td>
    <td align="right">0.428399E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.152207E+12</td>
    <td align="right">0.599105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.253943E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.737383E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.678242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.290480E+12</td>
    <td align="right">0.491760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.257205E+12</td>
    <td align="right">0.105564E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.311600E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.741302E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.688310E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.285808E+12</td>
    <td align="right">0.458638E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.175026E+12</td>
    <td align="right">0.719187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.287534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.717150E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.661483E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.268632E+12</td>
    <td align="right">0.282501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.347965E+11</td>
    <td align="right">0.116968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.324069E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.737116E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.681566E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.273293E+12</td>
    <td align="right">0.168321E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.191558E+11</td>
    <td align="right">0.810637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.453859E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.716883E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.664808E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.268889E+12</td>
    <td align="right">0.109515E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.357332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.568046E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.737383E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.678242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.275491E+12</td>
    <td align="right">0.908327E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 47121332.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.630276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.870483E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.804819E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.329142E+13</td>
    <td align="right">0.285097E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.723142E+12</td>
    <td align="right">0.282969E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.533251E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.668046E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.617802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.250016E+12</td>
    <td align="right">0.908327E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 47121332.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.253943E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.741302E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.688310E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.290480E+12</td>
    <td align="right">0.491760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.257205E+12</td>
    <td align="right">0.105564E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.635344E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-19
    18:44:50</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.292523E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.477525E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151956E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.438133E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113910E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.485424E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.444768E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.459558E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164906E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.458460E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115102E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.423340E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.682852E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.417308E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.980103E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.408919E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.303286E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.396742E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.591159E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.420241E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146005E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.422849E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.247490E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.459821E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.113043E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.526832E+13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.682852E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.396742E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.292523E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.485424E+12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-19
    18:44:50</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   730376.83</td>
    <td align="right">02-JAN-18:19</td>
    <td align="right">   455159.96</td>
    <td align="right">        0.00</td>
    <td align="right">    41530.90</td>
    <td align="right">        0.00</td>
    <td align="right">   170124.69</td>
    <td align="right">    17711.14</td>
    <td align="right">        0.00</td>
    <td align="right">     1051.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44798.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   739249.35</td>
    <td align="right">03-FEB-18:40</td>
    <td align="right">   455159.96</td>
    <td align="right">        0.00</td>
    <td align="right">    41530.90</td>
    <td align="right">        0.00</td>
    <td align="right">   168810.76</td>
    <td align="right">    25316.30</td>
    <td align="right">        0.00</td>
    <td align="right">     1718.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46713.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   741444.77</td>
    <td align="right">21-MAR-18:00</td>
    <td align="right">   455159.96</td>
    <td align="right">        0.00</td>
    <td align="right">    41530.90</td>
    <td align="right">        0.00</td>
    <td align="right">   178970.27</td>
    <td align="right">    17417.61</td>
    <td align="right">        0.00</td>
    <td align="right">     1652.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46713.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   910682.07</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">   442260.07</td>
    <td align="right">        0.00</td>
    <td align="right">    44905.88</td>
    <td align="right">        0.00</td>
    <td align="right">   168810.76</td>
    <td align="right">    24174.72</td>
    <td align="right">        0.00</td>
    <td align="right">   210130.07</td>
    <td align="right">     6992.24</td>
    <td align="right">        0.00</td>
    <td align="right">    13408.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1033076.28</td>
    <td align="right">31-MAY-14:50</td>
    <td align="right">   411547.82</td>
    <td align="right">        0.00</td>
    <td align="right">    44530.88</td>
    <td align="right">        0.00</td>
    <td align="right">   205045.02</td>
    <td align="right">    23911.48</td>
    <td align="right">        0.00</td>
    <td align="right">   309396.98</td>
    <td align="right">    10622.12</td>
    <td align="right">        0.00</td>
    <td align="right">    28021.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1029685.66</td>
    <td align="right">23-JUN-14:09</td>
    <td align="right">   411547.82</td>
    <td align="right">        0.00</td>
    <td align="right">    44530.88</td>
    <td align="right">        0.00</td>
    <td align="right">   188916.22</td>
    <td align="right">    23911.48</td>
    <td align="right">        0.00</td>
    <td align="right">   322667.42</td>
    <td align="right">    10089.87</td>
    <td align="right">        0.00</td>
    <td align="right">    28021.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1108813.30</td>
    <td align="right">10-JUL-14:09</td>
    <td align="right">   411547.82</td>
    <td align="right">        0.00</td>
    <td align="right">    44530.88</td>
    <td align="right">        0.00</td>
    <td align="right">   185534.35</td>
    <td align="right">    23911.48</td>
    <td align="right">        0.00</td>
    <td align="right">   389917.14</td>
    <td align="right">    13406.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39965.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1126127.67</td>
    <td align="right">29-AUG-14:09</td>
    <td align="right">   411547.82</td>
    <td align="right">        0.00</td>
    <td align="right">    44530.88</td>
    <td align="right">        0.00</td>
    <td align="right">   188531.73</td>
    <td align="right">    23911.48</td>
    <td align="right">        0.00</td>
    <td align="right">   401941.89</td>
    <td align="right">    15698.25</td>
    <td align="right">        0.00</td>
    <td align="right">    39965.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   854400.19</td>
    <td align="right">01-SEP-14:09</td>
    <td align="right">   411547.82</td>
    <td align="right">        0.00</td>
    <td align="right">    44530.88</td>
    <td align="right">        0.00</td>
    <td align="right">   173114.46</td>
    <td align="right">    23911.48</td>
    <td align="right">        0.00</td>
    <td align="right">   184939.42</td>
    <td align="right">     5321.44</td>
    <td align="right">        0.00</td>
    <td align="right">    11034.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   915476.39</td>
    <td align="right">02-OCT-15:20</td>
    <td align="right">   442260.07</td>
    <td align="right">        0.00</td>
    <td align="right">    44905.88</td>
    <td align="right">        0.00</td>
    <td align="right">   168810.76</td>
    <td align="right">    24174.63</td>
    <td align="right">        0.00</td>
    <td align="right">   205814.11</td>
    <td align="right">     8283.88</td>
    <td align="right">        0.00</td>
    <td align="right">    21227.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   751066.78</td>
    <td align="right">17-NOV-18:49</td>
    <td align="right">   455159.96</td>
    <td align="right">        0.00</td>
    <td align="right">    41530.90</td>
    <td align="right">        0.00</td>
    <td align="right">   180848.14</td>
    <td align="right">    25252.26</td>
    <td align="right">        0.00</td>
    <td align="right">     1562.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46713.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   721002.51</td>
    <td align="right">07-DEC-18:10</td>
    <td align="right">   455159.96</td>
    <td align="right">        0.00</td>
    <td align="right">    41530.90</td>
    <td align="right">        0.00</td>
    <td align="right">   168810.76</td>
    <td align="right">     6414.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49086.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   721002.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">   411547.82</td>
    <td align="right">        0.00</td>
    <td align="right">    41530.90</td>
    <td align="right">        0.00</td>
    <td align="right">   168810.76</td>
    <td align="right">     6414.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11034.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1126127.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">   455159.96</td>
    <td align="right">        0.00</td>
    <td align="right">    44905.88</td>
    <td align="right">        0.00</td>
    <td align="right">   205045.02</td>
    <td align="right">    25316.30</td>
    <td align="right">        0.00</td>
    <td align="right">   401941.89</td>
    <td align="right">    15698.25</td>
    <td align="right">        0.00</td>
    <td align="right">    49086.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-19
    18:44:50</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4188732.42</td>
    <td align="right">24-JAN-20:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3809275.19</td>
    <td align="right">        0.00</td>
    <td align="right">   379457.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3919353.35</td>
    <td align="right">28-FEB-20:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3538276.17</td>
    <td align="right">        0.00</td>
    <td align="right">   381077.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2309817.85</td>
    <td align="right">14-MAR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2015254.92</td>
    <td align="right">        0.00</td>
    <td align="right">   294562.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1356852.90</td>
    <td align="right">10-APR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1075295.92</td>
    <td align="right">        0.00</td>
    <td align="right">   281556.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1082945.01</td>
    <td align="right">09-MAY-23:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   735738.21</td>
    <td align="right">        0.00</td>
    <td align="right">   347206.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1064712.09</td>
    <td align="right">03-JUN-23:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   721786.22</td>
    <td align="right">        0.00</td>
    <td align="right">   342925.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   917711.08</td>
    <td align="right">22-JUL-23:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   633247.02</td>
    <td align="right">        0.00</td>
    <td align="right">   284464.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   883541.98</td>
    <td align="right">14-AUG-23:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   569711.14</td>
    <td align="right">        0.00</td>
    <td align="right">   313830.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1242985.54</td>
    <td align="right">26-SEP-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   972686.03</td>
    <td align="right">        0.00</td>
    <td align="right">   270299.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1308983.46</td>
    <td align="right">25-OCT-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1028954.34</td>
    <td align="right">        0.00</td>
    <td align="right">   280029.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3640893.87</td>
    <td align="right">13-NOV-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3356985.61</td>
    <td align="right">        0.00</td>
    <td align="right">   283908.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4044827.57</td>
    <td align="right">02-DEC-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3875302.78</td>
    <td align="right">        0.00</td>
    <td align="right">   169524.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   883541.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   569711.14</td>
    <td align="right">        0.00</td>
    <td align="right">   169524.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4188732.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3875302.78</td>
    <td align="right">        0.00</td>
    <td align="right">   381077.18</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-19
    18:44:50</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
