  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2ed54f9b-ed37-415b-8f57-d20b16543757}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {38eb78d3-0abf-4cce-823f-3d385637573d}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2655d15f-ba32-4927-9ad8-26e60389fdd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fd2ec1b4-dd6d-42fe-999c-b3ec82d82700}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fd2ec1b4-dd6d-42fe-999c-b3ec82d82700}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {265e354e-bd78-4e91-9db8-5b56f18e513d}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {38eb78d3-0abf-4cce-823f-3d385637573d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {24e5a9cc-85f9-41ed-9132-c72b88e99afe}, !- Mixed Air Node Name
  {445ccf9f-63c7-49b7-8ba3-acfd0be380ad}, !- Outdoor Air Stream Node Name
  {1378d371-bfe6-4842-b732-158ec7f72a64}, !- Relief Air Stream Node Name
  {7393185d-1390-4c2e-a528-c075aab873aa}; !- Return Air Stream Node Name

OS:Node,
  {845f1894-93b8-4b58-9885-61c563f8e8d4}, !- Handle
  Node 67,                                !- Name
  ,                                       !- Inlet Port
  {dadb5f0b-0283-4f22-8e04-3c398ec4503d}; !- Outlet Port

OS:Node,
  {2b9131f8-3271-4dfe-8674-dd90247aac9a}, !- Handle
  Node 68,                                !- Name
  {32188787-aa51-42d8-9eec-a4cd6367291d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5614b1d-1a80-40ed-9f06-d3f90102f3ab}, !- Handle
  {0127929e-3393-4a94-b78f-a06aa2df63b2}, !- Name
  {857ea4d8-3661-49b1-a29c-c9c67799c2f8}, !- Source Object
  9,                                      !- Outlet Port
  {24e7c58c-0900-43e8-89b6-2d2d7871c9d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {207a18e6-1931-4c11-88bf-d1badf393566}, !- Handle
  Node 69,                                !- Name
  {8359d252-90a3-4222-873e-6025e6b9797b}, !- Inlet Port
  {247b6c5c-eade-47e9-8aa4-bb0f8ffaa61c}; !- Outlet Port

OS:Connection,
  {8359d252-90a3-4222-873e-6025e6b9797b}, !- Handle
  {06423424-3cce-4d09-a1b4-4070b6035e86}, !- Name
  {0c740102-087a-447c-b8ba-b4288519b15d}, !- Source Object
  6,                                      !- Outlet Port
  {207a18e6-1931-4c11-88bf-d1badf393566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247b6c5c-eade-47e9-8aa4-bb0f8ffaa61c}, !- Handle
  {2d0e325e-f178-469b-9619-812910226074}, !- Name
  {207a18e6-1931-4c11-88bf-d1badf393566}, !- Source Object
  3,                                      !- Outlet Port
  {857ea4d8-3661-49b1-a29c-c9c67799c2f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {99e15017-b66e-4bd4-bb9a-e9cbb6ea7742}, !- Handle
  Node 70,                                !- Name
  {cedffcb7-7d73-4358-a7b9-dd4e87219042}, !- Inlet Port
  {53a816e6-fe42-49cd-8931-5cf3035a4ee4}; !- Outlet Port

OS:Connection,
  {cedffcb7-7d73-4358-a7b9-dd4e87219042}, !- Handle
  {0a4058ae-8f75-49d9-8c38-e5dcdf20fc08}, !- Name
  {708bf821-8e53-400a-9f83-2b69bf30fb4e}, !- Source Object
  9,                                      !- Outlet Port
  {99e15017-b66e-4bd4-bb9a-e9cbb6ea7742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53a816e6-fe42-49cd-8931-5cf3035a4ee4}, !- Handle
  {3416400b-21e0-4adc-b1ff-b863a785b33c}, !- Name
  {99e15017-b66e-4bd4-bb9a-e9cbb6ea7742}, !- Source Object
  3,                                      !- Outlet Port
  {0c740102-087a-447c-b8ba-b4288519b15d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d0a337b1-61bc-4fed-b3ec-22154b02941b}, !- Handle
  Node 71,                                !- Name
  {24e5a9cc-85f9-41ed-9132-c72b88e99afe}, !- Inlet Port
  {d2325a05-64ee-4221-95aa-30748fd2a1b9}; !- Outlet Port

OS:Connection,
  {7393185d-1390-4c2e-a528-c075aab873aa}, !- Handle
  {37d35577-a65d-4969-aac0-ba7539ef5da2}, !- Name
  {ec7a71fa-0b89-4fae-b2fd-33d549a5bfcd}, !- Source Object
  3,                                      !- Outlet Port
  {265e354e-bd78-4e91-9db8-5b56f18e513d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {24e5a9cc-85f9-41ed-9132-c72b88e99afe}, !- Handle
  {90a198be-16f5-4711-8b1e-4e77c04abda3}, !- Name
  {265e354e-bd78-4e91-9db8-5b56f18e513d}, !- Source Object
  5,                                      !- Outlet Port
  {d0a337b1-61bc-4fed-b3ec-22154b02941b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2325a05-64ee-4221-95aa-30748fd2a1b9}, !- Handle
  {d1a5417f-d67b-4292-89d1-e1e40c8e4ac2}, !- Name
  {d0a337b1-61bc-4fed-b3ec-22154b02941b}, !- Source Object
  3,                                      !- Outlet Port
  {708bf821-8e53-400a-9f83-2b69bf30fb4e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5ea2e005-cabe-4ea8-a98e-4b5292392576}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {cf9b72c3-63d9-45e4-b483-c526112fb11d}, !- Control Zone Name
  {24e7c58c-0900-43e8-89b6-2d2d7871c9d1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {062bb2a4-615f-4b80-8be5-ec2655350471}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {3ab8a898-ffd6-4e9b-8eb4-5da0f5414e1f}, !- Inlet Air Node Name
  {d105d86c-51ee-4e6b-a840-974154581f94}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0e9df2cd-9483-437b-8772-9fadb3dff584}, !- Handle
  Node 72,                                !- Name
  {fad1b685-2836-4931-81e9-edfa54b6e0f5}, !- Inlet Port
  {753619f8-12d4-4c2e-8f80-b98de631fa08}; !- Outlet Port

OS:Connection,
  {4fc7b8d4-5e7d-4a5c-953c-b421f794073f}, !- Handle
  {4b13fbf5-f8ee-4d6d-90c0-c567c2297e92}, !- Name
  {e75654d6-36dd-429c-9ca7-767cea0a8867}, !- Source Object
  3,                                      !- Outlet Port
  {e0c93c78-61ab-434d-80ac-bbab454f4bee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fad1b685-2836-4931-81e9-edfa54b6e0f5}, !- Handle
  {8ae801a3-669d-42b7-b33b-58aba9542e7d}, !- Name
  {cf9b72c3-63d9-45e4-b483-c526112fb11d}, !- Source Object
  12,                                     !- Outlet Port
  {0e9df2cd-9483-437b-8772-9fadb3dff584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {753619f8-12d4-4c2e-8f80-b98de631fa08}, !- Handle
  {319986c9-66fd-472d-bb4f-d8b877524d6d}, !- Name
  {0e9df2cd-9483-437b-8772-9fadb3dff584}, !- Source Object
  3,                                      !- Outlet Port
  {c622e47e-2cb3-4edc-9b93-08c60a01e8cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ab8a898-ffd6-4e9b-8eb4-5da0f5414e1f}, !- Handle
  {a91c1053-3bfa-4b65-a820-46f19e57e9dd}, !- Name
  {633483f5-cab9-46b7-8fdf-8b1193ce7766}, !- Source Object
  3,                                      !- Outlet Port
  {062bb2a4-615f-4b80-8be5-ec2655350471}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d105d86c-51ee-4e6b-a840-974154581f94}, !- Handle
  {08bdb663-dd65-4706-ae6c-bd1f9df66f16}, !- Name
  {062bb2a4-615f-4b80-8be5-ec2655350471}, !- Source Object
  4,                                      !- Outlet Port
  {e75654d6-36dd-429c-9ca7-767cea0a8867}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bf3710c6-7c75-4c67-846d-014fb649c250}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {72d723ca-0819-47fa-8c95-b2d384430598}, !- Water Inlet Node Name
  {6f4200ae-6a7b-48c7-b73b-bbf5cd3ab65e}; !- Water Outlet Node Name

OS:Node,
  {4f4c31e8-dbbd-4b92-a84c-02ce07847e8f}, !- Handle
  Node 73,                                !- Name
  {b5d6e7ab-a053-4ff9-bf80-08f32c614073}, !- Inlet Port
  {72d723ca-0819-47fa-8c95-b2d384430598}; !- Outlet Port

OS:Connection,
  {b5d6e7ab-a053-4ff9-bf80-08f32c614073}, !- Handle
  {8815467a-ba17-4e60-b8fc-cc5363c3e123}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  8,                                      !- Outlet Port
  {4f4c31e8-dbbd-4b92-a84c-02ce07847e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e032dfc0-ebc5-4c93-937f-966808c9d881}, !- Handle
  Node 74,                                !- Name
  {6f4200ae-6a7b-48c7-b73b-bbf5cd3ab65e}, !- Inlet Port
  {efbe9305-64e8-4bfa-81cb-caad583e98c3}; !- Outlet Port

OS:Connection,
  {72d723ca-0819-47fa-8c95-b2d384430598}, !- Handle
  {cd70abdf-c62b-42e2-bdc6-642067559a8f}, !- Name
  {4f4c31e8-dbbd-4b92-a84c-02ce07847e8f}, !- Source Object
  3,                                      !- Outlet Port
  {bf3710c6-7c75-4c67-846d-014fb649c250}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6f4200ae-6a7b-48c7-b73b-bbf5cd3ab65e}, !- Handle
  {4441b78d-c765-4147-bb3e-959f88176a7a}, !- Name
  {bf3710c6-7c75-4c67-846d-014fb649c250}, !- Source Object
  10,                                     !- Outlet Port
  {e032dfc0-ebc5-4c93-937f-966808c9d881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efbe9305-64e8-4bfa-81cb-caad583e98c3}, !- Handle
  {57955fb8-90db-4372-b425-c6ce9508e321}, !- Name
  {e032dfc0-ebc5-4c93-937f-966808c9d881}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ca40afe8-fd11-4da8-99e1-720911b97b91}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {bf3710c6-7c75-4c67-846d-014fb649c250}; !- Heating Coil Name

OS:AirLoopHVAC,
  {261f2edb-92cb-4617-a5da-dff655f5cc7f}, !- Handle
  Sys_3_PSZ ALL_ST=Religious - audience_FL=Story 4_SCH=I, !- Name
  ,                                       !- Controller List Name
  {c47236fb-b263-4dae-820b-0a880e78fd9c}, !- Availability Schedule
  {85bb3b38-f36e-4d92-ac51-bef3b1d8e64b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cfc6536b-e328-4f45-b87e-acaf726cad09}, !- Supply Side Inlet Node Name
  {6c7c7bc4-7748-436c-8d8d-dbacb6cd547b}, !- Demand Side Outlet Node Name
  {9380afc0-7ca9-4c47-8395-d4f6626a0cb3}, !- Demand Side Inlet Node A
  {6de34528-45ef-4aa6-a545-e9a05e1839e2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d545c931-7c29-4136-917e-35cb38480830}, !- Demand Mixer Name
  {3cda99a4-3dc7-4195-8d1e-087c3934b364}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9d03a2c-42de-46f1-94e2-d006c49d9196}, !- Handle
  Node 75,                                !- Name
  {cfc6536b-e328-4f45-b87e-acaf726cad09}, !- Inlet Port
  {70afebaf-0eae-4e08-9d20-34743af73d60}; !- Outlet Port

OS:Node,
  {1e46960b-6e67-4272-92bd-1a2de972e51a}, !- Handle
  Node 76,                                !- Name
  {c12b77c8-3240-4f62-b955-d6a1af87c1c7}, !- Inlet Port
  {6de34528-45ef-4aa6-a545-e9a05e1839e2}; !- Outlet Port

OS:Connection,
  {cfc6536b-e328-4f45-b87e-acaf726cad09}, !- Handle
  {049e25f2-3bb2-433c-8622-02160d388238}, !- Name
  {261f2edb-92cb-4617-a5da-dff655f5cc7f}, !- Source Object
  8,                                      !- Outlet Port
  {a9d03a2c-42de-46f1-94e2-d006c49d9196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de34528-45ef-4aa6-a545-e9a05e1839e2}, !- Handle
  {330b3438-5cc2-4459-bdd1-c52414170931}, !- Name
  {1e46960b-6e67-4272-92bd-1a2de972e51a}, !- Source Object
  3,                                      !- Outlet Port
  {261f2edb-92cb-4617-a5da-dff655f5cc7f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {72ada344-74ea-4f07-9d7b-4ed203f70f20}, !- Handle
  Node 77,                                !- Name
  {9380afc0-7ca9-4c47-8395-d4f6626a0cb3}, !- Inlet Port
  {c1e6b3d5-4ae4-47bd-8d47-c976296c47d1}; !- Outlet Port

OS:Node,
  {884e4af2-68d9-48d5-8cf1-0e343d995a2d}, !- Handle
  Node 78,                                !- Name
  {b87e7ee4-ba27-4a7b-9ef7-773d1613455e}, !- Inlet Port
  {6c7c7bc4-7748-436c-8d8d-dbacb6cd547b}; !- Outlet Port

OS:Node,
  {f8a1186e-c900-41dd-a27b-f2a2f1e2f921}, !- Handle
  Node 79,                                !- Name
  {fd773cd1-0fd0-48b8-a981-fc077a986a71}, !- Inlet Port
  {4f4c467c-cd40-430c-a15f-4daed710d5de}; !- Outlet Port

OS:Connection,
  {9380afc0-7ca9-4c47-8395-d4f6626a0cb3}, !- Handle
  {e72f2260-a14b-4505-8f4b-ad4bda28edd2}, !- Name
  {261f2edb-92cb-4617-a5da-dff655f5cc7f}, !- Source Object
  10,                                     !- Outlet Port
  {72ada344-74ea-4f07-9d7b-4ed203f70f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7c7bc4-7748-436c-8d8d-dbacb6cd547b}, !- Handle
  {894b080a-af6f-4b74-8e2e-8547499a5f81}, !- Name
  {884e4af2-68d9-48d5-8cf1-0e343d995a2d}, !- Source Object
  3,                                      !- Outlet Port
  {261f2edb-92cb-4617-a5da-dff655f5cc7f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3cda99a4-3dc7-4195-8d1e-087c3934b364}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {c1e6b3d5-4ae4-47bd-8d47-c976296c47d1}, !- Inlet Node Name
  {8092f59a-52df-4892-8978-1d3d9048de7d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d545c931-7c29-4136-917e-35cb38480830}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b87e7ee4-ba27-4a7b-9ef7-773d1613455e}, !- Outlet Node Name
  {ef852710-961a-4cb7-9ae6-3ef3271f94f0}; !- Inlet Node Name 1

OS:Connection,
  {c1e6b3d5-4ae4-47bd-8d47-c976296c47d1}, !- Handle
  {dbf5971f-caa8-4097-924d-367d13a062f8}, !- Name
  {72ada344-74ea-4f07-9d7b-4ed203f70f20}, !- Source Object
  3,                                      !- Outlet Port
  {3cda99a4-3dc7-4195-8d1e-087c3934b364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87e7ee4-ba27-4a7b-9ef7-773d1613455e}, !- Handle
  {1b3af31f-70de-42cd-88e4-03557dd91148}, !- Name
  {d545c931-7c29-4136-917e-35cb38480830}, !- Source Object
  2,                                      !- Outlet Port
  {884e4af2-68d9-48d5-8cf1-0e343d995a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4fc2cdca-46e1-401e-9547-bd17c0ac79cb}, !- Handle
  {261f2edb-92cb-4617-a5da-dff655f5cc7f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {85bb3b38-f36e-4d92-ac51-bef3b1d8e64b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {d3a14294-d062-473e-93a6-478d7b68c25c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f6fbbf96-0828-45e5-892d-5744f5b5f9d2}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {04e90ffa-9046-489a-bb02-ec01ae3288b9}, !- Air Inlet Node Name
  {c12b77c8-3240-4f62-b955-d6a1af87c1c7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5b4a1de4-b622-4434-b7eb-e78cba76ed46}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {55db6775-c1bb-4a5b-9527-b48126dca1c2}, !- Air Inlet Node Name
  {96b91f74-4afc-4c78-96ba-14f9f2ca1fc5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0aee151c-d5bb-47ee-a54c-0d59ef231d59}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {83a5c276-7136-4479-8e07-f34ae14e9e34}, !- Handle
  Coil Cooling DX Single Speed 3 515kBtu/hr 8.21EER, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.10654209296148,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {76f71a84-149e-45f9-ba75-c9fa8ccc7698}, !- Air Inlet Node Name
  {e2bf7817-bf60-4299-887e-91a5c22bb415}, !- Air Outlet Node Name
  {1f404e9d-9f97-45a4-9a6f-7b48d39a5501}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5426e766-4edf-4297-8fad-e1b25dea71fb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {952053a6-8e67-47c5-a658-7369ff3161a2}, !- Energy Input Ratio Function of Temperature Curve Name
  {5de9c1b2-7ce1-421a-8f96-ed33bc4a127a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9ec93eba-bba4-4bb3-b188-911c1f2b9792}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {35a66e65-0115-40cb-a55e-d561e22a2097}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cef0e8fb-0d9e-47ef-a55c-1cd499140f9e}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb425c5b-6ee6-4ff4-a693-224168cc79dd}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cce2f642-3993-4b2e-9fba-cfef5d576f5d}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6487a8dc-ccc4-4246-bf2e-d31899fdb86a}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d27d845f-4c3c-4d50-99f0-470496495a63}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c47236fb-b263-4dae-820b-0a880e78fd9c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {815a925d-0f6e-42c1-9f67-4508838189bd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {815a925d-0f6e-42c1-9f67-4508838189bd}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {75d73f60-dfe2-402e-9868-8e65bab1ba32}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {d27d845f-4c3c-4d50-99f0-470496495a63}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b5341d34-ccbc-48c8-8ae9-936b0a6fcdca}, !- Mixed Air Node Name
  {b0b92199-d16c-451d-b62b-a34d813abb08}, !- Outdoor Air Stream Node Name
  {ccb632f0-719b-43c0-bf72-78c60b9059f7}, !- Relief Air Stream Node Name
  {70afebaf-0eae-4e08-9d20-34743af73d60}; !- Return Air Stream Node Name

OS:Node,
  {00d2b832-3c6d-47df-93e7-eaf7dadb9a41}, !- Handle
  Node 80,                                !- Name
  ,                                       !- Inlet Port
  {a8ba5fae-8f89-49ee-afa2-68ec56abfb1e}; !- Outlet Port

OS:Node,
  {e635a71d-da37-4ad2-8c66-69774133f78f}, !- Handle
  Node 81,                                !- Name
  {4f37de5e-c4d6-4492-bc3f-e8603ee1e140}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c12b77c8-3240-4f62-b955-d6a1af87c1c7}, !- Handle
  {2658026a-6639-4fc3-b4f2-bf085cd766d1}, !- Name
  {f6fbbf96-0828-45e5-892d-5744f5b5f9d2}, !- Source Object
  9,                                      !- Outlet Port
  {1e46960b-6e67-4272-92bd-1a2de972e51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09ffc03e-074d-40ee-b7e4-e394a8e0a6bc}, !- Handle
  Node 82,                                !- Name
  {96b91f74-4afc-4c78-96ba-14f9f2ca1fc5}, !- Inlet Port
  {04e90ffa-9046-489a-bb02-ec01ae3288b9}; !- Outlet Port

OS:Connection,
  {96b91f74-4afc-4c78-96ba-14f9f2ca1fc5}, !- Handle
  {b82f953e-dd9b-42a2-b32c-0c08c4233249}, !- Name
  {5b4a1de4-b622-4434-b7eb-e78cba76ed46}, !- Source Object
  6,                                      !- Outlet Port
  {09ffc03e-074d-40ee-b7e4-e394a8e0a6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e90ffa-9046-489a-bb02-ec01ae3288b9}, !- Handle
  {279a41bf-58c0-48aa-9c94-257e99a04ba6}, !- Name
  {09ffc03e-074d-40ee-b7e4-e394a8e0a6bc}, !- Source Object
  3,                                      !- Outlet Port
  {f6fbbf96-0828-45e5-892d-5744f5b5f9d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e2a135d2-ef78-4cc9-9d6d-cac31813d735}, !- Handle
  Node 83,                                !- Name
  {e2bf7817-bf60-4299-887e-91a5c22bb415}, !- Inlet Port
  {55db6775-c1bb-4a5b-9527-b48126dca1c2}; !- Outlet Port

OS:Connection,
  {e2bf7817-bf60-4299-887e-91a5c22bb415}, !- Handle
  {316367e0-4281-4602-be7c-970c45ba0ba1}, !- Name
  {83a5c276-7136-4479-8e07-f34ae14e9e34}, !- Source Object
  9,                                      !- Outlet Port
  {e2a135d2-ef78-4cc9-9d6d-cac31813d735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55db6775-c1bb-4a5b-9527-b48126dca1c2}, !- Handle
  {a9e35f2d-fc52-4a46-b7aa-baeb5edd75e9}, !- Name
  {e2a135d2-ef78-4cc9-9d6d-cac31813d735}, !- Source Object
  3,                                      !- Outlet Port
  {5b4a1de4-b622-4434-b7eb-e78cba76ed46}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3244d9ee-ea6a-43e1-a9c5-4edbd2c57756}, !- Handle
  Node 84,                                !- Name
  {b5341d34-ccbc-48c8-8ae9-936b0a6fcdca}, !- Inlet Port
  {76f71a84-149e-45f9-ba75-c9fa8ccc7698}; !- Outlet Port

OS:Connection,
  {70afebaf-0eae-4e08-9d20-34743af73d60}, !- Handle
  {bc8b0d69-66d5-445d-89f6-f11772d47a4f}, !- Name
  {a9d03a2c-42de-46f1-94e2-d006c49d9196}, !- Source Object
  3,                                      !- Outlet Port
  {75d73f60-dfe2-402e-9868-8e65bab1ba32}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b5341d34-ccbc-48c8-8ae9-936b0a6fcdca}, !- Handle
  {e7352b4d-a295-47b5-ab44-d651c7b92576}, !- Name
  {75d73f60-dfe2-402e-9868-8e65bab1ba32}, !- Source Object
  5,                                      !- Outlet Port
  {3244d9ee-ea6a-43e1-a9c5-4edbd2c57756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f71a84-149e-45f9-ba75-c9fa8ccc7698}, !- Handle
  {5f00da99-fca4-40fb-b3da-6ef4b0a5e171}, !- Name
  {3244d9ee-ea6a-43e1-a9c5-4edbd2c57756}, !- Source Object
  3,                                      !- Outlet Port
  {83a5c276-7136-4479-8e07-f34ae14e9e34}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4aae2b71-7375-4431-b369-8fa045c3bad3}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {dc5a5e74-da62-4790-bc6c-8d7d0f3e40d4}, !- Control Zone Name
  {1e46960b-6e67-4272-92bd-1a2de972e51a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b535a9e7-aff7-46d7-8098-f15c67206e73}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {8092f59a-52df-4892-8978-1d3d9048de7d}, !- Inlet Air Node Name
  {fd773cd1-0fd0-48b8-a981-fc077a986a71}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c8ddb10c-ac3d-48ab-a3bf-527511079e42}, !- Handle
  Node 85,                                !- Name
  {23296bfd-384f-45b5-8ea0-72bcca2ee6ee}, !- Inlet Port
  {ef852710-961a-4cb7-9ae6-3ef3271f94f0}; !- Outlet Port

OS:Connection,
  {4f4c467c-cd40-430c-a15f-4daed710d5de}, !- Handle
  {bac0649d-a7da-4c3c-8769-07e4a3dcc2b9}, !- Name
  {f8a1186e-c900-41dd-a27b-f2a2f1e2f921}, !- Source Object
  3,                                      !- Outlet Port
  {94745c43-a83b-4be1-b8f7-f79d71b2f342}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23296bfd-384f-45b5-8ea0-72bcca2ee6ee}, !- Handle
  {9126d0e1-1a47-4d1c-a798-6809d57d308f}, !- Name
  {dc5a5e74-da62-4790-bc6c-8d7d0f3e40d4}, !- Source Object
  12,                                     !- Outlet Port
  {c8ddb10c-ac3d-48ab-a3bf-527511079e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef852710-961a-4cb7-9ae6-3ef3271f94f0}, !- Handle
  {08dfec29-2c7c-4ecd-bc7c-f259162da824}, !- Name
  {c8ddb10c-ac3d-48ab-a3bf-527511079e42}, !- Source Object
  3,                                      !- Outlet Port
  {d545c931-7c29-4136-917e-35cb38480830}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8092f59a-52df-4892-8978-1d3d9048de7d}, !- Handle
  {88512ac9-f906-4009-a46e-1d59839b8099}, !- Name
  {3cda99a4-3dc7-4195-8d1e-087c3934b364}, !- Source Object
  3,                                      !- Outlet Port
  {b535a9e7-aff7-46d7-8098-f15c67206e73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd773cd1-0fd0-48b8-a981-fc077a986a71}, !- Handle
  {e7afdd49-425c-4925-ba2b-cfb8f0d8faa7}, !- Name
  {b535a9e7-aff7-46d7-8098-f15c67206e73}, !- Source Object
  4,                                      !- Outlet Port
  {f8a1186e-c900-41dd-a27b-f2a2f1e2f921}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {943401f0-a4cf-4b06-876c-af40a155aa1a}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {18f8ce26-8e1e-4c39-be2d-ddc70825ea8a}, !- Water Inlet Node Name
  {f67f9fde-5660-4f52-9f76-4bbb069e9604}; !- Water Outlet Node Name

OS:Node,
  {04008e60-29f1-4d32-bbd9-0bd3806874ea}, !- Handle
  Node 86,                                !- Name
  {f32bdd16-4af2-4335-8fe6-9a529cb0ca21}, !- Inlet Port
  {18f8ce26-8e1e-4c39-be2d-ddc70825ea8a}; !- Outlet Port

OS:Connection,
  {f32bdd16-4af2-4335-8fe6-9a529cb0ca21}, !- Handle
  {628fe667-c47a-477d-9231-cf1c327a102a}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  9,                                      !- Outlet Port
  {04008e60-29f1-4d32-bbd9-0bd3806874ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ee77049-577d-4006-b76b-ada88d3ccab4}, !- Handle
  Node 87,                                !- Name
  {f67f9fde-5660-4f52-9f76-4bbb069e9604}, !- Inlet Port
  {3703a219-1485-485b-83b6-f6d59ec6081f}; !- Outlet Port

OS:Connection,
  {18f8ce26-8e1e-4c39-be2d-ddc70825ea8a}, !- Handle
  {b7d24554-47e8-4197-a056-4f1804731716}, !- Name
  {04008e60-29f1-4d32-bbd9-0bd3806874ea}, !- Source Object
  3,                                      !- Outlet Port
  {943401f0-a4cf-4b06-876c-af40a155aa1a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f67f9fde-5660-4f52-9f76-4bbb069e9604}, !- Handle
  {1368c88c-9e2c-45b5-b616-36239daa54d5}, !- Name
  {943401f0-a4cf-4b06-876c-af40a155aa1a}, !- Source Object
  10,                                     !- Outlet Port
  {7ee77049-577d-4006-b76b-ada88d3ccab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3703a219-1485-485b-83b6-f6d59ec6081f}, !- Handle
  {29f05b82-01b2-47c3-abbb-744cbdb13e6f}, !- Name
  {7ee77049-577d-4006-b76b-ada88d3ccab4}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4097aaa8-a0b5-4501-b322-60f6aaaa5b7d}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {943401f0-a4cf-4b06-876c-af40a155aa1a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e315652a-667c-44a6-aa30-eeed58670c39}, !- Handle
  Sys_3_PSZ ALL_ST=Religious - fellowship hall_FL=Story 4_SCH=C, !- Name
  ,                                       !- Controller List Name
  {0e676576-e5ac-4538-a21a-f09194b3cf4e}, !- Availability Schedule
  {cf6937c3-c5b1-4142-a3e8-bbdd06ac0c2c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {db22c1c3-e6bd-4d79-89de-9a2d80f6d479}, !- Supply Side Inlet Node Name
  {fda2e2df-aa92-43c5-8da2-f4f0a927671b}, !- Demand Side Outlet Node Name
  {760d7a4e-1cd5-43ba-bda3-832655effc50}, !- Demand Side Inlet Node A
  {7258de8a-59c0-4ca2-ab05-1d191c23b1d3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a7d7b75b-8bb8-4ebc-b670-2698a35398d7}, !- Demand Mixer Name
  {6aab2932-2bbc-4f8f-a7a0-712310ba0a31}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b0e2402d-a5ce-4f78-9f29-77eb74f60779}, !- Handle
  Node 88,                                !- Name
  {db22c1c3-e6bd-4d79-89de-9a2d80f6d479}, !- Inlet Port
  {610ba847-519a-48fd-8d7b-81b42bc2795a}; !- Outlet Port

OS:Node,
  {800b09bf-bbdf-4a3f-9835-62c1bc6d5665}, !- Handle
  Node 89,                                !- Name
  {0ff89615-0ceb-473c-b9d3-240c9de1e999}, !- Inlet Port
  {7258de8a-59c0-4ca2-ab05-1d191c23b1d3}; !- Outlet Port

OS:Connection,
  {db22c1c3-e6bd-4d79-89de-9a2d80f6d479}, !- Handle
  {4099a213-7cac-4251-a222-bab01ea036bc}, !- Name
  {e315652a-667c-44a6-aa30-eeed58670c39}, !- Source Object
  8,                                      !- Outlet Port
  {b0e2402d-a5ce-4f78-9f29-77eb74f60779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7258de8a-59c0-4ca2-ab05-1d191c23b1d3}, !- Handle
  {0368d1b2-7676-4a70-adc0-8ddfc108dfbc}, !- Name
  {800b09bf-bbdf-4a3f-9835-62c1bc6d5665}, !- Source Object
  3,                                      !- Outlet Port
  {e315652a-667c-44a6-aa30-eeed58670c39}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5a8aa530-0f93-43b1-a070-95be1a73f865}, !- Handle
  Node 90,                                !- Name
  {760d7a4e-1cd5-43ba-bda3-832655effc50}, !- Inlet Port
  {65123ef8-e83f-45be-9a95-4cb9807b8dfd}; !- Outlet Port

OS:Node,
  {db7c38f7-8ef3-4d4e-961b-cc41c6a7725b}, !- Handle
  Node 91,                                !- Name
  {945c2e42-a45e-4d00-a9aa-a749ef66de19}, !- Inlet Port
  {fda2e2df-aa92-43c5-8da2-f4f0a927671b}; !- Outlet Port

OS:Node,
  {2e0db423-3e84-46ad-a0e9-08297361c475}, !- Handle
  Node 92,                                !- Name
  {da3dd34b-c018-49b2-b91b-592cf1590faf}, !- Inlet Port
  {ddf29dcc-c85e-4aef-8be5-97472e5a6e8e}; !- Outlet Port

OS:Connection,
  {760d7a4e-1cd5-43ba-bda3-832655effc50}, !- Handle
  {3f4715a6-7c06-4790-b7ae-35c8d4fffce0}, !- Name
  {e315652a-667c-44a6-aa30-eeed58670c39}, !- Source Object
  10,                                     !- Outlet Port
  {5a8aa530-0f93-43b1-a070-95be1a73f865}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda2e2df-aa92-43c5-8da2-f4f0a927671b}, !- Handle
  {20845155-bb75-4d16-b7f0-17a9d81ed2fc}, !- Name
  {db7c38f7-8ef3-4d4e-961b-cc41c6a7725b}, !- Source Object
  3,                                      !- Outlet Port
  {e315652a-667c-44a6-aa30-eeed58670c39}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6aab2932-2bbc-4f8f-a7a0-712310ba0a31}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {65123ef8-e83f-45be-9a95-4cb9807b8dfd}, !- Inlet Node Name
  {906bfe0d-66b4-4b7b-90ac-bde377791b9e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a7d7b75b-8bb8-4ebc-b670-2698a35398d7}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {945c2e42-a45e-4d00-a9aa-a749ef66de19}, !- Outlet Node Name
  {9b5fc782-b443-4758-adf6-054da3dc0026}; !- Inlet Node Name 1

OS:Connection,
  {65123ef8-e83f-45be-9a95-4cb9807b8dfd}, !- Handle
  {f4c2d2a4-e461-4c63-9999-3d75c45d4c88}, !- Name
  {5a8aa530-0f93-43b1-a070-95be1a73f865}, !- Source Object
  3,                                      !- Outlet Port
  {6aab2932-2bbc-4f8f-a7a0-712310ba0a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {945c2e42-a45e-4d00-a9aa-a749ef66de19}, !- Handle
  {d2a0d9eb-548f-45bc-acd5-e1af73be6c8d}, !- Name
  {a7d7b75b-8bb8-4ebc-b670-2698a35398d7}, !- Source Object
  2,                                      !- Outlet Port
  {db7c38f7-8ef3-4d4e-961b-cc41c6a7725b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fa0aed70-a06d-4cce-a26a-c7cec9708221}, !- Handle
  {e315652a-667c-44a6-aa30-eeed58670c39}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cf6937c3-c5b1-4142-a3e8-bbdd06ac0c2c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {d43036af-2391-47c6-a15e-f1464923746c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0659ac29-8582-4364-859b-af195f466ab0}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a9ac544b-668b-4b0a-8e4c-da81a38fc648}, !- Air Inlet Node Name
  {0ff89615-0ceb-473c-b9d3-240c9de1e999}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3fbf3260-7c96-4dc7-a07f-97f469e5843d}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1ea2a47b-87b3-49d2-af86-aaaae60b0edb}, !- Air Inlet Node Name
  {21bebebf-05b5-4023-983b-3d1d560409d5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0aee151c-d5bb-47ee-a54c-0d59ef231d59}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {afa4903b-bf1c-4212-a6d9-34de890f8706}, !- Handle
  Coil Cooling DX Single Speed 4 402kBtu/hr 8.21EER, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.03361317230175,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0394acad-3797-4226-b16e-7805fc0c2cac}, !- Air Inlet Node Name
  {5ff96bf0-936f-468e-b44f-59f2446e50b7}, !- Air Outlet Node Name
  {1f404e9d-9f97-45a4-9a6f-7b48d39a5501}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5426e766-4edf-4297-8fad-e1b25dea71fb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {952053a6-8e67-47c5-a658-7369ff3161a2}, !- Energy Input Ratio Function of Temperature Curve Name
  {5de9c1b2-7ce1-421a-8f96-ed33bc4a127a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9ec93eba-bba4-4bb3-b188-911c1f2b9792}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {55b65ce1-0a2a-4802-aa87-f1c8ec3f2462}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45428771-1496-4b76-917c-fd08dd1ae4a2}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {56e3294d-0496-4515-9bf3-a6de181da8c8}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf043e6e-683a-433d-9be1-5e4caae65deb}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {60049734-4bba-4eb9-a690-33a99231b65f}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0e2da2a4-cf82-4a73-92a9-7cbacd2094e8}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0e676576-e5ac-4538-a21a-f09194b3cf4e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d13f0e33-2bcb-4481-924d-ce0f8b409907}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d13f0e33-2bcb-4481-924d-ce0f8b409907}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {79ec329f-66a6-43b7-a8e7-65695bba56a5}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {0e2da2a4-cf82-4a73-92a9-7cbacd2094e8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2e1e7710-1b25-4661-ac51-fee7596eaab6}, !- Mixed Air Node Name
  {86812b02-ce32-4c14-9b49-a5a5456329f6}, !- Outdoor Air Stream Node Name
  {7e1b0302-6e51-4bc0-abd1-f29a342f62e3}, !- Relief Air Stream Node Name
  {610ba847-519a-48fd-8d7b-81b42bc2795a}; !- Return Air Stream Node Name

OS:Node,
  {de020faa-7a96-4933-afe9-996cae8b7978}, !- Handle
  Node 93,                                !- Name
  ,                                       !- Inlet Port
  {875197f1-3454-4012-adda-b1db3061d903}; !- Outlet Port

OS:Node,
  {9707e3c3-7bf3-4b2d-97eb-83f8d45d879f}, !- Handle
  Node 94,                                !- Name
  {eb3f2b11-e6f2-40cf-8d4d-8bd3ef036da7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ff89615-0ceb-473c-b9d3-240c9de1e999}, !- Handle
  {70cb8176-54be-43c1-9506-6ac4c8a2dae0}, !- Name
  {0659ac29-8582-4364-859b-af195f466ab0}, !- Source Object
  9,                                      !- Outlet Port
  {800b09bf-bbdf-4a3f-9835-62c1bc6d5665}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe68e322-d737-499c-82bd-68e47c9fa76d}, !- Handle
  Node 95,                                !- Name
  {21bebebf-05b5-4023-983b-3d1d560409d5}, !- Inlet Port
  {a9ac544b-668b-4b0a-8e4c-da81a38fc648}; !- Outlet Port

OS:Connection,
  {21bebebf-05b5-4023-983b-3d1d560409d5}, !- Handle
  {24a61435-f8fd-44a1-a794-fce3f17a0914}, !- Name
  {3fbf3260-7c96-4dc7-a07f-97f469e5843d}, !- Source Object
  6,                                      !- Outlet Port
  {fe68e322-d737-499c-82bd-68e47c9fa76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9ac544b-668b-4b0a-8e4c-da81a38fc648}, !- Handle
  {a0203a34-c529-42ef-991f-327a87aae253}, !- Name
  {fe68e322-d737-499c-82bd-68e47c9fa76d}, !- Source Object
  3,                                      !- Outlet Port
  {0659ac29-8582-4364-859b-af195f466ab0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {647f18b3-e827-4262-9dc8-51f7dafcb121}, !- Handle
  Node 96,                                !- Name
  {5ff96bf0-936f-468e-b44f-59f2446e50b7}, !- Inlet Port
  {1ea2a47b-87b3-49d2-af86-aaaae60b0edb}; !- Outlet Port

OS:Connection,
  {5ff96bf0-936f-468e-b44f-59f2446e50b7}, !- Handle
  {b021c2d3-4d36-454d-b935-316648ccc5e1}, !- Name
  {afa4903b-bf1c-4212-a6d9-34de890f8706}, !- Source Object
  9,                                      !- Outlet Port
  {647f18b3-e827-4262-9dc8-51f7dafcb121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea2a47b-87b3-49d2-af86-aaaae60b0edb}, !- Handle
  {013c0c06-e4d3-4b93-8bce-53fa1f417cc2}, !- Name
  {647f18b3-e827-4262-9dc8-51f7dafcb121}, !- Source Object
  3,                                      !- Outlet Port
  {3fbf3260-7c96-4dc7-a07f-97f469e5843d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a1288f4c-4844-4e6f-aab7-0ab5964941e2}, !- Handle
  Node 97,                                !- Name
  {2e1e7710-1b25-4661-ac51-fee7596eaab6}, !- Inlet Port
  {0394acad-3797-4226-b16e-7805fc0c2cac}; !- Outlet Port

OS:Connection,
  {610ba847-519a-48fd-8d7b-81b42bc2795a}, !- Handle
  {756fc898-3035-4e3a-8a0e-00dfc1c7edfb}, !- Name
  {b0e2402d-a5ce-4f78-9f29-77eb74f60779}, !- Source Object
  3,                                      !- Outlet Port
  {79ec329f-66a6-43b7-a8e7-65695bba56a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2e1e7710-1b25-4661-ac51-fee7596eaab6}, !- Handle
  {d40de8ac-8d7e-4947-8b19-e9601329cf3d}, !- Name
  {79ec329f-66a6-43b7-a8e7-65695bba56a5}, !- Source Object
  5,                                      !- Outlet Port
  {a1288f4c-4844-4e6f-aab7-0ab5964941e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0394acad-3797-4226-b16e-7805fc0c2cac}, !- Handle
  {3c4c3863-ebb4-421b-8655-aa5d1bd06565}, !- Name
  {a1288f4c-4844-4e6f-aab7-0ab5964941e2}, !- Source Object
  3,                                      !- Outlet Port
  {afa4903b-bf1c-4212-a6d9-34de890f8706}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {59a7ddd2-33fe-4e62-9895-1c2df25ab30a}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4c73232d-fe8e-4a50-aeab-8918bb0935e9}, !- Control Zone Name
  {800b09bf-bbdf-4a3f-9835-62c1bc6d5665}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {32b7bb4a-f084-4cb2-8e07-5c0ff88cc568}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {906bfe0d-66b4-4b7b-90ac-bde377791b9e}, !- Inlet Air Node Name
  {da3dd34b-c018-49b2-b91b-592cf1590faf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3564e71c-4c47-416a-9905-36cb3039f6b5}, !- Handle
  Node 98,                                !- Name
  {47e54cc8-3dcd-42a7-91f0-ff93aaef46e4}, !- Inlet Port
  {9b5fc782-b443-4758-adf6-054da3dc0026}; !- Outlet Port

OS:Connection,
  {ddf29dcc-c85e-4aef-8be5-97472e5a6e8e}, !- Handle
  {2d2d1486-90f9-4684-93b2-0ff82738a073}, !- Name
  {2e0db423-3e84-46ad-a0e9-08297361c475}, !- Source Object
  3,                                      !- Outlet Port
  {52fa2655-1d4a-4128-8542-a8364d317857}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47e54cc8-3dcd-42a7-91f0-ff93aaef46e4}, !- Handle
  {db2f3d98-0d19-4658-9e27-97e943ab13da}, !- Name
  {4c73232d-fe8e-4a50-aeab-8918bb0935e9}, !- Source Object
  12,                                     !- Outlet Port
  {3564e71c-4c47-416a-9905-36cb3039f6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b5fc782-b443-4758-adf6-054da3dc0026}, !- Handle
  {5393ce3a-37b1-42ca-bf1f-a015dea28636}, !- Name
  {3564e71c-4c47-416a-9905-36cb3039f6b5}, !- Source Object
  3,                                      !- Outlet Port
  {a7d7b75b-8bb8-4ebc-b670-2698a35398d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {906bfe0d-66b4-4b7b-90ac-bde377791b9e}, !- Handle
  {a010e600-fe13-4575-9345-5f1a914dc4e6}, !- Name
  {6aab2932-2bbc-4f8f-a7a0-712310ba0a31}, !- Source Object
  3,                                      !- Outlet Port
  {32b7bb4a-f084-4cb2-8e07-5c0ff88cc568}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da3dd34b-c018-49b2-b91b-592cf1590faf}, !- Handle
  {da88d0a2-0a6f-4167-add9-19754ee74c4c}, !- Name
  {32b7bb4a-f084-4cb2-8e07-5c0ff88cc568}, !- Source Object
  4,                                      !- Outlet Port
  {2e0db423-3e84-46ad-a0e9-08297361c475}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fee7397e-45c5-47e6-bce3-3be5d9464526}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {97373d92-e55d-4275-a0e8-4e7915ee22d7}, !- Water Inlet Node Name
  {1955b28d-eeef-4486-be95-c50abc72de52}; !- Water Outlet Node Name

OS:Node,
  {92ac544b-1500-426e-86d5-ffbd0615ffeb}, !- Handle
  Node 99,                                !- Name
  {743d92dc-6c14-4589-b05c-82649d0e0440}, !- Inlet Port
  {97373d92-e55d-4275-a0e8-4e7915ee22d7}; !- Outlet Port

OS:Connection,
  {743d92dc-6c14-4589-b05c-82649d0e0440}, !- Handle
  {ab212c80-144e-45e7-bb27-943984c0b6bf}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  10,                                     !- Outlet Port
  {92ac544b-1500-426e-86d5-ffbd0615ffeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9874e607-2374-4eb6-b1b5-329d29a76ec0}, !- Handle
  Node 100,                               !- Name
  {1955b28d-eeef-4486-be95-c50abc72de52}, !- Inlet Port
  {6ef04762-aa05-4d96-9b1c-e1c5579d2dc6}; !- Outlet Port

OS:Connection,
  {97373d92-e55d-4275-a0e8-4e7915ee22d7}, !- Handle
  {aeaf360d-e228-4737-aa30-20c77ea50f48}, !- Name
  {92ac544b-1500-426e-86d5-ffbd0615ffeb}, !- Source Object
  3,                                      !- Outlet Port
  {fee7397e-45c5-47e6-bce3-3be5d9464526}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1955b28d-eeef-4486-be95-c50abc72de52}, !- Handle
  {443f30ed-f1af-4189-afef-e162dadd07e3}, !- Name
  {fee7397e-45c5-47e6-bce3-3be5d9464526}, !- Source Object
  10,                                     !- Outlet Port
  {9874e607-2374-4eb6-b1b5-329d29a76ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef04762-aa05-4d96-9b1c-e1c5579d2dc6}, !- Handle
  {536410a8-71a7-4c48-a790-f2acc4cef708}, !- Name
  {9874e607-2374-4eb6-b1b5-329d29a76ec0}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8a80d350-416d-481f-945e-05618d275ca3}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {fee7397e-45c5-47e6-bce3-3be5d9464526}; !- Heating Coil Name

OS:AirLoopHVAC,
  {51e38be5-b05d-4b8a-9626-ebe3e5d4716c}, !- Handle
  Sys_3_PSZ ALL_ST=Religious - pulpit/choir_FL=Story 3_SCH=I, !- Name
  ,                                       !- Controller List Name
  {9b5c74d5-2db4-4e44-b409-2eb05f403767}, !- Availability Schedule
  {86c946f0-4c48-4b2b-aec3-655f4787f1ea}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b2329850-feeb-4688-bc21-b494f6066f15}, !- Supply Side Inlet Node Name
  {7a3595ef-0ad6-4b2e-a3d5-df40b5a48d01}, !- Demand Side Outlet Node Name
  {f8a9e894-514f-4fc0-a10b-8c1a2a416f99}, !- Demand Side Inlet Node A
  {11c17313-5668-47eb-9f49-03beb47104ee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {42b1959d-0580-4763-9846-a6ad2ae0d0cf}, !- Demand Mixer Name
  {fff1b406-509b-44a9-8462-0a1a48cb921a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {903f58c2-0043-4510-94ce-b74a79680f7f}, !- Handle
  Node 101,                               !- Name
  {b2329850-feeb-4688-bc21-b494f6066f15}, !- Inlet Port
  {302fb9a3-c336-4b1c-b7d9-173b1c3b351f}; !- Outlet Port

OS:Node,
  {5ab7e6ee-3984-4355-b61d-7f0f03493058}, !- Handle
  Node 102,                               !- Name
  {4ad81d9e-538a-437d-90cd-b52721c20c7e}, !- Inlet Port
  {11c17313-5668-47eb-9f49-03beb47104ee}; !- Outlet Port

OS:Connection,
  {b2329850-feeb-4688-bc21-b494f6066f15}, !- Handle
  {a1ed6c97-63fd-4d64-9776-207c8115347d}, !- Name
  {51e38be5-b05d-4b8a-9626-ebe3e5d4716c}, !- Source Object
  8,                                      !- Outlet Port
  {903f58c2-0043-4510-94ce-b74a79680f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c17313-5668-47eb-9f49-03beb47104ee}, !- Handle
  {40b7c009-d03b-4471-8705-5f2056ef67ba}, !- Name
  {5ab7e6ee-3984-4355-b61d-7f0f03493058}, !- Source Object
  3,                                      !- Outlet Port
  {51e38be5-b05d-4b8a-9626-ebe3e5d4716c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {aa02e72e-2017-4712-aa7e-7c1a8fa30d43}, !- Handle
  Node 103,                               !- Name
  {f8a9e894-514f-4fc0-a10b-8c1a2a416f99}, !- Inlet Port
  {2bb65712-8aeb-496d-92c7-2428b7b7a14f}; !- Outlet Port

OS:Node,
  {7acbf156-e471-4e8a-a58e-d845153292e2}, !- Handle
  Node 104,                               !- Name
  {006c3097-4471-4c93-97f2-26eec1216836}, !- Inlet Port
  {7a3595ef-0ad6-4b2e-a3d5-df40b5a48d01}; !- Outlet Port

OS:Node,
  {1faed12e-3c14-44b8-be01-00f11fe5e292}, !- Handle
  Node 105,                               !- Name
  {bdca9c5f-e4c8-4575-9e74-b93e804ff2cf}, !- Inlet Port
  {c36f23b3-f323-4865-8349-99bf92a9e2d3}; !- Outlet Port

OS:Connection,
  {f8a9e894-514f-4fc0-a10b-8c1a2a416f99}, !- Handle
  {6fd9eef4-4e54-4278-815d-5d85b8b4cc1a}, !- Name
  {51e38be5-b05d-4b8a-9626-ebe3e5d4716c}, !- Source Object
  10,                                     !- Outlet Port
  {aa02e72e-2017-4712-aa7e-7c1a8fa30d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3595ef-0ad6-4b2e-a3d5-df40b5a48d01}, !- Handle
  {860848f4-c23b-4f07-8c00-a88aa744ba27}, !- Name
  {7acbf156-e471-4e8a-a58e-d845153292e2}, !- Source Object
  3,                                      !- Outlet Port
  {51e38be5-b05d-4b8a-9626-ebe3e5d4716c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fff1b406-509b-44a9-8462-0a1a48cb921a}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {2bb65712-8aeb-496d-92c7-2428b7b7a14f}, !- Inlet Node Name
  {44c9105f-308c-41e7-b4f0-a7d5534f687f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {42b1959d-0580-4763-9846-a6ad2ae0d0cf}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {006c3097-4471-4c93-97f2-26eec1216836}, !- Outlet Node Name
  {33847033-d346-4f22-b7a9-96940b8e7032}; !- Inlet Node Name 1

OS:Connection,
  {2bb65712-8aeb-496d-92c7-2428b7b7a14f}, !- Handle
  {6af07bfc-9b4a-47a3-9244-fd614098b72b}, !- Name
  {aa02e72e-2017-4712-aa7e-7c1a8fa30d43}, !- Source Object
  3,                                      !- Outlet Port
  {fff1b406-509b-44a9-8462-0a1a48cb921a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006c3097-4471-4c93-97f2-26eec1216836}, !- Handle
  {4c316a32-d15c-43ff-a1e7-94496a65a5d1}, !- Name
  {42b1959d-0580-4763-9846-a6ad2ae0d0cf}, !- Source Object
  2,                                      !- Outlet Port
  {7acbf156-e471-4e8a-a58e-d845153292e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {548bfedf-ee4c-449d-8f0f-ac0e008890ed}, !- Handle
  {51e38be5-b05d-4b8a-9626-ebe3e5d4716c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {86c946f0-4c48-4b2b-aec3-655f4787f1ea}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {808f0b31-450b-4d65-8265-53ceff8840bc}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ee571ca8-e254-4b75-8b5a-b6fb89a613c5}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {194caf15-a05d-44ae-af63-2a9cace8ef76}, !- Air Inlet Node Name
  {4ad81d9e-538a-437d-90cd-b52721c20c7e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a1cfb8ec-3396-4bcb-9a26-eb59fe611e55}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8e805b76-c206-410c-a072-873f95f1b5bf}, !- Air Inlet Node Name
  {86452be8-6826-48c4-a2f8-4bbf52c98fec}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0aee151c-d5bb-47ee-a54c-0d59ef231d59}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {af6f6c35-5323-4516-8199-837aaf4a85b2}, !- Handle
  Coil Cooling DX Single Speed 5 404kBtu/hr 8.21EER, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.03511752137236,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {df1ec88e-5f19-43f3-a1fe-2742d0e77a07}, !- Air Inlet Node Name
  {646ff87e-b233-4539-ab48-8bb1cc9f1a71}, !- Air Outlet Node Name
  {1f404e9d-9f97-45a4-9a6f-7b48d39a5501}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5426e766-4edf-4297-8fad-e1b25dea71fb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {952053a6-8e67-47c5-a658-7369ff3161a2}, !- Energy Input Ratio Function of Temperature Curve Name
  {5de9c1b2-7ce1-421a-8f96-ed33bc4a127a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9ec93eba-bba4-4bb3-b188-911c1f2b9792}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7ce39d63-7696-4819-a58b-3b84128f6c5a}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3f3cd2c-f356-4943-9df8-c532844e3412}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {96e6779e-13e3-43ea-8dfa-01019f76a797}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4853d8f1-f3d6-4ad5-9054-55bfdff44586}, !- Handle
  Curve Quadratic 13,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bc0b69fa-c59d-43c5-b8a2-e582837f3134}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {74c4a440-244f-4ba9-9184-14a1fcca29fc}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9b5c74d5-2db4-4e44-b409-2eb05f403767}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d70ddb40-6f15-4047-9181-54c1ef83881a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d70ddb40-6f15-4047-9181-54c1ef83881a}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b1f2c938-fd32-4d73-8f1a-04bfc4bf2959}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {74c4a440-244f-4ba9-9184-14a1fcca29fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0d540b9d-5ec4-4060-aeff-be8486ad2838}, !- Mixed Air Node Name
  {60d951ff-8144-40f3-a7b3-0587eb345f86}, !- Outdoor Air Stream Node Name
  {603ef2ab-9e6f-4a95-acdb-3f87f0537849}, !- Relief Air Stream Node Name
  {302fb9a3-c336-4b1c-b7d9-173b1c3b351f}; !- Return Air Stream Node Name

OS:Node,
  {0148f8a8-65be-4982-a6c2-333b8d5a09c3}, !- Handle
  Node 106,                               !- Name
  ,                                       !- Inlet Port
  {9ad1c259-cc05-44e5-81af-9112772bf950}; !- Outlet Port

OS:Node,
  {c0de7b4c-4300-4428-9bd7-d2e3ba0fc5da}, !- Handle
  Node 107,                               !- Name
  {f96eb7f6-b8dc-49fd-a368-fcee59c4f4d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ad81d9e-538a-437d-90cd-b52721c20c7e}, !- Handle
  {3aa050bf-4059-42c0-9c1f-2185f298adf4}, !- Name
  {ee571ca8-e254-4b75-8b5a-b6fb89a613c5}, !- Source Object
  9,                                      !- Outlet Port
  {5ab7e6ee-3984-4355-b61d-7f0f03493058}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43eb2e1a-261d-49e6-9269-f551e451a972}, !- Handle
  Node 108,                               !- Name
  {86452be8-6826-48c4-a2f8-4bbf52c98fec}, !- Inlet Port
  {194caf15-a05d-44ae-af63-2a9cace8ef76}; !- Outlet Port

OS:Connection,
  {86452be8-6826-48c4-a2f8-4bbf52c98fec}, !- Handle
  {af41d778-d58d-44bf-8f00-fcf8be90157a}, !- Name
  {a1cfb8ec-3396-4bcb-9a26-eb59fe611e55}, !- Source Object
  6,                                      !- Outlet Port
  {43eb2e1a-261d-49e6-9269-f551e451a972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {194caf15-a05d-44ae-af63-2a9cace8ef76}, !- Handle
  {5317c0d7-3081-4b53-b28b-8d0e388db4fd}, !- Name
  {43eb2e1a-261d-49e6-9269-f551e451a972}, !- Source Object
  3,                                      !- Outlet Port
  {ee571ca8-e254-4b75-8b5a-b6fb89a613c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7b28bf55-5c3b-480c-a97e-725e077b23e7}, !- Handle
  Node 109,                               !- Name
  {646ff87e-b233-4539-ab48-8bb1cc9f1a71}, !- Inlet Port
  {8e805b76-c206-410c-a072-873f95f1b5bf}; !- Outlet Port

OS:Connection,
  {646ff87e-b233-4539-ab48-8bb1cc9f1a71}, !- Handle
  {9c18cc8b-afd7-4f53-b3ee-7effa784b0a6}, !- Name
  {af6f6c35-5323-4516-8199-837aaf4a85b2}, !- Source Object
  9,                                      !- Outlet Port
  {7b28bf55-5c3b-480c-a97e-725e077b23e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e805b76-c206-410c-a072-873f95f1b5bf}, !- Handle
  {b9ad141c-c133-4042-b595-adc28e72a8cc}, !- Name
  {7b28bf55-5c3b-480c-a97e-725e077b23e7}, !- Source Object
  3,                                      !- Outlet Port
  {a1cfb8ec-3396-4bcb-9a26-eb59fe611e55}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {127add6e-0dc5-4be1-a144-e57f788b78a1}, !- Handle
  Node 110,                               !- Name
  {0d540b9d-5ec4-4060-aeff-be8486ad2838}, !- Inlet Port
  {df1ec88e-5f19-43f3-a1fe-2742d0e77a07}; !- Outlet Port

OS:Connection,
  {302fb9a3-c336-4b1c-b7d9-173b1c3b351f}, !- Handle
  {17e1725e-4426-499e-addf-89555923fe28}, !- Name
  {903f58c2-0043-4510-94ce-b74a79680f7f}, !- Source Object
  3,                                      !- Outlet Port
  {b1f2c938-fd32-4d73-8f1a-04bfc4bf2959}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0d540b9d-5ec4-4060-aeff-be8486ad2838}, !- Handle
  {882646ef-4e58-43cd-a43a-2d717042276b}, !- Name
  {b1f2c938-fd32-4d73-8f1a-04bfc4bf2959}, !- Source Object
  5,                                      !- Outlet Port
  {127add6e-0dc5-4be1-a144-e57f788b78a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1ec88e-5f19-43f3-a1fe-2742d0e77a07}, !- Handle
  {bd3b6c29-1ec8-4f8f-8184-e5349a41ad2d}, !- Name
  {127add6e-0dc5-4be1-a144-e57f788b78a1}, !- Source Object
  3,                                      !- Outlet Port
  {af6f6c35-5323-4516-8199-837aaf4a85b2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {862ed9fd-3694-4b04-8847-80d8c011141c}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a6e8391d-2f4e-4484-8f96-08c26cea6360}, !- Control Zone Name
  {5ab7e6ee-3984-4355-b61d-7f0f03493058}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d3e7cb3f-13bd-4738-bd91-d281ea102839}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {44c9105f-308c-41e7-b4f0-a7d5534f687f}, !- Inlet Air Node Name
  {bdca9c5f-e4c8-4575-9e74-b93e804ff2cf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b984e7f9-0b88-457c-a317-e8804bcb2cb8}, !- Handle
  Node 111,                               !- Name
  {01e0fd06-9c78-4147-8957-cd62ff9c4fc0}, !- Inlet Port
  {33847033-d346-4f22-b7a9-96940b8e7032}; !- Outlet Port

OS:Connection,
  {c36f23b3-f323-4865-8349-99bf92a9e2d3}, !- Handle
  {550201a1-2711-4b30-948a-95277d3c27e3}, !- Name
  {1faed12e-3c14-44b8-be01-00f11fe5e292}, !- Source Object
  3,                                      !- Outlet Port
  {ac4a2875-17b7-4c12-8822-82751c24a5e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01e0fd06-9c78-4147-8957-cd62ff9c4fc0}, !- Handle
  {ebdc6ffb-b7c4-4553-8cb4-5b05af202032}, !- Name
  {a6e8391d-2f4e-4484-8f96-08c26cea6360}, !- Source Object
  12,                                     !- Outlet Port
  {b984e7f9-0b88-457c-a317-e8804bcb2cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33847033-d346-4f22-b7a9-96940b8e7032}, !- Handle
  {f17b2151-0d64-4e6e-a880-328b1f065957}, !- Name
  {b984e7f9-0b88-457c-a317-e8804bcb2cb8}, !- Source Object
  3,                                      !- Outlet Port
  {42b1959d-0580-4763-9846-a6ad2ae0d0cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44c9105f-308c-41e7-b4f0-a7d5534f687f}, !- Handle
  {0f4e9e39-2d9c-44e7-a96f-ebe60985876d}, !- Name
  {fff1b406-509b-44a9-8462-0a1a48cb921a}, !- Source Object
  3,                                      !- Outlet Port
  {d3e7cb3f-13bd-4738-bd91-d281ea102839}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdca9c5f-e4c8-4575-9e74-b93e804ff2cf}, !- Handle
  {1fce7f87-6a32-4ae8-b897-b19ac71a1f48}, !- Name
  {d3e7cb3f-13bd-4738-bd91-d281ea102839}, !- Source Object
  4,                                      !- Outlet Port
  {1faed12e-3c14-44b8-be01-00f11fe5e292}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {29a95582-26f0-4570-81e6-41a62b13e2ae}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e956f7e7-51e6-47e0-a8dc-cdff09c51072}, !- Water Inlet Node Name
  {a590a6dc-695a-42b4-b52e-cd2ae141ed7d}; !- Water Outlet Node Name

OS:Node,
  {5c69f203-a38e-42dd-a76b-a7cb73624b3d}, !- Handle
  Node 112,                               !- Name
  {af93bbcd-9444-407d-b378-b16ac57027f2}, !- Inlet Port
  {e956f7e7-51e6-47e0-a8dc-cdff09c51072}; !- Outlet Port

OS:Connection,
  {af93bbcd-9444-407d-b378-b16ac57027f2}, !- Handle
  {7e9855dd-fff9-4362-85a5-e1aa60b14c73}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  11,                                     !- Outlet Port
  {5c69f203-a38e-42dd-a76b-a7cb73624b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fb335a6-3fed-40cc-b088-60af4eb36997}, !- Handle
  Node 113,                               !- Name
  {a590a6dc-695a-42b4-b52e-cd2ae141ed7d}, !- Inlet Port
  {c1d1d210-f0de-44e3-8c8d-4c8b96035fda}; !- Outlet Port

OS:Connection,
  {e956f7e7-51e6-47e0-a8dc-cdff09c51072}, !- Handle
  {2ea9d405-0f45-4d62-a915-0a6b4b77241d}, !- Name
  {5c69f203-a38e-42dd-a76b-a7cb73624b3d}, !- Source Object
  3,                                      !- Outlet Port
  {29a95582-26f0-4570-81e6-41a62b13e2ae}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a590a6dc-695a-42b4-b52e-cd2ae141ed7d}, !- Handle
  {30cf4384-e297-4955-8955-a4c4e12aa9c3}, !- Name
  {29a95582-26f0-4570-81e6-41a62b13e2ae}, !- Source Object
  10,                                     !- Outlet Port
  {3fb335a6-3fed-40cc-b088-60af4eb36997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1d1d210-f0de-44e3-8c8d-4c8b96035fda}, !- Handle
  {dae68412-5777-48f0-9069-6aa8067bab1d}, !- Name
  {3fb335a6-3fed-40cc-b088-60af4eb36997}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {daf70717-29a5-43ce-b9c4-6ebf0bafb5b4}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {29a95582-26f0-4570-81e6-41a62b13e2ae}; !- Heating Coil Name

OS:PlantLoop,
  {bdfdb66d-5a11-40b7-99fc-1c581dbd02d2}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e7ada948-97b3-465a-a830-8770c863f961}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c3b910cd-2a2a-43c1-aa4d-3ea8307f9472}, !- Plant Side Inlet Node Name
  {4aaad79f-567f-4f08-92b0-264530b3521a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {194afc30-6bc3-4d9d-a719-6c8484b34183}, !- Demand Side Inlet Node Name
  {57feba3c-774f-4fe6-a522-186a44d114e6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3b183e57-6cd7-4679-a064-0e9788701a62}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {79c3fb48-4e19-4a62-9258-ec5d3776d2f2}, !- Demand Mixer Name
  {496472c4-49aa-498f-9d0e-75d09f172f14}, !- Demand Splitter Name
  {655cefcb-9bc1-4fe4-822b-d6ecde0664c0}, !- Supply Mixer Name
  {179f00bd-5bdb-47d9-8687-200b77506e3b}; !- Supply Splitter Name

OS:Sizing:Plant,
  {0505d3ed-c9c1-4f83-8ce5-82f95eb95394}, !- Handle
  {bdfdb66d-5a11-40b7-99fc-1c581dbd02d2}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {46af24e7-5391-4191-af80-d6cccf279033}, !- Handle
  Node 114,                               !- Name
  {c3b910cd-2a2a-43c1-aa4d-3ea8307f9472}, !- Inlet Port
  {570f9964-06ad-4124-8d0b-2a1fabf58059}; !- Outlet Port

OS:Node,
  {e7ada948-97b3-465a-a830-8770c863f961}, !- Handle
  Node 115,                               !- Name
  {6638ad18-ee6b-4bda-8713-0fc19b9b668c}, !- Inlet Port
  {4aaad79f-567f-4f08-92b0-264530b3521a}; !- Outlet Port

OS:Node,
  {3f9a37a0-5138-420d-b6ee-4edcf89e006e}, !- Handle
  Node 116,                               !- Name
  {a7308f1a-bdac-4fbf-9309-b7d0576599bc}, !- Inlet Port
  {4c0992c8-22b7-4882-a57a-b4f99d3ab986}; !- Outlet Port

OS:Connector:Mixer,
  {655cefcb-9bc1-4fe4-822b-d6ecde0664c0}, !- Handle
  Connector Mixer 3,                      !- Name
  {07a081aa-351f-4c24-a326-1fd7f5f72dd9}, !- Outlet Branch Name
  {22e29a05-a4a8-44be-b530-8f8db958c140}, !- Inlet Branch Name 1
  {159ed578-6419-4190-be0e-7f4cb774ff78}, !- Inlet Branch Name 2
  {94f8db90-d645-4185-85f8-db12846c5bdd}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {179f00bd-5bdb-47d9-8687-200b77506e3b}, !- Handle
  Connector Splitter 3,                   !- Name
  {11c99fbb-4fc7-4ac1-a500-1c6f373faef9}, !- Inlet Branch Name
  {a7308f1a-bdac-4fbf-9309-b7d0576599bc}, !- Outlet Branch Name 1
  {af6783a5-3656-4729-9cea-1ea484913e87}, !- Outlet Branch Name 2
  {b8b16142-46ea-4257-a45c-feda013788ae}; !- Outlet Branch Name 3

OS:Connection,
  {c3b910cd-2a2a-43c1-aa4d-3ea8307f9472}, !- Handle
  {f0f069f7-b5c0-478a-9aad-487fe5459e7e}, !- Name
  {bdfdb66d-5a11-40b7-99fc-1c581dbd02d2}, !- Source Object
  14,                                     !- Outlet Port
  {46af24e7-5391-4191-af80-d6cccf279033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7308f1a-bdac-4fbf-9309-b7d0576599bc}, !- Handle
  {00e1b67f-4503-44db-b687-1b702361736f}, !- Name
  {179f00bd-5bdb-47d9-8687-200b77506e3b}, !- Source Object
  3,                                      !- Outlet Port
  {3f9a37a0-5138-420d-b6ee-4edcf89e006e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aaad79f-567f-4f08-92b0-264530b3521a}, !- Handle
  {fc795a03-dd2a-4d0a-8871-172def2799d0}, !- Name
  {e7ada948-97b3-465a-a830-8770c863f961}, !- Source Object
  3,                                      !- Outlet Port
  {bdfdb66d-5a11-40b7-99fc-1c581dbd02d2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1cf008d6-3993-4463-8af8-cf336b7d34a8}, !- Handle
  Node 117,                               !- Name
  {194afc30-6bc3-4d9d-a719-6c8484b34183}, !- Inlet Port
  {fafaeec9-9e61-4c76-a1e2-d390ae32f8c7}; !- Outlet Port

OS:Node,
  {ee3c9424-1d05-4d13-a026-ef0f34614875}, !- Handle
  Node 118,                               !- Name
  {ea75ace5-cb02-4463-9433-d425d7b1f53d}, !- Inlet Port
  {57feba3c-774f-4fe6-a522-186a44d114e6}; !- Outlet Port

OS:Node,
  {a5bdfd63-3f21-4634-aa84-a96082aef9e4}, !- Handle
  Node 119,                               !- Name
  {1b1cad77-a7b4-474d-a108-b95f8ddb172a}, !- Inlet Port
  {6a616339-cae5-4aec-85ab-840c6cee98d6}; !- Outlet Port

OS:Connector:Mixer,
  {79c3fb48-4e19-4a62-9258-ec5d3776d2f2}, !- Handle
  Connector Mixer 4,                      !- Name
  {ea75ace5-cb02-4463-9433-d425d7b1f53d}, !- Outlet Branch Name
  {887caeaa-f6f3-4455-a5e6-e14ec74d6531}, !- Inlet Branch Name 1
  {0cca1b7d-bc5f-4067-b950-db1daee58e24}, !- Inlet Branch Name 2
  {00c14862-eeea-4fbd-9c22-e06cf229cceb}, !- Inlet Branch Name 3
  {65bac48a-9e66-4d42-b7ad-c5b9466897fb}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {496472c4-49aa-498f-9d0e-75d09f172f14}, !- Handle
  Connector Splitter 4,                   !- Name
  {fafaeec9-9e61-4c76-a1e2-d390ae32f8c7}, !- Inlet Branch Name
  {1b1cad77-a7b4-474d-a108-b95f8ddb172a}, !- Outlet Branch Name 1
  {16a96d96-fc10-4f6d-a7a6-1c1bc1c89ec5}, !- Outlet Branch Name 2
  {7b38c00f-c0c3-424a-af44-2d9b8c1224b4}, !- Outlet Branch Name 3
  {4a319ca9-209e-45df-9b2d-f32387c7dc00}; !- Outlet Branch Name 4

OS:Connection,
  {194afc30-6bc3-4d9d-a719-6c8484b34183}, !- Handle
  {7382324f-3ab2-4900-8393-8885bb179cb2}, !- Name
  {bdfdb66d-5a11-40b7-99fc-1c581dbd02d2}, !- Source Object
  17,                                     !- Outlet Port
  {1cf008d6-3993-4463-8af8-cf336b7d34a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fafaeec9-9e61-4c76-a1e2-d390ae32f8c7}, !- Handle
  {6da59311-4498-43b1-a0cf-fb9b066aafc1}, !- Name
  {1cf008d6-3993-4463-8af8-cf336b7d34a8}, !- Source Object
  3,                                      !- Outlet Port
  {496472c4-49aa-498f-9d0e-75d09f172f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b1cad77-a7b4-474d-a108-b95f8ddb172a}, !- Handle
  {4263e4f3-e718-452a-9659-0a9eaeecbc7e}, !- Name
  {496472c4-49aa-498f-9d0e-75d09f172f14}, !- Source Object
  3,                                      !- Outlet Port
  {a5bdfd63-3f21-4634-aa84-a96082aef9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea75ace5-cb02-4463-9433-d425d7b1f53d}, !- Handle
  {e9b1c736-9624-447d-afd6-297efaeeed6a}, !- Name
  {79c3fb48-4e19-4a62-9258-ec5d3776d2f2}, !- Source Object
  2,                                      !- Outlet Port
  {ee3c9424-1d05-4d13-a026-ef0f34614875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57feba3c-774f-4fe6-a522-186a44d114e6}, !- Handle
  {91117e79-5442-46b8-9cd6-cc3685930a41}, !- Name
  {ee3c9424-1d05-4d13-a026-ef0f34614875}, !- Source Object
  3,                                      !- Outlet Port
  {bdfdb66d-5a11-40b7-99fc-1c581dbd02d2}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {3b183e57-6cd7-4679-a064-0e9788701a62}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {5e4fd6d5-ef90-4897-8f3b-36d3f69690d7}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {570f9964-06ad-4124-8d0b-2a1fabf58059}, !- Inlet Node Name
  {753ccb2a-5f5c-44ee-a3a8-68bc5b1c8abb}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Chiller:Electric:EIR,
  {9220a61e-812c-4c35-8f63-ca66f0150e59}, !- Handle
  Primary Chiller WaterCooled Scroll 287tons 0.7kW/ton, !- Name
  1010843.21307974,                       !- Reference Capacity {W}
  5.17967599410898,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {f9c08f32-91b1-48f7-baea-bbd6e5142420}, !- Cooling Capacity Function of Temperature Curve Name
  {8961e54b-697a-4402-aec9-702f230cf6ee}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c80508eb-4e10-410c-8844-4c05ea6c8118}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {4c0992c8-22b7-4882-a57a-b4f99d3ab986}, !- Chilled Water Inlet Node Name
  {0b61a856-a741-4f17-889c-f489ff7a7f55}, !- Chilled Water Outlet Node Name
  {2afb4ca5-36db-460f-b73c-11659cfd2efa}, !- Condenser Inlet Node Name
  {300fdd7d-23fa-4c7f-9d1e-bd33ba09c3cf}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {f06e9ba4-eda5-40d6-b682-d20451102fe7}, !- Handle
  Curve Biquadratic 11,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b2e6f04c-c430-40d2-94e1-6512c3f44291}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ab3a26f-e772-4038-a389-6800d9fd9a6b}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {ad477bf0-093b-4064-b38e-c966532e5e2c}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {f9c08f32-91b1-48f7-baea-bbd6e5142420}, !- Cooling Capacity Function of Temperature Curve Name
  {8961e54b-697a-4402-aec9-702f230cf6ee}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c80508eb-4e10-410c-8844-4c05ea6c8118}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {1ecb6ee1-c78d-415c-bd46-9ee2bd630180}, !- Chilled Water Inlet Node Name
  {86d5ca75-8f41-4fc5-bbc9-c25fe62a3296}, !- Chilled Water Outlet Node Name
  {c35a292b-dc78-4071-b6a2-c2cbae1568ad}, !- Condenser Inlet Node Name
  {4c525920-44fa-444c-a513-e8efe4e0f587}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {874794c0-7acb-4550-8a31-ce73e409a5a4}, !- Handle
  Curve Biquadratic 13,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4c7fc5ba-bd89-4417-8fb5-5e64cf9e346f}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09f18e18-7d54-4090-bdc5-4f35a80637ea}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {e349f6a2-39f0-4efc-ab4d-3d754d1626d4}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {13363331-d923-4d7f-a409-41272e28b18d}, !- Inlet Node Name
  {9315764d-90b9-4dc6-91a9-4496854dc42a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {df65e043-d9ea-454f-86de-ca7f4b3481f0}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {8a2060be-7eb8-417c-8569-a51a32195c66}, !- Inlet Node Name
  {6638ad18-ee6b-4bda-8713-0fc19b9b668c}; !- Outlet Node Name

OS:Node,
  {f1ccfcd1-97d3-42ec-ad96-c33dac2f8c9d}, !- Handle
  Node 120,                               !- Name
  {753ccb2a-5f5c-44ee-a3a8-68bc5b1c8abb}, !- Inlet Port
  {11c99fbb-4fc7-4ac1-a500-1c6f373faef9}; !- Outlet Port

OS:Connection,
  {570f9964-06ad-4124-8d0b-2a1fabf58059}, !- Handle
  {0cbd1f1c-895d-417d-8c15-e8485560c884}, !- Name
  {46af24e7-5391-4191-af80-d6cccf279033}, !- Source Object
  3,                                      !- Outlet Port
  {5e4fd6d5-ef90-4897-8f3b-36d3f69690d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {753ccb2a-5f5c-44ee-a3a8-68bc5b1c8abb}, !- Handle
  {b719cffa-37d6-4304-8c7c-c31bdeac7cf3}, !- Name
  {5e4fd6d5-ef90-4897-8f3b-36d3f69690d7}, !- Source Object
  3,                                      !- Outlet Port
  {f1ccfcd1-97d3-42ec-ad96-c33dac2f8c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c99fbb-4fc7-4ac1-a500-1c6f373faef9}, !- Handle
  {82e3e62b-150b-4511-9ef0-38ef4c55fb68}, !- Name
  {f1ccfcd1-97d3-42ec-ad96-c33dac2f8c9d}, !- Source Object
  3,                                      !- Outlet Port
  {179f00bd-5bdb-47d9-8687-200b77506e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da7f775f-89b6-4d76-b84f-f8cd62fe2992}, !- Handle
  Node 121,                               !- Name
  {0b61a856-a741-4f17-889c-f489ff7a7f55}, !- Inlet Port
  {22e29a05-a4a8-44be-b530-8f8db958c140}; !- Outlet Port

OS:Connection,
  {4c0992c8-22b7-4882-a57a-b4f99d3ab986}, !- Handle
  {63a99665-d1ce-4c9e-8b48-13d128d38ad2}, !- Name
  {3f9a37a0-5138-420d-b6ee-4edcf89e006e}, !- Source Object
  3,                                      !- Outlet Port
  {9220a61e-812c-4c35-8f63-ca66f0150e59}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {0b61a856-a741-4f17-889c-f489ff7a7f55}, !- Handle
  {f432d252-18e2-46aa-92bf-a0ecae856a02}, !- Name
  {9220a61e-812c-4c35-8f63-ca66f0150e59}, !- Source Object
  16,                                     !- Outlet Port
  {da7f775f-89b6-4d76-b84f-f8cd62fe2992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e29a05-a4a8-44be-b530-8f8db958c140}, !- Handle
  {cc4f877b-4f18-4468-b077-4ce76754cbd5}, !- Name
  {da7f775f-89b6-4d76-b84f-f8cd62fe2992}, !- Source Object
  3,                                      !- Outlet Port
  {655cefcb-9bc1-4fe4-822b-d6ecde0664c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a85432b-2b88-4e77-b68c-ada2a37bf81c}, !- Handle
  Node 122,                               !- Name
  {af6783a5-3656-4729-9cea-1ea484913e87}, !- Inlet Port
  {1ecb6ee1-c78d-415c-bd46-9ee2bd630180}; !- Outlet Port

OS:Connection,
  {af6783a5-3656-4729-9cea-1ea484913e87}, !- Handle
  {c8a4ff7f-406e-472e-b906-68a17f8fd564}, !- Name
  {179f00bd-5bdb-47d9-8687-200b77506e3b}, !- Source Object
  4,                                      !- Outlet Port
  {5a85432b-2b88-4e77-b68c-ada2a37bf81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4db988e-8e1d-426f-be87-a48e4ae49234}, !- Handle
  Node 123,                               !- Name
  {86d5ca75-8f41-4fc5-bbc9-c25fe62a3296}, !- Inlet Port
  {159ed578-6419-4190-be0e-7f4cb774ff78}; !- Outlet Port

OS:Connection,
  {1ecb6ee1-c78d-415c-bd46-9ee2bd630180}, !- Handle
  {32a3a00c-7fc6-4ed9-8435-a4cab3ac5a72}, !- Name
  {5a85432b-2b88-4e77-b68c-ada2a37bf81c}, !- Source Object
  3,                                      !- Outlet Port
  {ad477bf0-093b-4064-b38e-c966532e5e2c}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {86d5ca75-8f41-4fc5-bbc9-c25fe62a3296}, !- Handle
  {5e92bee9-42a6-4b0c-87b5-8302ca3ef50a}, !- Name
  {ad477bf0-093b-4064-b38e-c966532e5e2c}, !- Source Object
  16,                                     !- Outlet Port
  {e4db988e-8e1d-426f-be87-a48e4ae49234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159ed578-6419-4190-be0e-7f4cb774ff78}, !- Handle
  {38273e5c-2a49-4d59-adb8-e97d4097f2cf}, !- Name
  {e4db988e-8e1d-426f-be87-a48e4ae49234}, !- Source Object
  3,                                      !- Outlet Port
  {655cefcb-9bc1-4fe4-822b-d6ecde0664c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a6536ee6-b894-404e-bb5c-a87482b77fc3}, !- Handle
  Node 124,                               !- Name
  {b8b16142-46ea-4257-a45c-feda013788ae}, !- Inlet Port
  {13363331-d923-4d7f-a409-41272e28b18d}; !- Outlet Port

OS:Connection,
  {b8b16142-46ea-4257-a45c-feda013788ae}, !- Handle
  {1bba85c5-26f4-4e1f-99de-6cee3a1395f5}, !- Name
  {179f00bd-5bdb-47d9-8687-200b77506e3b}, !- Source Object
  5,                                      !- Outlet Port
  {a6536ee6-b894-404e-bb5c-a87482b77fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bbd06de-08d3-47e6-a390-a335cebdb90e}, !- Handle
  Node 125,                               !- Name
  {9315764d-90b9-4dc6-91a9-4496854dc42a}, !- Inlet Port
  {94f8db90-d645-4185-85f8-db12846c5bdd}; !- Outlet Port

OS:Connection,
  {13363331-d923-4d7f-a409-41272e28b18d}, !- Handle
  {9f5e369f-7438-47f7-9f3e-8f27a5393b27}, !- Name
  {a6536ee6-b894-404e-bb5c-a87482b77fc3}, !- Source Object
  3,                                      !- Outlet Port
  {e349f6a2-39f0-4efc-ab4d-3d754d1626d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9315764d-90b9-4dc6-91a9-4496854dc42a}, !- Handle
  {f204e3b7-2e6e-4f66-981d-fb8e9b9a12a6}, !- Name
  {e349f6a2-39f0-4efc-ab4d-3d754d1626d4}, !- Source Object
  3,                                      !- Outlet Port
  {5bbd06de-08d3-47e6-a390-a335cebdb90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f8db90-d645-4185-85f8-db12846c5bdd}, !- Handle
  {42c856b0-05de-4a5c-b6c1-f75cb06fb44d}, !- Name
  {5bbd06de-08d3-47e6-a390-a335cebdb90e}, !- Source Object
  3,                                      !- Outlet Port
  {655cefcb-9bc1-4fe4-822b-d6ecde0664c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5771e882-a27c-4c1b-b7a3-c2a462d017be}, !- Handle
  Node 126,                               !- Name
  {07a081aa-351f-4c24-a326-1fd7f5f72dd9}, !- Inlet Port
  {8a2060be-7eb8-417c-8569-a51a32195c66}; !- Outlet Port

OS:Connection,
  {07a081aa-351f-4c24-a326-1fd7f5f72dd9}, !- Handle
  {1cf4c011-41df-4180-b06c-f8121bdab491}, !- Name
  {655cefcb-9bc1-4fe4-822b-d6ecde0664c0}, !- Source Object
  2,                                      !- Outlet Port
  {5771e882-a27c-4c1b-b7a3-c2a462d017be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a2060be-7eb8-417c-8569-a51a32195c66}, !- Handle
  {6da163c2-b877-4f7d-8b0e-f47f63841eda}, !- Name
  {5771e882-a27c-4c1b-b7a3-c2a462d017be}, !- Source Object
  3,                                      !- Outlet Port
  {df65e043-d9ea-454f-86de-ca7f4b3481f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6638ad18-ee6b-4bda-8713-0fc19b9b668c}, !- Handle
  {54095ca1-2fa9-4ecb-8d30-96427f348c2e}, !- Name
  {df65e043-d9ea-454f-86de-ca7f4b3481f0}, !- Source Object
  3,                                      !- Outlet Port
  {e7ada948-97b3-465a-a830-8770c863f961}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {27341366-4024-4c79-bb9c-69f317d69d21}, !- Handle
  CHW Temp,                               !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  {d0ffc444-4c97-4929-8bf7-b32fc2204889}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0ffc444-4c97-4929-8bf7-b32fc2204889}, !- Handle
  Schedule Day 3,                         !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {c3139e70-c337-41df-9a11-827c3d3c5c9e}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9be85f45-d501-4908-a91a-ce9790ac5f81}, !- Handle
  wkdCHW Temp,                            !- Name
  {c3139e70-c337-41df-9a11-827c3d3c5c9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {54a115c7-7d9f-442e-9866-88eff947aa21}, !- Handle
  satCHW Temp,                            !- Name
  {c3139e70-c337-41df-9a11-827c3d3c5c9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {46290b3e-4993-41b4-b737-1bbe8a000c27}, !- Handle
  sunCHW Temp,                            !- Name
  {c3139e70-c337-41df-9a11-827c3d3c5c9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5f2cd04b-ded7-4446-80b2-b9c41c4d4d39}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {27341366-4024-4c79-bb9c-69f317d69d21}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8558fe78-471e-4d95-9d94-e526dca90f64}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8558fe78-471e-4d95-9d94-e526dca90f64}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cec4ad9a-5e19-4aae-87ed-58bfe91eb506}, !- Handle
  satCHW Temprule,                        !- Name
  {27341366-4024-4c79-bb9c-69f317d69d21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c72b4f5d-2f0c-4ec4-8ea2-70d3f52e5e8f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c72b4f5d-2f0c-4ec4-8ea2-70d3f52e5e8f}, !- Handle
  satCHW Temp 1,                          !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {abee2a5b-af0b-4386-97d2-bc792f9cdb64}, !- Handle
  sunCHW Temprule,                        !- Name
  {27341366-4024-4c79-bb9c-69f317d69d21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2cd892e-bd05-4fc2-88f0-1df27e16270c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2cd892e-bd05-4fc2-88f0-1df27e16270c}, !- Handle
  sunCHW Temp 1,                          !- Name
  {b02bd2fe-e110-488f-947c-558d11c0f1ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {f8538e83-22c3-4ed7-beea-e4bfbf810814}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {27341366-4024-4c79-bb9c-69f317d69d21}, !- Schedule Name
  {e7ada948-97b3-465a-a830-8770c863f961}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {0762080e-2b9e-4c3f-9a77-3b237f9119fa}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1e03b5d1-b089-48d1-b2f4-2262d73da1ce}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {59a2a352-13c0-463f-9c65-ccc2e95172b1}, !- Plant Side Inlet Node Name
  {90149131-a1f0-4deb-8f2d-0fc9682fe158}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9755bd95-e95c-46c7-93ae-c6c086ab7ee0}, !- Demand Side Inlet Node Name
  {61670d77-b9ed-460b-b779-33d3e5c20683}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a2131e55-c542-4fff-a016-820d4ecb8e6e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6e65a9ba-4a5e-4433-92f1-22fc48fe09df}, !- Demand Mixer Name
  {729ac8e3-edfb-48c7-9ad5-e709ec983dbd}, !- Demand Splitter Name
  {a0610697-17b1-482e-a376-94814af90a60}, !- Supply Mixer Name
  {eda3e6d1-b500-4563-a105-415e5f3d08d1}; !- Supply Splitter Name

OS:Sizing:Plant,
  {c9b71d28-1fef-413e-8e96-894276df247e}, !- Handle
  {0762080e-2b9e-4c3f-9a77-3b237f9119fa}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {d82504a0-ecfb-4d64-b018-c63a3a223320}, !- Handle
  Node 127,                               !- Name
  {59a2a352-13c0-463f-9c65-ccc2e95172b1}, !- Inlet Port
  {8bb3138c-af06-47bc-a969-5f90dc225d3b}; !- Outlet Port

OS:Node,
  {1e03b5d1-b089-48d1-b2f4-2262d73da1ce}, !- Handle
  Node 128,                               !- Name
  {ff79a92f-a1b4-44f8-8faa-f5d388a8ad38}, !- Inlet Port
  {90149131-a1f0-4deb-8f2d-0fc9682fe158}; !- Outlet Port

OS:Node,
  {03d972df-0afd-4163-bc17-5fe0d469c2c3}, !- Handle
  Node 129,                               !- Name
  {e9a84cc0-b50e-4ad1-b3ca-ede8583786a8}, !- Inlet Port
  {5d8c89b8-fdf8-4321-93fc-59c2302be7b6}; !- Outlet Port

OS:Connector:Mixer,
  {a0610697-17b1-482e-a376-94814af90a60}, !- Handle
  Connector Mixer 5,                      !- Name
  {156d8817-aca5-4659-80ac-d210cfde4b40}, !- Outlet Branch Name
  {b37b9877-e2be-41e9-9a46-1cb6d8f87e0c}, !- Inlet Branch Name 1
  {95d7b4e4-3c7e-4cdc-9363-f96437f9f09c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {eda3e6d1-b500-4563-a105-415e5f3d08d1}, !- Handle
  Connector Splitter 5,                   !- Name
  {83081623-b598-4814-a70e-2350a574dc54}, !- Inlet Branch Name
  {e9a84cc0-b50e-4ad1-b3ca-ede8583786a8}, !- Outlet Branch Name 1
  {f6402306-1695-4516-b003-a6af19fc236a}; !- Outlet Branch Name 2

OS:Connection,
  {59a2a352-13c0-463f-9c65-ccc2e95172b1}, !- Handle
  {c7604763-383b-4001-834a-4b85eada069b}, !- Name
  {0762080e-2b9e-4c3f-9a77-3b237f9119fa}, !- Source Object
  14,                                     !- Outlet Port
  {d82504a0-ecfb-4d64-b018-c63a3a223320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a84cc0-b50e-4ad1-b3ca-ede8583786a8}, !- Handle
  {56424df2-3f9b-4e67-a5c8-5427aab80d65}, !- Name
  {eda3e6d1-b500-4563-a105-415e5f3d08d1}, !- Source Object
  3,                                      !- Outlet Port
  {03d972df-0afd-4163-bc17-5fe0d469c2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90149131-a1f0-4deb-8f2d-0fc9682fe158}, !- Handle
  {5d21d192-d662-4512-a1d8-158f697a41fc}, !- Name
  {1e03b5d1-b089-48d1-b2f4-2262d73da1ce}, !- Source Object
  3,                                      !- Outlet Port
  {0762080e-2b9e-4c3f-9a77-3b237f9119fa}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8a1688e8-c09b-4eed-8b4f-cafe061c0d9a}, !- Handle
  Node 130,                               !- Name
  {9755bd95-e95c-46c7-93ae-c6c086ab7ee0}, !- Inlet Port
  {1e1f9b60-4e24-47bd-9ba3-d9d47f05f82b}; !- Outlet Port

OS:Node,
  {1d3e2395-8c41-466c-a2ef-6e326b3b347a}, !- Handle
  Node 131,                               !- Name
  {079cbd0a-2795-4df9-85f3-2dba03866b47}, !- Inlet Port
  {61670d77-b9ed-460b-b779-33d3e5c20683}; !- Outlet Port

OS:Node,
  {9aaa0691-e0ca-4603-97d7-5d215420e116}, !- Handle
  Node 132,                               !- Name
  {4f3216dd-464a-43dc-a9cf-492bc6c249b0}, !- Inlet Port
  {2afb4ca5-36db-460f-b73c-11659cfd2efa}; !- Outlet Port

OS:Connector:Mixer,
  {6e65a9ba-4a5e-4433-92f1-22fc48fe09df}, !- Handle
  Connector Mixer 6,                      !- Name
  {079cbd0a-2795-4df9-85f3-2dba03866b47}, !- Outlet Branch Name
  {fe45fe60-2db6-4fbe-a252-063484ae2ebb}, !- Inlet Branch Name 1
  {6b74d727-9d09-46ae-a2e8-107b8edb613b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {729ac8e3-edfb-48c7-9ad5-e709ec983dbd}, !- Handle
  Connector Splitter 6,                   !- Name
  {1e1f9b60-4e24-47bd-9ba3-d9d47f05f82b}, !- Inlet Branch Name
  {4f3216dd-464a-43dc-a9cf-492bc6c249b0}, !- Outlet Branch Name 1
  {c0c06a3a-fda6-46d3-bb99-3ba2fc42281d}; !- Outlet Branch Name 2

OS:Connection,
  {9755bd95-e95c-46c7-93ae-c6c086ab7ee0}, !- Handle
  {7fbd8ce5-9b82-4f55-9ab2-4b993b5e18e9}, !- Name
  {0762080e-2b9e-4c3f-9a77-3b237f9119fa}, !- Source Object
  17,                                     !- Outlet Port
  {8a1688e8-c09b-4eed-8b4f-cafe061c0d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1f9b60-4e24-47bd-9ba3-d9d47f05f82b}, !- Handle
  {bf9decce-9b04-4803-a916-9b3f2984cb41}, !- Name
  {8a1688e8-c09b-4eed-8b4f-cafe061c0d9a}, !- Source Object
  3,                                      !- Outlet Port
  {729ac8e3-edfb-48c7-9ad5-e709ec983dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3216dd-464a-43dc-a9cf-492bc6c249b0}, !- Handle
  {bc7f7b23-4dfb-49ea-819d-a25f834c1312}, !- Name
  {729ac8e3-edfb-48c7-9ad5-e709ec983dbd}, !- Source Object
  3,                                      !- Outlet Port
  {9aaa0691-e0ca-4603-97d7-5d215420e116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079cbd0a-2795-4df9-85f3-2dba03866b47}, !- Handle
  {2fc3172d-8929-4b8e-8ad3-0f21c08f7b04}, !- Name
  {6e65a9ba-4a5e-4433-92f1-22fc48fe09df}, !- Source Object
  2,                                      !- Outlet Port
  {1d3e2395-8c41-466c-a2ef-6e326b3b347a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61670d77-b9ed-460b-b779-33d3e5c20683}, !- Handle
  {67d3f795-20a4-4c0e-a1b9-45862dd85dba}, !- Name
  {1d3e2395-8c41-466c-a2ef-6e326b3b347a}, !- Source Object
  3,                                      !- Outlet Port
  {0762080e-2b9e-4c3f-9a77-3b237f9119fa}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {a2131e55-c542-4fff-a016-820d4ecb8e6e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {4d0c632c-8dde-46b5-8a55-24b80a15e27d}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {8bb3138c-af06-47bc-a969-5f90dc225d3b}, !- Inlet Node Name
  {36baf44f-a08e-4e3d-b488-e1a12138da8f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:CoolingTower:SingleSpeed,
  {36c35357-fd1a-4106-a3fb-5b61d64f39ea}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {5d8c89b8-fdf8-4321-93fc-59c2302be7b6}, !- Water Inlet Node Name
  {58f1376a-1448-40d3-8917-2ac22f5c3941}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  18089.9834606877,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {ab272849-1ebf-4b7b-97a9-e200c8fe52a9}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {e2e76916-a93c-47a6-9122-277a687927a0}, !- Inlet Node Name
  {ecdf4b98-f679-4a03-a0ac-2db4f88dd092}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1784a25e-a3cb-4064-ba00-4a285b7598d2}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {17fe05c5-c486-4ec7-ac6f-ec14f0a64508}, !- Inlet Node Name
  {ff79a92f-a1b4-44f8-8faa-f5d388a8ad38}; !- Outlet Node Name

OS:Node,
  {8405ef96-23e9-471e-9a23-8c7506d3bfa7}, !- Handle
  Node 133,                               !- Name
  {36baf44f-a08e-4e3d-b488-e1a12138da8f}, !- Inlet Port
  {83081623-b598-4814-a70e-2350a574dc54}; !- Outlet Port

OS:Connection,
  {8bb3138c-af06-47bc-a969-5f90dc225d3b}, !- Handle
  {8b35a7ea-388f-4f43-b984-1ab366ac3f4b}, !- Name
  {d82504a0-ecfb-4d64-b018-c63a3a223320}, !- Source Object
  3,                                      !- Outlet Port
  {4d0c632c-8dde-46b5-8a55-24b80a15e27d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36baf44f-a08e-4e3d-b488-e1a12138da8f}, !- Handle
  {2d5fa84d-aa97-440f-b043-49548ce91eef}, !- Name
  {4d0c632c-8dde-46b5-8a55-24b80a15e27d}, !- Source Object
  3,                                      !- Outlet Port
  {8405ef96-23e9-471e-9a23-8c7506d3bfa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83081623-b598-4814-a70e-2350a574dc54}, !- Handle
  {dfaf4e1b-4ac2-4e5e-88a5-76150ed28338}, !- Name
  {8405ef96-23e9-471e-9a23-8c7506d3bfa7}, !- Source Object
  3,                                      !- Outlet Port
  {eda3e6d1-b500-4563-a105-415e5f3d08d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c043cd9-f708-486e-bb11-d3606ed06dd2}, !- Handle
  Node 134,                               !- Name
  {58f1376a-1448-40d3-8917-2ac22f5c3941}, !- Inlet Port
  {b37b9877-e2be-41e9-9a46-1cb6d8f87e0c}; !- Outlet Port

OS:Connection,
  {5d8c89b8-fdf8-4321-93fc-59c2302be7b6}, !- Handle
  {92430f8d-6a35-4bc7-89f6-8fc78ea26040}, !- Name
  {03d972df-0afd-4163-bc17-5fe0d469c2c3}, !- Source Object
  3,                                      !- Outlet Port
  {36c35357-fd1a-4106-a3fb-5b61d64f39ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f1376a-1448-40d3-8917-2ac22f5c3941}, !- Handle
  {89793158-4421-4393-b8be-7c5d7551ea15}, !- Name
  {36c35357-fd1a-4106-a3fb-5b61d64f39ea}, !- Source Object
  3,                                      !- Outlet Port
  {1c043cd9-f708-486e-bb11-d3606ed06dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37b9877-e2be-41e9-9a46-1cb6d8f87e0c}, !- Handle
  {41f94737-82c3-4ee5-a990-41815612b593}, !- Name
  {1c043cd9-f708-486e-bb11-d3606ed06dd2}, !- Source Object
  3,                                      !- Outlet Port
  {a0610697-17b1-482e-a376-94814af90a60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4609368b-68f9-478f-90c3-2b46ca6aa5be}, !- Handle
  Node 135,                               !- Name
  {f6402306-1695-4516-b003-a6af19fc236a}, !- Inlet Port
  {e2e76916-a93c-47a6-9122-277a687927a0}; !- Outlet Port

OS:Connection,
  {f6402306-1695-4516-b003-a6af19fc236a}, !- Handle
  {ba19c3ee-f652-40a7-92af-b6ac12ee6d7f}, !- Name
  {eda3e6d1-b500-4563-a105-415e5f3d08d1}, !- Source Object
  4,                                      !- Outlet Port
  {4609368b-68f9-478f-90c3-2b46ca6aa5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0b38188-07b2-4490-8086-db9e8a321d2d}, !- Handle
  Node 136,                               !- Name
  {ecdf4b98-f679-4a03-a0ac-2db4f88dd092}, !- Inlet Port
  {95d7b4e4-3c7e-4cdc-9363-f96437f9f09c}; !- Outlet Port

OS:Connection,
  {e2e76916-a93c-47a6-9122-277a687927a0}, !- Handle
  {3af75d29-4669-47ad-aaa8-22bbf25c4b6d}, !- Name
  {4609368b-68f9-478f-90c3-2b46ca6aa5be}, !- Source Object
  3,                                      !- Outlet Port
  {ab272849-1ebf-4b7b-97a9-e200c8fe52a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecdf4b98-f679-4a03-a0ac-2db4f88dd092}, !- Handle
  {f3448c4a-7ee9-40ae-aa79-16c70f8c2d1e}, !- Name
  {ab272849-1ebf-4b7b-97a9-e200c8fe52a9}, !- Source Object
  3,                                      !- Outlet Port
  {c0b38188-07b2-4490-8086-db9e8a321d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d7b4e4-3c7e-4cdc-9363-f96437f9f09c}, !- Handle
  {a1bc19ca-067f-433b-8c4d-e5ae6cc5e37d}, !- Name
  {c0b38188-07b2-4490-8086-db9e8a321d2d}, !- Source Object
  3,                                      !- Outlet Port
  {a0610697-17b1-482e-a376-94814af90a60}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {957748f8-bdd9-4357-9588-af2bc0e440fd}, !- Handle
  Node 137,                               !- Name
  {156d8817-aca5-4659-80ac-d210cfde4b40}, !- Inlet Port
  {17fe05c5-c486-4ec7-ac6f-ec14f0a64508}; !- Outlet Port

OS:Connection,
  {156d8817-aca5-4659-80ac-d210cfde4b40}, !- Handle
  {408e5923-cb89-48e4-bd20-8f9fcffd27e9}, !- Name
  {a0610697-17b1-482e-a376-94814af90a60}, !- Source Object
  2,                                      !- Outlet Port
  {957748f8-bdd9-4357-9588-af2bc0e440fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17fe05c5-c486-4ec7-ac6f-ec14f0a64508}, !- Handle
  {5b81d2b9-61e5-4454-8fb7-4e4a0fa79238}, !- Name
  {957748f8-bdd9-4357-9588-af2bc0e440fd}, !- Source Object
  3,                                      !- Outlet Port
  {1784a25e-a3cb-4064-ba00-4a285b7598d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff79a92f-a1b4-44f8-8faa-f5d388a8ad38}, !- Handle
  {448d6183-20a0-4556-b7eb-7af5430439f4}, !- Name
  {1784a25e-a3cb-4064-ba00-4a285b7598d2}, !- Source Object
  3,                                      !- Outlet Port
  {1e03b5d1-b089-48d1-b2f4-2262d73da1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {980695c0-8823-405f-bbfa-0b29b9fb490d}, !- Handle
  Node 138,                               !- Name
  {300fdd7d-23fa-4c7f-9d1e-bd33ba09c3cf}, !- Inlet Port
  {fe45fe60-2db6-4fbe-a252-063484ae2ebb}; !- Outlet Port

OS:Connection,
  {2afb4ca5-36db-460f-b73c-11659cfd2efa}, !- Handle
  {0e41dfd5-003f-43c9-9baf-d50ca70d6b6c}, !- Name
  {9aaa0691-e0ca-4603-97d7-5d215420e116}, !- Source Object
  3,                                      !- Outlet Port
  {9220a61e-812c-4c35-8f63-ca66f0150e59}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {300fdd7d-23fa-4c7f-9d1e-bd33ba09c3cf}, !- Handle
  {5b73d574-ccd2-4802-b7b7-64a06e7c1f83}, !- Name
  {9220a61e-812c-4c35-8f63-ca66f0150e59}, !- Source Object
  18,                                     !- Outlet Port
  {980695c0-8823-405f-bbfa-0b29b9fb490d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe45fe60-2db6-4fbe-a252-063484ae2ebb}, !- Handle
  {712f3c2a-8e0c-4628-a6c6-39f5cc3030ae}, !- Name
  {980695c0-8823-405f-bbfa-0b29b9fb490d}, !- Source Object
  3,                                      !- Outlet Port
  {6e65a9ba-4a5e-4433-92f1-22fc48fe09df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4aa37a5b-85e1-4f5f-a2d7-79a2923f5fa7}, !- Handle
  Node 139,                               !- Name
  {c0c06a3a-fda6-46d3-bb99-3ba2fc42281d}, !- Inlet Port
  {c35a292b-dc78-4071-b6a2-c2cbae1568ad}; !- Outlet Port

OS:Connection,
  {c0c06a3a-fda6-46d3-bb99-3ba2fc42281d}, !- Handle
  {97c6beff-a8f6-45a7-9901-5f4f7615940a}, !- Name
  {729ac8e3-edfb-48c7-9ad5-e709ec983dbd}, !- Source Object
  4,                                      !- Outlet Port
  {4aa37a5b-85e1-4f5f-a2d7-79a2923f5fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dce9cfc-2b1e-46de-ac7e-2fe8d0593087}, !- Handle
  Node 140,                               !- Name
  {4c525920-44fa-444c-a513-e8efe4e0f587}, !- Inlet Port
  {6b74d727-9d09-46ae-a2e8-107b8edb613b}; !- Outlet Port

OS:Connection,
  {c35a292b-dc78-4071-b6a2-c2cbae1568ad}, !- Handle
  {38963f9b-8500-4309-8943-e744bf53a6e5}, !- Name
  {4aa37a5b-85e1-4f5f-a2d7-79a2923f5fa7}, !- Source Object
  3,                                      !- Outlet Port
  {ad477bf0-093b-4064-b38e-c966532e5e2c}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {4c525920-44fa-444c-a513-e8efe4e0f587}, !- Handle
  {b4b6ee7f-bb2b-4a06-9c60-d860c33fd8b2}, !- Name
  {ad477bf0-093b-4064-b38e-c966532e5e2c}, !- Source Object
  18,                                     !- Outlet Port
  {0dce9cfc-2b1e-46de-ac7e-2fe8d0593087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b74d727-9d09-46ae-a2e8-107b8edb613b}, !- Handle
  {21d3076c-8521-4d24-906b-98133a5a84c7}, !- Name
  {0dce9cfc-2b1e-46de-ac7e-2fe8d0593087}, !- Source Object
  3,                                      !- Outlet Port
  {6e65a9ba-4a5e-4433-92f1-22fc48fe09df}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3971bede-4c20-4ceb-bfcb-723db3d855a1}, !- Handle
  CW Temp,                                !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  {ad6393fa-7f58-4ffd-bec7-4ae45cd1103c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad6393fa-7f58-4ffd-bec7-4ae45cd1103c}, !- Handle
  Schedule Day 4,                         !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {a5f9f023-30ff-42a5-8b81-768d48288883}, !- Handle
  wkdCW Temp,                             !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {a413bbfd-cff5-4b5e-aa1c-660343e799cb}, !- Handle
  satCW Temp,                             !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {31ec5a32-82d1-4698-b31d-22b1243c6e59}, !- Handle
  sunCW Temp,                             !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {dc3ad11a-2907-46ac-a6ae-014aeec36550}, !- Handle
  wkdCW Temp rule,                        !- Name
  {3971bede-4c20-4ceb-bfcb-723db3d855a1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e747b27a-0202-4396-a8a6-db71b2269c49}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e747b27a-0202-4396-a8a6-db71b2269c49}, !- Handle
  wkdCW Temp 1,                           !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {d5c812d6-b1ee-4c60-809f-4e39da8555a8}, !- Handle
  satCW Temprule,                         !- Name
  {3971bede-4c20-4ceb-bfcb-723db3d855a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9c5aa58-1d04-4886-afd1-e3e8ee2dc265}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9c5aa58-1d04-4886-afd1-e3e8ee2dc265}, !- Handle
  satCW Temp 1,                           !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {19de226b-24cc-441b-968c-bff6b0e946f8}, !- Handle
  sunCW Temprule,                         !- Name
  {3971bede-4c20-4ceb-bfcb-723db3d855a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28131985-60b2-4f1f-9b1a-e7e8ff2d060b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28131985-60b2-4f1f-9b1a-e7e8ff2d060b}, !- Handle
  sunCW Temp 1,                           !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {cd429eab-9673-4a4a-8e66-ebe982e1f012}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {3971bede-4c20-4ceb-bfcb-723db3d855a1}, !- Schedule Name
  {1e03b5d1-b089-48d1-b2f4-2262d73da1ce}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {c9603669-73a7-4657-a071-1949f8370aa1}, !- Handle
  Sys_6_VAV with Reheat,                  !- Name
  ,                                       !- Controller List Name
  {de3c4ec4-a159-4458-a834-226fe4b873c3}, !- Availability Schedule
  {54125f05-b5c0-46b2-982f-f6d1a97a1186}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3f9c4f1a-4f12-4480-8819-ebdc077b6c12}, !- Supply Side Inlet Node Name
  {f4b0b99c-9571-486e-b310-51f559a523d4}, !- Demand Side Outlet Node Name
  {fe1c90ac-b375-4a9b-bff5-cc81fc3a0acc}, !- Demand Side Inlet Node A
  {ff4ac4cb-0d7d-4870-b9f3-6b42b98477ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {be8d49c3-66fa-4709-9fa7-4ec12869c519}, !- Demand Mixer Name
  {a5eace34-0c75-4f50-9287-be4ee3bc677e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dcffe1c4-47a8-47ce-bd1e-d6780308846e}, !- Handle
  Node 141,                               !- Name
  {3f9c4f1a-4f12-4480-8819-ebdc077b6c12}, !- Inlet Port
  {f4de1ebf-cb67-4ade-a13c-0fc486224a3f}; !- Outlet Port

OS:Node,
  {3df471d0-a458-4f0e-a1cd-94105456fb21}, !- Handle
  Node 142,                               !- Name
  {0eef4b27-0f25-4543-9f5c-2256329eeb2b}, !- Inlet Port
  {ff4ac4cb-0d7d-4870-b9f3-6b42b98477ca}; !- Outlet Port

OS:Connection,
  {3f9c4f1a-4f12-4480-8819-ebdc077b6c12}, !- Handle
  {012b6090-7ac4-4ad9-979d-a3d77bee1818}, !- Name
  {c9603669-73a7-4657-a071-1949f8370aa1}, !- Source Object
  8,                                      !- Outlet Port
  {dcffe1c4-47a8-47ce-bd1e-d6780308846e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff4ac4cb-0d7d-4870-b9f3-6b42b98477ca}, !- Handle
  {2025eaf1-2be4-4f07-8ded-424649ebcea7}, !- Name
  {3df471d0-a458-4f0e-a1cd-94105456fb21}, !- Source Object
  3,                                      !- Outlet Port
  {c9603669-73a7-4657-a071-1949f8370aa1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7213d212-716b-40e8-8eb2-e1102fb560f7}, !- Handle
  Node 143,                               !- Name
  {fe1c90ac-b375-4a9b-bff5-cc81fc3a0acc}, !- Inlet Port
  {e1b19016-a7da-4551-aa2b-04fe13826734}; !- Outlet Port

OS:Node,
  {b8bff7c0-1473-4478-85f4-71d25a30f45e}, !- Handle
  Node 144,                               !- Name
  {1a3df91c-91d4-468f-9017-c6f0e28fa0f3}, !- Inlet Port
  {f4b0b99c-9571-486e-b310-51f559a523d4}; !- Outlet Port

OS:Node,
  {98dddc47-562b-414b-ba29-a45f4866ab29}, !- Handle
  Node 145,                               !- Name
  {70577532-2323-4f80-a147-2e2e7efa6537}, !- Inlet Port
  {fe823a25-bd60-49e9-aa5b-0165a6bb065d}; !- Outlet Port

OS:Connection,
  {fe1c90ac-b375-4a9b-bff5-cc81fc3a0acc}, !- Handle
  {7fe57baf-2909-460f-928b-a9c336e1efca}, !- Name
  {c9603669-73a7-4657-a071-1949f8370aa1}, !- Source Object
  10,                                     !- Outlet Port
  {7213d212-716b-40e8-8eb2-e1102fb560f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b0b99c-9571-486e-b310-51f559a523d4}, !- Handle
  {e4a14c3f-08b4-4998-a301-69950953bf85}, !- Name
  {b8bff7c0-1473-4478-85f4-71d25a30f45e}, !- Source Object
  3,                                      !- Outlet Port
  {c9603669-73a7-4657-a071-1949f8370aa1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a5eace34-0c75-4f50-9287-be4ee3bc677e}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {e1b19016-a7da-4551-aa2b-04fe13826734}, !- Inlet Node Name
  {20a30e31-a523-42a5-a090-5a358439c387}, !- Outlet Node Name 1
  {2dbf84b4-fe48-4dbc-bf69-c514b7b42e90}, !- Outlet Node Name 2
  {5353998c-0eeb-43c9-965a-ba72879fbcec}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {be8d49c3-66fa-4709-9fa7-4ec12869c519}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {1a3df91c-91d4-468f-9017-c6f0e28fa0f3}, !- Outlet Node Name
  {2492c4e2-db25-4f09-bcf2-3d584f3aa1ae}, !- Inlet Node Name 1
  {45c48e15-23c9-4f95-9773-cf55244379a5}, !- Inlet Node Name 2
  {81148cc9-5072-4fa2-a560-7b581ac96d5b}; !- Inlet Node Name 3

OS:Connection,
  {e1b19016-a7da-4551-aa2b-04fe13826734}, !- Handle
  {5d7c944b-cbd9-4773-bedf-e0b200587e2f}, !- Name
  {7213d212-716b-40e8-8eb2-e1102fb560f7}, !- Source Object
  3,                                      !- Outlet Port
  {a5eace34-0c75-4f50-9287-be4ee3bc677e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3df91c-91d4-468f-9017-c6f0e28fa0f3}, !- Handle
  {29956c60-3a37-4130-a406-5f73acd4f59d}, !- Name
  {be8d49c3-66fa-4709-9fa7-4ec12869c519}, !- Source Object
  2,                                      !- Outlet Port
  {b8bff7c0-1473-4478-85f4-71d25a30f45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4b7dc7a7-6bc3-4b1a-952e-9072e070a66d}, !- Handle
  {c9603669-73a7-4657-a071-1949f8370aa1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {54125f05-b5c0-46b2-982f-f6d1a97a1186}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {1bca9d5a-d52b-43f5-a584-7bc4c8f7d83a}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {555c4718-cf7f-471c-bc95-3ab4f71b430e}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {81f33491-a32d-419e-b8f1-d5258ce9e60a}, !- Air Inlet Node Name
  {0eef4b27-0f25-4543-9f5c-2256329eeb2b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {fda333f9-a986-4806-aa76-0565ab787dc9}, !- Handle
  Sys6 Return Fan,                        !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f4de1ebf-cb67-4ade-a13c-0fc486224a3f}, !- Air Inlet Node Name
  {47976f69-f75b-4dfc-8f45-ebe363fb6b9b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {c5c046c2-712b-407f-aac8-a36fb517ca2b}, !- Handle
  Coil Heating Water 1,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5ec6c850-dffb-42a0-9c42-e1c85d37cada}, !- Water Inlet Node Name
  {35e489b2-ebb5-423f-bdd9-d3d414cacee6}, !- Water Outlet Node Name
  {8550d81a-5f9c-4fbe-8fdc-d5450b91dc35}, !- Air Inlet Node Name
  {ef9a73b4-9048-429d-9e4e-f86708c54c18}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {703231b9-fc16-425a-a307-ba4b9744ea75}, !- Handle
  Node 146,                               !- Name
  {a21eebcb-7fd8-4992-b448-7236b23c9775}, !- Inlet Port
  {5ec6c850-dffb-42a0-9c42-e1c85d37cada}; !- Outlet Port

OS:Connection,
  {a21eebcb-7fd8-4992-b448-7236b23c9775}, !- Handle
  {8cc4ea2b-56e8-4c7e-90a6-95fef63fbd3b}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  12,                                     !- Outlet Port
  {703231b9-fc16-425a-a307-ba4b9744ea75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8228df6e-1ae2-4fe9-a6c5-4532fe50a477}, !- Handle
  Node 147,                               !- Name
  {35e489b2-ebb5-423f-bdd9-d3d414cacee6}, !- Inlet Port
  {c04889c5-24c2-400e-8e51-195c342f625e}; !- Outlet Port

OS:Connection,
  {5ec6c850-dffb-42a0-9c42-e1c85d37cada}, !- Handle
  {a184b229-a469-4a57-9be4-28cfca2ca9d8}, !- Name
  {703231b9-fc16-425a-a307-ba4b9744ea75}, !- Source Object
  3,                                      !- Outlet Port
  {c5c046c2-712b-407f-aac8-a36fb517ca2b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35e489b2-ebb5-423f-bdd9-d3d414cacee6}, !- Handle
  {7fdd4fc5-32f5-4b1c-bb2d-57598f70f3b0}, !- Name
  {c5c046c2-712b-407f-aac8-a36fb517ca2b}, !- Source Object
  6,                                      !- Outlet Port
  {8228df6e-1ae2-4fe9-a6c5-4532fe50a477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c04889c5-24c2-400e-8e51-195c342f625e}, !- Handle
  {63420661-7c0d-47ab-8cae-18f5eeac4925}, !- Name
  {8228df6e-1ae2-4fe9-a6c5-4532fe50a477}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {eb390801-ca88-480d-8beb-f11c8934bf96}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6a616339-cae5-4aec-85ab-840c6cee98d6}, !- Water Inlet Node Name
  {c68a3bbe-fb57-4cd2-971f-fe7a3770b53d}, !- Water Outlet Node Name
  {59b49f78-45ff-43a8-a661-25ac94afc9fa}, !- Air Inlet Node Name
  {26f868ae-1cc0-40d4-b9c6-5bdcda601793}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {1c76d03f-ac7a-4cf8-830c-b96f0a6c032d}, !- Handle
  Node 148,                               !- Name
  {c68a3bbe-fb57-4cd2-971f-fe7a3770b53d}, !- Inlet Port
  {887caeaa-f6f3-4455-a5e6-e14ec74d6531}; !- Outlet Port

OS:Connection,
  {6a616339-cae5-4aec-85ab-840c6cee98d6}, !- Handle
  {9bb5734e-90d5-400f-80ea-acf37746b89d}, !- Name
  {a5bdfd63-3f21-4634-aa84-a96082aef9e4}, !- Source Object
  3,                                      !- Outlet Port
  {eb390801-ca88-480d-8beb-f11c8934bf96}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c68a3bbe-fb57-4cd2-971f-fe7a3770b53d}, !- Handle
  {2811aa68-c48c-4e31-a4c4-3ab374ab2d0e}, !- Name
  {eb390801-ca88-480d-8beb-f11c8934bf96}, !- Source Object
  11,                                     !- Outlet Port
  {1c76d03f-ac7a-4cf8-830c-b96f0a6c032d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {887caeaa-f6f3-4455-a5e6-e14ec74d6531}, !- Handle
  {006faad0-785b-4aaf-ad63-d3efdec1b9c7}, !- Name
  {1c76d03f-ac7a-4cf8-830c-b96f0a6c032d}, !- Source Object
  3,                                      !- Outlet Port
  {79c3fb48-4e19-4a62-9258-ec5d3776d2f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {17112ce3-212e-4528-8793-d20d2e603957}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {de3c4ec4-a159-4458-a834-226fe4b873c3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {98f145be-e206-4fe1-bb49-289d2e524068}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {98f145be-e206-4fe1-bb49-289d2e524068}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a795843a-9fd8-4436-9de8-1868fe4ef1b9}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {17112ce3-212e-4528-8793-d20d2e603957}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5ebe83a3-52d0-4ddc-abd5-50577a229d49}, !- Mixed Air Node Name
  {74d1fd9b-18c8-49b4-9953-bab2e36859ec}, !- Outdoor Air Stream Node Name
  {265fdad7-8f9e-4126-8f25-1a170ea3822e}, !- Relief Air Stream Node Name
  {b063f3d6-3812-4faf-abd1-fad3441b85fd}; !- Return Air Stream Node Name

OS:Node,
  {429287fe-9e13-48e0-ba96-812ba74d81ef}, !- Handle
  Node 149,                               !- Name
  ,                                       !- Inlet Port
  {7ff89a8e-15b2-4a53-9c4b-797a56d868e2}; !- Outlet Port

OS:Node,
  {b9df4152-0a9e-4ae6-8ff0-8d58736f64d4}, !- Handle
  Node 150,                               !- Name
  {cbe13f1e-9e3f-4ed7-a751-ae43152b3e2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0eef4b27-0f25-4543-9f5c-2256329eeb2b}, !- Handle
  {a6652f50-b474-438a-beb8-acfdc121fd3f}, !- Name
  {555c4718-cf7f-471c-bc95-3ab4f71b430e}, !- Source Object
  17,                                     !- Outlet Port
  {3df471d0-a458-4f0e-a1cd-94105456fb21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {178e43f4-37f6-42a1-b770-eb7c46e43114}, !- Handle
  Node 151,                               !- Name
  {ef9a73b4-9048-429d-9e4e-f86708c54c18}, !- Inlet Port
  {81f33491-a32d-419e-b8f1-d5258ce9e60a}; !- Outlet Port

OS:Connection,
  {ef9a73b4-9048-429d-9e4e-f86708c54c18}, !- Handle
  {c892492d-9924-4596-a7b6-ffda39818617}, !- Name
  {c5c046c2-712b-407f-aac8-a36fb517ca2b}, !- Source Object
  8,                                      !- Outlet Port
  {178e43f4-37f6-42a1-b770-eb7c46e43114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f33491-a32d-419e-b8f1-d5258ce9e60a}, !- Handle
  {8b7104cb-10b1-4c93-9ba5-eb52a9c28cda}, !- Name
  {178e43f4-37f6-42a1-b770-eb7c46e43114}, !- Source Object
  3,                                      !- Outlet Port
  {555c4718-cf7f-471c-bc95-3ab4f71b430e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7df30a76-b9cb-4804-8f1c-e42aa0b150a9}, !- Handle
  Controller Water Coil 1,                !- Name
  {c5c046c2-712b-407f-aac8-a36fb517ca2b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {94b01308-5a5b-4d22-9f3a-2d2345048dd6}, !- Handle
  Node 152,                               !- Name
  {26f868ae-1cc0-40d4-b9c6-5bdcda601793}, !- Inlet Port
  {8550d81a-5f9c-4fbe-8fdc-d5450b91dc35}; !- Outlet Port

OS:Connection,
  {26f868ae-1cc0-40d4-b9c6-5bdcda601793}, !- Handle
  {9a63793a-39ac-4484-b503-8b0344eb33da}, !- Name
  {eb390801-ca88-480d-8beb-f11c8934bf96}, !- Source Object
  13,                                     !- Outlet Port
  {94b01308-5a5b-4d22-9f3a-2d2345048dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8550d81a-5f9c-4fbe-8fdc-d5450b91dc35}, !- Handle
  {9f49857a-188e-488d-a53a-a5f18afb0bf3}, !- Name
  {94b01308-5a5b-4d22-9f3a-2d2345048dd6}, !- Source Object
  3,                                      !- Outlet Port
  {c5c046c2-712b-407f-aac8-a36fb517ca2b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {420e9419-1603-4921-97c6-4d7204f00964}, !- Handle
  Controller Water Coil 2,                !- Name
  {eb390801-ca88-480d-8beb-f11c8934bf96}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {74ec45b1-6044-4c36-a1a3-281b17439e99}, !- Handle
  Node 153,                               !- Name
  {5ebe83a3-52d0-4ddc-abd5-50577a229d49}, !- Inlet Port
  {59b49f78-45ff-43a8-a661-25ac94afc9fa}; !- Outlet Port

OS:Connection,
  {5ebe83a3-52d0-4ddc-abd5-50577a229d49}, !- Handle
  {11496090-18f3-42e9-b8d6-04440e5ac379}, !- Name
  {a795843a-9fd8-4436-9de8-1868fe4ef1b9}, !- Source Object
  5,                                      !- Outlet Port
  {74ec45b1-6044-4c36-a1a3-281b17439e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b49f78-45ff-43a8-a661-25ac94afc9fa}, !- Handle
  {647f8809-6f25-4d62-8973-dfb50e04ad63}, !- Name
  {74ec45b1-6044-4c36-a1a3-281b17439e99}, !- Source Object
  3,                                      !- Outlet Port
  {eb390801-ca88-480d-8beb-f11c8934bf96}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {35524376-31df-43d6-be89-64df973166a3}, !- Handle
  Node 154,                               !- Name
  {47976f69-f75b-4dfc-8f45-ebe363fb6b9b}, !- Inlet Port
  {b063f3d6-3812-4faf-abd1-fad3441b85fd}; !- Outlet Port

OS:Connection,
  {f4de1ebf-cb67-4ade-a13c-0fc486224a3f}, !- Handle
  {ed39edfd-c077-4707-9dfd-e93aea6443dc}, !- Name
  {dcffe1c4-47a8-47ce-bd1e-d6780308846e}, !- Source Object
  3,                                      !- Outlet Port
  {fda333f9-a986-4806-aa76-0565ab787dc9}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {47976f69-f75b-4dfc-8f45-ebe363fb6b9b}, !- Handle
  {64ad6df1-e401-4662-a832-b92c84629976}, !- Name
  {fda333f9-a986-4806-aa76-0565ab787dc9}, !- Source Object
  17,                                     !- Outlet Port
  {35524376-31df-43d6-be89-64df973166a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b063f3d6-3812-4faf-abd1-fad3441b85fd}, !- Handle
  {93b96290-60d3-4802-8496-0360b8066a3a}, !- Name
  {35524376-31df-43d6-be89-64df973166a3}, !- Source Object
  3,                                      !- Outlet Port
  {a795843a-9fd8-4436-9de8-1868fe4ef1b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {72752419-2cf1-473c-9fb0-11fe1a4919d7}, !- Handle
  Supply Air Temp,                        !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  {1f973dba-3ef6-4850-8c19-c57f5479b72d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f973dba-3ef6-4850-8c19-c57f5479b72d}, !- Handle
  Supply Air Temp Default,                !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {eee413d6-f1ad-4106-9b14-750d7e0c238c}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {72752419-2cf1-473c-9fb0-11fe1a4919d7}, !- Schedule Name
  {3df471d0-a458-4f0e-a1cd-94105456fb21}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e23b1f34-f90a-4d5a-9e24-0664c7825202}, !- Handle
  Coil Heating Water 2,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9b5c730f-6e98-4ed8-a1a1-25f44824edd1}, !- Water Inlet Node Name
  {acb28da3-5c3e-4998-aa2b-b7ceb56fe647}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {191501e0-72a3-42a7-8d22-2387b6e67036}, !- Handle
  Node 155,                               !- Name
  {906a4c7a-7173-4749-8652-f648212e3529}, !- Inlet Port
  {9b5c730f-6e98-4ed8-a1a1-25f44824edd1}; !- Outlet Port

OS:Connection,
  {906a4c7a-7173-4749-8652-f648212e3529}, !- Handle
  {015cc16c-f9d0-4251-a008-d84dfc20a2d1}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  13,                                     !- Outlet Port
  {191501e0-72a3-42a7-8d22-2387b6e67036}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaff223e-721e-4971-88c9-b8c207e5f24b}, !- Handle
  Node 156,                               !- Name
  {acb28da3-5c3e-4998-aa2b-b7ceb56fe647}, !- Inlet Port
  {17c1a102-4d6e-4144-9168-bf62a3151a89}; !- Outlet Port

OS:Connection,
  {9b5c730f-6e98-4ed8-a1a1-25f44824edd1}, !- Handle
  {1b0f80c1-54ba-405a-9d9f-9f25620b761c}, !- Name
  {191501e0-72a3-42a7-8d22-2387b6e67036}, !- Source Object
  3,                                      !- Outlet Port
  {e23b1f34-f90a-4d5a-9e24-0664c7825202}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {acb28da3-5c3e-4998-aa2b-b7ceb56fe647}, !- Handle
  {5c883eb4-4e24-4ba1-8eb6-a23755d98407}, !- Name
  {e23b1f34-f90a-4d5a-9e24-0664c7825202}, !- Source Object
  6,                                      !- Outlet Port
  {eaff223e-721e-4971-88c9-b8c207e5f24b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c1a102-4d6e-4144-9168-bf62a3151a89}, !- Handle
  {85ebd66d-4b56-426a-b797-7f6fe573d04b}, !- Name
  {eaff223e-721e-4971-88c9-b8c207e5f24b}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cf81c153-1ce5-4863-aabc-9ff243e98c86}, !- Handle
  Controller Water Coil 3,                !- Name
  {e23b1f34-f90a-4d5a-9e24-0664c7825202}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {648d68c5-b3a7-4e5b-ae6b-35fda8a6295a}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {b3792b66-f69a-47d5-aafb-ea0aa1461526}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e23b1f34-f90a-4d5a-9e24-0664c7825202}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {70577532-2323-4f80-a147-2e2e7efa6537}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {97af0ccf-f45f-4db5-b732-82ebdd148e7c}, !- Handle
  Node 157,                               !- Name
  {104cd951-5267-4978-b388-b18febf77e5a}, !- Inlet Port
  {2492c4e2-db25-4f09-bcf2-3d584f3aa1ae}; !- Outlet Port

OS:Connection,
  {fe823a25-bd60-49e9-aa5b-0165a6bb065d}, !- Handle
  {e895fae4-623b-4710-8a2c-02130d7b23d7}, !- Name
  {98dddc47-562b-414b-ba29-a45f4866ab29}, !- Source Object
  3,                                      !- Outlet Port
  {b3f208d4-97c4-4551-bf9d-5e34fb0f45e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {104cd951-5267-4978-b388-b18febf77e5a}, !- Handle
  {12bfc669-cab4-49f6-a24c-b36e4b315fcf}, !- Name
  {208bd7c7-2034-4802-8d10-c6dfb5604826}, !- Source Object
  12,                                     !- Outlet Port
  {97af0ccf-f45f-4db5-b732-82ebdd148e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2492c4e2-db25-4f09-bcf2-3d584f3aa1ae}, !- Handle
  {d19cc94a-1cd4-4905-bafd-bd828dfe6755}, !- Name
  {97af0ccf-f45f-4db5-b732-82ebdd148e7c}, !- Source Object
  3,                                      !- Outlet Port
  {be8d49c3-66fa-4709-9fa7-4ec12869c519}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1427ac92-c249-4972-9ef9-2e74ebc6d4d5}, !- Handle
  Node 158,                               !- Name
  {20a30e31-a523-42a5-a090-5a358439c387}, !- Inlet Port
  {b3792b66-f69a-47d5-aafb-ea0aa1461526}; !- Outlet Port

OS:Connection,
  {20a30e31-a523-42a5-a090-5a358439c387}, !- Handle
  {1a6963e6-adef-4981-b5c7-a4dad7dadc65}, !- Name
  {a5eace34-0c75-4f50-9287-be4ee3bc677e}, !- Source Object
  3,                                      !- Outlet Port
  {1427ac92-c249-4972-9ef9-2e74ebc6d4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3792b66-f69a-47d5-aafb-ea0aa1461526}, !- Handle
  {a6715b79-1d71-4b1d-a90c-de0a0e97eca7}, !- Name
  {1427ac92-c249-4972-9ef9-2e74ebc6d4d5}, !- Source Object
  3,                                      !- Outlet Port
  {648d68c5-b3a7-4e5b-ae6b-35fda8a6295a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70577532-2323-4f80-a147-2e2e7efa6537}, !- Handle
  {7b0ada3c-5e75-418b-9bd9-5d10520ec8f1}, !- Name
  {648d68c5-b3a7-4e5b-ae6b-35fda8a6295a}, !- Source Object
  12,                                     !- Outlet Port
  {98dddc47-562b-414b-ba29-a45f4866ab29}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {20a46e13-5cb0-476f-abe3-8de0b5d91d2f}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ed466ec-ad6b-49ac-a409-77fc3b8b6f61}, !- Water Inlet Node Name
  {b1a918e8-a473-468b-bdff-2ee81eae0ae0}; !- Water Outlet Node Name

OS:Node,
  {f3fd3e93-c3de-4e17-aad6-146e1d68be2e}, !- Handle
  Node 159,                               !- Name
  {997853e2-adc7-4e22-bd62-0718240ed14e}, !- Inlet Port
  {0ed466ec-ad6b-49ac-a409-77fc3b8b6f61}; !- Outlet Port

OS:Connection,
  {997853e2-adc7-4e22-bd62-0718240ed14e}, !- Handle
  {f5c7c284-0a10-456b-acb1-37bf2ca561e6}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  14,                                     !- Outlet Port
  {f3fd3e93-c3de-4e17-aad6-146e1d68be2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2388723-313a-419b-bd23-dd0d27dd4f09}, !- Handle
  Node 160,                               !- Name
  {b1a918e8-a473-468b-bdff-2ee81eae0ae0}, !- Inlet Port
  {5c0f7a39-fc94-4e65-ad4e-4708026b772b}; !- Outlet Port

OS:Connection,
  {0ed466ec-ad6b-49ac-a409-77fc3b8b6f61}, !- Handle
  {7444e519-5ac9-4f22-bb1f-996b6a8a0e8c}, !- Name
  {f3fd3e93-c3de-4e17-aad6-146e1d68be2e}, !- Source Object
  3,                                      !- Outlet Port
  {20a46e13-5cb0-476f-abe3-8de0b5d91d2f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b1a918e8-a473-468b-bdff-2ee81eae0ae0}, !- Handle
  {23b85143-d46f-4ad4-a06e-e96f7f4266a3}, !- Name
  {20a46e13-5cb0-476f-abe3-8de0b5d91d2f}, !- Source Object
  10,                                     !- Outlet Port
  {e2388723-313a-419b-bd23-dd0d27dd4f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c0f7a39-fc94-4e65-ad4e-4708026b772b}, !- Handle
  {8f717d40-1022-42dc-a30d-ab6d5409cbe8}, !- Name
  {e2388723-313a-419b-bd23-dd0d27dd4f09}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {72eba025-53f1-45cb-af86-c48d28e240be}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {20a46e13-5cb0-476f-abe3-8de0b5d91d2f}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {c423320e-e536-4bca-ac08-eb1671a59ba5}, !- Handle
  Coil Heating Water 3,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {211c4744-8bf2-4605-94f1-4ff5cd6d4461}, !- Water Inlet Node Name
  {b8f79a20-aa5a-4131-b71f-b2fee156a840}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e6675af-eeed-456a-92ff-42ed270e305b}, !- Handle
  Node 161,                               !- Name
  {e0beccce-8ef9-4fa2-87b9-38b08f18a13e}, !- Inlet Port
  {211c4744-8bf2-4605-94f1-4ff5cd6d4461}; !- Outlet Port

OS:Connection,
  {e0beccce-8ef9-4fa2-87b9-38b08f18a13e}, !- Handle
  {0073290d-5b8d-408b-8dca-11c2df42ce09}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  15,                                     !- Outlet Port
  {5e6675af-eeed-456a-92ff-42ed270e305b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {611b14c0-d228-4021-999d-0ae9d04c887f}, !- Handle
  Node 162,                               !- Name
  {b8f79a20-aa5a-4131-b71f-b2fee156a840}, !- Inlet Port
  {5b17fdb3-5ff6-47d6-9675-56dd3b08a07d}; !- Outlet Port

OS:Connection,
  {211c4744-8bf2-4605-94f1-4ff5cd6d4461}, !- Handle
  {410046e6-8b0c-407e-9f01-f98c51065acf}, !- Name
  {5e6675af-eeed-456a-92ff-42ed270e305b}, !- Source Object
  3,                                      !- Outlet Port
  {c423320e-e536-4bca-ac08-eb1671a59ba5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b8f79a20-aa5a-4131-b71f-b2fee156a840}, !- Handle
  {d60eb51b-2338-4c64-b14b-d169e7f287e3}, !- Name
  {c423320e-e536-4bca-ac08-eb1671a59ba5}, !- Source Object
  6,                                      !- Outlet Port
  {611b14c0-d228-4021-999d-0ae9d04c887f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b17fdb3-5ff6-47d6-9675-56dd3b08a07d}, !- Handle
  {ca109fa6-f3b4-456a-abb9-1d3ace4cfeac}, !- Name
  {611b14c0-d228-4021-999d-0ae9d04c887f}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d6dfcd7b-b504-4268-a017-c9cd94114edf}, !- Handle
  Controller Water Coil 4,                !- Name
  {c423320e-e536-4bca-ac08-eb1671a59ba5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {97fd985b-c339-4641-8825-5f69d06a91f3}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {30719fbf-7c06-461d-9c11-91679f03729d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c423320e-e536-4bca-ac08-eb1671a59ba5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a877916-ffd0-4438-abf8-42a96b1f0fc0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0fa6bcee-7335-404a-98a7-e4eb9023935b}, !- Handle
  Node 163,                               !- Name
  {2a877916-ffd0-4438-abf8-42a96b1f0fc0}, !- Inlet Port
  {69bd266d-ee0a-4bd9-8f19-ea66bff5471d}; !- Outlet Port

OS:Node,
  {d19329cb-4dbb-442d-8134-415d30479f6d}, !- Handle
  Node 164,                               !- Name
  {1829797e-d9a5-4e12-a5aa-8f19ea236fbb}, !- Inlet Port
  {45c48e15-23c9-4f95-9773-cf55244379a5}; !- Outlet Port

OS:Connection,
  {69bd266d-ee0a-4bd9-8f19-ea66bff5471d}, !- Handle
  {2e2bd8f9-5bea-43ba-bfa1-9d3184a98647}, !- Name
  {0fa6bcee-7335-404a-98a7-e4eb9023935b}, !- Source Object
  3,                                      !- Outlet Port
  {55128655-3b3e-48cf-87dd-a3ba0a704cf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1829797e-d9a5-4e12-a5aa-8f19ea236fbb}, !- Handle
  {8692682f-a9f0-43f6-b3aa-2bceacb1fbf4}, !- Name
  {484611db-a653-493b-8933-c56cafd96fb2}, !- Source Object
  12,                                     !- Outlet Port
  {d19329cb-4dbb-442d-8134-415d30479f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45c48e15-23c9-4f95-9773-cf55244379a5}, !- Handle
  {7764bb6a-26cf-4dda-a28e-92dce25487ad}, !- Name
  {d19329cb-4dbb-442d-8134-415d30479f6d}, !- Source Object
  3,                                      !- Outlet Port
  {be8d49c3-66fa-4709-9fa7-4ec12869c519}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {54a17a9a-3e8a-44a1-bdb9-0e380e389c14}, !- Handle
  Node 165,                               !- Name
  {2dbf84b4-fe48-4dbc-bf69-c514b7b42e90}, !- Inlet Port
  {30719fbf-7c06-461d-9c11-91679f03729d}; !- Outlet Port

OS:Connection,
  {2dbf84b4-fe48-4dbc-bf69-c514b7b42e90}, !- Handle
  {edd6de51-4e0f-4daa-9646-3170596b7441}, !- Name
  {a5eace34-0c75-4f50-9287-be4ee3bc677e}, !- Source Object
  4,                                      !- Outlet Port
  {54a17a9a-3e8a-44a1-bdb9-0e380e389c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30719fbf-7c06-461d-9c11-91679f03729d}, !- Handle
  {9a31003d-646d-4652-ba17-ffd8ba633f1e}, !- Name
  {54a17a9a-3e8a-44a1-bdb9-0e380e389c14}, !- Source Object
  3,                                      !- Outlet Port
  {97fd985b-c339-4641-8825-5f69d06a91f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a877916-ffd0-4438-abf8-42a96b1f0fc0}, !- Handle
  {8daa4d7e-73f1-4ecc-8bc2-5f5086cb6db2}, !- Name
  {97fd985b-c339-4641-8825-5f69d06a91f3}, !- Source Object
  12,                                     !- Outlet Port
  {0fa6bcee-7335-404a-98a7-e4eb9023935b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ecddc14e-227b-4017-a651-79a98b072fa7}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {401de46e-6a75-4e50-a50c-968cf5ecdcee}, !- Water Inlet Node Name
  {5f038600-dea9-414a-8260-47c8f9f949c3}; !- Water Outlet Node Name

OS:Node,
  {59ff4764-b7ae-421b-97f0-c043270cba23}, !- Handle
  Node 166,                               !- Name
  {ec59b8ac-a2e6-456b-8b5a-3a42c5acf0fe}, !- Inlet Port
  {401de46e-6a75-4e50-a50c-968cf5ecdcee}; !- Outlet Port

OS:Connection,
  {ec59b8ac-a2e6-456b-8b5a-3a42c5acf0fe}, !- Handle
  {a1be14bb-9b28-437d-be7b-abbac227a52d}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  16,                                     !- Outlet Port
  {59ff4764-b7ae-421b-97f0-c043270cba23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1a38221-a55f-4a74-8a0d-122375a28c25}, !- Handle
  Node 167,                               !- Name
  {5f038600-dea9-414a-8260-47c8f9f949c3}, !- Inlet Port
  {d722b034-6478-473c-8e6a-1bcc00a28f63}; !- Outlet Port

OS:Connection,
  {401de46e-6a75-4e50-a50c-968cf5ecdcee}, !- Handle
  {9ba1e55f-5830-436c-ac34-12ceb2d3f5f4}, !- Name
  {59ff4764-b7ae-421b-97f0-c043270cba23}, !- Source Object
  3,                                      !- Outlet Port
  {ecddc14e-227b-4017-a651-79a98b072fa7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5f038600-dea9-414a-8260-47c8f9f949c3}, !- Handle
  {d50253c8-4599-4429-95da-48bbdb8753c5}, !- Name
  {ecddc14e-227b-4017-a651-79a98b072fa7}, !- Source Object
  10,                                     !- Outlet Port
  {e1a38221-a55f-4a74-8a0d-122375a28c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d722b034-6478-473c-8e6a-1bcc00a28f63}, !- Handle
  {30c0dffb-d0d9-4ad3-a85d-dc5a28455389}, !- Name
  {e1a38221-a55f-4a74-8a0d-122375a28c25}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d3dd2be7-01d0-4a22-887c-0ce419ebd21a}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {ecddc14e-227b-4017-a651-79a98b072fa7}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {be07a535-3ccd-466e-9c5c-02509b75f97e}, !- Handle
  Coil Heating Water 4,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a163b978-b738-461c-a2b3-a323de344536}, !- Water Inlet Node Name
  {321881da-3840-40bd-89f9-e15c380acf53}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7fdf5e82-f85e-4ede-94ca-3a5ed7fcbe36}, !- Handle
  Node 168,                               !- Name
  {2266891f-261e-42a8-a9fe-fc4f3845ef96}, !- Inlet Port
  {a163b978-b738-461c-a2b3-a323de344536}; !- Outlet Port

OS:Connection,
  {2266891f-261e-42a8-a9fe-fc4f3845ef96}, !- Handle
  {4ca73b93-19ec-4caa-b56e-536dd890b2a4}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  17,                                     !- Outlet Port
  {7fdf5e82-f85e-4ede-94ca-3a5ed7fcbe36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73be98f3-7575-4b6a-80ef-efc7cd14ebb6}, !- Handle
  Node 169,                               !- Name
  {321881da-3840-40bd-89f9-e15c380acf53}, !- Inlet Port
  {28fbd709-2cb9-4ccd-8588-28d8af272de8}; !- Outlet Port

OS:Connection,
  {a163b978-b738-461c-a2b3-a323de344536}, !- Handle
  {d4d71107-6258-42cc-8dbd-646f702e4287}, !- Name
  {7fdf5e82-f85e-4ede-94ca-3a5ed7fcbe36}, !- Source Object
  3,                                      !- Outlet Port
  {be07a535-3ccd-466e-9c5c-02509b75f97e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {321881da-3840-40bd-89f9-e15c380acf53}, !- Handle
  {c060afba-d7f0-4b1a-a9e1-0a35a0afa005}, !- Name
  {be07a535-3ccd-466e-9c5c-02509b75f97e}, !- Source Object
  6,                                      !- Outlet Port
  {73be98f3-7575-4b6a-80ef-efc7cd14ebb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28fbd709-2cb9-4ccd-8588-28d8af272de8}, !- Handle
  {0eed7c44-3360-4ff1-b0cb-d5d35dac1e59}, !- Name
  {73be98f3-7575-4b6a-80ef-efc7cd14ebb6}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {389c2b78-6360-4854-97f9-d3dc913cc308}, !- Handle
  Controller Water Coil 5,                !- Name
  {be07a535-3ccd-466e-9c5c-02509b75f97e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {17d2dd88-6eb5-4cda-a578-5911a30582ae}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {9706798f-3a8e-4304-81d4-c798cbc2d719}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {be07a535-3ccd-466e-9c5c-02509b75f97e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1790989b-c453-4652-87d2-fb3f3ba3e2fc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d7d25616-cabf-45d2-843a-fcee0ec2eb51}, !- Handle
  Node 170,                               !- Name
  {1790989b-c453-4652-87d2-fb3f3ba3e2fc}, !- Inlet Port
  {353945b7-3650-4066-aa97-6525290d7139}; !- Outlet Port

OS:Node,
  {8b0e9c73-7adf-4c51-b5ed-b40ce8162bec}, !- Handle
  Node 171,                               !- Name
  {0f2dcaf3-6f2c-42cd-b158-edce266757dd}, !- Inlet Port
  {81148cc9-5072-4fa2-a560-7b581ac96d5b}; !- Outlet Port

OS:Connection,
  {353945b7-3650-4066-aa97-6525290d7139}, !- Handle
  {749fac43-d0e5-4714-8e5e-303ec1fe44c5}, !- Name
  {d7d25616-cabf-45d2-843a-fcee0ec2eb51}, !- Source Object
  3,                                      !- Outlet Port
  {fb4ed084-fd02-48e6-b30a-6b9905000fb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f2dcaf3-6f2c-42cd-b158-edce266757dd}, !- Handle
  {9a623252-1b5c-4418-8aba-bfcab2d40f4f}, !- Name
  {cac38986-b68d-4430-a9cb-603098d2fc15}, !- Source Object
  12,                                     !- Outlet Port
  {8b0e9c73-7adf-4c51-b5ed-b40ce8162bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81148cc9-5072-4fa2-a560-7b581ac96d5b}, !- Handle
  {aed0d94c-6f01-4e0d-a122-4ab4d64a7e64}, !- Name
  {8b0e9c73-7adf-4c51-b5ed-b40ce8162bec}, !- Source Object
  3,                                      !- Outlet Port
  {be8d49c3-66fa-4709-9fa7-4ec12869c519}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c0ac8e73-8089-473a-939a-2bb76a72c4ed}, !- Handle
  Node 172,                               !- Name
  {5353998c-0eeb-43c9-965a-ba72879fbcec}, !- Inlet Port
  {9706798f-3a8e-4304-81d4-c798cbc2d719}; !- Outlet Port

OS:Connection,
  {5353998c-0eeb-43c9-965a-ba72879fbcec}, !- Handle
  {db85a052-9bd3-4271-99db-1bf32c3c9156}, !- Name
  {a5eace34-0c75-4f50-9287-be4ee3bc677e}, !- Source Object
  5,                                      !- Outlet Port
  {c0ac8e73-8089-473a-939a-2bb76a72c4ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9706798f-3a8e-4304-81d4-c798cbc2d719}, !- Handle
  {7901f166-d2ce-48a3-9df1-a216c96e8892}, !- Name
  {c0ac8e73-8089-473a-939a-2bb76a72c4ed}, !- Source Object
  3,                                      !- Outlet Port
  {17d2dd88-6eb5-4cda-a578-5911a30582ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1790989b-c453-4652-87d2-fb3f3ba3e2fc}, !- Handle
  {c8cc10cb-cb37-4e99-adb6-205563dfb910}, !- Name
  {17d2dd88-6eb5-4cda-a578-5911a30582ae}, !- Source Object
  12,                                     !- Outlet Port
  {d7d25616-cabf-45d2-843a-fcee0ec2eb51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {22985915-1df5-48f5-9e3c-28903adb6d77}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {109e13da-8222-4776-8920-cd2889385fd9}, !- Water Inlet Node Name
  {f09c2931-14bc-4601-bee9-e9d183ed9b5a}; !- Water Outlet Node Name

OS:Node,
  {9f059caf-1163-4b90-80dd-d5fc9fc6957b}, !- Handle
  Node 173,                               !- Name
  {d38d20b8-6ff0-4828-b637-7db5f8dde5c0}, !- Inlet Port
  {109e13da-8222-4776-8920-cd2889385fd9}; !- Outlet Port

OS:Connection,
  {d38d20b8-6ff0-4828-b637-7db5f8dde5c0}, !- Handle
  {26f81223-ced7-4423-a8d8-0e7c20e09f99}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  18,                                     !- Outlet Port
  {9f059caf-1163-4b90-80dd-d5fc9fc6957b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {baf21d9d-2a16-4410-8e79-17da3dbab9c3}, !- Handle
  Node 174,                               !- Name
  {f09c2931-14bc-4601-bee9-e9d183ed9b5a}, !- Inlet Port
  {421126bf-0358-4afb-837c-4968f5a9d662}; !- Outlet Port

OS:Connection,
  {109e13da-8222-4776-8920-cd2889385fd9}, !- Handle
  {103c4bf8-56d6-49e9-9401-5e514f659221}, !- Name
  {9f059caf-1163-4b90-80dd-d5fc9fc6957b}, !- Source Object
  3,                                      !- Outlet Port
  {22985915-1df5-48f5-9e3c-28903adb6d77}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f09c2931-14bc-4601-bee9-e9d183ed9b5a}, !- Handle
  {09f38e10-ab7d-4323-b5e0-8243413d984d}, !- Name
  {22985915-1df5-48f5-9e3c-28903adb6d77}, !- Source Object
  10,                                     !- Outlet Port
  {baf21d9d-2a16-4410-8e79-17da3dbab9c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {421126bf-0358-4afb-837c-4968f5a9d662}, !- Handle
  {93157df1-506b-443b-8e31-fcebff7aec45}, !- Name
  {baf21d9d-2a16-4410-8e79-17da3dbab9c3}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d5042e1f-c77b-481e-96dd-9c7d4fc63c42}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {22985915-1df5-48f5-9e3c-28903adb6d77}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e4f9d1e9-1026-41ee-94fb-f99be5ccb919}, !- Handle
  Sys_6_VAV with Reheat 1,                !- Name
  ,                                       !- Controller List Name
  {bafb27ca-6711-47d6-a058-328bb766563c}, !- Availability Schedule
  {c1665fe9-7158-4ac2-aff7-932ad7476000}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2247dd30-251f-4dc1-84de-38fd226fd14e}, !- Supply Side Inlet Node Name
  {564b5c4f-55cb-4bea-87e9-d51d80166086}, !- Demand Side Outlet Node Name
  {5385fc56-ff1c-46fd-bd5a-30f8829264ad}, !- Demand Side Inlet Node A
  {1207e1bc-63e9-427c-8022-e35c616d56ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {85b03a39-9ff6-4989-a5a3-66d176eb50e8}, !- Demand Mixer Name
  {1cb00949-e9c3-462a-848c-c92767d777bf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {003e12ca-feee-47d5-84c7-efa12a260375}, !- Handle
  Node 175,                               !- Name
  {2247dd30-251f-4dc1-84de-38fd226fd14e}, !- Inlet Port
  {d1f0f54e-321e-47d4-bf82-c884ce382e39}; !- Outlet Port

OS:Node,
  {358b4679-8ad8-4611-89df-ad01ca5557df}, !- Handle
  Node 176,                               !- Name
  {0961edff-c062-4da3-b4e9-9b172a568b1b}, !- Inlet Port
  {1207e1bc-63e9-427c-8022-e35c616d56ba}; !- Outlet Port

OS:Connection,
  {2247dd30-251f-4dc1-84de-38fd226fd14e}, !- Handle
  {bc57a09c-ac08-422a-b931-581eb882b8b1}, !- Name
  {e4f9d1e9-1026-41ee-94fb-f99be5ccb919}, !- Source Object
  8,                                      !- Outlet Port
  {003e12ca-feee-47d5-84c7-efa12a260375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1207e1bc-63e9-427c-8022-e35c616d56ba}, !- Handle
  {c75af2b3-1e51-485a-94b5-f059ef32a93e}, !- Name
  {358b4679-8ad8-4611-89df-ad01ca5557df}, !- Source Object
  3,                                      !- Outlet Port
  {e4f9d1e9-1026-41ee-94fb-f99be5ccb919}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {650f1e79-106a-44f7-882a-de62d82e5624}, !- Handle
  Node 177,                               !- Name
  {5385fc56-ff1c-46fd-bd5a-30f8829264ad}, !- Inlet Port
  {b716b157-b1d3-4240-94b8-dcfa2139e413}; !- Outlet Port

OS:Node,
  {78e8b1ce-b397-4965-a29b-ec57ccf51e07}, !- Handle
  Node 178,                               !- Name
  {9c091353-adc9-4c2c-aff3-e1021bad48ee}, !- Inlet Port
  {564b5c4f-55cb-4bea-87e9-d51d80166086}; !- Outlet Port

OS:Node,
  {7e6b983c-2f14-44c2-bc71-e1bc51b652e5}, !- Handle
  Node 179,                               !- Name
  {8ee575d2-4b3c-4f99-981a-722437b45de2}, !- Inlet Port
  {cafad0b8-6f2c-4b9b-bcbe-abd2b34932b7}; !- Outlet Port

OS:Connection,
  {5385fc56-ff1c-46fd-bd5a-30f8829264ad}, !- Handle
  {22485d53-8a21-4410-a6f4-1327c9ed79d0}, !- Name
  {e4f9d1e9-1026-41ee-94fb-f99be5ccb919}, !- Source Object
  10,                                     !- Outlet Port
  {650f1e79-106a-44f7-882a-de62d82e5624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {564b5c4f-55cb-4bea-87e9-d51d80166086}, !- Handle
  {b9a2d0cd-48b7-4af0-ab34-be545aa2e457}, !- Name
  {78e8b1ce-b397-4965-a29b-ec57ccf51e07}, !- Source Object
  3,                                      !- Outlet Port
  {e4f9d1e9-1026-41ee-94fb-f99be5ccb919}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1cb00949-e9c3-462a-848c-c92767d777bf}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {b716b157-b1d3-4240-94b8-dcfa2139e413}, !- Inlet Node Name
  {49039c60-965c-4c37-b81e-3d659348f978}, !- Outlet Node Name 1
  {6167c7c8-da95-4e39-b76f-1953220f597b}, !- Outlet Node Name 2
  {15e93c7e-1a48-4acc-83ef-50f463faaef7}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {85b03a39-9ff6-4989-a5a3-66d176eb50e8}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {9c091353-adc9-4c2c-aff3-e1021bad48ee}, !- Outlet Node Name
  {6d2154da-fa05-466f-8fce-e17a63c5de18}, !- Inlet Node Name 1
  {daa83dfa-9acb-4443-9878-aee708832121}, !- Inlet Node Name 2
  {9ba647c6-ce4a-480e-a909-b0974e848950}; !- Inlet Node Name 3

OS:Connection,
  {b716b157-b1d3-4240-94b8-dcfa2139e413}, !- Handle
  {aa795432-584c-432c-9cb9-3dbf45ac28eb}, !- Name
  {650f1e79-106a-44f7-882a-de62d82e5624}, !- Source Object
  3,                                      !- Outlet Port
  {1cb00949-e9c3-462a-848c-c92767d777bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c091353-adc9-4c2c-aff3-e1021bad48ee}, !- Handle
  {63b8a985-be42-4548-8fa9-47ce7549f0cd}, !- Name
  {85b03a39-9ff6-4989-a5a3-66d176eb50e8}, !- Source Object
  2,                                      !- Outlet Port
  {78e8b1ce-b397-4965-a29b-ec57ccf51e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e9be5a6f-39b5-4406-8842-3b3d66e9f83f}, !- Handle
  {e4f9d1e9-1026-41ee-94fb-f99be5ccb919}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c1665fe9-7158-4ac2-aff7-932ad7476000}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {c2953930-9770-4799-b5ab-730149f31b05}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {f0cad44d-6095-4463-99b1-423f9b246e6e}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8509ef3e-8017-47df-ae63-59aee7d7155a}, !- Air Inlet Node Name
  {0961edff-c062-4da3-b4e9-9b172a568b1b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {f63bafbc-8ed8-43f2-915d-95e7fbc88ede}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d1f0f54e-321e-47d4-bf82-c884ce382e39}, !- Air Inlet Node Name
  {908c95e1-af1f-4bc7-ad43-3b913931e80c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {23b8f99b-c107-4987-9cb5-88e02251a1ca}, !- Handle
  Coil Heating Water 5,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f97d9c1-fc2f-485b-8816-15a296cc8cc6}, !- Water Inlet Node Name
  {99f2fa5a-a7ef-48d5-9d92-856840492fb2}, !- Water Outlet Node Name
  {20257773-207f-44fb-bbfe-9485a62d1620}, !- Air Inlet Node Name
  {90dadc1d-ae59-4e9c-bdf9-7ecc67343b98}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad36962e-6d1e-44b7-8e9d-ccd981b2b23e}, !- Handle
  Node 180,                               !- Name
  {5a849fda-b70f-4cc1-94e0-7f198afcdd25}, !- Inlet Port
  {0f97d9c1-fc2f-485b-8816-15a296cc8cc6}; !- Outlet Port

OS:Connection,
  {5a849fda-b70f-4cc1-94e0-7f198afcdd25}, !- Handle
  {4c478bd7-40ed-41af-869e-be690db0bcf2}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  19,                                     !- Outlet Port
  {ad36962e-6d1e-44b7-8e9d-ccd981b2b23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {102f6a2e-8d3c-4d33-8bd3-254be0f2886c}, !- Handle
  Node 181,                               !- Name
  {99f2fa5a-a7ef-48d5-9d92-856840492fb2}, !- Inlet Port
  {8bf59009-9293-4123-9076-a9e985cfe1a0}; !- Outlet Port

OS:Connection,
  {0f97d9c1-fc2f-485b-8816-15a296cc8cc6}, !- Handle
  {739f60f9-6ff7-4f38-b359-22855f4dc642}, !- Name
  {ad36962e-6d1e-44b7-8e9d-ccd981b2b23e}, !- Source Object
  3,                                      !- Outlet Port
  {23b8f99b-c107-4987-9cb5-88e02251a1ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {99f2fa5a-a7ef-48d5-9d92-856840492fb2}, !- Handle
  {1c9d3e2a-05ca-47c5-a012-4498c3686c38}, !- Name
  {23b8f99b-c107-4987-9cb5-88e02251a1ca}, !- Source Object
  6,                                      !- Outlet Port
  {102f6a2e-8d3c-4d33-8bd3-254be0f2886c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf59009-9293-4123-9076-a9e985cfe1a0}, !- Handle
  {63b0af91-4997-47a2-9d24-ac1b7c5dffa0}, !- Name
  {102f6a2e-8d3c-4d33-8bd3-254be0f2886c}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  19;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {225eae5c-0d76-43d1-90d2-8cdaf291800a}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e2100d81-603b-4914-a24d-05b8d2379d1b}, !- Water Inlet Node Name
  {a58d6dbe-565c-4fa4-a5b0-c4c310abc4d6}, !- Water Outlet Node Name
  {70d636f1-e003-4818-b120-93a9926422cd}, !- Air Inlet Node Name
  {e5a6e91e-8958-4ac2-929c-ee5a594dc268}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {9a54be46-2636-4f28-b994-a892fb5f3eac}, !- Handle
  Node 182,                               !- Name
  {16a96d96-fc10-4f6d-a7a6-1c1bc1c89ec5}, !- Inlet Port
  {e2100d81-603b-4914-a24d-05b8d2379d1b}; !- Outlet Port

OS:Connection,
  {16a96d96-fc10-4f6d-a7a6-1c1bc1c89ec5}, !- Handle
  {b16acba0-8123-42eb-a886-9158f685761d}, !- Name
  {496472c4-49aa-498f-9d0e-75d09f172f14}, !- Source Object
  4,                                      !- Outlet Port
  {9a54be46-2636-4f28-b994-a892fb5f3eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5682cf1a-c3df-498a-8cb7-eeda5a910e93}, !- Handle
  Node 183,                               !- Name
  {a58d6dbe-565c-4fa4-a5b0-c4c310abc4d6}, !- Inlet Port
  {0cca1b7d-bc5f-4067-b950-db1daee58e24}; !- Outlet Port

OS:Connection,
  {e2100d81-603b-4914-a24d-05b8d2379d1b}, !- Handle
  {273b917d-64c5-4ed8-8651-f14b21494b41}, !- Name
  {9a54be46-2636-4f28-b994-a892fb5f3eac}, !- Source Object
  3,                                      !- Outlet Port
  {225eae5c-0d76-43d1-90d2-8cdaf291800a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a58d6dbe-565c-4fa4-a5b0-c4c310abc4d6}, !- Handle
  {0a174be5-60f0-4a38-b5a8-30c9cbf4d683}, !- Name
  {225eae5c-0d76-43d1-90d2-8cdaf291800a}, !- Source Object
  11,                                     !- Outlet Port
  {5682cf1a-c3df-498a-8cb7-eeda5a910e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cca1b7d-bc5f-4067-b950-db1daee58e24}, !- Handle
  {05da35ce-89b0-41ff-bad6-df6ab794228d}, !- Name
  {5682cf1a-c3df-498a-8cb7-eeda5a910e93}, !- Source Object
  3,                                      !- Outlet Port
  {79c3fb48-4e19-4a62-9258-ec5d3776d2f2}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {341db0e5-d1df-40ee-aeae-d5cf389a127b}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bafb27ca-6711-47d6-a058-328bb766563c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {25ceb5fb-fca9-406b-958c-73a873a3ad25}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {25ceb5fb-fca9-406b-958c-73a873a3ad25}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7e8055d1-d1be-4855-8dbd-888f35cf9c73}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {341db0e5-d1df-40ee-aeae-d5cf389a127b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2687f570-2630-4c3d-a164-ba8e2016db8a}, !- Mixed Air Node Name
  {c67817d8-c013-4f17-8925-a92d552086ae}, !- Outdoor Air Stream Node Name
  {0eddc1fb-ce4a-42b5-a479-744ae2ea3d8a}, !- Relief Air Stream Node Name
  {aacd9a3e-9197-4d6e-b4fb-359bc787cd9b}; !- Return Air Stream Node Name

OS:Node,
  {d2e0b342-d0a8-4680-88d5-a75828d7c987}, !- Handle
  Node 184,                               !- Name
  ,                                       !- Inlet Port
  {6c1d4793-da5b-47e3-b02e-cd05029e5627}; !- Outlet Port

OS:Node,
  {2273399f-06ec-4d52-9728-76e398ebe6d4}, !- Handle
  Node 185,                               !- Name
  {db10c551-61b8-4832-8068-1e9b611f0aa5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0961edff-c062-4da3-b4e9-9b172a568b1b}, !- Handle
  {4aeeac6b-9678-4f01-861a-8c562803c0a4}, !- Name
  {f0cad44d-6095-4463-99b1-423f9b246e6e}, !- Source Object
  17,                                     !- Outlet Port
  {358b4679-8ad8-4611-89df-ad01ca5557df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {794d00d3-fb91-4dce-ae3b-d9db037341b2}, !- Handle
  Node 186,                               !- Name
  {90dadc1d-ae59-4e9c-bdf9-7ecc67343b98}, !- Inlet Port
  {8509ef3e-8017-47df-ae63-59aee7d7155a}; !- Outlet Port

OS:Connection,
  {90dadc1d-ae59-4e9c-bdf9-7ecc67343b98}, !- Handle
  {1ef0a253-c6ec-42de-9a88-5565e0a7e445}, !- Name
  {23b8f99b-c107-4987-9cb5-88e02251a1ca}, !- Source Object
  8,                                      !- Outlet Port
  {794d00d3-fb91-4dce-ae3b-d9db037341b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8509ef3e-8017-47df-ae63-59aee7d7155a}, !- Handle
  {5b04d2c5-3b11-4da8-b1f7-e735edd99931}, !- Name
  {794d00d3-fb91-4dce-ae3b-d9db037341b2}, !- Source Object
  3,                                      !- Outlet Port
  {f0cad44d-6095-4463-99b1-423f9b246e6e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db63964e-8402-48f9-9fd3-672a6a0f6e05}, !- Handle
  Controller Water Coil 6,                !- Name
  {23b8f99b-c107-4987-9cb5-88e02251a1ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8dbd01a4-3211-4d44-9085-ee16c2ca3571}, !- Handle
  Node 187,                               !- Name
  {e5a6e91e-8958-4ac2-929c-ee5a594dc268}, !- Inlet Port
  {20257773-207f-44fb-bbfe-9485a62d1620}; !- Outlet Port

OS:Connection,
  {e5a6e91e-8958-4ac2-929c-ee5a594dc268}, !- Handle
  {0105d508-3c7f-45d0-948e-e93bb79188fd}, !- Name
  {225eae5c-0d76-43d1-90d2-8cdaf291800a}, !- Source Object
  13,                                     !- Outlet Port
  {8dbd01a4-3211-4d44-9085-ee16c2ca3571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20257773-207f-44fb-bbfe-9485a62d1620}, !- Handle
  {4266c285-adc0-428b-a2c8-ba6a2f5b39c7}, !- Name
  {8dbd01a4-3211-4d44-9085-ee16c2ca3571}, !- Source Object
  3,                                      !- Outlet Port
  {23b8f99b-c107-4987-9cb5-88e02251a1ca}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a6efa0c4-937e-473d-824c-4647e6433700}, !- Handle
  Controller Water Coil 7,                !- Name
  {225eae5c-0d76-43d1-90d2-8cdaf291800a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c17c609d-c42f-4548-ad6a-fb7ee5dbdd13}, !- Handle
  Node 188,                               !- Name
  {2687f570-2630-4c3d-a164-ba8e2016db8a}, !- Inlet Port
  {70d636f1-e003-4818-b120-93a9926422cd}; !- Outlet Port

OS:Connection,
  {2687f570-2630-4c3d-a164-ba8e2016db8a}, !- Handle
  {c38bbdf0-757b-4728-a1f3-228feac7464c}, !- Name
  {7e8055d1-d1be-4855-8dbd-888f35cf9c73}, !- Source Object
  5,                                      !- Outlet Port
  {c17c609d-c42f-4548-ad6a-fb7ee5dbdd13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d636f1-e003-4818-b120-93a9926422cd}, !- Handle
  {0a5e2742-c169-41b3-9dd1-4acdef72e24a}, !- Name
  {c17c609d-c42f-4548-ad6a-fb7ee5dbdd13}, !- Source Object
  3,                                      !- Outlet Port
  {225eae5c-0d76-43d1-90d2-8cdaf291800a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {94b8a5c0-0123-45cf-b9af-b4d5779d4e40}, !- Handle
  Node 189,                               !- Name
  {908c95e1-af1f-4bc7-ad43-3b913931e80c}, !- Inlet Port
  {aacd9a3e-9197-4d6e-b4fb-359bc787cd9b}; !- Outlet Port

OS:Connection,
  {d1f0f54e-321e-47d4-bf82-c884ce382e39}, !- Handle
  {f7df1220-fa3f-482c-bed7-4053c6219dc6}, !- Name
  {003e12ca-feee-47d5-84c7-efa12a260375}, !- Source Object
  3,                                      !- Outlet Port
  {f63bafbc-8ed8-43f2-915d-95e7fbc88ede}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {908c95e1-af1f-4bc7-ad43-3b913931e80c}, !- Handle
  {a3e797ca-1769-4924-84f4-ccda947b0c81}, !- Name
  {f63bafbc-8ed8-43f2-915d-95e7fbc88ede}, !- Source Object
  17,                                     !- Outlet Port
  {94b8a5c0-0123-45cf-b9af-b4d5779d4e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aacd9a3e-9197-4d6e-b4fb-359bc787cd9b}, !- Handle
  {cef6f6d2-f1a6-4d00-a75c-b7078c4b783a}, !- Name
  {94b8a5c0-0123-45cf-b9af-b4d5779d4e40}, !- Source Object
  3,                                      !- Outlet Port
  {7e8055d1-d1be-4855-8dbd-888f35cf9c73}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {514e9290-c995-4a42-af4e-b40a26b6b489}, !- Handle
  Supply Air Temp 1,                      !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  {272e2f0d-004c-447b-863d-1f10ecadf158}; !- Default Day Schedule Name

OS:Schedule:Day,
  {272e2f0d-004c-447b-863d-1f10ecadf158}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dfb661bd-f6f7-4c53-b32d-11e943200161}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {514e9290-c995-4a42-af4e-b40a26b6b489}, !- Schedule Name
  {358b4679-8ad8-4611-89df-ad01ca5557df}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {20737216-f442-4438-9895-30c11fb432ae}, !- Handle
  Coil Heating Water 6,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e7129027-77e8-4b78-9a6f-de025d09f1b9}, !- Water Inlet Node Name
  {9a13d85b-9b89-4bba-85fc-b29bd91323e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95adcf9b-f4eb-4c29-a5cc-82a97847cc00}, !- Handle
  Node 190,                               !- Name
  {c07d6896-8055-4982-af71-51ccf6d95e6a}, !- Inlet Port
  {e7129027-77e8-4b78-9a6f-de025d09f1b9}; !- Outlet Port

OS:Connection,
  {c07d6896-8055-4982-af71-51ccf6d95e6a}, !- Handle
  {825102b4-f591-4e43-b939-1f27aa4e3cca}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  20,                                     !- Outlet Port
  {95adcf9b-f4eb-4c29-a5cc-82a97847cc00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65530203-699a-40b9-914d-218ba5d62f82}, !- Handle
  Node 191,                               !- Name
  {9a13d85b-9b89-4bba-85fc-b29bd91323e6}, !- Inlet Port
  {e8fd27bc-583e-4550-b9a2-983e5887be77}; !- Outlet Port

OS:Connection,
  {e7129027-77e8-4b78-9a6f-de025d09f1b9}, !- Handle
  {a5091d3e-7b67-4724-ac1b-dafc732e7b31}, !- Name
  {95adcf9b-f4eb-4c29-a5cc-82a97847cc00}, !- Source Object
  3,                                      !- Outlet Port
  {20737216-f442-4438-9895-30c11fb432ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a13d85b-9b89-4bba-85fc-b29bd91323e6}, !- Handle
  {a9477ab1-cba0-455b-9344-3d5beaf1f3d5}, !- Name
  {20737216-f442-4438-9895-30c11fb432ae}, !- Source Object
  6,                                      !- Outlet Port
  {65530203-699a-40b9-914d-218ba5d62f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8fd27bc-583e-4550-b9a2-983e5887be77}, !- Handle
  {69347ab9-e69a-44e2-975a-579196be6995}, !- Name
  {65530203-699a-40b9-914d-218ba5d62f82}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4be65273-1524-4137-9475-344f08db6622}, !- Handle
  Controller Water Coil 8,                !- Name
  {20737216-f442-4438-9895-30c11fb432ae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3d0e586f-d957-4c65-bce6-88f041765afa}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {4e43b57e-5522-4485-ae46-9486bafaa200}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20737216-f442-4438-9895-30c11fb432ae}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8ee575d2-4b3c-4f99-981a-722437b45de2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e3bdc3a8-7890-4cf1-b761-e223769c457d}, !- Handle
  Node 192,                               !- Name
  {c2075637-c14d-47d4-a202-9f413f1c613a}, !- Inlet Port
  {6d2154da-fa05-466f-8fce-e17a63c5de18}; !- Outlet Port

OS:Connection,
  {cafad0b8-6f2c-4b9b-bcbe-abd2b34932b7}, !- Handle
  {351735d7-a95e-4026-842d-c698f8868725}, !- Name
  {7e6b983c-2f14-44c2-bc71-e1bc51b652e5}, !- Source Object
  3,                                      !- Outlet Port
  {eb7738c6-7668-41b2-9921-b8eb6332b563}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2075637-c14d-47d4-a202-9f413f1c613a}, !- Handle
  {5304e510-f2fc-4a01-8422-539751edb442}, !- Name
  {0c850388-c6f7-4517-b2cf-18990e5bdcc6}, !- Source Object
  12,                                     !- Outlet Port
  {e3bdc3a8-7890-4cf1-b761-e223769c457d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d2154da-fa05-466f-8fce-e17a63c5de18}, !- Handle
  {13a683ac-7887-4d8d-b860-55d813704677}, !- Name
  {e3bdc3a8-7890-4cf1-b761-e223769c457d}, !- Source Object
  3,                                      !- Outlet Port
  {85b03a39-9ff6-4989-a5a3-66d176eb50e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61dd73d4-6d54-4ac4-b583-43f9bd53cff9}, !- Handle
  Node 193,                               !- Name
  {49039c60-965c-4c37-b81e-3d659348f978}, !- Inlet Port
  {4e43b57e-5522-4485-ae46-9486bafaa200}; !- Outlet Port

OS:Connection,
  {49039c60-965c-4c37-b81e-3d659348f978}, !- Handle
  {2e16fe33-b073-44cd-8200-26e4c5b06eca}, !- Name
  {1cb00949-e9c3-462a-848c-c92767d777bf}, !- Source Object
  3,                                      !- Outlet Port
  {61dd73d4-6d54-4ac4-b583-43f9bd53cff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e43b57e-5522-4485-ae46-9486bafaa200}, !- Handle
  {cf178cc0-466f-4650-8542-dc494ec6b8d9}, !- Name
  {61dd73d4-6d54-4ac4-b583-43f9bd53cff9}, !- Source Object
  3,                                      !- Outlet Port
  {3d0e586f-d957-4c65-bce6-88f041765afa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ee575d2-4b3c-4f99-981a-722437b45de2}, !- Handle
  {083a4b08-87ef-4db6-93de-a4b5fa17f4a8}, !- Name
  {3d0e586f-d957-4c65-bce6-88f041765afa}, !- Source Object
  12,                                     !- Outlet Port
  {7e6b983c-2f14-44c2-bc71-e1bc51b652e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cd647079-04e3-4568-a6e3-6181bb5c3f22}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d6b1963e-80d7-41a4-9aec-05b84a2a0088}, !- Water Inlet Node Name
  {341653f1-5fd9-4b48-a0a7-cbd6fd0e2bba}; !- Water Outlet Node Name

OS:Node,
  {7c26612b-0126-44e2-adb3-d757eb7cd2c2}, !- Handle
  Node 194,                               !- Name
  {a56f14fe-887e-4393-9e06-98847414be6c}, !- Inlet Port
  {d6b1963e-80d7-41a4-9aec-05b84a2a0088}; !- Outlet Port

OS:Connection,
  {a56f14fe-887e-4393-9e06-98847414be6c}, !- Handle
  {2997e111-5198-46f4-b072-12274b2dd386}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  21,                                     !- Outlet Port
  {7c26612b-0126-44e2-adb3-d757eb7cd2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51df581f-e5f0-42ef-bf92-16438c5afa1e}, !- Handle
  Node 195,                               !- Name
  {341653f1-5fd9-4b48-a0a7-cbd6fd0e2bba}, !- Inlet Port
  {369315e9-6781-4c12-9973-901480737bb9}; !- Outlet Port

OS:Connection,
  {d6b1963e-80d7-41a4-9aec-05b84a2a0088}, !- Handle
  {81426975-e8b5-423e-829e-e92d8b39e54c}, !- Name
  {7c26612b-0126-44e2-adb3-d757eb7cd2c2}, !- Source Object
  3,                                      !- Outlet Port
  {cd647079-04e3-4568-a6e3-6181bb5c3f22}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {341653f1-5fd9-4b48-a0a7-cbd6fd0e2bba}, !- Handle
  {44bdcc15-341a-4f40-a6de-52227ba6e607}, !- Name
  {cd647079-04e3-4568-a6e3-6181bb5c3f22}, !- Source Object
  10,                                     !- Outlet Port
  {51df581f-e5f0-42ef-bf92-16438c5afa1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {369315e9-6781-4c12-9973-901480737bb9}, !- Handle
  {899fde1a-1aee-4bd3-acc0-5a29581823fa}, !- Name
  {51df581f-e5f0-42ef-bf92-16438c5afa1e}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {04c53ff7-cfa2-4357-bf4d-659f0c7e1a3e}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {cd647079-04e3-4568-a6e3-6181bb5c3f22}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {164d19e3-3745-4b9b-9f1e-b567900121fd}, !- Handle
  Coil Heating Water 7,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {54e5ece3-5fa5-43c1-b523-5c6dd6d9ef27}, !- Water Inlet Node Name
  {93168dbd-b130-4a0b-aed1-73ee492c5b2e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab3715ed-063e-4b75-9c6c-7268bf3514e4}, !- Handle
  Node 196,                               !- Name
  {ec18b731-0e7a-4c59-be84-356412465abb}, !- Inlet Port
  {54e5ece3-5fa5-43c1-b523-5c6dd6d9ef27}; !- Outlet Port

OS:Connection,
  {ec18b731-0e7a-4c59-be84-356412465abb}, !- Handle
  {36b75137-a596-4c57-8b26-2b9b2b826233}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  22,                                     !- Outlet Port
  {ab3715ed-063e-4b75-9c6c-7268bf3514e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54f3cfbb-ba7f-44fe-94fb-d1640852726c}, !- Handle
  Node 197,                               !- Name
  {93168dbd-b130-4a0b-aed1-73ee492c5b2e}, !- Inlet Port
  {81bc5a19-4a45-4088-84cb-cd61e7415039}; !- Outlet Port

OS:Connection,
  {54e5ece3-5fa5-43c1-b523-5c6dd6d9ef27}, !- Handle
  {0fb2402e-535d-4488-aab0-22dc3e72e953}, !- Name
  {ab3715ed-063e-4b75-9c6c-7268bf3514e4}, !- Source Object
  3,                                      !- Outlet Port
  {164d19e3-3745-4b9b-9f1e-b567900121fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {93168dbd-b130-4a0b-aed1-73ee492c5b2e}, !- Handle
  {61dcc476-9d3e-4f36-b209-7cf7245d013e}, !- Name
  {164d19e3-3745-4b9b-9f1e-b567900121fd}, !- Source Object
  6,                                      !- Outlet Port
  {54f3cfbb-ba7f-44fe-94fb-d1640852726c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81bc5a19-4a45-4088-84cb-cd61e7415039}, !- Handle
  {6ed2a3d7-07b2-4d63-8c77-3ddd816fab74}, !- Name
  {54f3cfbb-ba7f-44fe-94fb-d1640852726c}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bcc9ee9e-58fa-4a09-8bbd-3f668dcdc731}, !- Handle
  Controller Water Coil 9,                !- Name
  {164d19e3-3745-4b9b-9f1e-b567900121fd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00dfb654-b78a-4782-b402-9672e6e4db44}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {401e9753-7e5a-4ec6-8bbc-7f2fbe0b93e0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {164d19e3-3745-4b9b-9f1e-b567900121fd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {58ec9897-a422-4cf0-b71c-42e5fbeea256}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {58ba432e-59ee-4a84-9762-527bfb66c2d4}, !- Handle
  Node 198,                               !- Name
  {58ec9897-a422-4cf0-b71c-42e5fbeea256}, !- Inlet Port
  {ed48edf0-f56a-447a-9faa-2f07a87c9e7c}; !- Outlet Port

OS:Node,
  {c0295116-5b2b-40ba-b873-c81c5747986b}, !- Handle
  Node 199,                               !- Name
  {550f0d21-0b75-4946-85ba-e046e55d1de0}, !- Inlet Port
  {daa83dfa-9acb-4443-9878-aee708832121}; !- Outlet Port

OS:Connection,
  {ed48edf0-f56a-447a-9faa-2f07a87c9e7c}, !- Handle
  {e1b1c034-c1cd-440d-829f-544024610847}, !- Name
  {58ba432e-59ee-4a84-9762-527bfb66c2d4}, !- Source Object
  3,                                      !- Outlet Port
  {44244cbd-a452-49d4-a3c9-2fa5366391d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {550f0d21-0b75-4946-85ba-e046e55d1de0}, !- Handle
  {2ba7dfe5-12fb-4823-b257-c1ffe1690e4e}, !- Name
  {46412649-4e51-446c-92b3-276e56170e73}, !- Source Object
  12,                                     !- Outlet Port
  {c0295116-5b2b-40ba-b873-c81c5747986b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa83dfa-9acb-4443-9878-aee708832121}, !- Handle
  {0a54e31e-165b-46c2-9fd6-bc10593db6ac}, !- Name
  {c0295116-5b2b-40ba-b873-c81c5747986b}, !- Source Object
  3,                                      !- Outlet Port
  {85b03a39-9ff6-4989-a5a3-66d176eb50e8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9c56181d-7ca4-4e18-986f-db214947bf16}, !- Handle
  Node 200,                               !- Name
  {6167c7c8-da95-4e39-b76f-1953220f597b}, !- Inlet Port
  {401e9753-7e5a-4ec6-8bbc-7f2fbe0b93e0}; !- Outlet Port

OS:Connection,
  {6167c7c8-da95-4e39-b76f-1953220f597b}, !- Handle
  {6da22669-04ce-4e88-8441-70d557d42b29}, !- Name
  {1cb00949-e9c3-462a-848c-c92767d777bf}, !- Source Object
  4,                                      !- Outlet Port
  {9c56181d-7ca4-4e18-986f-db214947bf16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401e9753-7e5a-4ec6-8bbc-7f2fbe0b93e0}, !- Handle
  {845a6719-4509-420b-b546-c99e193eab3e}, !- Name
  {9c56181d-7ca4-4e18-986f-db214947bf16}, !- Source Object
  3,                                      !- Outlet Port
  {00dfb654-b78a-4782-b402-9672e6e4db44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58ec9897-a422-4cf0-b71c-42e5fbeea256}, !- Handle
  {ed32cdb4-2839-402e-9b9c-095c4e1fb731}, !- Name
  {00dfb654-b78a-4782-b402-9672e6e4db44}, !- Source Object
  12,                                     !- Outlet Port
  {58ba432e-59ee-4a84-9762-527bfb66c2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9fff83cc-24e8-4009-b15f-16e85ce55467}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {575b5c59-3356-48a0-9f85-a181a8bc8265}, !- Water Inlet Node Name
  {224321c1-325b-4353-9bc9-68e1698f18cd}; !- Water Outlet Node Name

OS:Node,
  {29a0cd38-bd27-4063-a03a-36ee7f0dec24}, !- Handle
  Node 201,                               !- Name
  {290a61d4-e112-4060-9146-fb17acf80d46}, !- Inlet Port
  {575b5c59-3356-48a0-9f85-a181a8bc8265}; !- Outlet Port

OS:Connection,
  {290a61d4-e112-4060-9146-fb17acf80d46}, !- Handle
  {55a239b2-b836-45a1-8efa-56ec8e73ec06}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  23,                                     !- Outlet Port
  {29a0cd38-bd27-4063-a03a-36ee7f0dec24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec4304f8-71cc-42a5-8dea-15c244afc1ca}, !- Handle
  Node 202,                               !- Name
  {224321c1-325b-4353-9bc9-68e1698f18cd}, !- Inlet Port
  {d7dc2061-1045-4999-8a96-5636a50c64b0}; !- Outlet Port

OS:Connection,
  {575b5c59-3356-48a0-9f85-a181a8bc8265}, !- Handle
  {f8db9ff3-c992-48d5-94e4-909d1a172d61}, !- Name
  {29a0cd38-bd27-4063-a03a-36ee7f0dec24}, !- Source Object
  3,                                      !- Outlet Port
  {9fff83cc-24e8-4009-b15f-16e85ce55467}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {224321c1-325b-4353-9bc9-68e1698f18cd}, !- Handle
  {5a47d2bf-c8d7-411c-b24b-acabb2b00177}, !- Name
  {9fff83cc-24e8-4009-b15f-16e85ce55467}, !- Source Object
  10,                                     !- Outlet Port
  {ec4304f8-71cc-42a5-8dea-15c244afc1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7dc2061-1045-4999-8a96-5636a50c64b0}, !- Handle
  {be382479-7f9d-4ad8-a4c0-7df7e237254f}, !- Name
  {ec4304f8-71cc-42a5-8dea-15c244afc1ca}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {566c83f1-a798-4773-9ae9-caca257c6410}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {9fff83cc-24e8-4009-b15f-16e85ce55467}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {a5df4dc1-38ed-44ba-8bb7-93f9d4884f98}, !- Handle
  Coil Heating Water 8,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d665829d-b981-49b6-9e78-4df5451840da}, !- Water Inlet Node Name
  {8ea8d40e-04c0-4996-9ba5-9ed42277fe31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6eb2af9c-5b17-4e7f-8557-e634d5156094}, !- Handle
  Node 203,                               !- Name
  {dcc32461-b5a2-4a0b-bc36-75e6ea87d6bd}, !- Inlet Port
  {d665829d-b981-49b6-9e78-4df5451840da}; !- Outlet Port

OS:Connection,
  {dcc32461-b5a2-4a0b-bc36-75e6ea87d6bd}, !- Handle
  {d7dac9b6-50a5-4fd7-a636-33672ed8f420}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  24,                                     !- Outlet Port
  {6eb2af9c-5b17-4e7f-8557-e634d5156094}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0605f786-5bba-46fa-bd37-7a419bfcfa37}, !- Handle
  Node 204,                               !- Name
  {8ea8d40e-04c0-4996-9ba5-9ed42277fe31}, !- Inlet Port
  {8c29c24a-bdc6-43f0-ac60-1bec0ad8a500}; !- Outlet Port

OS:Connection,
  {d665829d-b981-49b6-9e78-4df5451840da}, !- Handle
  {5a0f0a3e-75c0-4287-807e-8dd07b97b9f9}, !- Name
  {6eb2af9c-5b17-4e7f-8557-e634d5156094}, !- Source Object
  3,                                      !- Outlet Port
  {a5df4dc1-38ed-44ba-8bb7-93f9d4884f98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ea8d40e-04c0-4996-9ba5-9ed42277fe31}, !- Handle
  {7b9dbcf3-cfa2-4066-a62b-4a443b3a68d0}, !- Name
  {a5df4dc1-38ed-44ba-8bb7-93f9d4884f98}, !- Source Object
  6,                                      !- Outlet Port
  {0605f786-5bba-46fa-bd37-7a419bfcfa37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c29c24a-bdc6-43f0-ac60-1bec0ad8a500}, !- Handle
  {5dc0562f-ce64-4e31-8bb9-fbbba407f91d}, !- Name
  {0605f786-5bba-46fa-bd37-7a419bfcfa37}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0917593c-9b0b-4a93-a251-c987a3d324bf}, !- Handle
  Controller Water Coil 10,               !- Name
  {a5df4dc1-38ed-44ba-8bb7-93f9d4884f98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4376543e-36cd-481a-8fbf-8bea3f9bf4d4}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {1b2facb1-32a2-4ac2-87f4-87449c1738c0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a5df4dc1-38ed-44ba-8bb7-93f9d4884f98}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b930722a-483d-41ec-9404-c77fe198d06c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f295c5b6-1bf7-44d5-97ca-53930eae323b}, !- Handle
  Node 205,                               !- Name
  {b930722a-483d-41ec-9404-c77fe198d06c}, !- Inlet Port
  {61bdb32c-0bf4-4456-bbfa-27902604c0d4}; !- Outlet Port

OS:Node,
  {4bbe146c-efab-490e-9b48-db3d95c75744}, !- Handle
  Node 206,                               !- Name
  {c66f53e4-2ac1-4d6a-8794-cba172026e87}, !- Inlet Port
  {9ba647c6-ce4a-480e-a909-b0974e848950}; !- Outlet Port

OS:Connection,
  {61bdb32c-0bf4-4456-bbfa-27902604c0d4}, !- Handle
  {353bb6e7-3815-41be-992f-07011df7e03b}, !- Name
  {f295c5b6-1bf7-44d5-97ca-53930eae323b}, !- Source Object
  3,                                      !- Outlet Port
  {07bda7cf-c34d-41e5-8c75-f8122a461148}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c66f53e4-2ac1-4d6a-8794-cba172026e87}, !- Handle
  {e256e76d-81eb-4ca3-a541-b9c053f382e7}, !- Name
  {eb6bcc71-befe-45be-8f98-490024a040e8}, !- Source Object
  12,                                     !- Outlet Port
  {4bbe146c-efab-490e-9b48-db3d95c75744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba647c6-ce4a-480e-a909-b0974e848950}, !- Handle
  {b62c58ed-fc87-4bec-95c7-dff953059357}, !- Name
  {4bbe146c-efab-490e-9b48-db3d95c75744}, !- Source Object
  3,                                      !- Outlet Port
  {85b03a39-9ff6-4989-a5a3-66d176eb50e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1969004c-375a-471f-8ca1-5abb28f474e1}, !- Handle
  Node 207,                               !- Name
  {15e93c7e-1a48-4acc-83ef-50f463faaef7}, !- Inlet Port
  {1b2facb1-32a2-4ac2-87f4-87449c1738c0}; !- Outlet Port

OS:Connection,
  {15e93c7e-1a48-4acc-83ef-50f463faaef7}, !- Handle
  {f3566550-63be-4904-ad86-68224fc2c638}, !- Name
  {1cb00949-e9c3-462a-848c-c92767d777bf}, !- Source Object
  5,                                      !- Outlet Port
  {1969004c-375a-471f-8ca1-5abb28f474e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2facb1-32a2-4ac2-87f4-87449c1738c0}, !- Handle
  {99845940-299d-4134-99dd-ed01b7029648}, !- Name
  {1969004c-375a-471f-8ca1-5abb28f474e1}, !- Source Object
  3,                                      !- Outlet Port
  {4376543e-36cd-481a-8fbf-8bea3f9bf4d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b930722a-483d-41ec-9404-c77fe198d06c}, !- Handle
  {1d85be7c-10fd-4bd7-8764-3c3d89627ea9}, !- Name
  {4376543e-36cd-481a-8fbf-8bea3f9bf4d4}, !- Source Object
  12,                                     !- Outlet Port
  {f295c5b6-1bf7-44d5-97ca-53930eae323b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {82dc3d51-ba85-40dd-9dda-ee14c7fdfc05}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7fd70791-78e1-441c-a2de-6fb51156cf56}, !- Water Inlet Node Name
  {d9e8b84d-d479-4fc8-8cb2-03d6b3cf74e0}; !- Water Outlet Node Name

OS:Node,
  {76d24cda-daa4-43fe-be7a-7e491492939e}, !- Handle
  Node 208,                               !- Name
  {877290d8-c0ec-4b9f-8ad3-412c606e7e7c}, !- Inlet Port
  {7fd70791-78e1-441c-a2de-6fb51156cf56}; !- Outlet Port

OS:Connection,
  {877290d8-c0ec-4b9f-8ad3-412c606e7e7c}, !- Handle
  {9a060922-16f4-476e-899d-eedb7b993b11}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  25,                                     !- Outlet Port
  {76d24cda-daa4-43fe-be7a-7e491492939e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b01eec6d-a6b2-46e2-bb97-94ab2889a2b4}, !- Handle
  Node 209,                               !- Name
  {d9e8b84d-d479-4fc8-8cb2-03d6b3cf74e0}, !- Inlet Port
  {8e341f5b-7759-4f06-9c4f-f898f93b3984}; !- Outlet Port

OS:Connection,
  {7fd70791-78e1-441c-a2de-6fb51156cf56}, !- Handle
  {e92b13d9-5b60-4510-adb5-61a30edafeea}, !- Name
  {76d24cda-daa4-43fe-be7a-7e491492939e}, !- Source Object
  3,                                      !- Outlet Port
  {82dc3d51-ba85-40dd-9dda-ee14c7fdfc05}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d9e8b84d-d479-4fc8-8cb2-03d6b3cf74e0}, !- Handle
  {79f37bbf-dec1-4fd8-8c00-6374dab7eab0}, !- Name
  {82dc3d51-ba85-40dd-9dda-ee14c7fdfc05}, !- Source Object
  10,                                     !- Outlet Port
  {b01eec6d-a6b2-46e2-bb97-94ab2889a2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e341f5b-7759-4f06-9c4f-f898f93b3984}, !- Handle
  {05c3f09e-52e9-4d42-8f10-cc64339daf92}, !- Name
  {b01eec6d-a6b2-46e2-bb97-94ab2889a2b4}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {08a735ce-0711-4d4f-9a77-d78885ce3f59}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {82dc3d51-ba85-40dd-9dda-ee14c7fdfc05}; !- Heating Coil Name

OS:AirLoopHVAC,
  {edcc4a3c-7e44-483b-a652-8215512cdf90}, !- Handle
  Sys_6_VAV with Reheat 2,                !- Name
  ,                                       !- Controller List Name
  {94c2fe69-bd8d-4ec4-813d-1b4b0fabddd6}, !- Availability Schedule
  {04c7fe2e-e78c-49f7-8c28-f08b198abc5f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8fdd6cd6-5e77-4488-8c4c-48d6532cd21e}, !- Supply Side Inlet Node Name
  {9b681053-b84d-4c62-a074-c8535c742ed8}, !- Demand Side Outlet Node Name
  {4d1b90ba-63e3-4213-861a-e1d2332bf075}, !- Demand Side Inlet Node A
  {0f73ed3c-2092-42ec-b05e-987b5aabb904}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ebf75f7d-2c30-4143-a37b-41e8b6b9d54a}, !- Demand Mixer Name
  {a825b663-1a57-43e4-bcab-124c34764a81}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17331dc4-eb73-4d22-bf99-80772a1f7340}, !- Handle
  Node 210,                               !- Name
  {8fdd6cd6-5e77-4488-8c4c-48d6532cd21e}, !- Inlet Port
  {665f0851-1d9f-4415-9158-241a482ca169}; !- Outlet Port

OS:Node,
  {13d7f211-3a4f-46c4-a8d1-4dab858209ba}, !- Handle
  Node 211,                               !- Name
  {26d62d97-fdc0-4f59-a924-3a09e0572dc9}, !- Inlet Port
  {0f73ed3c-2092-42ec-b05e-987b5aabb904}; !- Outlet Port

OS:Connection,
  {8fdd6cd6-5e77-4488-8c4c-48d6532cd21e}, !- Handle
  {8bf8b28a-b9ed-49b6-a7cd-0a9652b25e03}, !- Name
  {edcc4a3c-7e44-483b-a652-8215512cdf90}, !- Source Object
  8,                                      !- Outlet Port
  {17331dc4-eb73-4d22-bf99-80772a1f7340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f73ed3c-2092-42ec-b05e-987b5aabb904}, !- Handle
  {d2f539ea-9452-4239-826a-82fbf30ffb7b}, !- Name
  {13d7f211-3a4f-46c4-a8d1-4dab858209ba}, !- Source Object
  3,                                      !- Outlet Port
  {edcc4a3c-7e44-483b-a652-8215512cdf90}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f61d3ea1-662f-4fdf-9068-7631668ce510}, !- Handle
  Node 212,                               !- Name
  {4d1b90ba-63e3-4213-861a-e1d2332bf075}, !- Inlet Port
  {00d9260b-eddc-42f3-a02b-2fa68ea403bf}; !- Outlet Port

OS:Node,
  {a328d655-be75-4241-a3c5-bb25af07dc59}, !- Handle
  Node 213,                               !- Name
  {c7cfb02f-7d01-4e33-b41e-91d04a6f1c81}, !- Inlet Port
  {9b681053-b84d-4c62-a074-c8535c742ed8}; !- Outlet Port

OS:Node,
  {6d6168cb-a35f-4731-abb9-f0aecf3213cf}, !- Handle
  Node 214,                               !- Name
  {8a850938-a115-4a85-9fe0-468cd6aa0d22}, !- Inlet Port
  {50d79f4d-d658-4421-8cb3-e354cc1ba2d5}; !- Outlet Port

OS:Connection,
  {4d1b90ba-63e3-4213-861a-e1d2332bf075}, !- Handle
  {f1f68469-e4d7-4ee3-ab11-e77066e7e8de}, !- Name
  {edcc4a3c-7e44-483b-a652-8215512cdf90}, !- Source Object
  10,                                     !- Outlet Port
  {f61d3ea1-662f-4fdf-9068-7631668ce510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b681053-b84d-4c62-a074-c8535c742ed8}, !- Handle
  {fd3ea1e9-ecd0-4236-8d07-71cb39e3dc24}, !- Name
  {a328d655-be75-4241-a3c5-bb25af07dc59}, !- Source Object
  3,                                      !- Outlet Port
  {edcc4a3c-7e44-483b-a652-8215512cdf90}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a825b663-1a57-43e4-bcab-124c34764a81}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {00d9260b-eddc-42f3-a02b-2fa68ea403bf}, !- Inlet Node Name
  {1a84c0d7-2271-4baa-bc8b-e6d88be8ff0c}, !- Outlet Node Name 1
  {ad727da9-489b-4fdc-8ea1-754fbd09d165}, !- Outlet Node Name 2
  {7b939591-fe4f-4086-aba8-96255f66973e}, !- Outlet Node Name 3
  {a13a66c1-1c94-4279-84c0-35daf5d2a7b3}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {ebf75f7d-2c30-4143-a37b-41e8b6b9d54a}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {c7cfb02f-7d01-4e33-b41e-91d04a6f1c81}, !- Outlet Node Name
  {3b361a9c-9c00-46db-8424-a82e328bdf9b}, !- Inlet Node Name 1
  {eb321182-46ab-4b4c-a223-b923f39283ee}, !- Inlet Node Name 2
  {1ffd3d25-8cb4-4c9c-bbad-c7364881d7ad}, !- Inlet Node Name 3
  {5293e1ea-c683-4f6e-8934-8c3a7a327927}; !- Inlet Node Name 4

OS:Connection,
  {00d9260b-eddc-42f3-a02b-2fa68ea403bf}, !- Handle
  {595e90cd-7cf0-4415-9949-b129786c10c7}, !- Name
  {f61d3ea1-662f-4fdf-9068-7631668ce510}, !- Source Object
  3,                                      !- Outlet Port
  {a825b663-1a57-43e4-bcab-124c34764a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7cfb02f-7d01-4e33-b41e-91d04a6f1c81}, !- Handle
  {5291a806-d181-4196-8806-d9169f9e3cd7}, !- Name
  {ebf75f7d-2c30-4143-a37b-41e8b6b9d54a}, !- Source Object
  2,                                      !- Outlet Port
  {a328d655-be75-4241-a3c5-bb25af07dc59}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {729bd614-7ef0-494d-a0c9-064c4bb193f6}, !- Handle
  {edcc4a3c-7e44-483b-a652-8215512cdf90}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {04c7fe2e-e78c-49f7-8c28-f08b198abc5f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {800585e9-bd09-4d65-9440-afaa3dc4619b}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {5a10c38f-78f5-428b-8da7-564759ff1001}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.22,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -0.3477,                                !- Fan Power Coefficient 1
  4.0976,                                 !- Fan Power Coefficient 2
  -5.0024,                                !- Fan Power Coefficient 3
  2.268,                                  !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e761309a-85b5-47fb-b774-7f98b9d2995b}, !- Air Inlet Node Name
  {26d62d97-fdc0-4f59-a924-3a09e0572dc9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {b842ba92-0615-41f3-af6a-5b97ffb04f48}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {665f0851-1d9f-4415-9158-241a482ca169}, !- Air Inlet Node Name
  {6ea7e2cb-d844-4047-abdc-1758c7f6103f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {23974305-76c3-4566-b6ae-289ac2cf7611}, !- Handle
  Coil Heating Water 9,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {372430f2-39bf-4c5d-89af-1325c8249721}, !- Water Inlet Node Name
  {8de0d161-1cf6-4407-b0c0-8165db3f4abb}, !- Water Outlet Node Name
  {44b1c6ff-29fd-4b7a-ae45-78cd28113eb9}, !- Air Inlet Node Name
  {d4ff4031-bbdd-47be-8231-5077188ef7e1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {be640fff-71d9-47fa-bf34-869e0a702627}, !- Handle
  Node 215,                               !- Name
  {c6cba597-3eb5-462a-bec3-3be7203f4abd}, !- Inlet Port
  {372430f2-39bf-4c5d-89af-1325c8249721}; !- Outlet Port

OS:Connection,
  {c6cba597-3eb5-462a-bec3-3be7203f4abd}, !- Handle
  {779268a3-e72b-4905-adaa-8f31ab9f1a28}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  26,                                     !- Outlet Port
  {be640fff-71d9-47fa-bf34-869e0a702627}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6676dfa-1105-4716-be8f-b7c4e903d0b2}, !- Handle
  Node 216,                               !- Name
  {8de0d161-1cf6-4407-b0c0-8165db3f4abb}, !- Inlet Port
  {0573ff3d-2617-42ce-b4dc-c0a4f37f5b17}; !- Outlet Port

OS:Connection,
  {372430f2-39bf-4c5d-89af-1325c8249721}, !- Handle
  {72549f6f-369d-49b4-81c0-f8e3be966b4b}, !- Name
  {be640fff-71d9-47fa-bf34-869e0a702627}, !- Source Object
  3,                                      !- Outlet Port
  {23974305-76c3-4566-b6ae-289ac2cf7611}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8de0d161-1cf6-4407-b0c0-8165db3f4abb}, !- Handle
  {91bd8dd7-dcc5-4c1d-831c-5541bf94d9e3}, !- Name
  {23974305-76c3-4566-b6ae-289ac2cf7611}, !- Source Object
  6,                                      !- Outlet Port
  {d6676dfa-1105-4716-be8f-b7c4e903d0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0573ff3d-2617-42ce-b4dc-c0a4f37f5b17}, !- Handle
  {a1dbe7e3-c18a-43fc-a3d1-998a76b57007}, !- Name
  {d6676dfa-1105-4716-be8f-b7c4e903d0b2}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {0c6cb9d6-55e2-4f9b-b00e-db89054de321}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {263ba9b4-9200-45ff-b9c8-4ac2cd0990bc}, !- Water Inlet Node Name
  {17a0c5fc-278f-43e4-93ca-235d3713a1a7}, !- Water Outlet Node Name
  {68b50b8e-3fa4-4623-bbf0-b858b22f825f}, !- Air Inlet Node Name
  {9fa66533-10d7-46a2-b996-afb4b8588878}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {4a812d04-e853-4847-9a32-3e085de211ee}, !- Handle
  Node 217,                               !- Name
  {7b38c00f-c0c3-424a-af44-2d9b8c1224b4}, !- Inlet Port
  {263ba9b4-9200-45ff-b9c8-4ac2cd0990bc}; !- Outlet Port

OS:Connection,
  {7b38c00f-c0c3-424a-af44-2d9b8c1224b4}, !- Handle
  {7fc5001f-70ab-452e-be02-04508f0346f7}, !- Name
  {496472c4-49aa-498f-9d0e-75d09f172f14}, !- Source Object
  5,                                      !- Outlet Port
  {4a812d04-e853-4847-9a32-3e085de211ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83f96292-67bb-4989-b076-4fb339995317}, !- Handle
  Node 218,                               !- Name
  {17a0c5fc-278f-43e4-93ca-235d3713a1a7}, !- Inlet Port
  {00c14862-eeea-4fbd-9c22-e06cf229cceb}; !- Outlet Port

OS:Connection,
  {263ba9b4-9200-45ff-b9c8-4ac2cd0990bc}, !- Handle
  {f1aa5afa-f959-4e05-8a01-a9d2369d5426}, !- Name
  {4a812d04-e853-4847-9a32-3e085de211ee}, !- Source Object
  3,                                      !- Outlet Port
  {0c6cb9d6-55e2-4f9b-b00e-db89054de321}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {17a0c5fc-278f-43e4-93ca-235d3713a1a7}, !- Handle
  {fd59ce9c-ac55-4eab-989e-7326be171b7a}, !- Name
  {0c6cb9d6-55e2-4f9b-b00e-db89054de321}, !- Source Object
  11,                                     !- Outlet Port
  {83f96292-67bb-4989-b076-4fb339995317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c14862-eeea-4fbd-9c22-e06cf229cceb}, !- Handle
  {3635ec9f-0b55-4071-9052-866db14e516d}, !- Name
  {83f96292-67bb-4989-b076-4fb339995317}, !- Source Object
  3,                                      !- Outlet Port
  {79c3fb48-4e19-4a62-9258-ec5d3776d2f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6b55fa30-a62b-4120-804e-04878b14edb9}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {94c2fe69-bd8d-4ec4-813d-1b4b0fabddd6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9e8b777b-6160-414d-b955-dedcde37f1d2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9e8b777b-6160-414d-b955-dedcde37f1d2}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9abf2900-9f9f-4822-b260-5d40248e641b}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {6b55fa30-a62b-4120-804e-04878b14edb9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {705fac66-de20-47c3-9d69-05cd136e54e8}, !- Mixed Air Node Name
  {5038039d-dbfd-4c27-8340-c2f904cf4ffe}, !- Outdoor Air Stream Node Name
  {460bacf5-8c68-48fc-aa2f-1e4627aed399}, !- Relief Air Stream Node Name
  {1753a14f-e65c-434e-9729-a81ef2ce0fef}; !- Return Air Stream Node Name

OS:Node,
  {7b24b108-f12c-4812-9958-b9d58303ab0b}, !- Handle
  Node 219,                               !- Name
  ,                                       !- Inlet Port
  {76979659-190b-40e6-a85f-5503faafa61c}; !- Outlet Port

OS:Node,
  {486c30a6-8e76-413a-b4b4-eb6c3f27685e}, !- Handle
  Node 220,                               !- Name
  {b3425938-922a-4d0b-9498-aad61da3e351}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26d62d97-fdc0-4f59-a924-3a09e0572dc9}, !- Handle
  {d28ff548-80e1-444b-892c-2cd412993995}, !- Name
  {5a10c38f-78f5-428b-8da7-564759ff1001}, !- Source Object
  17,                                     !- Outlet Port
  {13d7f211-3a4f-46c4-a8d1-4dab858209ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c77c81f-1d16-470e-934c-0f15eb01cb40}, !- Handle
  Node 221,                               !- Name
  {d4ff4031-bbdd-47be-8231-5077188ef7e1}, !- Inlet Port
  {e761309a-85b5-47fb-b774-7f98b9d2995b}; !- Outlet Port

OS:Connection,
  {d4ff4031-bbdd-47be-8231-5077188ef7e1}, !- Handle
  {cca2988a-b5be-4ab7-8160-de2ae6c52e57}, !- Name
  {23974305-76c3-4566-b6ae-289ac2cf7611}, !- Source Object
  8,                                      !- Outlet Port
  {4c77c81f-1d16-470e-934c-0f15eb01cb40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e761309a-85b5-47fb-b774-7f98b9d2995b}, !- Handle
  {d0029d6d-a640-4c0e-bb95-7b5858306998}, !- Name
  {4c77c81f-1d16-470e-934c-0f15eb01cb40}, !- Source Object
  3,                                      !- Outlet Port
  {5a10c38f-78f5-428b-8da7-564759ff1001}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e25f9294-82fd-4796-8cbb-dc94989184a4}, !- Handle
  Controller Water Coil 11,               !- Name
  {23974305-76c3-4566-b6ae-289ac2cf7611}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0b4346ad-b614-49a5-94e0-bae863b63759}, !- Handle
  Node 222,                               !- Name
  {9fa66533-10d7-46a2-b996-afb4b8588878}, !- Inlet Port
  {44b1c6ff-29fd-4b7a-ae45-78cd28113eb9}; !- Outlet Port

OS:Connection,
  {9fa66533-10d7-46a2-b996-afb4b8588878}, !- Handle
  {00ff91ee-4995-42e6-942d-24f4fbb1eab5}, !- Name
  {0c6cb9d6-55e2-4f9b-b00e-db89054de321}, !- Source Object
  13,                                     !- Outlet Port
  {0b4346ad-b614-49a5-94e0-bae863b63759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b1c6ff-29fd-4b7a-ae45-78cd28113eb9}, !- Handle
  {049db598-c745-4263-8b6e-f07cf6d4ebc9}, !- Name
  {0b4346ad-b614-49a5-94e0-bae863b63759}, !- Source Object
  3,                                      !- Outlet Port
  {23974305-76c3-4566-b6ae-289ac2cf7611}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {39ea251c-22cc-439c-8ada-a57041a5824a}, !- Handle
  Controller Water Coil 12,               !- Name
  {0c6cb9d6-55e2-4f9b-b00e-db89054de321}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {cb5a34c0-c8fe-43c4-873f-c8277df0b0ea}, !- Handle
  Node 223,                               !- Name
  {705fac66-de20-47c3-9d69-05cd136e54e8}, !- Inlet Port
  {68b50b8e-3fa4-4623-bbf0-b858b22f825f}; !- Outlet Port

OS:Connection,
  {705fac66-de20-47c3-9d69-05cd136e54e8}, !- Handle
  {57619cc1-f91b-4198-a27d-c5c8500ac415}, !- Name
  {9abf2900-9f9f-4822-b260-5d40248e641b}, !- Source Object
  5,                                      !- Outlet Port
  {cb5a34c0-c8fe-43c4-873f-c8277df0b0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b50b8e-3fa4-4623-bbf0-b858b22f825f}, !- Handle
  {9858dd33-8f69-449b-bd0f-e9be6da2e9c0}, !- Name
  {cb5a34c0-c8fe-43c4-873f-c8277df0b0ea}, !- Source Object
  3,                                      !- Outlet Port
  {0c6cb9d6-55e2-4f9b-b00e-db89054de321}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {78bde079-3e11-4e64-86bf-5d86b0ce592a}, !- Handle
  Node 224,                               !- Name
  {6ea7e2cb-d844-4047-abdc-1758c7f6103f}, !- Inlet Port
  {1753a14f-e65c-434e-9729-a81ef2ce0fef}; !- Outlet Port

OS:Connection,
  {665f0851-1d9f-4415-9158-241a482ca169}, !- Handle
  {80913afd-fe0e-40a4-8071-9ace42c816d0}, !- Name
  {17331dc4-eb73-4d22-bf99-80772a1f7340}, !- Source Object
  3,                                      !- Outlet Port
  {b842ba92-0615-41f3-af6a-5b97ffb04f48}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {6ea7e2cb-d844-4047-abdc-1758c7f6103f}, !- Handle
  {268e3c4a-2bd6-4bf2-825b-1ac4e43ebdec}, !- Name
  {b842ba92-0615-41f3-af6a-5b97ffb04f48}, !- Source Object
  17,                                     !- Outlet Port
  {78bde079-3e11-4e64-86bf-5d86b0ce592a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1753a14f-e65c-434e-9729-a81ef2ce0fef}, !- Handle
  {b09b514f-4278-400a-8a41-49d66b69a76e}, !- Name
  {78bde079-3e11-4e64-86bf-5d86b0ce592a}, !- Source Object
  3,                                      !- Outlet Port
  {9abf2900-9f9f-4822-b260-5d40248e641b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2fd911ec-e59b-425b-bf6d-f9e62ff69681}, !- Handle
  Supply Air Temp 2,                      !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  {0d6b4a5a-3a48-47f7-950c-b17f7276a995}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d6b4a5a-3a48-47f7-950c-b17f7276a995}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {beaeb499-3c88-47b9-9dd0-bc7658612484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7b554163-3481-4806-99ed-52fe9f03245d}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {2fd911ec-e59b-425b-bf6d-f9e62ff69681}, !- Schedule Name
  {13d7f211-3a4f-46c4-a8d1-4dab858209ba}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c87c9f76-3204-4dbe-8ae5-eb97769f98fb}, !- Handle
  Coil Heating Water 10,                  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e31eddf7-2aeb-457f-aac0-31308f035d8a}, !- Water Inlet Node Name
  {56cc2237-3abe-4d4b-9f64-c20c0d363960}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7192193f-9197-46f1-ab5a-bae21a53ff2e}, !- Handle
  Node 225,                               !- Name
  {b9376a20-20ab-4970-94c2-e79f53045118}, !- Inlet Port
  {e31eddf7-2aeb-457f-aac0-31308f035d8a}; !- Outlet Port

OS:Connection,
  {b9376a20-20ab-4970-94c2-e79f53045118}, !- Handle
  {b9db5f28-5560-4c08-ab79-c043ea542e11}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  27,                                     !- Outlet Port
  {7192193f-9197-46f1-ab5a-bae21a53ff2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a6c9c45-87df-46d3-b5b0-eed624907cf8}, !- Handle
  Node 226,                               !- Name
  {56cc2237-3abe-4d4b-9f64-c20c0d363960}, !- Inlet Port
  {15e92f35-c6ed-4b7c-b147-4b01e4800aa4}; !- Outlet Port

OS:Connection,
  {e31eddf7-2aeb-457f-aac0-31308f035d8a}, !- Handle
  {f1ca00f2-f7ac-4bc8-90ba-1e78770be189}, !- Name
  {7192193f-9197-46f1-ab5a-bae21a53ff2e}, !- Source Object
  3,                                      !- Outlet Port
  {c87c9f76-3204-4dbe-8ae5-eb97769f98fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {56cc2237-3abe-4d4b-9f64-c20c0d363960}, !- Handle
  {adbc8623-300c-4e04-8c4a-b7cf4a857bf1}, !- Name
  {c87c9f76-3204-4dbe-8ae5-eb97769f98fb}, !- Source Object
  6,                                      !- Outlet Port
  {8a6c9c45-87df-46d3-b5b0-eed624907cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e92f35-c6ed-4b7c-b147-4b01e4800aa4}, !- Handle
  {a0cb9566-1feb-4379-b693-d46c2d9ff987}, !- Name
  {8a6c9c45-87df-46d3-b5b0-eed624907cf8}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07a25a49-f3e5-434b-a17c-d32652412e2d}, !- Handle
  Controller Water Coil 13,               !- Name
  {c87c9f76-3204-4dbe-8ae5-eb97769f98fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b26d8b96-81e5-497b-b098-cc1f132d9a26}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {7cadcb87-59dc-427d-85f7-2c77a5ed48bd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c87c9f76-3204-4dbe-8ae5-eb97769f98fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a850938-a115-4a85-9fe0-468cd6aa0d22}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {08e1dca7-671b-49fe-b969-b95d20a773f0}, !- Handle
  Node 227,                               !- Name
  {0993029d-2a6a-476b-9e38-21d5e3971b0e}, !- Inlet Port
  {3b361a9c-9c00-46db-8424-a82e328bdf9b}; !- Outlet Port

OS:Connection,
  {50d79f4d-d658-4421-8cb3-e354cc1ba2d5}, !- Handle
  {9a6b4418-f460-4af8-b669-95d204bf2017}, !- Name
  {6d6168cb-a35f-4731-abb9-f0aecf3213cf}, !- Source Object
  3,                                      !- Outlet Port
  {8cac7bb5-9a49-4100-af99-6f95e6b94692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0993029d-2a6a-476b-9e38-21d5e3971b0e}, !- Handle
  {7e1b4928-4d51-442d-9eab-d746d358149e}, !- Name
  {8c76bd1f-e406-4d5c-9256-70867672531a}, !- Source Object
  12,                                     !- Outlet Port
  {08e1dca7-671b-49fe-b969-b95d20a773f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b361a9c-9c00-46db-8424-a82e328bdf9b}, !- Handle
  {d2742d76-d88d-4861-bf0c-c7ccbb81c99d}, !- Name
  {08e1dca7-671b-49fe-b969-b95d20a773f0}, !- Source Object
  3,                                      !- Outlet Port
  {ebf75f7d-2c30-4143-a37b-41e8b6b9d54a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {126272d2-ee77-4d8e-b143-e8b72e421b06}, !- Handle
  Node 228,                               !- Name
  {1a84c0d7-2271-4baa-bc8b-e6d88be8ff0c}, !- Inlet Port
  {7cadcb87-59dc-427d-85f7-2c77a5ed48bd}; !- Outlet Port

OS:Connection,
  {1a84c0d7-2271-4baa-bc8b-e6d88be8ff0c}, !- Handle
  {470f2dee-b5cb-4968-8515-06b813c278ce}, !- Name
  {a825b663-1a57-43e4-bcab-124c34764a81}, !- Source Object
  3,                                      !- Outlet Port
  {126272d2-ee77-4d8e-b143-e8b72e421b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cadcb87-59dc-427d-85f7-2c77a5ed48bd}, !- Handle
  {8820abbd-65a4-4e77-9e30-f2d68f5fee3c}, !- Name
  {126272d2-ee77-4d8e-b143-e8b72e421b06}, !- Source Object
  3,                                      !- Outlet Port
  {b26d8b96-81e5-497b-b098-cc1f132d9a26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a850938-a115-4a85-9fe0-468cd6aa0d22}, !- Handle
  {1c9d6414-bf30-41f7-b6b8-29086173f7d2}, !- Name
  {b26d8b96-81e5-497b-b098-cc1f132d9a26}, !- Source Object
  12,                                     !- Outlet Port
  {6d6168cb-a35f-4731-abb9-f0aecf3213cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fb1bb951-dc9a-4204-a3e9-2ffec9139f91}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {34949794-baff-4c37-9942-55c291b48226}, !- Water Inlet Node Name
  {ffac0d02-5fd5-4dbc-a83e-a013c4a4a7d9}; !- Water Outlet Node Name

OS:Node,
  {9d0b6081-a77a-42ca-8fca-4e323567c7c8}, !- Handle
  Node 229,                               !- Name
  {0cef0b49-0706-499c-8346-0abb78cf6b41}, !- Inlet Port
  {34949794-baff-4c37-9942-55c291b48226}; !- Outlet Port

OS:Connection,
  {0cef0b49-0706-499c-8346-0abb78cf6b41}, !- Handle
  {21be57d0-55b6-48fa-a8a2-bcb5677a729a}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  28,                                     !- Outlet Port
  {9d0b6081-a77a-42ca-8fca-4e323567c7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68f19260-a28a-42a2-976e-e442cb5741e3}, !- Handle
  Node 230,                               !- Name
  {ffac0d02-5fd5-4dbc-a83e-a013c4a4a7d9}, !- Inlet Port
  {7818dadc-26c5-4069-bf19-e04a5cb7d456}; !- Outlet Port

OS:Connection,
  {34949794-baff-4c37-9942-55c291b48226}, !- Handle
  {338bba05-ed8e-4f13-9d36-760fdef68111}, !- Name
  {9d0b6081-a77a-42ca-8fca-4e323567c7c8}, !- Source Object
  3,                                      !- Outlet Port
  {fb1bb951-dc9a-4204-a3e9-2ffec9139f91}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ffac0d02-5fd5-4dbc-a83e-a013c4a4a7d9}, !- Handle
  {ae9cb06c-c5b0-4f61-b3a8-ff86d05fde5d}, !- Name
  {fb1bb951-dc9a-4204-a3e9-2ffec9139f91}, !- Source Object
  10,                                     !- Outlet Port
  {68f19260-a28a-42a2-976e-e442cb5741e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7818dadc-26c5-4069-bf19-e04a5cb7d456}, !- Handle
  {86623b60-e308-4cee-ae1f-085f34a38fe4}, !- Name
  {68f19260-a28a-42a2-976e-e442cb5741e3}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d3d5b016-055c-48fa-bfea-c40df5a1dc91}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {fb1bb951-dc9a-4204-a3e9-2ffec9139f91}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {763e08a3-e2b8-4643-a32a-3d03ef9c05c2}, !- Handle
  Coil Heating Water 11,                  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {efb2e8c6-1362-47a8-a8aa-260590ee4ee3}, !- Water Inlet Node Name
  {142996f8-f4ff-471f-af05-cdf7eeb3d932}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {146afba1-a420-4858-98b1-6754c558237d}, !- Handle
  Node 231,                               !- Name
  {6774eb14-bffb-41ee-9795-ff372a3ad20d}, !- Inlet Port
  {efb2e8c6-1362-47a8-a8aa-260590ee4ee3}; !- Outlet Port

OS:Connection,
  {6774eb14-bffb-41ee-9795-ff372a3ad20d}, !- Handle
  {f8177b30-2da6-4c72-9e60-b4f29f38d59f}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  29,                                     !- Outlet Port
  {146afba1-a420-4858-98b1-6754c558237d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20e40eed-700e-4bce-b761-cdc4593e8e94}, !- Handle
  Node 232,                               !- Name
  {142996f8-f4ff-471f-af05-cdf7eeb3d932}, !- Inlet Port
  {ac5eb240-dda8-4535-a71e-345c4d80fcd6}; !- Outlet Port

OS:Connection,
  {efb2e8c6-1362-47a8-a8aa-260590ee4ee3}, !- Handle
  {392fb61d-7dab-40c3-b1a0-d4ddf6032ee8}, !- Name
  {146afba1-a420-4858-98b1-6754c558237d}, !- Source Object
  3,                                      !- Outlet Port
  {763e08a3-e2b8-4643-a32a-3d03ef9c05c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {142996f8-f4ff-471f-af05-cdf7eeb3d932}, !- Handle
  {c5ebba34-ca28-48ff-82b6-41a020c78c8e}, !- Name
  {763e08a3-e2b8-4643-a32a-3d03ef9c05c2}, !- Source Object
  6,                                      !- Outlet Port
  {20e40eed-700e-4bce-b761-cdc4593e8e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac5eb240-dda8-4535-a71e-345c4d80fcd6}, !- Handle
  {ce81b98f-02f6-43e8-a827-5ab0f49642ab}, !- Name
  {20e40eed-700e-4bce-b761-cdc4593e8e94}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8ca5e989-8493-46ea-8979-5d40131b8843}, !- Handle
  Controller Water Coil 14,               !- Name
  {763e08a3-e2b8-4643-a32a-3d03ef9c05c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e509e050-a3ce-4aa9-b28f-39ce8135a712}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {d883abca-a908-4ffd-9bed-d8c6e901d536}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  5,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {763e08a3-e2b8-4643-a32a-3d03ef9c05c2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1879a1c1-09b6-4274-874b-a0ed16cd8f67}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3ea59aa9-27f7-4382-8f68-1c794741068c}, !- Handle
  Node 233,                               !- Name
  {1879a1c1-09b6-4274-874b-a0ed16cd8f67}, !- Inlet Port
  {a192746a-2396-4b44-a5aa-9f3ae2f98683}; !- Outlet Port

OS:Node,
  {4fd02511-00a4-44b5-b109-56ba7e25871a}, !- Handle
  Node 234,                               !- Name
  {b35e0338-f0a9-442c-84a6-d7c30b572c21}, !- Inlet Port
  {eb321182-46ab-4b4c-a223-b923f39283ee}; !- Outlet Port

OS:Connection,
  {a192746a-2396-4b44-a5aa-9f3ae2f98683}, !- Handle
  {04f21da4-0f3b-4088-aace-eb639fc68d81}, !- Name
  {3ea59aa9-27f7-4382-8f68-1c794741068c}, !- Source Object
  3,                                      !- Outlet Port
  {543e6932-71e1-4b1f-89ad-ca6128c46e53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b35e0338-f0a9-442c-84a6-d7c30b572c21}, !- Handle
  {da88cd97-f846-44bf-85a1-307fd5c204f5}, !- Name
  {c447d41e-b5da-419c-9c30-7b1d38610eaa}, !- Source Object
  12,                                     !- Outlet Port
  {4fd02511-00a4-44b5-b109-56ba7e25871a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb321182-46ab-4b4c-a223-b923f39283ee}, !- Handle
  {b459f2f1-6e70-4054-8b78-002af97ecffb}, !- Name
  {4fd02511-00a4-44b5-b109-56ba7e25871a}, !- Source Object
  3,                                      !- Outlet Port
  {ebf75f7d-2c30-4143-a37b-41e8b6b9d54a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {79bd03ec-c347-4e2c-9ebe-2ce4e8d85409}, !- Handle
  Node 235,                               !- Name
  {ad727da9-489b-4fdc-8ea1-754fbd09d165}, !- Inlet Port
  {d883abca-a908-4ffd-9bed-d8c6e901d536}; !- Outlet Port

OS:Connection,
  {ad727da9-489b-4fdc-8ea1-754fbd09d165}, !- Handle
  {cab13fc5-13cc-41c9-a2c3-0155a733f06e}, !- Name
  {a825b663-1a57-43e4-bcab-124c34764a81}, !- Source Object
  4,                                      !- Outlet Port
  {79bd03ec-c347-4e2c-9ebe-2ce4e8d85409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d883abca-a908-4ffd-9bed-d8c6e901d536}, !- Handle
  {4981b8ea-5ee6-4ee9-bdb7-344d13a1d34d}, !- Name
  {79bd03ec-c347-4e2c-9ebe-2ce4e8d85409}, !- Source Object
  3,                                      !- Outlet Port
  {e509e050-a3ce-4aa9-b28f-39ce8135a712}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1879a1c1-09b6-4274-874b-a0ed16cd8f67}, !- Handle
  {dc5212c1-d073-49f6-8c9e-8f32f4a5bafd}, !- Name
  {e509e050-a3ce-4aa9-b28f-39ce8135a712}, !- Source Object
  12,                                     !- Outlet Port
  {3ea59aa9-27f7-4382-8f68-1c794741068c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7c63e85a-11dd-44d8-8f7f-214c4df1d102}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bf3d98ca-2d80-408a-a273-984863d5f9e7}, !- Water Inlet Node Name
  {ae8faac2-e33e-4e42-a4f6-4c4bde5aba17}; !- Water Outlet Node Name

OS:Node,
  {a9141674-312e-46be-b8bb-45f0efec6e97}, !- Handle
  Node 236,                               !- Name
  {0ace8ace-8c9d-4a28-a2f2-bac3673bfc74}, !- Inlet Port
  {bf3d98ca-2d80-408a-a273-984863d5f9e7}; !- Outlet Port

OS:Connection,
  {0ace8ace-8c9d-4a28-a2f2-bac3673bfc74}, !- Handle
  {bb1eb435-db08-4e84-9520-2a782b54284d}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  30,                                     !- Outlet Port
  {a9141674-312e-46be-b8bb-45f0efec6e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7937a65d-ce2c-48e2-9273-599c647bf0d2}, !- Handle
  Node 237,                               !- Name
  {ae8faac2-e33e-4e42-a4f6-4c4bde5aba17}, !- Inlet Port
  {c85c961c-ddad-468f-8aa5-ab9dccaf9d8a}; !- Outlet Port

OS:Connection,
  {bf3d98ca-2d80-408a-a273-984863d5f9e7}, !- Handle
  {5a6cefc9-0fc1-434a-9fd7-164431cc1c3f}, !- Name
  {a9141674-312e-46be-b8bb-45f0efec6e97}, !- Source Object
  3,                                      !- Outlet Port
  {7c63e85a-11dd-44d8-8f7f-214c4df1d102}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ae8faac2-e33e-4e42-a4f6-4c4bde5aba17}, !- Handle
  {486c2960-1c43-4c02-9554-69ee032721f7}, !- Name
  {7c63e85a-11dd-44d8-8f7f-214c4df1d102}, !- Source Object
  10,                                     !- Outlet Port
  {7937a65d-ce2c-48e2-9273-599c647bf0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c85c961c-ddad-468f-8aa5-ab9dccaf9d8a}, !- Handle
  {b07775da-136a-4b05-8053-57b86b7411d7}, !- Name
  {7937a65d-ce2c-48e2-9273-599c647bf0d2}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {995bcf0f-004c-4f55-9d3d-f4fa6bd050b9}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {7c63e85a-11dd-44d8-8f7f-214c4df1d102}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {ad892b0f-25ad-412f-ad55-347755ecdfa4}, !- Handle
  Coil Heating Water 12,                  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c5c8ec0d-7945-47ac-870e-3242503d5c89}, !- Water Inlet Node Name
  {0d2d03c7-e1ff-4cc2-8c01-cb4ab2e7e655}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9019cb0f-2f08-4df9-aa48-9c08640a6a9b}, !- Handle
  Node 238,                               !- Name
  {272d7a81-6277-4aef-b71e-a3a7ab316a86}, !- Inlet Port
  {c5c8ec0d-7945-47ac-870e-3242503d5c89}; !- Outlet Port

OS:Connection,
  {272d7a81-6277-4aef-b71e-a3a7ab316a86}, !- Handle
  {aae5ae31-6c53-4717-b9a3-ceb1b334f8fc}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  31,                                     !- Outlet Port
  {9019cb0f-2f08-4df9-aa48-9c08640a6a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16bf2ee5-31f3-4ae8-9611-4cab0d353bfa}, !- Handle
  Node 239,                               !- Name
  {0d2d03c7-e1ff-4cc2-8c01-cb4ab2e7e655}, !- Inlet Port
  {e875b33e-52cb-430d-88d2-b9dfe9ee4164}; !- Outlet Port

OS:Connection,
  {c5c8ec0d-7945-47ac-870e-3242503d5c89}, !- Handle
  {fd9416e0-5b4f-4861-a537-a8d1e4fb4104}, !- Name
  {9019cb0f-2f08-4df9-aa48-9c08640a6a9b}, !- Source Object
  3,                                      !- Outlet Port
  {ad892b0f-25ad-412f-ad55-347755ecdfa4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d2d03c7-e1ff-4cc2-8c01-cb4ab2e7e655}, !- Handle
  {d8ecf6a8-49d4-48eb-a942-a27cf35e7673}, !- Name
  {ad892b0f-25ad-412f-ad55-347755ecdfa4}, !- Source Object
  6,                                      !- Outlet Port
  {16bf2ee5-31f3-4ae8-9611-4cab0d353bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e875b33e-52cb-430d-88d2-b9dfe9ee4164}, !- Handle
  {cea3b0a4-6a4b-466c-a8ff-f33852f71352}, !- Name
  {16bf2ee5-31f3-4ae8-9611-4cab0d353bfa}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {874fa975-a7fb-427c-9b93-36eddb89ffb2}, !- Handle
  Controller Water Coil 15,               !- Name
  {ad892b0f-25ad-412f-ad55-347755ecdfa4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03d79ca3-b87f-45f3-a450-4e4ea61983b4}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {8ae21c71-5462-46dd-b7fd-d42d2b404b83}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ad892b0f-25ad-412f-ad55-347755ecdfa4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d8486074-d777-4601-86b4-392035764254}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {47c9bf6a-7e6d-487e-9285-89841b498933}, !- Handle
  Node 240,                               !- Name
  {d8486074-d777-4601-86b4-392035764254}, !- Inlet Port
  {450ea0ad-5bb1-46b4-a5fe-0c26ed581f94}; !- Outlet Port

OS:Node,
  {f0d0a623-9ef6-45d5-b162-6d3c58c7074e}, !- Handle
  Node 241,                               !- Name
  {67316119-3204-45d6-9431-dfc768791014}, !- Inlet Port
  {1ffd3d25-8cb4-4c9c-bbad-c7364881d7ad}; !- Outlet Port

OS:Connection,
  {450ea0ad-5bb1-46b4-a5fe-0c26ed581f94}, !- Handle
  {005de46a-f879-4d64-8f56-f095d61ca33f}, !- Name
  {47c9bf6a-7e6d-487e-9285-89841b498933}, !- Source Object
  3,                                      !- Outlet Port
  {bfedb7ad-4082-435c-b9a5-3c5a15c1281e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67316119-3204-45d6-9431-dfc768791014}, !- Handle
  {57ee90fb-c8ec-4b5e-b9eb-ea4ccc5d247d}, !- Name
  {f8e357e9-6eed-4a65-b2e6-21d368b5b3c8}, !- Source Object
  12,                                     !- Outlet Port
  {f0d0a623-9ef6-45d5-b162-6d3c58c7074e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ffd3d25-8cb4-4c9c-bbad-c7364881d7ad}, !- Handle
  {c51aa8ee-596a-4ae5-8a0b-b4a2d0a9ce11}, !- Name
  {f0d0a623-9ef6-45d5-b162-6d3c58c7074e}, !- Source Object
  3,                                      !- Outlet Port
  {ebf75f7d-2c30-4143-a37b-41e8b6b9d54a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ba81c32a-7454-47dd-b751-ca0a2607c464}, !- Handle
  Node 242,                               !- Name
  {7b939591-fe4f-4086-aba8-96255f66973e}, !- Inlet Port
  {8ae21c71-5462-46dd-b7fd-d42d2b404b83}; !- Outlet Port

OS:Connection,
  {7b939591-fe4f-4086-aba8-96255f66973e}, !- Handle
  {40616b5b-d1a1-462e-9218-aedf643e2044}, !- Name
  {a825b663-1a57-43e4-bcab-124c34764a81}, !- Source Object
  5,                                      !- Outlet Port
  {ba81c32a-7454-47dd-b751-ca0a2607c464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae21c71-5462-46dd-b7fd-d42d2b404b83}, !- Handle
  {75ad232b-841e-482f-ad20-f3fcca930379}, !- Name
  {ba81c32a-7454-47dd-b751-ca0a2607c464}, !- Source Object
  3,                                      !- Outlet Port
  {03d79ca3-b87f-45f3-a450-4e4ea61983b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8486074-d777-4601-86b4-392035764254}, !- Handle
  {b47f16ff-bc4b-4bce-b2a6-cfc48bf38836}, !- Name
  {03d79ca3-b87f-45f3-a450-4e4ea61983b4}, !- Source Object
  12,                                     !- Outlet Port
  {47c9bf6a-7e6d-487e-9285-89841b498933}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {497bc16b-82e7-4b5f-9df5-f1b1f3d490f6}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f2d7ecd7-bbde-4bea-8454-34cffcbd6219}, !- Water Inlet Node Name
  {60dd0c8c-6a68-4fe2-ba36-be78be7bb446}; !- Water Outlet Node Name

OS:Node,
  {e96e9872-2bcf-41d0-85cd-b2d9de2154c6}, !- Handle
  Node 243,                               !- Name
  {e91f8086-d35b-4d8c-876d-07f91b406a76}, !- Inlet Port
  {f2d7ecd7-bbde-4bea-8454-34cffcbd6219}; !- Outlet Port

OS:Connection,
  {e91f8086-d35b-4d8c-876d-07f91b406a76}, !- Handle
  {faa2d161-62ae-46de-aa1c-a5086d5da038}, !- Name
  {d0e8f0b6-80b7-4334-a9bb-d7ab7a4e3f0e}, !- Source Object
  32,                                     !- Outlet Port
  {e96e9872-2bcf-41d0-85cd-b2d9de2154c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09a157e4-b13b-402f-9b04-9d4e4f8a6352}, !- Handle
  Node 244,                               !- Name
  {60dd0c8c-6a68-4fe2-ba36-be78be7bb446}, !- Inlet Port
  {6aa6fc0b-a7cd-4e2f-965b-9c94575c0a00}; !- Outlet Port

OS:Connection,
  {f2d7ecd7-bbde-4bea-8454-34cffcbd6219}, !- Handle
  {91ee21d9-d48d-40a5-9d3a-21c39ae60980}, !- Name
  {e96e9872-2bcf-41d0-85cd-b2d9de2154c6}, !- Source Object
  3,                                      !- Outlet Port
  {497bc16b-82e7-4b5f-9df5-f1b1f3d490f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {60dd0c8c-6a68-4fe2-ba36-be78be7bb446}, !- Handle
  {c2581068-d679-495c-861f-48b793bf9183}, !- Name
  {497bc16b-82e7-4b5f-9df5-f1b1f3d490f6}, !- Source Object
  10,                                     !- Outlet Port
  {09a157e4-b13b-402f-9b04-9d4e4f8a6352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa6fc0b-a7cd-4e2f-965b-9c94575c0a00}, !- Handle
  {d0827a10-5730-4c79-9712-5e21e7a7627a}, !- Name
  {09a157e4-b13b-402f-9b04-9d4e4f8a6352}, !- Source Object
  3,                                      !- Outlet Port
  {5f28fc1e-f8bc-42e5-8bf9-756cbd18c125}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e305ed90-ebdd-4834-87e6-ffcfa834ef42}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  {497bc16b-82e7-4b5f-9df5-f1b1f3d490f6}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {456f68b9-04f6-445f-9894-09ae77b1f596}, !- Handle
  Coil Heating Water 13,                  !- Name
  {a21c4847-675f-478f-bf26-8e3e64c449af}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {247677fa-df25-4dff-9716-78f31df2c80a}, !- Water Inlet Node Name
  {e77f67b4-4e5b-43b6-969f-4c0f02500600}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d893c6f8-8473-4a9f-aacd-ab6f246b751e}, !- Handle
  Node 245,                               !- Name
