Program Version,EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.03.19 18:35
! <Version>, Version ID
 Version, 8.9
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 1.000, 1.000, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod, -12.27, -13.66, -11.19,  -7.33,   2.77,  10.57,  15.83,  17.43,  14.70,   8.65,   0.56,  -6.95
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Fort McMurray AP AB CAN CWEC2016 WMO#=716890,56.65,-111.22,-7.00,369.10,96969,1.1525
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,20,137,17
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A,0.0,25.00,75.00,3.80,50.00,89.15,5.70,1,1,1,0.00,100.00,75.00,100.00,3.80,7.60,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A,0.0,0.00,0.00,3.80,50.00,10.85,5.70,1,1,1,0.00,100.00,0.00,25.00,3.80,7.60,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH,0.0,0.00,0.00,7.60,10.85,50.00,9.50,1,1,1,0.00,25.00,0.00,100.00,7.60,11.40,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A,0.0,25.00,25.00,11.40,50.00,50.00,13.30,1,1,1,25.00,75.00,25.00,75.00,11.40,15.20,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,125.00,6,1,0,Yes
 Zone Information, WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A,0.0,25.00,25.00,7.60,50.00,50.00,9.50,1,1,1,25.00,75.00,25.00,75.00,7.60,11.40,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A,0.0,0.00,0.00,11.40,10.85,50.00,13.30,1,1,1,0.00,25.00,0.00,100.00,11.40,15.20,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,188.75,6,2,0,Yes
 Zone Information, WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A,0.0,0.00,0.00,7.60,50.00,10.85,9.50,1,1,1,0.00,100.00,0.00,25.00,7.60,11.40,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A,0.0,75.00,25.00,7.60,89.15,50.00,9.50,1,1,1,75.00,100.00,0.00,100.00,7.60,11.40,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A,0.0,25.00,75.00,7.60,50.00,89.15,9.50,1,1,1,0.00,100.00,75.00,100.00,7.60,11.40,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A,0.0,0.00,0.00,0.00,10.85,50.00,1.90,1,1,1,0.00,25.00,0.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A,0.0,75.00,25.00,11.40,89.15,50.00,13.30,1,1,1,75.00,100.00,0.00,100.00,11.40,15.20,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,188.75,6,2,0,Yes
 Zone Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A,0.0,25.00,75.00,11.40,50.00,89.15,13.30,1,1,1,0.00,100.00,75.00,100.00,11.40,15.20,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,188.75,6,2,0,Yes
 Zone Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A,0.0,25.00,75.00,0.00,50.00,89.15,1.90,1,1,1,0.00,100.00,75.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A,0.0,25.00,25.00,0.00,50.00,50.00,1.90,1,1,1,25.00,75.00,25.00,75.00,0.00,3.80,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A,0.0,75.00,25.00,3.80,89.15,50.00,5.70,1,1,1,75.00,100.00,0.00,100.00,3.80,7.60,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A,0.0,75.00,25.00,0.00,89.15,50.00,1.90,1,1,1,75.00,100.00,0.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A,0.0,25.00,25.00,3.80,50.00,50.00,5.70,1,1,1,25.00,75.00,25.00,75.00,3.80,7.60,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A,0.0,0.00,0.00,0.00,50.00,10.85,1.90,1,1,1,0.00,100.00,0.00,25.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A,0.0,0.00,0.00,11.40,50.00,10.85,13.30,1,1,1,0.00,100.00,0.00,25.00,11.40,15.20,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,188.75,6,2,0,Yes
 Zone Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A,0.0,0.00,0.00,3.80,10.85,50.00,5.70,1,1,1,0.00,25.00,0.00,100.00,3.80,7.60,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A,1875.00,93.8,19.979,5.005E-002,12.600,7.500,0.000,0.000,0.000,0.000,20.100,No
 Zone Internal Gains Nominal, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A,1875.00,375.0,5.000,0.200,18.500,2.500,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH,1875.00,75.1,24.974,4.004E-002,14.700,2.500,0.000,0.000,0.000,0.000,17.200,No
 Zone Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A,2500.00,25.0,99.896,1.001E-002,8.400,0.000,0.000,0.000,0.000,0.000,8.400,No
 Zone Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A,2500.00,25.0,99.896,1.001E-002,8.400,0.000,0.000,0.000,0.000,0.000,8.400,No
 Zone Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A,1875.00,18.8,99.896,1.001E-002,8.400,0.000,0.000,0.000,0.000,0.000,8.400,No
 Zone Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A,1875.00,18.8,99.896,1.001E-002,8.400,0.000,0.000,0.000,0.000,0.000,8.400,No
 Zone Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A,1875.00,18.8,99.896,1.001E-002,8.400,0.000,0.000,0.000,0.000,0.000,8.400,No
 Zone Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A,1875.00,18.8,99.896,1.001E-002,8.400,0.000,0.000,0.000,0.000,0.000,8.400,No
 Zone Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A,1875.00,18.8,99.896,1.001E-002,8.400,0.000,0.000,0.000,0.000,0.000,8.400,No
 Zone Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A,1875.00,18.8,99.896,1.001E-002,8.400,0.000,0.000,0.000,0.000,0.000,8.400,No
 Zone Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A,1875.00,18.8,99.896,1.001E-002,7.100,0.000,0.000,0.000,0.000,0.000,7.100,No
 Zone Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A,1875.00,18.8,99.896,1.001E-002,7.100,0.000,0.000,0.000,0.000,0.000,7.100,No
 Zone Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A,2500.00,25.0,99.896,1.001E-002,7.100,0.000,0.000,0.000,0.000,0.000,7.100,No
 Zone Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A,1875.00,18.8,99.896,1.001E-002,7.100,0.000,0.000,0.000,0.000,0.000,7.100,No
 Zone Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A,1875.00,18.8,99.896,1.001E-002,7.100,0.000,0.000,0.000,0.000,0.000,7.100,No
 Zone Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A,2500.00,25.0,99.896,1.001E-002,7.100,0.000,0.000,0.000,0.000,0.000,7.100,No
 Zone Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A,1875.00,18.8,99.896,1.001E-002,7.100,0.000,0.000,0.000,0.000,0.000,7.100,No
 Zone Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A,1875.00,18.8,99.896,1.001E-002,7.100,0.000,0.000,0.000,0.000,0.000,7.100,No
 Zone Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A,1875.00,18.8,99.896,1.001E-002,7.100,0.000,0.000,0.000,0.000,0.000,7.100,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A,2500.00,25.0,25.0,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,23
 People Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A,2500.00,25.0,25.0,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,23
 People Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A,2500.00,25.0,25.0,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,23
 People Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A,2500.00,25.0,25.0,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,23
 People Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A PEOPLE,NECB-A-OCCUPANCY,WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH SPACE FUNCTION COURTHOUSE - CELL PEOPLE,NECB-H-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH,1875.00,75.1,75.1,4.004E-002,24.974,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,68,68
 People Internal Gains Nominal, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A SPACE FUNCTION COURTHOUSE - CHAMBERS PEOPLE,NECB-A-OCCUPANCY,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,84
 People Internal Gains Nominal, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A SPACE FUNCTION COURTHOUSE - COURTROOM PEOPLE,NECB-A-OCCUPANCY,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A,1875.00,375.0,375.0,0.200,5.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,337
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A,2500.00,25.0,20999.825,8.400,839.117,0.000,0.500,0.200,0.300,1.000,General,1049.991,18899.843
 Lights Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A,2500.00,25.0,20999.825,8.400,839.117,0.000,0.500,0.200,0.300,1.000,General,1049.991,18899.843
 Lights Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A,1875.00,18.8,15749.869,8.400,839.117,0.000,0.500,0.200,0.300,1.000,General,787.493,14174.882
 Lights Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A,1875.00,18.8,15749.869,8.400,839.117,0.000,0.500,0.200,0.300,1.000,General,787.493,14174.882
 Lights Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A,1875.00,18.8,15749.869,8.400,839.117,0.000,0.500,0.200,0.300,1.000,General,787.493,14174.882
 Lights Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A,1875.00,18.8,15749.869,8.400,839.117,0.000,0.500,0.200,0.300,1.000,General,787.493,14174.882
 Lights Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A,1875.00,18.8,15749.869,8.400,839.117,0.000,0.500,0.200,0.300,1.000,General,787.493,14174.882
 Lights Internal Gains Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A,1875.00,18.8,15749.869,8.400,839.117,0.000,0.500,0.200,0.300,1.000,General,787.493,14174.882
 Lights Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A,1875.00,18.8,13312.389,7.100,709.254,0.000,0.500,0.200,0.300,1.000,General,665.619,11981.150
 Lights Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A,1875.00,18.8,13312.389,7.100,709.254,0.000,0.500,0.200,0.300,1.000,General,665.619,11981.150
 Lights Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A,2500.00,25.0,17749.852,7.100,709.254,0.000,0.500,0.200,0.300,1.000,General,887.493,15974.867
 Lights Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A,1875.00,18.8,13312.389,7.100,709.254,0.000,0.500,0.200,0.300,1.000,General,665.619,11981.150
 Lights Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A,1875.00,18.8,13312.389,7.100,709.254,0.000,0.500,0.200,0.300,1.000,General,665.619,11981.150
 Lights Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A,2500.00,25.0,17749.852,7.100,709.254,0.000,0.500,0.200,0.300,1.000,General,887.493,15974.867
 Lights Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A,1875.00,18.8,13312.389,7.100,709.254,0.000,0.500,0.200,0.300,1.000,General,665.619,11981.150
 Lights Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A,1875.00,18.8,13312.389,7.100,709.254,0.000,0.500,0.200,0.300,1.000,General,665.619,11981.150
 Lights Internal Gains Nominal, WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A LIGHTS,NECB-A-LIGHTING,WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A,1875.00,18.8,13312.389,7.100,709.254,0.000,0.500,0.200,0.300,1.000,General,665.619,11981.150
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH SPACE FUNCTION COURTHOUSE - CELL LIGHTS,NECB-H-LIGHTING,DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH,1875.00,75.1,27562.271,14.700,367.114,0.000,0.500,0.200,0.300,1.000,General,24806.044,24806.044
 Lights Internal Gains Nominal, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A SPACE FUNCTION COURTHOUSE - CHAMBERS LIGHTS,NECB-A-LIGHTING,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A,1875.00,93.8,23624.803,12.600,251.735,0.000,0.500,0.200,0.300,1.000,General,1181.240,21262.323
 Lights Internal Gains Nominal, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A SPACE FUNCTION COURTHOUSE - COURTROOM LIGHTS,NECB-A-LIGHTING,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A,1875.00,375.0,34687.211,18.500,92.502,0.000,0.500,0.200,0.300,1.000,General,1734.361,31218.490
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH SPACE FUNCTION COURTHOUSE - CELL ELEC EQUIP,NECB-H-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH,1875.00,75.1,4687.461,2.500,62.434,0.000,0.500,0.000,0.500,General,4218.715,4218.715
 ElectricEquipment Internal Gains Nominal, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A SPACE FUNCTION COURTHOUSE - CHAMBERS ELEC EQUIP,NECB-A-ELECTRIC-EQUIPMENT,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A,1875.00,93.8,14062.383,7.500,149.842,0.000,0.500,0.000,0.500,General,2812.477,12656.145
 ElectricEquipment Internal Gains Nominal, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A SPACE FUNCTION COURTHOUSE - COURTROOM ELEC EQUIP,NECB-A-ELECTRIC-EQUIPMENT,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A,1875.00,375.0,4687.461,2.500,12.500,0.000,0.500,0.000,0.500,General,937.492,4218.715
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, COURTHOUSE - CHAMBERS-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A,1875.00,93.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, COURTHOUSE - COURTROOM-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A,1875.00,375.0,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, COURTHOUSE - CELL-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH,1875.00,75.1,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORR. < 2.4M WIDE-SCH-B-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A,2500.00,25.0,0.625,2.500E-004,2.500E-004,0.237,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORR. < 2.4M WIDE-SCH-D-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A,1875.00,18.8,0.564,3.007E-004,2.500E-004,0.285,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORR. < 2.4M WIDE-SCH-E-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORR. < 2.4M WIDE-SCH-F-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORR. < 2.4M WIDE-SCH-G-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORR. < 2.4M WIDE-SCH-I-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A,1875.00,18.8,0.564,3.007E-004,2.500E-004,0.285,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORR. >= 2.4M WIDE-SCH-A-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A,1875.00,18.8,0.564,3.007E-004,2.500E-004,0.285,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORR. >= 2.4M WIDE-SCH-D-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORR. >= 2.4M WIDE-SCH-H-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A,1875.00,18.8,0.564,3.007E-004,2.500E-004,0.285,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORR. >= 2.4M WIDE-SCH-I-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A INFILTRATION,ALWAYS ON,WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A,2500.00,25.0,0.625,2.501E-004,2.501E-004,0.237,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A INFILTRATION,ALWAYS ON,WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A,2500.00,25.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A INFILTRATION,ALWAYS ON,WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A,1875.00,18.8,0.564,3.007E-004,2.501E-004,0.285,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A INFILTRATION,ALWAYS ON,WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A,1875.00,18.8,9.502E-002,5.068E-005,2.501E-004,4.801E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A INFILTRATION,ALWAYS ON,WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A,1875.00,18.8,9.502E-002,5.068E-005,2.501E-004,4.801E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A INFILTRATION,ALWAYS ON,WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A,1875.00,18.8,9.502E-002,5.068E-005,2.501E-004,4.801E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A INFILTRATION,ALWAYS ON,WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A,1875.00,18.8,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A INFILTRATION,ALWAYS ON,WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A,1875.00,18.8,0.564,3.007E-004,2.501E-004,0.285,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A,Mixing/Well-Stirred
RoomAir Model,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A,   1.3000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A,   1.1000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, Cooling, 34322.63119, 37754.89431, 2.65283, 2.91811, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 1875.00000, 93.84784, 0.80963, 0.00000
 Zone Sizing Information, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, Heating, 15593.73893, 20271.86060, 0.60587, 0.80963, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 93.84784, 0.80963, 0.00000
 Zone Sizing Information, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, Cooling, 57768.49009, 63545.33910, 4.46592, 4.91251, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 28.90000, 8.76969E-003, 1875.00000, 374.98773, 3.90525, 0.00000
 Zone Sizing Information, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, Heating, 12343.99607, 16047.19489, 0.47746, 3.90525, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 374.98773, 3.90525, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, Cooling, 54427.76857, 59870.54543, 4.20668, 4.62735, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:20:00, 25.30400, 8.76968E-003, 1875.00000, 75.07828, 2.33363, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, Heating, 0.00000, 0.00000, 0.00000, 2.33363, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 75.07828, 2.33363, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, Cooling, 67784.38822, 74562.82704, 5.23866, 5.76253, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:50:00, 28.79667, 8.76969E-003, 2500.00000, 25.02609, 0.76200, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, Heating, 103254.95120, 134231.43657, 4.13711, 5.37824, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 2500.00000, 25.02609, 0.76200, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A, Cooling, 26348.52019, 28983.37221, 2.03633, 2.23996, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 2500.00000, 25.02609, 0.76200, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A, Heating, 10320.39486, 13416.51332, 0.40971, 0.76200, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 2500.00000, 25.02609, 0.76200, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A, Cooling, 72009.39457, 79210.33403, 5.56523, 6.12176, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 16:10:00, 27.99067, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A, Heating, 95313.63465, 123907.72505, 3.82407, 4.97129, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A, Cooling, 36357.64121, 39993.40534, 2.80985, 3.09084, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 28.90000, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A, Heating, 38675.81364, 50278.55773, 1.53589, 1.99665, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A, Cooling, 32855.45405, 36140.99945, 2.53920, 2.79312, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 24.18800, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A, Heating, 43178.51469, 56132.06910, 1.71815, 2.23360, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A, Cooling, 25396.80433, 27936.48477, 1.96277, 2.15905, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A, Heating, 39718.92704, 51634.60515, 1.57819, 2.05165, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A, Cooling, 14578.06542, 16035.87196, 1.05808, 1.16388, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 07:00:00, 17.61600, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A, Heating, 0.00000, 0.00000, 0.00000, 0.57150, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A, Cooling, 61046.13696, 67150.75065, 4.71790, 5.18969, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:50:00, 28.79667, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A, Heating, 104711.79894, 136125.33863, 4.20429, 5.46558, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A, Cooling, 52301.96940, 57532.16634, 4.04210, 4.44631, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:50:00, 28.79667, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A, Heating, 56865.44568, 73925.07939, 2.27069, 2.95190, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A, Cooling, 11882.91368, 13071.20505, 0.91836, 1.01020, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A, Heating, 275.72491, 358.44238, 1.11338E-002, 0.57150, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 07:10:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A, Cooling, 13051.73448, 14356.90792, 1.00869, 1.10956, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 2500.00000, 25.02609, 0.76200, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A, Heating, 0.00000, 0.00000, 0.00000, 0.76200, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 2500.00000, 25.02609, 0.76200, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A, Cooling, 31049.09309, 34154.00240, 2.24279, 2.46707, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 07:00:00, 17.61600, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A, Heating, 24849.58980, 32304.46674, 0.97623, 1.26910, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A, Cooling, 12707.02662, 13977.72929, 0.98205, 1.08026, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 12:00:00, 27.28800, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A, Heating, 6014.57306, 7818.94498, 0.23923, 0.57150, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A, Cooling, 20442.94562, 22487.24018, 1.48508, 1.63359, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 07:00:00, 17.61600, 8.76969E-003, 2500.00000, 25.02609, 0.76200, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A, Heating, 0.00000, 0.00000, 0.00000, 0.76200, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 2500.00000, 25.02609, 0.76200, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A, Cooling, 14649.04611, 16113.95072, 1.13214, 1.24535, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A, Heating, 0.00000, 0.00000, 0.00000, 0.57150, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A, Cooling, 69941.16406, 76935.28047, 5.40533, 5.94586, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:30:00, 28.59000, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A, Heating, 56492.75916, 73440.58691, 2.25559, 2.93226, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A, Cooling, 32669.16134, 35936.07747, 2.52481, 2.77729, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:50:00, 26.13067, 8.76969E-003, 1875.00000, 18.76957, 0.57150, 0.00000
 Zone Sizing Information, WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A, Heating, 13957.84537, 18145.19898, 0.54622, 0.71009, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 0.57150, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, Cooling, Sensible, 40138.95, 2.91811, 2.91811, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, Heating, Sensible, 74262.10, 0.80963, 0.80963, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, Cooling, Sensible, 84740.32, 4.91251, 4.91251, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, Heating, Sensible, 358205.41, 3.90525, 3.90525, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, Cooling, Sensible, 62471.61, 4.62735, 4.62735, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, Heating, Sensible, 214049.57, 2.33363, 2.33363, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, Cooling, Sensible, 673748.13, 50.23631, 50.23631, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, Heating, Sensible, 1550138.49, 34.53237, 34.53237, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 19, Design Size Maximum Air Flow Rate [m3/s], 2.91811
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 19, Design Size Maximum Water Flow Rate [m3/s], 3.02777E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 19, Design Size U-Factor Times Area Value [W/K], 613.68780
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 20, Design Size Maximum Air Flow Rate [m3/s], 4.91251
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 20, Design Size Maximum Water Flow Rate [m3/s], 2.39678E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 20, Design Size U-Factor Times Area Value [W/K], 485.99353
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 1, Design Size Maximum Air Flow Rate [m3/s], 4.62735
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 1, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 1, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 2, Design Size Maximum Air Flow Rate [m3/s], 5.76253
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 2, Design Size Maximum Water Flow Rate [m3/s], 2.00486E-003
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 2, Design Size U-Factor Times Area Value [W/K], 4095.77286
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 3, Design Size Maximum Air Flow Rate [m3/s], 2.23996
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 3, Design Size Maximum Water Flow Rate [m3/s], 2.00387E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 3, Design Size U-Factor Times Area Value [W/K], 405.97630
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 4, Design Size Maximum Air Flow Rate [m3/s], 6.12176
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 4, Design Size Maximum Water Flow Rate [m3/s], 1.85066E-003
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 4, Design Size U-Factor Times Area Value [W/K], 3780.35125
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 5, Design Size Maximum Air Flow Rate [m3/s], 3.09084
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 5, Design Size Maximum Water Flow Rate [m3/s], 7.50951E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 5, Design Size U-Factor Times Area Value [W/K], 1534.73720
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 6, Design Size Maximum Air Flow Rate [m3/s], 2.79312
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 6, Design Size Maximum Water Flow Rate [m3/s], 8.38378E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 6, Design Size U-Factor Times Area Value [W/K], 1712.53684
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 7, Design Size Maximum Air Flow Rate [m3/s], 2.15905
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 7, Design Size Maximum Water Flow Rate [m3/s], 7.71205E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 7, Design Size U-Factor Times Area Value [W/K], 1575.90766
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 8, Design Size Maximum Air Flow Rate [m3/s], 1.16388
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 8, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 8, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 9, Design Size Maximum Air Flow Rate [m3/s], 5.46558
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 9, Design Size Maximum Water Flow Rate [m3/s], 2.03314E-003
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 9, Design Size U-Factor Times Area Value [W/K], 4152.56083
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 10, Design Size Maximum Air Flow Rate [m3/s], 4.44631
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 10, Design Size Maximum Water Flow Rate [m3/s], 1.10413E-003
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 10, Design Size U-Factor Times Area Value [W/K], 2253.44808
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 11, Design Size Maximum Air Flow Rate [m3/s], 1.01020
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 11, Design Size Maximum Water Flow Rate [m3/s], 5.35363E-006
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 11, Design Size U-Factor Times Area Value [W/K], 6.96009
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 12, Design Size Maximum Air Flow Rate [m3/s], 1.10956
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 12, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 12, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 13, Design Size Maximum Air Flow Rate [m3/s], 2.46707
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 13, Design Size Maximum Water Flow Rate [m3/s], 4.82493E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 13, Design Size U-Factor Times Area Value [W/K], 984.61222
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 14, Design Size Maximum Air Flow Rate [m3/s], 1.08026
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 14, Design Size Maximum Water Flow Rate [m3/s], 1.16782E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 14, Design Size U-Factor Times Area Value [W/K], 236.55531
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 15, Design Size Maximum Air Flow Rate [m3/s], 1.63359
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 15, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 15, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 16, Design Size Maximum Air Flow Rate [m3/s], 1.24535
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 16, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 16, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 17, Design Size Maximum Air Flow Rate [m3/s], 5.94586
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 17, Design Size Maximum Water Flow Rate [m3/s], 1.09689E-003
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 17, Design Size U-Factor Times Area Value [W/K], 2238.69178
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 18, Design Size Maximum Air Flow Rate [m3/s], 2.77729
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 18, Design Size Maximum Water Flow Rate [m3/s], 2.71013E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 18, Design Size U-Factor Times Area Value [W/K], 553.12021
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.91811
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.91811
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.91811
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, Adjusted Heating Design Air Flow Rate [m3/s], 2.91811
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, Adjusted Cooling Design Air Flow Rate [m3/s], 2.91811
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, Adjusted Main Design Air Flow Rate [m3/s], 2.91811
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.91251
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.91251
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, Sum of Air Terminal Maximum Flow Rates [m3/s], 4.91251
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, Adjusted Heating Design Air Flow Rate [m3/s], 4.91251
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, Adjusted Cooling Design Air Flow Rate [m3/s], 4.91251
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, Adjusted Main Design Air Flow Rate [m3/s], 4.91251
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.62735
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.62735
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, Sum of Air Terminal Maximum Flow Rates [m3/s], 4.62735
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, Adjusted Heating Design Air Flow Rate [m3/s], 4.62735
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, Adjusted Cooling Design Air Flow Rate [m3/s], 4.62735
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, Adjusted Main Design Air Flow Rate [m3/s], 4.62735
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 50.51220
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 50.51220
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, Sum of Air Terminal Maximum Flow Rates [m3/s], 50.51220
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, Adjusted Heating Design Air Flow Rate [m3/s], 50.51220
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, Adjusted Cooling Design Air Flow Rate [m3/s], 50.51220
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, Adjusted Main Design Air Flow Rate [m3/s], 50.51220
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A, Design Supply Air Flow Rate [m3/s], 2.91811
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A, Design Supply Air Flow Rate [m3/s], 4.91251
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH, Design Supply Air Flow Rate [m3/s], 4.62735
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A, Design Supply Air Flow Rate [m3/s], 50.51220
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A,SPACE FUNCTION COURTHOUSE - CHAMBERS VENTILATION,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A,SPACE FUNCTION COURTHOUSE - COURTROOM VENTILATION,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH,SPACE FUNCTION COURTHOUSE - CELL VENTILATION,DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,ALWAYS ON DISCRETE,No,ZoneSum,1.00,17,WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A,SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A,SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A,SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A,SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A,SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A,SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A,SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A,SPACE FUNCTION CORR. < 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A,SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A,SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A,SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A,SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A,SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A,SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A,SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A,SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A DESIGN SPEC ZONE AIR DIST,WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A,SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-A VENTILATION,WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Maximum Outdoor Air Flow Rate [m3/s], 2.91811
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Minimum Outdoor Air Flow Rate [m3/s], 0.80963
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, Design Size Rated Air Flow Rate [m3/s], 2.91811
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, Design Size Gross Rated Total Cooling Capacity [W], 48305.15777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, Design Size Gross Rated Sensible Heat Ratio, 0.80066
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, 46040.8, 2.51, 8.56, 9.08, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 3, Design Size Nominal Capacity [W], 126847.06264
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 3, Design Size Maximum Flow Rate [m3/s], 2.91811
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 4, Maximum Outdoor Air Flow Rate [m3/s], 4.91251
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 4, Minimum Outdoor Air Flow Rate [m3/s], 3.90525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, Design Size Rated Air Flow Rate [m3/s], 4.91251
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, Design Size Gross Rated Total Cooling Capacity [W], 90969.49715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, Design Size Gross Rated Sensible Heat Ratio, 0.80065
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, 87156.0, 2.55, 8.72, 9.25, 8.95
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 4, Design Size Nominal Capacity [W], 383366.43525
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 4, Design Size Maximum Flow Rate [m3/s], 4.91251
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 4.62735
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 2.33363
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, Design Size Rated Air Flow Rate [m3/s], 4.62735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, Design Size Gross Rated Total Cooling Capacity [W], 76599.09114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, 73008.5, 2.51, 8.56, 9.08, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 1, Design Size Nominal Capacity [W], 269834.77126
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 1, Design Size Maximum Flow Rate [m3/s], 4.62735
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Maximum Outdoor Air Flow Rate [m3/s], 50.51220
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Minimum Outdoor Air Flow Rate [m3/s], 10.47750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, Design Size Rated Air Flow Rate [m3/s], 50.51220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, Design Size Gross Rated Total Cooling Capacity [W], 836156.26888
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, 796938.7, 2.51, 8.56, 9.04, 8.63
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 2, Design Size Nominal Capacity [W], 1941481.85041
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 2, Design Size Maximum Flow Rate [m3/s], 50.51220
Water Heater Information,WaterHeater:Mixed,335GAL NATURALGAS WATER HEATER - 226KBTU/HR,1.2683,66268.7,0.454,0.5962
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.20687E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 1.44824
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Flow Rate [m3/s], 1.20687E-002
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Power Consumption [W], 3083.39926
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER, Design Size Nominal Capacity [W], 811165.90952
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER, Design Size Design Water Flow Rate [m3/s], 1.20687E-002
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER, Design Size Nominal Capacity [W], 811165.90952
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER, Design Size Design Water Flow Rate [m3/s], 1.20687E-002
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 2.36809E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Plant Loop Volume [m3], 2.84171E-002
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Flow Rate [m3/s], 2.36809E-004
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Power Consumption [W], 37.63973
 Component Sizing Information, WaterHeater:Mixed, 335GAL NATURALGAS WATER HEATER - 226KBTU/HR, Use Side Design Flow Rate [m3/s], 2.36809E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,28.90,12.40,DefaultMultipliers,96969,250,3.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 10
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,2.4546050864E-002,8.4183306504E-002,Pass,Pass,5.3437041786E-002,0.2995618889,Pass,Pass
 Warmup Convergence Information,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,3.5422230993E-002,6.4102474010E-002,Pass,Pass,2.9843968537E-002,8.5760569388E-002,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,8.1719240904E-005,2.4957375465E-004,Pass,Pass,7.0958705408E-003,5.4120880352E-003,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,2.4863018438E-002,4.0080102743E-002,Pass,Pass,0.2602544580,1.9331520201,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,3.0877425632E-002,1.9351641719E-002,Pass,Pass,3.8694655226E-002,0.1077968562,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,5.5223259095E-002,3.8735056463E-002,Pass,Pass,5.7650872261E-002,0.2229597293,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,3.7632054875E-002,2.8290588729E-002,Pass,Pass,3.9155881500E-002,0.1026124162,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,4.6697685416E-002,2.8053724256E-002,Pass,Pass,3.1544271580E-002,9.2329851065E-002,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,3.3224534983E-002,2.0311699349E-002,Pass,Pass,3.6810324388E-002,9.9884496236E-002,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,2.6041831340E-002,1.6428310147E-002,Pass,Pass,4.4357187466E-002,0.1391438841,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,5.1998452355E-002,5.7145101381E-002,Pass,Pass,0.1584624068,0.8277037787,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,3.1715529805E-002,3.3881190015E-002,Pass,Pass,8.2749318092E-002,0.3910390874,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,2.1793214162E-002,1.3833553255E-002,Pass,Pass,5.3459171141E-002,0.1923434269,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,1.9634132942E-002,1.2536661535E-002,Pass,Pass,6.0264516308E-002,0.2360875476,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,4.8048823719E-002,3.1133637721E-002,Pass,Pass,3.7925319549E-002,0.1236990636,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,2.1424406384E-002,1.2947534308E-002,Pass,Pass,5.0797191978E-002,0.1767825602,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,2.5035043248E-002,1.6238306363E-002,Pass,Pass,4.5785617784E-002,0.1472872352,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,2.6329788075E-002,1.6367205749E-002,Pass,Pass,5.4702267783E-002,0.1936066968,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,4.3985593763E-002,4.0383458032E-002,Pass,Pass,0.1359605261,0.7436945593,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,4.9566502991E-002,3.6275576933E-002,Pass,Pass,3.4683100503E-002,9.4178611175E-002,Pass,Pass
Environment,FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-36.20,0.00,DefaultMultipliers,96969,90,1.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  8
 Warmup Convergence Information,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 2_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.1766181550E-002,0.2130877075,Pass,Pass,0.5931066558,5.5137102846,Pass,Pass
 Warmup Convergence Information,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 2_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5557457861E-002,0.2534872341,Pass,Pass,2.3788794668,25.3689167053,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 3_SCHH,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,4.5133789083E-002,0.2171860489,Pass,Pass,9.8162764287E-002,0.6078642862,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-B_FL=STORY 4_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5557342701E-002,0.3221671000,Pass,Pass,3.6670610062E-002,0.1398578788,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-C_FL=STORY 3_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,3.7212709476E-002,0.1130768107,Pass,Pass,0.1234852712,0.4518196428,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-D_FL=STORY 4_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.7796722753E-002,0.3463025657,Pass,Pass,3.0868185155E-002,0.1320539809,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-E_FL=STORY 3_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,4.6697775727E-002,0.1934185128,Pass,Pass,8.0323325620E-002,0.4200495556,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-F_FL=STORY 3_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,4.3414337466E-002,0.1763740756,Pass,Pass,7.7698226463E-002,0.3985326913,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-G_FL=STORY 3_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,4.0356894262E-002,0.1421851503,Pass,Pass,7.1594810599E-002,0.3637007277,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-H_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,3.2092051981E-002,8.3508631556E-002,Pass,Pass,0.2097034775,1.1379509642,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. < 2.4M WIDE-SCH-I_FL=STORY 4_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5686314786E-002,0.3396096358,Pass,Pass,2.7992643402E-002,0.1117823230,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-A_FL=STORY 4_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.8515852299E-002,0.2631705158,Pass,Pass,5.1154180112E-002,0.2166287527,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-B_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,3.0807485499E-002,7.1439857056E-002,Pass,Pass,0.1114166694,0.5395439478,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-C_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,2.9084227868E-002,6.4455893458E-002,Pass,Pass,0.2898437611,1.5346155229,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-D_FL=STORY 2_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,3.8099650585E-002,0.1593848263,Pass,Pass,0.2906574681,2.3746995168,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-E_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,2.9398195264E-002,7.7333506060E-002,Pass,Pass,0.2158812168,1.3138373080,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-F_FL=STORY 2_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,3.0449793488E-002,8.8175510004E-002,Pass,Pass,0.7237285806,7.2618167261,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-G_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,3.3483671673E-002,8.5803861458E-002,Pass,Pass,0.1035732967,0.3865977684,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-H_FL=STORY 4_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,7.2972188468E-002,0.3320402631,Pass,Pass,6.0556824323E-002,0.2474792969,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORR. >= 2.4M WIDE-SCH-I_FL=STORY 2_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,4.0881184982E-002,0.1764230392,Pass,Pass,0.1929543315,1.2500002531,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
