  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {7573d7ec-0764-461f-a0af-5cc0a7e2d42f}, !- Handle
  Schedule Rule 80,                       !- Name
  {44cd9585-63a0-4b31-943c-6bb0b0b354e1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {72a122be-4d90-47d8-854e-61417568c6f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72a122be-4d90-47d8-854e-61417568c6f0}, !- Handle
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {8a8b1022-9b17-4000-ae6a-928bd05bec86}, !- Handle
  Schedule Rule 81,                       !- Name
  {44cd9585-63a0-4b31-943c-6bb0b0b354e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb87f9f2-fb1a-4225-a7b1-b9aa4c3050c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb87f9f2-fb1a-4225-a7b1-b9aa4c3050c8}, !- Handle
  NECB-G-Lighting Sat Day,                !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {35cbe2a2-8ddb-4543-bf88-8231d8c22da6}, !- Handle
  Schedule Rule 82,                       !- Name
  {44cd9585-63a0-4b31-943c-6bb0b0b354e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89d82d51-5a19-44bd-88fe-763c8e24ff16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89d82d51-5a19-44bd-88fe-763c8e24ff16}, !- Handle
  NECB-G-Lighting Sun|Hol Day,            !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {6da0612e-7fc1-4d4d-9359-faecf9848f44}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {2d910064-34af-45ba-a1de-07955c1ceebd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d910064-34af-45ba-a1de-07955c1ceebd}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {1dd7a4ac-0ed6-42e7-acf9-75539f285c19}, !- Handle
  Schedule Rule 83,                       !- Name
  {6da0612e-7fc1-4d4d-9359-faecf9848f44}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7fa89883-6aa1-4607-a397-d69bfde859c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fa89883-6aa1-4607-a397-d69bfde859c0}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {87072369-210c-4dd7-8f13-b810d715a46c}, !- Handle
  Schedule Rule 84,                       !- Name
  {6da0612e-7fc1-4d4d-9359-faecf9848f44}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75bdfbe6-9e26-4a89-a082-39162240a6b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75bdfbe6-9e26-4a89-a082-39162240a6b8}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {9ded1f36-9b89-40ad-b7cb-ea6c9e9fd848}, !- Handle
  Schedule Rule 85,                       !- Name
  {6da0612e-7fc1-4d4d-9359-faecf9848f44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40464b48-5cee-465d-a236-9e3c411e05d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40464b48-5cee-465d-a236-9e3c411e05d8}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {919e0549-974b-45bf-a2ec-e61dc322c3c5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat, !- Name
  {ed73a62f-799a-4c59-934b-4876c069234f}, !- Heating Setpoint Temperature Schedule Name
  {33a49af0-36cd-4214-bd1a-0458407ae5e9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ed73a62f-799a-4c59-934b-4876c069234f}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  {27bfa3c0-b575-421e-8722-5bfafcd2c836}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27bfa3c0-b575-421e-8722-5bfafcd2c836}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {0abd60ff-f194-4dae-ba55-5ac2ed0a4cb3}, !- Handle
  Schedule Rule 86,                       !- Name
  {ed73a62f-799a-4c59-934b-4876c069234f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c6eaa9ed-d4fd-427d-8e2a-bb049e8cbe1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6eaa9ed-d4fd-427d-8e2a-bb049e8cbe1f}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6a9142d6-0aa6-42a5-a9f1-cc0d29640b41}, !- Handle
  Schedule Rule 87,                       !- Name
  {ed73a62f-799a-4c59-934b-4876c069234f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6db82bad-c44f-4efc-aba7-e6415555b607}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6db82bad-c44f-4efc-aba7-e6415555b607}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4ddd2dc9-6b66-4846-a9fa-18aaf99128b9}, !- Handle
  Schedule Rule 88,                       !- Name
  {ed73a62f-799a-4c59-934b-4876c069234f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a6296ec-97fe-49b3-8787-cd64e981fcb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a6296ec-97fe-49b3-8787-cd64e981fcb6}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {33a49af0-36cd-4214-bd1a-0458407ae5e9}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  {d35203a7-7030-4ed8-9942-8d30fe8f3f1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d35203a7-7030-4ed8-9942-8d30fe8f3f1d}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9ea66595-6aa4-429b-a072-aff7d7787ee4}, !- Handle
  Schedule Rule 89,                       !- Name
  {33a49af0-36cd-4214-bd1a-0458407ae5e9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9530fdda-7341-41df-b977-dd9338a77fd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9530fdda-7341-41df-b977-dd9338a77fd9}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {be9522c6-db23-4d95-a11c-aa0bd600c64d}, !- Handle
  Schedule Rule 90,                       !- Name
  {33a49af0-36cd-4214-bd1a-0458407ae5e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0fe28ce-de49-439a-8db2-70da0fbfdb62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0fe28ce-de49-439a-8db2-70da0fbfdb62}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a0cf4bf6-9664-4729-8bb3-3a0d24686a66}, !- Handle
  Schedule Rule 91,                       !- Name
  {33a49af0-36cd-4214-bd1a-0458407ae5e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22516ecf-0726-4458-9899-9c764a364116}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22516ecf-0726-4458-9899-9c764a364116}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {fb16b4dd-9ce3-460d-8627-840b0653823b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {432c5c13-f1a5-4750-920e-35050cd025b0}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8768d164-7395-4ef7-a82a-e793063ba5db}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H People, !- Name
  {432c5c13-f1a5-4750-920e-35050cd025b0}, !- People Definition Name
  {c4947f66-17c0-42de-83f6-e89e590536e5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7aaca0aa-a050-4286-94f5-c305c2f4a505}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c3d343b6-af63-4f3a-a88d-1a9542fea575}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Lights, !- Name
  {7aaca0aa-a050-4286-94f5-c305c2f4a505}, !- Lights Definition Name
  {c4947f66-17c0-42de-83f6-e89e590536e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7c4fa42b-fe64-42c7-8c6e-b92991500939}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {26264abd-be0c-4003-9f76-2aabdff900da}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bc714d99-7d38-4975-a411-99f0eb02031d}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {de280e31-ae9f-47ac-b64d-5ee8141b85a2}, !- Lighting Schedule Name
  {298473e6-f492-4b0b-b1c6-9e11a1ba0215}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bc714d99-7d38-4975-a411-99f0eb02031d}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {3af5d373-7594-4b2e-a3ff-c8efba816ace}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3af5d373-7594-4b2e-a3ff-c8efba816ace}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {319815e3-7d33-454b-add4-19d80f5e7580}, !- Handle
  Schedule Rule 92,                       !- Name
  {bc714d99-7d38-4975-a411-99f0eb02031d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7fef3782-e541-4255-af02-2c06d3220933}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fef3782-e541-4255-af02-2c06d3220933}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {fbf22d42-b50c-4ee4-a4fa-e5861f911e52}, !- Handle
  Schedule Rule 93,                       !- Name
  {bc714d99-7d38-4975-a411-99f0eb02031d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aed67f0b-c364-426a-ba84-5cbd1f329d3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aed67f0b-c364-426a-ba84-5cbd1f329d3a}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0423c5b4-9c77-4e41-9075-e421eee7aa9f}, !- Handle
  Schedule Rule 94,                       !- Name
  {bc714d99-7d38-4975-a411-99f0eb02031d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b6bdf73-a491-4a83-b3f4-34e0d78ce4fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b6bdf73-a491-4a83-b3f4-34e0d78ce4fd}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de280e31-ae9f-47ac-b64d-5ee8141b85a2}, !- Handle
  NECB-H-Lighting,                        !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {7c0d80ac-2082-423f-a7a7-889796146cd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c0d80ac-2082-423f-a7a7-889796146cd9}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0ca39ebc-2c85-4e0a-a74b-769f0333f2c6}, !- Handle
  Schedule Rule 95,                       !- Name
  {de280e31-ae9f-47ac-b64d-5ee8141b85a2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {11de15a6-4df4-4f87-9042-bd6874a0ca58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11de15a6-4df4-4f87-9042-bd6874a0ca58}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {38a20eac-4f48-4ad5-904c-2bd33c463229}, !- Handle
  Schedule Rule 96,                       !- Name
  {de280e31-ae9f-47ac-b64d-5ee8141b85a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3947838-fcc4-4083-bdfe-8f7dfbc5dd5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3947838-fcc4-4083-bdfe-8f7dfbc5dd5e}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {71960ee2-70c8-4b12-a830-a4592a9227ee}, !- Handle
  Schedule Rule 97,                       !- Name
  {de280e31-ae9f-47ac-b64d-5ee8141b85a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0dccc6cf-c1c4-49df-8782-5e302492689d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0dccc6cf-c1c4-49df-8782-5e302492689d}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {298473e6-f492-4b0b-b1c6-9e11a1ba0215}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {eff17118-ee37-4227-8c76-4bf3590cce60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eff17118-ee37-4227-8c76-4bf3590cce60}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {cf98dab9-d364-4e6a-a407-6f5abbb17c88}, !- Handle
  Schedule Rule 98,                       !- Name
  {298473e6-f492-4b0b-b1c6-9e11a1ba0215}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2fdc9263-20d3-40cb-8a5f-ddd0dae59df9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fdc9263-20d3-40cb-8a5f-ddd0dae59df9}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c479db3d-091c-4136-be57-544e43b8cce8}, !- Handle
  Schedule Rule 99,                       !- Name
  {298473e6-f492-4b0b-b1c6-9e11a1ba0215}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c98eef6-f170-41c5-bb65-2f5100182dbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c98eef6-f170-41c5-bb65-2f5100182dbd}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0604bd0f-2d37-4930-b1be-0a3a36bc6c12}, !- Handle
  Schedule Rule 100,                      !- Name
  {298473e6-f492-4b0b-b1c6-9e11a1ba0215}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca4b8327-505d-4ec6-b71f-1d1d52943ffa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca4b8327-505d-4ec6-b71f-1d1d52943ffa}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {21ba9029-8838-41be-81b8-a3e49dc56a79}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Thermostat, !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Heating Setpoint Temperature Schedule Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  {0d680d73-768a-4905-81f5-5161184d65f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d680d73-768a-4905-81f5-5161184d65f7}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {9fb78df7-3e7b-412e-8015-ef5570ed73a5}, !- Handle
  Schedule Rule 101,                      !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5264bb19-b012-4eac-b5f4-028767620426}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5264bb19-b012-4eac-b5f4-028767620426}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c4615af7-8d38-4c7a-859d-3af2fc0373d7}, !- Handle
  Schedule Rule 102,                      !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40877b14-1462-495a-a5c0-79692c684b45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40877b14-1462-495a-a5c0-79692c684b45}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {5a789efc-d53d-43b1-99c5-f85c6e51e944}, !- Handle
  Schedule Rule 103,                      !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e834087-8a1b-4fb1-acb2-5b6ddbbba449}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e834087-8a1b-4fb1-acb2-5b6ddbbba449}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {c3b44b5d-4380-488f-820a-f3254ada070b}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  {901d6cde-c201-4908-83bb-8515c5796481}; !- Default Day Schedule Name

OS:Schedule:Day,
  {901d6cde-c201-4908-83bb-8515c5796481}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {56ea552a-b30b-489f-a536-6f36b2434024}, !- Handle
  Schedule Rule 104,                      !- Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9917a5c0-b96b-44f9-9e81-cfdfbe927f18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9917a5c0-b96b-44f9-9e81-cfdfbe927f18}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0a35b269-4250-451b-9269-1e7d45ea0b44}, !- Handle
  Schedule Rule 105,                      !- Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ada4547c-2db9-4f54-bec6-f3524367d132}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ada4547c-2db9-4f54-bec6-f3524367d132}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9ad9b436-c941-4f66-962a-36c4deae8a30}, !- Handle
  Schedule Rule 106,                      !- Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e766409-61aa-4fb8-8693-da6dd7a62811}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e766409-61aa-4fb8-8693-da6dd7a62811}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {6b9c455d-714c-4588-a37d-7a941aab25e6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {eb6bd5d2-5a2d-41fb-9b30-ec6a4ef33c05}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {665c40ab-3501-49da-ab7e-ba721cbd3c8f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I People, !- Name
  {eb6bd5d2-5a2d-41fb-9b30-ec6a4ef33c05}, !- People Definition Name
  {b594e512-e23a-4a6b-be1f-c3ee1a836d12}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e3d879c6-dfa8-40f4-af53-2accd05778b8}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6e1440a2-4908-437a-940d-89e5f8bc1c76}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Lights, !- Name
  {e3d879c6-dfa8-40f4-af53-2accd05778b8}, !- Lights Definition Name
  {b594e512-e23a-4a6b-be1f-c3ee1a836d12}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {520744cb-c559-4732-b562-fa4724a8fcc3}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e9d7d36a-4cd2-4225-a07d-4d7fd7b8869c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {17671df6-e07b-42b0-8e45-6b69e07020a1}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {b0e0ba6a-c01b-4823-8e18-d857637e7586}, !- Lighting Schedule Name
  {5d895159-7dc1-4956-8b1a-2972171beb37}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {17671df6-e07b-42b0-8e45-6b69e07020a1}, !- Handle
  NECB-I-Occupancy,                       !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {bae0d785-4ec4-4d51-813d-0b18ee8ef2aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bae0d785-4ec4-4d51-813d-0b18ee8ef2aa}, !- Handle
  NECB-I-Occupancy Default,               !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {00c01109-df1b-4f1f-91a1-b72a3cc85c83}, !- Handle
  Schedule Rule 107,                      !- Name
  {17671df6-e07b-42b0-8e45-6b69e07020a1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f9a5f11d-c13d-4519-bdab-36af8176d7c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9a5f11d-c13d-4519-bdab-36af8176d7c7}, !- Handle
  NECB-I-Occupancy Default|Wkdy Day,      !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {8f0ce957-1a61-4433-9fdb-d6c30a3377a4}, !- Handle
  Schedule Rule 108,                      !- Name
  {17671df6-e07b-42b0-8e45-6b69e07020a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ffc2e753-1a2f-4477-b13b-bdd39202db7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffc2e753-1a2f-4477-b13b-bdd39202db7c}, !- Handle
  NECB-I-Occupancy Sat Day,               !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {d049f1b8-28f7-4600-a38f-430ffb03952b}, !- Handle
  Schedule Rule 109,                      !- Name
  {17671df6-e07b-42b0-8e45-6b69e07020a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {819d7a7e-5b05-4705-b318-485704f0a7ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {819d7a7e-5b05-4705-b318-485704f0a7ff}, !- Handle
  NECB-I-Occupancy Sun|Hol Day,           !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {b0e0ba6a-c01b-4823-8e18-d857637e7586}, !- Handle
  NECB-I-Lighting,                        !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {3dd57461-ed1c-41a8-9555-23c1a9b9284b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dd57461-ed1c-41a8-9555-23c1a9b9284b}, !- Handle
  NECB-I-Lighting Default,                !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {e2fe3373-ab16-440d-96f2-5dd567f73b3f}, !- Handle
  Schedule Rule 110,                      !- Name
  {b0e0ba6a-c01b-4823-8e18-d857637e7586}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9c936272-725e-49d1-bf7f-cf12cba73fe5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c936272-725e-49d1-bf7f-cf12cba73fe5}, !- Handle
  NECB-I-Lighting Default|Wkdy Day,       !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {abc14117-8fd0-4c4c-961e-e2bb317248fe}, !- Handle
  Schedule Rule 111,                      !- Name
  {b0e0ba6a-c01b-4823-8e18-d857637e7586}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77ffd3f0-ae32-41dc-9044-7482af4be00c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77ffd3f0-ae32-41dc-9044-7482af4be00c}, !- Handle
  NECB-I-Lighting Sat Day,                !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {5e48dcd7-ada5-4f9f-8546-9e29038c48e2}, !- Handle
  Schedule Rule 112,                      !- Name
  {b0e0ba6a-c01b-4823-8e18-d857637e7586}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d97ce9f9-f90d-40e8-acb4-4eb0c14c0183}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d97ce9f9-f90d-40e8-acb4-4eb0c14c0183}, !- Handle
  NECB-I-Lighting Sun|Hol Day,            !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {5d895159-7dc1-4956-8b1a-2972171beb37}, !- Handle
  NECB-I-Electric-Equipment,              !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {e2e7e7a8-7fba-440e-9d54-ed04cbb3f33c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2e7e7a8-7fba-440e-9d54-ed04cbb3f33c}, !- Handle
  NECB-I-Electric-Equipment Default,      !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {7d9bb2a9-c282-449b-82b1-1a2e7f930995}, !- Handle
  Schedule Rule 113,                      !- Name
  {5d895159-7dc1-4956-8b1a-2972171beb37}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {06826802-a5a5-4f5e-9ef0-c4dcb7ff2bad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06826802-a5a5-4f5e-9ef0-c4dcb7ff2bad}, !- Handle
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {7e263b8e-7d5a-4699-b5da-213be2547173}, !- Handle
  Schedule Rule 114,                      !- Name
  {5d895159-7dc1-4956-8b1a-2972171beb37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6eeef0f6-406d-49a6-8507-b68fe8e9e1a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6eeef0f6-406d-49a6-8507-b68fe8e9e1a3}, !- Handle
  NECB-I-Electric-Equipment Sat Day,      !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {02b7e0a7-ee45-4150-8dac-871f9b845157}, !- Handle
  Schedule Rule 115,                      !- Name
  {5d895159-7dc1-4956-8b1a-2972171beb37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9252964d-6fe6-4853-b0ee-8f9ac66175ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9252964d-6fe6-4853-b0ee-8f9ac66175ab}, !- Handle
  NECB-I-Electric-Equipment Sun|Hol Day,  !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {ef0d94fd-f3e8-40bc-bc6b-c6ed09e6b1eb}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Thermostat, !- Name
  {7974807e-0865-4c0d-a708-2ed97a5b43a3}, !- Heating Setpoint Temperature Schedule Name
  {1b278575-cdb8-494a-88e5-8a98025e46a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7974807e-0865-4c0d-a708-2ed97a5b43a3}, !- Handle
  NECB-I-Thermostat Setpoint-Heating,     !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  {92f3dcee-6ce0-4849-9d24-40dcfa128394}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92f3dcee-6ce0-4849-9d24-40dcfa128394}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Default, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {e5234030-227e-42b7-8ddc-07067a36e0cf}, !- Handle
  Schedule Rule 116,                      !- Name
  {7974807e-0865-4c0d-a708-2ed97a5b43a3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {00fc0e00-ed37-4506-9ccb-499051752343}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00fc0e00-ed37-4506-9ccb-499051752343}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3342e300-40b9-46ae-8521-a8e5f2fd6dde}, !- Handle
  Schedule Rule 117,                      !- Name
  {7974807e-0865-4c0d-a708-2ed97a5b43a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8669f45-cfb8-44f8-a4ac-a95b9953fb46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8669f45-cfb8-44f8-a4ac-a95b9953fb46}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Sat Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {1519010f-b2b2-492b-88d2-f36412140a74}, !- Handle
  Schedule Rule 118,                      !- Name
  {7974807e-0865-4c0d-a708-2ed97a5b43a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e6586c6-50af-4b77-ae2d-5d6a40498453}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e6586c6-50af-4b77-ae2d-5d6a40498453}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {1b278575-cdb8-494a-88e5-8a98025e46a9}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling,     !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  {b4c3382c-28ba-4786-9feb-eabf4bdab76f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4c3382c-28ba-4786-9feb-eabf4bdab76f}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Default, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {4b9acfe3-8efb-421d-933b-be9340a788c0}, !- Handle
  Schedule Rule 119,                      !- Name
  {1b278575-cdb8-494a-88e5-8a98025e46a9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ac7f0b13-2621-4a58-8ba3-d60baca5456e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac7f0b13-2621-4a58-8ba3-d60baca5456e}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {9c6a08ae-7685-475a-a8d3-f5607f185f11}, !- Handle
  Schedule Rule 120,                      !- Name
  {1b278575-cdb8-494a-88e5-8a98025e46a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06c09d02-f050-44c3-9d46-3764c0916fd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06c09d02-f050-44c3-9d46-3764c0916fd7}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Sat Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {2cd3beaf-118d-49fe-9d6e-1b4504059b10}, !- Handle
  Schedule Rule 121,                      !- Name
  {1b278575-cdb8-494a-88e5-8a98025e46a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6c76d22-6576-414f-91c5-33dbe74878f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6c76d22-6576-414f-91c5-33dbe74878f5}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {1c3e50c1-2c05-4773-8b39-4d7314154154}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {15156427-c305-467e-81dc-88a6f261d149}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3a89ae77-d486-43a9-b23c-316df1aac019}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A People, !- Name
  {15156427-c305-467e-81dc-88a6f261d149}, !- People Definition Name
  {4bd751e8-1379-4830-a92b-979ad27e84b6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ee2d46ab-5aa2-42ff-b66c-24008702f937}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5e24853e-de80-4744-acab-596cc8624587}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Lights, !- Name
  {ee2d46ab-5aa2-42ff-b66c-24008702f937}, !- Lights Definition Name
  {4bd751e8-1379-4830-a92b-979ad27e84b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9c065799-be65-42b8-b021-95731eaead5b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {104f6a61-df92-4338-824c-1ae3bf2f1322}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ff01d0f-3706-4fd3-b052-20cb11f69693}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {050e504e-b0f7-4cb2-836b-4a02aae60ed6}, !- Lighting Schedule Name
  {5dedb17a-cd99-42e8-844d-904b91daa27d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5ff01d0f-3706-4fd3-b052-20cb11f69693}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {e3879442-0e44-46fe-9a1f-238a3995f0b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3879442-0e44-46fe-9a1f-238a3995f0b1}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {5616f4be-2e0a-42fd-815d-30b895332de6}, !- Handle
  Schedule Rule 122,                      !- Name
  {5ff01d0f-3706-4fd3-b052-20cb11f69693}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0389af8b-eedd-4755-94dc-1ee3232c10d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0389af8b-eedd-4755-94dc-1ee3232c10d6}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {13856822-adca-4a2d-acdb-2c86c6b95c2c}, !- Handle
  Schedule Rule 123,                      !- Name
  {5ff01d0f-3706-4fd3-b052-20cb11f69693}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a3a0bf7-2bbb-4eb0-bfc9-8d42871244ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a3a0bf7-2bbb-4eb0-bfc9-8d42871244ee}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {712d01f0-6dbe-417a-971b-520e6c99e5cf}, !- Handle
  Schedule Rule 124,                      !- Name
  {5ff01d0f-3706-4fd3-b052-20cb11f69693}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {299c0967-2238-4e3a-96a1-78488de87da7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {299c0967-2238-4e3a-96a1-78488de87da7}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {050e504e-b0f7-4cb2-836b-4a02aae60ed6}, !- Handle
  NECB-A-Lighting,                        !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {052868b2-e80c-4c2f-b8d8-20e87097697e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {052868b2-e80c-4c2f-b8d8-20e87097697e}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {d61b7c3c-7636-425b-a3f6-ab448dfd68de}, !- Handle
  Schedule Rule 125,                      !- Name
  {050e504e-b0f7-4cb2-836b-4a02aae60ed6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ed350f4-6632-4e11-972f-32413a72c082}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ed350f4-6632-4e11-972f-32413a72c082}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {07606c3f-5381-4ad6-aa8f-07f0547b7624}, !- Handle
  Schedule Rule 126,                      !- Name
  {050e504e-b0f7-4cb2-836b-4a02aae60ed6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0f161f4-3050-4ee0-87ac-80d0c2c50e6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0f161f4-3050-4ee0-87ac-80d0c2c50e6c}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {878b3713-78ee-4325-8b3c-e5cdc8ab7261}, !- Handle
  Schedule Rule 127,                      !- Name
  {050e504e-b0f7-4cb2-836b-4a02aae60ed6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae43ce81-2521-4c3e-99c4-393852060724}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae43ce81-2521-4c3e-99c4-393852060724}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dedb17a-cd99-42e8-844d-904b91daa27d}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {cc6bd846-79c9-4dca-9b3a-b5613073d89a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc6bd846-79c9-4dca-9b3a-b5613073d89a}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {533c5f3f-fc31-4062-beaf-98840fdbda90}, !- Handle
  Schedule Rule 128,                      !- Name
  {5dedb17a-cd99-42e8-844d-904b91daa27d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {caee1e7f-56cf-4d30-800b-219e2213df95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caee1e7f-56cf-4d30-800b-219e2213df95}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {cf60e62a-fb6e-43d1-8a45-7e0421fb7b2a}, !- Handle
  Schedule Rule 129,                      !- Name
  {5dedb17a-cd99-42e8-844d-904b91daa27d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d51a34a-3823-44ce-9196-d4a212c71c9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d51a34a-3823-44ce-9196-d4a212c71c9c}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f91e2a5c-5ec2-4913-977a-c6e043987b11}, !- Handle
  Schedule Rule 130,                      !- Name
  {5dedb17a-cd99-42e8-844d-904b91daa27d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7569751e-bafa-4db5-9139-dc864b04cf99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7569751e-bafa-4db5-9139-dc864b04cf99}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1cb4f8a3-c6c3-421c-8d01-cd0d07d8972f}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  {d9b8d534-279d-4540-8098-07cc2b338dbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9b8d534-279d-4540-8098-07cc2b338dbc}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {24874afe-ecd0-4ee6-a0b0-f9474f3e2b13}, !- Handle
  Schedule Rule 131,                      !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {138d3291-1c5a-42ab-a7b8-fa53833fd087}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {138d3291-1c5a-42ab-a7b8-fa53833fd087}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {eed1b880-3df4-4db8-a94e-9e78fec9cf8c}, !- Handle
  Schedule Rule 132,                      !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80864e3b-5a01-49f0-9afe-0d7e3436e141}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80864e3b-5a01-49f0-9afe-0d7e3436e141}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5583b29b-8795-408f-8bbd-c7fe50de2e81}, !- Handle
  Schedule Rule 133,                      !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a370566-2541-42fd-a7ac-4e405dd40997}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a370566-2541-42fd-a7ac-4e405dd40997}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  {5628af5b-914f-40c1-8b5d-2469cbc3ec75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5628af5b-914f-40c1-8b5d-2469cbc3ec75}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {295dea3f-60f5-4985-8a88-5b353ab5ddda}, !- Handle
  Schedule Rule 134,                      !- Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6e0f546a-f8d5-4631-99e5-efe543fd1e2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e0f546a-f8d5-4631-99e5-efe543fd1e2d}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {d78a33d4-7218-4c71-9b9a-6ca4bb231256}, !- Handle
  Schedule Rule 135,                      !- Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2713246-d3b8-4bbe-a911-c5b90b82e0ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2713246-d3b8-4bbe-a911-c5b90b82e0ca}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {fd878c20-048a-442a-b10c-7624f8164628}, !- Handle
  Schedule Rule 136,                      !- Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b57c4093-ef6b-4b64-94c7-fa566a40b7eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b57c4093-ef6b-4b64-94c7-fa566a40b7eb}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {3e807212-d3a8-4613-b62b-15ca0ea90800}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7e82fd07-a87b-4877-8b31-145fac367851}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {61c51e7d-b49e-4b4c-a1f2-85cb8166febf}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B People, !- Name
  {7e82fd07-a87b-4877-8b31-145fac367851}, !- People Definition Name
  {b4906fa7-a5fa-4e7d-9da4-1d8e8efeba2d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {575921bd-7840-4ee1-ac99-440ee85a1aee}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c0fb2eaf-52c1-4dde-b032-851f3dcf7fdd}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Lights, !- Name
  {575921bd-7840-4ee1-ac99-440ee85a1aee}, !- Lights Definition Name
  {b4906fa7-a5fa-4e7d-9da4-1d8e8efeba2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {084b0503-4b0b-4c3e-a30e-06de62e1e35d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {90d99da6-7369-4a42-a2ca-5726077a0e39}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a687805-0185-413d-8fb9-cb540bf85330}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {5f008658-6c8f-4202-afb4-7921f756fb03}, !- Lighting Schedule Name
  {431db3c3-c62e-4803-bd49-4fa27898e7ec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a1b3420-b5c6-4f7d-bdda-25d68992e602}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Thermostat, !- Name
  {163784b1-b3ad-4ccf-847d-59479d555b57}, !- Heating Setpoint Temperature Schedule Name
  {d201dd67-ac99-419e-a807-c2d59b8cd6ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {77ed1729-7b14-4b24-9e7a-1dbdc9b7505c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9bad306d-8278-43c8-94d8-142e8406e63b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {889d33b2-df1a-4af2-8b28-f6135916f397}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C People, !- Name
  {9bad306d-8278-43c8-94d8-142e8406e63b}, !- People Definition Name
  {342b8d59-d5ea-45ed-8569-c7ee59e28181}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {993f372e-0769-4794-bf0d-c239010b09dd}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {888966b6-fcf3-45df-963c-3046d76ece38}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Lights, !- Name
  {993f372e-0769-4794-bf0d-c239010b09dd}, !- Lights Definition Name
  {342b8d59-d5ea-45ed-8569-c7ee59e28181}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {04998bf4-2cf6-4af5-a4b4-8c1770a6aa96}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e0fcae20-5301-43b3-ae0f-033468b1ccfc}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ae20691a-0cae-4355-9d99-9ae60d0e2f37}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {d1b80818-a8f8-46ab-9e59-47ee47f3d52a}, !- Lighting Schedule Name
  {d2da1597-b78e-4ff5-90a1-870abaa6e1fe}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4632711-e570-4dc7-8be6-354630f3b7cb}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Thermostat, !- Name
  {889170e4-2b6d-4a2e-8fa4-ee46e96b4432}, !- Heating Setpoint Temperature Schedule Name
  {99196703-2ad3-4bfd-bf3a-418c934262f9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {44582893-14a6-48be-b9ad-f69555487f3a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c3b3d4f2-6a93-4df5-99f4-d0a53b23a7e8}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {26bd9f88-269a-419a-bc0f-6fabbce1e6f9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D People, !- Name
  {c3b3d4f2-6a93-4df5-99f4-d0a53b23a7e8}, !- People Definition Name
  {1c907008-a4bd-48e9-814f-6ce5d70bfd99}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5fd63f5f-d4a7-46c3-adfa-b18e1739243c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {44cc243d-e608-4d1c-87df-944e808e8ea9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Lights, !- Name
  {5fd63f5f-d4a7-46c3-adfa-b18e1739243c}, !- Lights Definition Name
  {1c907008-a4bd-48e9-814f-6ce5d70bfd99}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7f24d6bf-47b4-4753-9cd0-7c977faa0593}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ace3f8e7-149c-46e4-94d3-126a97c716db}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {84be5f86-5d0d-48f9-869f-301402177c2c}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {129cc89d-2640-403c-a266-a7aedc67a40d}, !- Lighting Schedule Name
  {c394a96c-50e5-4668-8097-1b25a0158dee}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2761d149-940e-4912-acea-295e6a86fccd}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat, !- Name
  {ba692477-b6e0-4f23-aa91-3b2de5b1d95d}, !- Heating Setpoint Temperature Schedule Name
  {2b329f20-129c-4243-9993-3ae7adb27551}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8e4ce5b8-9d2e-41ac-9a25-ab494887d5f9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3a957220-e55b-4183-aeb6-217bdda36c67}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ed2f9ff3-fec7-4ff8-82d3-c2e87da39249}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E People, !- Name
  {3a957220-e55b-4183-aeb6-217bdda36c67}, !- People Definition Name
  {5492b082-a0a5-489d-9b18-cdaf73f8846b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6a94a2b5-9d04-4c21-a7e9-791ca8e1a912}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {59f215af-c334-4500-9c9c-1465e265aced}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Lights, !- Name
  {6a94a2b5-9d04-4c21-a7e9-791ca8e1a912}, !- Lights Definition Name
  {5492b082-a0a5-489d-9b18-cdaf73f8846b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a73e572e-f245-42d2-83ec-52672f625772}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ef99bc40-4b42-48ef-bf06-c94c6ae81fd4}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef42c924-b16f-413b-9f01-64f45fac8f19}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {30ab40b2-966d-4e10-950f-3c6dd3f98451}, !- Lighting Schedule Name
  {f9c9843c-a262-4727-823f-ad4870b4c1f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3b80320-0cb0-4de6-af05-75b82316bcb9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat, !- Name
  {f5f8acc2-fd62-4b94-a882-663868555899}, !- Heating Setpoint Temperature Schedule Name
  {79b4657a-6fa6-4ac9-8e1f-a9104147fa9f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5ebbf913-140e-4f19-bc49-452d2bd5eb88}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {cd0f5e62-ee77-4cec-b5a4-2940a310e3fe}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {63b747a9-de7d-4644-b563-0949c33fad13}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F People, !- Name
  {cd0f5e62-ee77-4cec-b5a4-2940a310e3fe}, !- People Definition Name
  {916d3d2d-0adf-4899-8479-be2205611fc4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2d11e76f-4621-48db-896e-8cdb7fb06eeb}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f87b6166-f1f2-4440-bb3a-2a7e3724efc4}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Lights, !- Name
  {2d11e76f-4621-48db-896e-8cdb7fb06eeb}, !- Lights Definition Name
  {916d3d2d-0adf-4899-8479-be2205611fc4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {de7eb86d-8ecb-4ebc-a15c-03e99ccc5952}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6132b66c-85ac-4ac5-9b13-956b19df4d4b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {37f332e3-c22e-4439-9048-bbbbcb829761}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {f355afa9-c530-41de-99cb-4c2b34f08f39}, !- Lighting Schedule Name
  {980aaea0-c7f1-4ebf-baa6-fa05bf1b5ea8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a238839c-27b5-46b1-98a4-7c02c6923a53}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat, !- Name
  {dff1500c-3f9d-48eb-8c0d-3c8be794a5f5}, !- Heating Setpoint Temperature Schedule Name
  {95574dd5-d844-475d-8c2d-d06847db7b7b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bfd7b820-b16a-477f-aee6-3264517b642e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fcda4abd-4151-4105-b716-1fced819c13c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1425efb0-cfd7-4f54-97be-7e994155a0fe}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G People, !- Name
  {fcda4abd-4151-4105-b716-1fced819c13c}, !- People Definition Name
  {c195b309-49ef-47f3-9806-5545ea3e8c26}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {77a0fd52-8401-49e0-90bf-997240e6105e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {79b763e0-56e0-4e8f-8093-8c4fe69ebf74}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Lights, !- Name
  {77a0fd52-8401-49e0-90bf-997240e6105e}, !- Lights Definition Name
  {c195b309-49ef-47f3-9806-5545ea3e8c26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {68e3c86d-4180-4b13-b47f-9538f8608a26}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {125874e1-5adf-496d-84e6-2aa29d0a9e01}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7a00cdef-c0f0-4aad-9656-1abc0f029715}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {44cd9585-63a0-4b31-943c-6bb0b0b354e1}, !- Lighting Schedule Name
  {6da0612e-7fc1-4d4d-9359-faecf9848f44}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d510fbcc-3d2f-4bd9-a362-88fc3a3b2f0a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Thermostat, !- Name
  {ed73a62f-799a-4c59-934b-4876c069234f}, !- Heating Setpoint Temperature Schedule Name
  {33a49af0-36cd-4214-bd1a-0458407ae5e9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4eda0ae1-5a23-4c71-b626-1dfa1b51ded0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c59e5e8a-6733-4240-84ed-3ea2fe94f05f}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8067c787-96e1-41b5-b29f-e0dda75c9075}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H People, !- Name
  {c59e5e8a-6733-4240-84ed-3ea2fe94f05f}, !- People Definition Name
  {33dd2dd0-d120-4375-b61d-a7098b3ad9de}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fafa4abb-3c87-4bc0-a6a8-9dece1b520eb}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {abc4b905-fc26-4a7a-ac45-0e3f493b5d33}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Lights, !- Name
  {fafa4abb-3c87-4bc0-a6a8-9dece1b520eb}, !- Lights Definition Name
  {33dd2dd0-d120-4375-b61d-a7098b3ad9de}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1eff06e7-dd73-4f8e-a60e-c33c3cbeaeb9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ca55a3c3-1d67-447c-a494-a536be6924b5}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bc714d99-7d38-4975-a411-99f0eb02031d}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {de280e31-ae9f-47ac-b64d-5ee8141b85a2}, !- Lighting Schedule Name
  {298473e6-f492-4b0b-b1c6-9e11a1ba0215}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ce20591-0cd8-4d90-9855-966e7bef2609}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Thermostat, !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Heating Setpoint Temperature Schedule Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {31dfd9a4-7187-496f-8742-0650d14698a5}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {51f2e45d-6e5b-409a-bf9f-d4fffaf6e676}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c2eb8806-f883-48c3-a1d6-d4ae1bfedbb3}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I People, !- Name
  {51f2e45d-6e5b-409a-bf9f-d4fffaf6e676}, !- People Definition Name
  {09eb7796-fcad-4a52-a184-04dd8a631d23}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {38365cd6-ab27-4909-ad24-a638107b404f}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dd5577dc-ad88-4c0a-bc80-d64cf81f3d2a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Lights, !- Name
  {38365cd6-ab27-4909-ad24-a638107b404f}, !- Lights Definition Name
  {09eb7796-fcad-4a52-a184-04dd8a631d23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {819d16dd-467b-45eb-8745-ad5f4ef1ebf7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ed23066c-f2f6-435d-bca7-1c972ab8f999}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {17671df6-e07b-42b0-8e45-6b69e07020a1}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {b0e0ba6a-c01b-4823-8e18-d857637e7586}, !- Lighting Schedule Name
  {5d895159-7dc1-4956-8b1a-2972171beb37}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37aab6bc-0421-43a2-9451-e642682b10f0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Thermostat, !- Name
  {7974807e-0865-4c0d-a708-2ed97a5b43a3}, !- Heating Setpoint Temperature Schedule Name
  {1b278575-cdb8-494a-88e5-8a98025e46a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ab3f1e19-fa4e-4a5a-a73a-abc3cae95849}, !- Handle
  Space Function Courthouse - cell,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6553ce5e-ed08-446a-99ed-031d03c1372a}, !- Handle
  Space Function Courthouse - cell People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {278383bf-e630-4fac-94eb-fb928b27e070}, !- Handle
  Space Function Courthouse - cell People, !- Name
  {6553ce5e-ed08-446a-99ed-031d03c1372a}, !- People Definition Name
  {dce33abe-ee58-4988-8311-f3a91d6aaba6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {850fd812-93c0-4c3f-b67b-37052a68eddb}, !- Handle
  Space Function Courthouse - cell Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.6998776573942,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {35c6ae1a-022f-42a9-8e03-588d4d3783fd}, !- Handle
  Space Function Courthouse - cell Lights, !- Name
  {850fd812-93c0-4c3f-b67b-37052a68eddb}, !- Lights Definition Name
  {dce33abe-ee58-4988-8311-f3a91d6aaba6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {82f053b3-a8b6-4f9f-b70d-ff777e977363}, !- Handle
  Space Function Courthouse - cell Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {34ed702a-73d4-4c29-8558-28f67d464cab}, !- Handle
  Space Function Courthouse - cell Elec Equip, !- Name
  {82f053b3-a8b6-4f9f-b70d-ff777e977363}, !- Electric Equipment Definition Name
  {dce33abe-ee58-4988-8311-f3a91d6aaba6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {de8ca5e8-c0f3-462f-acbb-6f176b9d9f89}, !- Handle
  Space Function Courthouse - cell Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0012446,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {669dfe1d-56bb-42f2-90b9-f83508feb164}, !- Handle
  Space Function Courthouse - cell Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bc714d99-7d38-4975-a411-99f0eb02031d}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {de280e31-ae9f-47ac-b64d-5ee8141b85a2}, !- Lighting Schedule Name
  {298473e6-f492-4b0b-b1c6-9e11a1ba0215}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95cd14e5-c8df-4bbc-b883-3bb2118f67a1}, !- Handle
  Space Function Courthouse - cell Thermostat, !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Heating Setpoint Temperature Schedule Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {32b3bc3b-36d0-432d-90c7-19e5d6b533d6}, !- Handle
  Space Function Courthouse - chambers,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d006eab9-7b1d-4c8a-89b8-3c2929a7d39a}, !- Handle
  Space Function Courthouse - chambers People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bc6839e4-ce44-4e45-ad76-a43071fb7793}, !- Handle
  Space Function Courthouse - chambers People, !- Name
  {d006eab9-7b1d-4c8a-89b8-3c2929a7d39a}, !- People Definition Name
  {4540ce86-a31a-43cb-a517-20bf4ac11436}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {21157e5c-ec86-4f0a-9ac5-d9b09edd6929}, !- Handle
  Space Function Courthouse - chambers Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5998951379847,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {deb8ccc2-2052-418e-9009-5ef4f1ddc07f}, !- Handle
  Space Function Courthouse - chambers Lights, !- Name
  {21157e5c-ec86-4f0a-9ac5-d9b09edd6929}, !- Lights Definition Name
  {4540ce86-a31a-43cb-a517-20bf4ac11436}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6d843e8d-fa39-4f3c-bebd-80aa817d7dd8}, !- Handle
  Space Function Courthouse - chambers Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a7ff4bf9-3251-4958-bfc6-6f0d6a02d220}, !- Handle
  Space Function Courthouse - chambers Elec Equip, !- Name
  {6d843e8d-fa39-4f3c-bebd-80aa817d7dd8}, !- Electric Equipment Definition Name
  {4540ce86-a31a-43cb-a517-20bf4ac11436}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6f52cc0b-f561-434f-a403-6c41f40e2e9d}, !- Handle
  Space Function Courthouse - chambers Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f1c79915-5688-4b0f-8166-199a908d86ab}, !- Handle
  Space Function Courthouse - chambers Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ff01d0f-3706-4fd3-b052-20cb11f69693}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {050e504e-b0f7-4cb2-836b-4a02aae60ed6}, !- Lighting Schedule Name
  {5dedb17a-cd99-42e8-844d-904b91daa27d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99bfd0ed-ea79-447c-b036-b9ef2a6446eb}, !- Handle
  Space Function Courthouse - chambers Thermostat, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5bb88751-60f5-4611-9fc9-6590ce4170c4}, !- Handle
  Space Function Courthouse - courtroom,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a0c68078-0c8d-4b3b-aace-2ec5b7c7834c}, !- Handle
  Space Function Courthouse - courtroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6a88791c-6475-45a6-a8e9-802116a238ac}, !- Handle
  Space Function Courthouse - courtroom People, !- Name
  {a0c68078-0c8d-4b3b-aace-2ec5b7c7834c}, !- People Definition Name
  {041a32ee-86b8-4003-8903-c3b9188801f7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e80ae107-dc3b-4897-90bf-277cb5bdbeb7}, !- Handle
  Space Function Courthouse - courtroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.4998460330254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {66a90238-48bb-4d6a-bcad-67bae5478a05}, !- Handle
  Space Function Courthouse - courtroom Lights, !- Name
  {e80ae107-dc3b-4897-90bf-277cb5bdbeb7}, !- Lights Definition Name
  {041a32ee-86b8-4003-8903-c3b9188801f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {519b11b8-de7d-4dff-af5b-4d6769a7b15c}, !- Handle
  Space Function Courthouse - courtroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {02a0871e-b319-48fa-969b-6d3ab7ac9833}, !- Handle
  Space Function Courthouse - courtroom Elec Equip, !- Name
  {519b11b8-de7d-4dff-af5b-4d6769a7b15c}, !- Electric Equipment Definition Name
  {041a32ee-86b8-4003-8903-c3b9188801f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {11507b5c-ff04-4d23-abbd-3d20dcb75282}, !- Handle
  Space Function Courthouse - courtroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0020828,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c4b5c6e7-b888-4b1a-8fbe-38f8a99334a0}, !- Handle
  Space Function Courthouse - courtroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ff01d0f-3706-4fd3-b052-20cb11f69693}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {050e504e-b0f7-4cb2-836b-4a02aae60ed6}, !- Lighting Schedule Name
  {5dedb17a-cd99-42e8-844d-904b91daa27d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e6f3028-f4d1-4c94-a130-d0e7d31d848f}, !- Handle
  Space Function Courthouse - courtroom Thermostat, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Handle
  Always On Discrete,                     !- Name
  {f5af374d-bb65-4b5e-a08f-fc23d14a9a2a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f5af374d-bb65-4b5e-a08f-fc23d14a9a2a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {ca1277b9-ba23-4206-80a3-043f2e2e5d62}, !- Handle
  Corr. < 2.4m wide-sch-B-Space Function Infiltration, !- Name
  {d34c19b6-4470-46c4-98a8-9bb6dda2194c}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60bcdfde-daa8-49bc-a1b3-d1844a33b634}, !- Handle
  Corr. < 2.4m wide-sch-D-Space Function Infiltration, !- Name
  {3e384859-b102-41af-901d-8f24c5eb2add}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6360a30f-c3d8-4faa-ba2a-3d54291259b5}, !- Handle
  Corr. < 2.4m wide-sch-E-Space Function Infiltration, !- Name
  {1df37800-fc05-4be8-9c7b-0fa217ddeb5c}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0bb1545d-c3e3-4b55-8d67-cd6c28247336}, !- Handle
  Corr. < 2.4m wide-sch-F-Space Function Infiltration, !- Name
  {736cc7ff-5a52-489c-8552-c17e11d7932d}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a66ba3a1-74bb-42a0-8694-a0e3016a166d}, !- Handle
  Corr. < 2.4m wide-sch-G-Space Function Infiltration, !- Name
  {2f491f9d-9d1b-4e16-b030-3b80fdd8aa8a}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ed4451f-9988-41dc-b451-0f5c8ece3407}, !- Handle
  Corr. < 2.4m wide-sch-I-Space Function Infiltration, !- Name
  {3994cfe1-5e0b-4a81-bc23-2dfdd76b1fa4}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bea1404b-0d46-4d94-99d5-0fd9625fdd6d}, !- Handle
  Corr. >= 2.4m wide-sch-A-Space Function Infiltration, !- Name
  {f8b072cd-4c91-44b4-8469-c6cf8c378a25}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ebcd4320-0d05-497b-876a-f72a788a94a3}, !- Handle
  Corr. >= 2.4m wide-sch-D-Space Function Infiltration, !- Name
  {14a68700-28dd-4f63-8b59-815b15e754ed}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ceff6ff4-d00f-4350-8e45-22f20f16942e}, !- Handle
  Corr. >= 2.4m wide-sch-H-Space Function Infiltration, !- Name
  {7d80bbf7-db8c-4391-b781-e5039ae79a4f}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78cc1865-4f2d-4c38-8a49-9b375a9b1904}, !- Handle
  Corr. >= 2.4m wide-sch-I-Space Function Infiltration, !- Name
  {96970985-56d8-463c-a176-da4e1d9c58d6}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76fb6b01-fa20-4528-84b1-154b28f88608}, !- Handle
  Courthouse - cell-Space Function Infiltration, !- Name
  {49eb6ba4-efd9-4ece-be98-61d805b17775}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a04e6a4-084e-4e56-a9f6-8c6b2ebae651}, !- Handle
  Courthouse - chambers-Space Function Infiltration, !- Name
  {30eaa29e-ccd5-4f60-ad04-f21fb6e32775}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1949686f-72ad-4efa-b1f4-9eccc1cae84c}, !- Handle
  Courthouse - courtroom-Space Function Infiltration, !- Name
  {77ceedfd-7a5e-4fb5-a72e-9bba349e0e67}, !- Space or SpaceType Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {d11e0356-4c80-43c8-844e-f673c55ba17a}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9eb6c3ac-1531-44da-ad1d-3cb7c550c3e4}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {9bcb05fa-c357-4242-a278-ad2faeed4632}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b2616b40-2c78-4537-938f-aeff1d21fa86}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {6d8e7b7e-5b40-434d-be0d-17934f3e6a28}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5d93e149-c635-45f6-b107-4dceb7aa2ade}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {9bcb05fa-c357-4242-a278-ad2faeed4632}, !- Layer 1
  {b2616b40-2c78-4537-938f-aeff1d21fa86}, !- Layer 2
  {6d8e7b7e-5b40-434d-be0d-17934f3e6a28}; !- Layer 3

OS:Material,
  {c2947ff2-3e47-444f-be1b-2678c799408b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {97bd90eb-1d1f-42d8-acc5-af36818adfdc}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c2947ff2-3e47-444f-be1b-2678c799408b}, !- Layer 1
  {c2947ff2-3e47-444f-be1b-2678c799408b}; !- Layer 2

OS:Material,
  {b78d3391-11b9-4c43-877c-9bd93aa920a3}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {2500537b-a818-4b0e-ab43-c1eaeb3155d3}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {b78d3391-11b9-4c43-877c-9bd93aa920a3}; !- Layer 1

OS:Construction,
  {a1a4c0d5-751a-4d40-9b85-ae172bd00af2}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {b78d3391-11b9-4c43-877c-9bd93aa920a3}, !- Layer 1
  {9bcb05fa-c357-4242-a278-ad2faeed4632}; !- Layer 2

OS:DefaultConstructionSet,
  {2bc30314-06fd-435f-937d-3235af65f9b7}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {dbfef0cc-a90f-4be5-ad3d-12ebfe278725}, !- Default Exterior Surface Constructions Name
  {c358a9c8-2ec4-4067-b7a3-1d16140075f4}, !- Default Interior Surface Constructions Name
  {c321e8d5-99fc-4838-b62c-da1ca444cd13}, !- Default Ground Contact Surface Constructions Name
  {ddecfc94-beb8-46f1-becf-29ff0b8c9b11}, !- Default Exterior SubSurface Constructions Name
  {0b9fb6f7-9ff3-4e95-a0bb-555216c7d2a3}, !- Default Interior SubSurface Constructions Name
  {665f14fb-df8c-4bb6-8290-aded4948f913}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {83c15387-e5f6-470f-a3c4-ccafe57d0b75}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {3be3ba6a-21b2-41c0-9b29-6f635f206c69}, !- Floor Construction Name
  {138a6722-a659-4318-b9ab-744000a28007}, !- Wall Construction Name
  {8630568e-32ec-4395-9a45-4a51179ebb7c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c358a9c8-2ec4-4067-b7a3-1d16140075f4}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9305ab67-626f-4d0c-a2c7-1ea170443c45}, !- Floor Construction Name
  {d18f6de3-aaeb-40cf-b5cb-ff190bc8995d}, !- Wall Construction Name
  {85d0a8b8-da5e-4faf-8a28-52e5fca86c32}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {954dc62b-03ee-4530-a885-291c3bbf3096}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {eee913ef-5b29-4fff-bb98-9a656d765127}, !- Floor Construction Name
  {a9f09279-a1e6-4c94-b6b5-86c711da11c1}, !- Wall Construction Name
  {d7b7e7f6-91de-43d4-b7db-8eefa794b97d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {69d4dc61-88e3-4488-9af8-29d34d744253}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {3464c2f1-9bc7-41dd-a8eb-c19e05da19cc}, !- Fixed Window Construction Name
  {3464c2f1-9bc7-41dd-a8eb-c19e05da19cc}, !- Operable Window Construction Name
  {2b86df13-987e-41df-bbf4-6ed526751dfc}, !- Door Construction Name
  {a410dabf-0b4d-4fc2-9471-1d7eb1a46931}, !- Glass Door Construction Name
  {d4f42e81-c1e5-4556-9512-115039285c14}, !- Overhead Door Construction Name
  {5f13fa42-7192-498f-a85b-04dc03d66eba}, !- Skylight Construction Name
  {239255d3-ce66-476e-87ff-730e1b5f0d4a}, !- Tubular Daylight Dome Construction Name
  {9339e8df-ebb1-462c-8e03-3be65a2aa211}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0b9fb6f7-9ff3-4e95-a0bb-555216c7d2a3}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {32eaf248-a877-4c36-969a-35774f559bd8}, !- Fixed Window Construction Name
  {32eaf248-a877-4c36-969a-35774f559bd8}, !- Operable Window Construction Name
  {56ee39df-f36c-45ce-8bae-4b419fd6ef7e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {665f14fb-df8c-4bb6-8290-aded4948f913}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {4b788453-d92a-44e1-9698-1f767e6511a1}; !- Layer 1

OS:StandardsInformation:Construction,
  {ad0861b4-c076-4218-aa0d-27c577400945}, !- Handle
  {665f14fb-df8c-4bb6-8290-aded4948f913}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3be3ba6a-21b2-41c0-9b29-6f635f206c69}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {4d220c5c-a7e5-4cbb-bf65-4ddc4c27a6f4}, !- Layer 1
  {daef1c0e-dcc1-4184-a69f-64c1b9819cd3}, !- Layer 2
  {126f1310-0256-4d91-b0d3-e176cb19089f}; !- Layer 3

OS:StandardsInformation:Construction,
  {8c47c17b-eb66-4f07-90f5-3778bac2adf9}, !- Handle
  {3be3ba6a-21b2-41c0-9b29-6f635f206c69}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {138a6722-a659-4318-b9ab-744000a28007}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {a042a2a6-0aa8-44e2-8c01-24de9cca168a}, !- Layer 1
  {ecf02ff7-938f-4608-838b-f2ceec70982c}, !- Layer 2
  {4d220c5c-a7e5-4cbb-bf65-4ddc4c27a6f4}, !- Layer 3
  {9f15fc5b-b683-4219-83fe-5d0fe4e94608}; !- Layer 4

OS:StandardsInformation:Construction,
  {65fbce7b-d402-4079-bd61-4251db8b285b}, !- Handle
  {138a6722-a659-4318-b9ab-744000a28007}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8630568e-32ec-4395-9a45-4a51179ebb7c}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {d5e42527-8beb-4e25-a573-a3f39a41becf}, !- Layer 1
  {4d220c5c-a7e5-4cbb-bf65-4ddc4c27a6f4}; !- Layer 2

OS:StandardsInformation:Construction,
  {698e5b15-443d-4c88-ae7e-207bc08ccfb4}, !- Handle
  {8630568e-32ec-4395-9a45-4a51179ebb7c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {9305ab67-626f-4d0c-a2c7-1ea170443c45}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {9b94166c-8e3f-477c-8f9f-9a997bf4330b}, !- Layer 1
  {126f1310-0256-4d91-b0d3-e176cb19089f}; !- Layer 2

OS:StandardsInformation:Construction,
  {3a3687b8-3e40-4fd9-b698-1343462a70b0}, !- Handle
  {9305ab67-626f-4d0c-a2c7-1ea170443c45}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d18f6de3-aaeb-40cf-b5cb-ff190bc8995d}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {dfc7a8be-2409-4c71-861a-9a6185e2cd33}, !- Layer 1
  {dfc7a8be-2409-4c71-861a-9a6185e2cd33}; !- Layer 2

OS:StandardsInformation:Construction,
  {bda8a543-049f-4a29-ad1a-7c181ebe1cc1}, !- Handle
  {d18f6de3-aaeb-40cf-b5cb-ff190bc8995d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {85d0a8b8-da5e-4faf-8a28-52e5fca86c32}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {126f1310-0256-4d91-b0d3-e176cb19089f}, !- Layer 1
  {9b94166c-8e3f-477c-8f9f-9a997bf4330b}; !- Layer 2

OS:StandardsInformation:Construction,
  {2ed0b7ab-2869-4d0c-9d74-920ac3e917e1}, !- Handle
  {85d0a8b8-da5e-4faf-8a28-52e5fca86c32}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {eee913ef-5b29-4fff-bb98-9a656d765127}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {86dc3e37-0627-4cee-ae38-263d000aceb0}, !- Layer 1
  {126f1310-0256-4d91-b0d3-e176cb19089f}; !- Layer 2

OS:StandardsInformation:Construction,
  {9d0ad8af-49c3-4b84-a366-15bd16c4c060}, !- Handle
  {eee913ef-5b29-4fff-bb98-9a656d765127}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a9f09279-a1e6-4c94-b6b5-86c711da11c1}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {86dc3e37-0627-4cee-ae38-263d000aceb0}, !- Layer 1
  {126f1310-0256-4d91-b0d3-e176cb19089f}; !- Layer 2

OS:StandardsInformation:Construction,
  {eb27a853-126c-4cef-8713-1afffeaf2fb4}, !- Handle
  {a9f09279-a1e6-4c94-b6b5-86c711da11c1}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d7b7e7f6-91de-43d4-b7db-8eefa794b97d}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {86dc3e37-0627-4cee-ae38-263d000aceb0}, !- Layer 1
  {126f1310-0256-4d91-b0d3-e176cb19089f}; !- Layer 2

OS:StandardsInformation:Construction,
  {5ca8a518-6c29-437f-bf75-b19ce9dcec93}, !- Handle
  {d7b7e7f6-91de-43d4-b7db-8eefa794b97d}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3464c2f1-9bc7-41dd-a8eb-c19e05da19cc}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {b4436e17-b189-476b-9c2e-f6ee1cb89295}; !- Layer 1

OS:StandardsInformation:Construction,
  {d63c3a87-1178-4490-b508-c9d677b359cc}, !- Handle
  {3464c2f1-9bc7-41dd-a8eb-c19e05da19cc}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {2b86df13-987e-41df-bbf4-6ed526751dfc}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {5c14b966-97b8-4c94-9399-5078d1e750cc}, !- Layer 1
  {4d220c5c-a7e5-4cbb-bf65-4ddc4c27a6f4}; !- Layer 2

OS:StandardsInformation:Construction,
  {94939e9d-3a8a-412e-ba00-45d9c93612a0}, !- Handle
  {2b86df13-987e-41df-bbf4-6ed526751dfc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a410dabf-0b4d-4fc2-9471-1d7eb1a46931}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {b4436e17-b189-476b-9c2e-f6ee1cb89295}; !- Layer 1

OS:StandardsInformation:Construction,
  {18257d64-f143-47de-a755-708da93cb3f1}, !- Handle
  {a410dabf-0b4d-4fc2-9471-1d7eb1a46931}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {d4f42e81-c1e5-4556-9512-115039285c14}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {4d220c5c-a7e5-4cbb-bf65-4ddc4c27a6f4}; !- Layer 1

OS:StandardsInformation:Construction,
  {2e5c659b-97c2-4995-b1d3-1e08a89b7e28}, !- Handle
  {d4f42e81-c1e5-4556-9512-115039285c14}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5f13fa42-7192-498f-a85b-04dc03d66eba}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {b4436e17-b189-476b-9c2e-f6ee1cb89295}; !- Layer 1

OS:StandardsInformation:Construction,
  {a51b0d88-d4ff-4946-a2f3-3d9adbaec8dd}, !- Handle
  {5f13fa42-7192-498f-a85b-04dc03d66eba}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {239255d3-ce66-476e-87ff-730e1b5f0d4a}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {b4436e17-b189-476b-9c2e-f6ee1cb89295}; !- Layer 1

OS:StandardsInformation:Construction,
  {35887596-0fe9-4e23-9ba2-32de526dab73}, !- Handle
  {239255d3-ce66-476e-87ff-730e1b5f0d4a}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {9339e8df-ebb1-462c-8e03-3be65a2aa211}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {b4436e17-b189-476b-9c2e-f6ee1cb89295}; !- Layer 1

OS:StandardsInformation:Construction,
  {9c62d2a5-c9f0-48a9-ac21-cd31ad2e0c4e}, !- Handle
  {9339e8df-ebb1-462c-8e03-3be65a2aa211}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {32eaf248-a877-4c36-969a-35774f559bd8}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {b4436e17-b189-476b-9c2e-f6ee1cb89295}; !- Layer 1

OS:StandardsInformation:Construction,
  {59711dd2-2fc6-44e1-857b-7f4521ac7970}, !- Handle
  {32eaf248-a877-4c36-969a-35774f559bd8}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {56ee39df-f36c-45ce-8bae-4b419fd6ef7e}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {4b788453-d92a-44e1-9698-1f767e6511a1}; !- Layer 1

OS:StandardsInformation:Construction,
  {009ce317-c170-4897-b0c9-7e34cab77108}, !- Handle
  {56ee39df-f36c-45ce-8bae-4b419fd6ef7e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4b788453-d92a-44e1-9698-1f767e6511a1}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fc1c14c3-f378-41bf-9d4a-442b1df2e824}, !- Handle
  {4b788453-d92a-44e1-9698-1f767e6511a1}; !- Material Name

OS:Material:NoMass,
  {4d220c5c-a7e5-4cbb-bf65-4ddc4c27a6f4}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d9616827-5da4-4bb8-8051-aa572e44c613}, !- Handle
  {4d220c5c-a7e5-4cbb-bf65-4ddc4c27a6f4}; !- Material Name

OS:Material,
  {daef1c0e-dcc1-4184-a69f-64c1b9819cd3}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2ab6c0b0-0839-4d05-a3e4-315d6029886c}, !- Handle
  {daef1c0e-dcc1-4184-a69f-64c1b9819cd3}; !- Material Name

OS:Material:NoMass,
  {126f1310-0256-4d91-b0d3-e176cb19089f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0f4657ea-9c54-4111-8cc0-23ebe96e6831}, !- Handle
  {126f1310-0256-4d91-b0d3-e176cb19089f}; !- Material Name

OS:Material,
  {a042a2a6-0aa8-44e2-8c01-24de9cca168a}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c323033-d2bc-4309-862a-165f8d622373}, !- Handle
  {a042a2a6-0aa8-44e2-8c01-24de9cca168a}; !- Material Name

OS:Material,
  {ecf02ff7-938f-4608-838b-f2ceec70982c}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7d11b320-ec4a-4f73-8432-7b7ec26cd0af}, !- Handle
  {ecf02ff7-938f-4608-838b-f2ceec70982c}; !- Material Name

OS:Material,
  {9f15fc5b-b683-4219-83fe-5d0fe4e94608}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8590ace4-b877-4b8b-aaa7-4111a8ab3d2a}, !- Handle
  {9f15fc5b-b683-4219-83fe-5d0fe4e94608}; !- Material Name

OS:Material,
  {d5e42527-8beb-4e25-a573-a3f39a41becf}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bd4e5fde-28f5-4867-bbef-586ff5d10ffd}, !- Handle
  {d5e42527-8beb-4e25-a573-a3f39a41becf}; !- Material Name

OS:Material,
  {9b94166c-8e3f-477c-8f9f-9a997bf4330b}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {0b4ad36c-3eaf-4da8-9a23-fc3ea9aea1e1}, !- Handle
  {9b94166c-8e3f-477c-8f9f-9a997bf4330b}; !- Material Name

OS:Material,
  {dfc7a8be-2409-4c71-861a-9a6185e2cd33}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {79639a39-0aae-4657-bf06-c72557cb4a13}, !- Handle
  {dfc7a8be-2409-4c71-861a-9a6185e2cd33}; !- Material Name

OS:Material,
  {86dc3e37-0627-4cee-ae38-263d000aceb0}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f936aa02-0b35-4027-a5fc-67e4481a0179}, !- Handle
  {86dc3e37-0627-4cee-ae38-263d000aceb0}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b4436e17-b189-476b-9c2e-f6ee1cb89295}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {19c9ceb9-f335-4200-8e4a-7c71dc45c9cd}, !- Handle
  {b4436e17-b189-476b-9c2e-f6ee1cb89295}; !- Material Name

OS:Material,
  {5c14b966-97b8-4c94-9399-5078d1e750cc}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5a6d2667-3903-4704-bc46-0a2b947828e9}, !- Handle
  {5c14b966-97b8-4c94-9399-5078d1e750cc}; !- Material Name

OS:DefaultSurfaceConstructions,
  {dbfef0cc-a90f-4be5-ad3d-12ebfe278725}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {05db99fd-6b6b-4909-8504-9f1e0ee55833}, !- Floor Construction Name
  {f61fb1cd-f585-4bbe-8f7e-d64e3e4e9c6d}, !- Wall Construction Name
  {4524844b-7924-4f26-8ce5-d5d3d6f88e19}; !- Roof Ceiling Construction Name

OS:Construction,
  {05db99fd-6b6b-4909-8504-9f1e0ee55833}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {2d122e9b-0864-4360-baf8-eb7080e7f838}, !- Layer 1
  {c4409e40-cf5f-4a36-b1e2-f3c2c4bb9d70}, !- Layer 2
  {e259e708-b5ec-45a9-aab0-37233217a81e}; !- Layer 3

OS:StandardsInformation:Construction,
  {fa7f5444-536c-41f1-88e9-8b979d2463b7}, !- Handle
  {05db99fd-6b6b-4909-8504-9f1e0ee55833}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {2d122e9b-0864-4360-baf8-eb7080e7f838}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fe7b315e-2880-4fda-bffb-edca230d8070}, !- Handle
  {2d122e9b-0864-4360-baf8-eb7080e7f838}; !- Material Name

OS:Material,
  {c4409e40-cf5f-4a36-b1e2-f3c2c4bb9d70}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4847c4ad-be5f-4a8e-aeb6-a6331a5a55c1}, !- Handle
  {c4409e40-cf5f-4a36-b1e2-f3c2c4bb9d70}; !- Material Name

OS:Material:NoMass,
  {e259e708-b5ec-45a9-aab0-37233217a81e}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c9f0de64-15f8-4531-a386-b91a286e49cb}, !- Handle
  {e259e708-b5ec-45a9-aab0-37233217a81e}; !- Material Name

OS:Construction,
  {f61fb1cd-f585-4bbe-8f7e-d64e3e4e9c6d}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {1c916ce5-5480-463e-bec3-6f3f4b387d11}, !- Layer 1
  {73ee4a37-1dbe-475b-bbc6-c1f41781e2e0}, !- Layer 2
  {944d3011-7ed3-41f8-bbaf-18b0027f5689}, !- Layer 3
  {3278b7c0-e8d3-4d2b-b7b6-fd0bc7e5ac38}; !- Layer 4

OS:StandardsInformation:Construction,
  {f57af794-f33c-484b-bd1d-627214eda44e}, !- Handle
  {f61fb1cd-f585-4bbe-8f7e-d64e3e4e9c6d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1c916ce5-5480-463e-bec3-6f3f4b387d11}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {56096db4-6e3c-4c02-acd9-0e7e5f720caf}, !- Handle
  {1c916ce5-5480-463e-bec3-6f3f4b387d11}; !- Material Name

OS:Material,
  {73ee4a37-1dbe-475b-bbc6-c1f41781e2e0}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9d17d68e-36d5-482e-bd8a-debdf51a40bc}, !- Handle
  {73ee4a37-1dbe-475b-bbc6-c1f41781e2e0}; !- Material Name

OS:Material:NoMass,
  {944d3011-7ed3-41f8-bbaf-18b0027f5689}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cd7b24eb-e8a8-43ac-8a87-ab26a6ff2012}, !- Handle
  {944d3011-7ed3-41f8-bbaf-18b0027f5689}; !- Material Name

OS:Material,
  {3278b7c0-e8d3-4d2b-b7b6-fd0bc7e5ac38}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af617738-d64d-4f30-80ca-4028746c78db}, !- Handle
  {3278b7c0-e8d3-4d2b-b7b6-fd0bc7e5ac38}; !- Material Name

OS:Construction,
  {4524844b-7924-4f26-8ce5-d5d3d6f88e19}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {b2fbfddc-197d-4ac5-8b36-6b5d6f453e6d}, !- Layer 1
  {df91e022-91e8-4996-b8a5-91285c982257}; !- Layer 2

OS:StandardsInformation:Construction,
  {8ad45b0e-cc62-4d6c-b372-f8d6d76323a4}, !- Handle
  {4524844b-7924-4f26-8ce5-d5d3d6f88e19}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b2fbfddc-197d-4ac5-8b36-6b5d6f453e6d}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c241c808-7dec-4a64-9ef8-88bd694f79ce}, !- Handle
  {b2fbfddc-197d-4ac5-8b36-6b5d6f453e6d}; !- Material Name

OS:Material:NoMass,
  {df91e022-91e8-4996-b8a5-91285c982257}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4de37848-13db-4d54-875d-54f431919ebb}, !- Handle
  {df91e022-91e8-4996-b8a5-91285c982257}; !- Material Name

OS:DefaultSurfaceConstructions,
  {c321e8d5-99fc-4838-b62c-da1ca444cd13}, !- Handle
  BTAP-Mass at hdd = 6250.0 1,            !- Name
  {c23c0256-1f5d-4154-b756-74c8a8743bc1}, !- Floor Construction Name
  {769ed35d-f9f0-49e8-8f9a-978d1f0f9c26}, !- Wall Construction Name
  {95b349d3-3d34-4ee1-a46b-ba602bf3bbb0}; !- Roof Ceiling Construction Name

OS:Construction,
  {c23c0256-1f5d-4154-b756-74c8a8743bc1}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {7375f626-5540-4814-b9f4-72c25a299dc9}, !- Layer 1
  {89e3962e-c1c5-4c33-8d41-6d93cc05dfa8}; !- Layer 2

OS:StandardsInformation:Construction,
  {f9f3f0de-5a7f-4b4b-91db-7402337f5225}, !- Handle
  {c23c0256-1f5d-4154-b756-74c8a8743bc1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {7375f626-5540-4814-b9f4-72c25a299dc9}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4c3b6488-425b-460c-845d-625df9743cf0}, !- Handle
  {7375f626-5540-4814-b9f4-72c25a299dc9}; !- Material Name

OS:Material:NoMass,
  {89e3962e-c1c5-4c33-8d41-6d93cc05dfa8}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {808d59b9-64ee-47de-bce4-f06729d38aae}, !- Handle
  {89e3962e-c1c5-4c33-8d41-6d93cc05dfa8}; !- Material Name

OS:Construction,
  {769ed35d-f9f0-49e8-8f9a-978d1f0f9c26}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {a1bfb3b0-96df-4a84-9666-3d43e5df468e}, !- Layer 1
  {41aff496-4910-471c-b6d1-bbf05118ed2d}; !- Layer 2

OS:StandardsInformation:Construction,
  {21937f6e-c793-4056-a510-3c1cfad0d6bb}, !- Handle
  {769ed35d-f9f0-49e8-8f9a-978d1f0f9c26}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a1bfb3b0-96df-4a84-9666-3d43e5df468e}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {981872a3-7b53-45ac-9aeb-e0b8ffcffeaf}, !- Handle
  {a1bfb3b0-96df-4a84-9666-3d43e5df468e}; !- Material Name

OS:Material:NoMass,
  {41aff496-4910-471c-b6d1-bbf05118ed2d}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8cfb5aae-723f-4fbb-a0ef-1f34a4f7e881}, !- Handle
  {41aff496-4910-471c-b6d1-bbf05118ed2d}; !- Material Name

OS:Construction,
  {95b349d3-3d34-4ee1-a46b-ba602bf3bbb0}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {17ada8e2-8d3a-46c8-be14-bb9de83ce201}, !- Layer 1
  {c53cc0aa-5c3f-4f96-8b9b-c141d3afd504}; !- Layer 2

OS:StandardsInformation:Construction,
  {8162b0b0-9f2e-439a-9e5f-5bb15479678c}, !- Handle
  {95b349d3-3d34-4ee1-a46b-ba602bf3bbb0}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {17ada8e2-8d3a-46c8-be14-bb9de83ce201}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5af8223c-7831-460a-9f6a-473b0975b058}, !- Handle
  {17ada8e2-8d3a-46c8-be14-bb9de83ce201}; !- Material Name

OS:Material:NoMass,
  {c53cc0aa-5c3f-4f96-8b9b-c141d3afd504}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c0dc6265-98ca-40de-8764-42d382dbd383}, !- Handle
  {c53cc0aa-5c3f-4f96-8b9b-c141d3afd504}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {ddecfc94-beb8-46f1-becf-29ff0b8c9b11}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {52bb3bb3-9fc5-4a2a-8a92-bc4aed54a2d8}, !- Fixed Window Construction Name
  {52bb3bb3-9fc5-4a2a-8a92-bc4aed54a2d8}, !- Operable Window Construction Name
  {acb11316-5e8d-4335-8fbf-b10df6039903}, !- Door Construction Name
  {c328e668-d906-4acf-9b72-5bbaabc386a1}, !- Glass Door Construction Name
  {412c0549-dc30-42ab-8a41-61e664ba5fe1}, !- Overhead Door Construction Name
  {ae83adcf-2061-4a07-accd-eab2f8313417}, !- Skylight Construction Name
  {5c4bed06-1464-4ebf-831e-25240865f6c6}, !- Tubular Daylight Dome Construction Name
  {967365ff-27ef-44f5-944f-33e66264bb3d}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {057a4732-1505-4375-b8d9-ad12b56d6e5f}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {52bb3bb3-9fc5-4a2a-8a92-bc4aed54a2d8}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {057a4732-1505-4375-b8d9-ad12b56d6e5f}; !- Layer 1

OS:Construction,
  {acb11316-5e8d-4335-8fbf-b10df6039903}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {aeca6804-f54b-47fb-b5a0-bc205e2115cb}, !- Layer 1
  {94212561-3fa6-4451-ab55-f6f2e9f9d57b}; !- Layer 2

OS:StandardsInformation:Construction,
  {a95ac3ef-e880-44fb-8fb8-ee8f0fb52a32}, !- Handle
  {acb11316-5e8d-4335-8fbf-b10df6039903}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {aeca6804-f54b-47fb-b5a0-bc205e2115cb}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {759bcae1-2ca2-4e68-8de3-0cd9937b63d7}, !- Handle
  {aeca6804-f54b-47fb-b5a0-bc205e2115cb}; !- Material Name

OS:Material:NoMass,
  {94212561-3fa6-4451-ab55-f6f2e9f9d57b}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {adf170af-7cb7-498d-8257-14f21bbc772f}, !- Handle
  {94212561-3fa6-4451-ab55-f6f2e9f9d57b}; !- Material Name

OS:Construction,
  {c328e668-d906-4acf-9b72-5bbaabc386a1}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {057a4732-1505-4375-b8d9-ad12b56d6e5f}; !- Layer 1

OS:Construction,
  {412c0549-dc30-42ab-8a41-61e664ba5fe1}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {1ecb8d63-7e63-45aa-8e68-4375ccc92d6d}; !- Layer 1

OS:StandardsInformation:Construction,
  {152cb3ea-476f-4058-b0f7-dedad46c5fca}, !- Handle
  {412c0549-dc30-42ab-8a41-61e664ba5fe1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {1ecb8d63-7e63-45aa-8e68-4375ccc92d6d}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {91dee334-7419-4ad5-90b9-adea30c577a2}, !- Handle
  {1ecb8d63-7e63-45aa-8e68-4375ccc92d6d}; !- Material Name

OS:Construction,
  {ae83adcf-2061-4a07-accd-eab2f8313417}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {057a4732-1505-4375-b8d9-ad12b56d6e5f}; !- Layer 1

OS:Construction,
  {5c4bed06-1464-4ebf-831e-25240865f6c6}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {057a4732-1505-4375-b8d9-ad12b56d6e5f}; !- Layer 1

OS:Construction,
  {967365ff-27ef-44f5-944f-33e66264bb3d}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {057a4732-1505-4375-b8d9-ad12b56d6e5f}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {dddf91c8-acef-4dc3-9437-073e40965d38}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Thermostat 1, !- Name
  {163784b1-b3ad-4ccf-847d-59479d555b57}, !- Heating Setpoint Temperature Schedule Name
  {d201dd67-ac99-419e-a807-c2d59b8cd6ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cd1c1c3-4960-4d13-ad3e-13e5f800ebae}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Thermostat 1, !- Name
  {889170e4-2b6d-4a2e-8fa4-ee46e96b4432}, !- Heating Setpoint Temperature Schedule Name
  {99196703-2ad3-4bfd-bf3a-418c934262f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {873f9da4-9d1f-4101-9165-e744a27b269f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Thermostat 1, !- Name
  {ba692477-b6e0-4f23-aa91-3b2de5b1d95d}, !- Heating Setpoint Temperature Schedule Name
  {2b329f20-129c-4243-9993-3ae7adb27551}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {748fcfe5-44d5-4600-9c08-356e9b3cd6de}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Thermostat 1, !- Name
  {f5f8acc2-fd62-4b94-a882-663868555899}, !- Heating Setpoint Temperature Schedule Name
  {79b4657a-6fa6-4ac9-8e1f-a9104147fa9f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ce96967-d436-41d6-b0c4-1ff25eaf92f5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Thermostat 1, !- Name
  {dff1500c-3f9d-48eb-8c0d-3c8be794a5f5}, !- Heating Setpoint Temperature Schedule Name
  {95574dd5-d844-475d-8c2d-d06847db7b7b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04018c95-3612-42db-829b-44047753e0a8}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 1, !- Name
  {ed73a62f-799a-4c59-934b-4876c069234f}, !- Heating Setpoint Temperature Schedule Name
  {33a49af0-36cd-4214-bd1a-0458407ae5e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38e984ea-b020-4167-959e-e2e44f2058e7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Thermostat 1, !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Heating Setpoint Temperature Schedule Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eeccf412-9c9e-440b-9b20-027cbc3adacc}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Thermostat 1, !- Name
  {7974807e-0865-4c0d-a708-2ed97a5b43a3}, !- Heating Setpoint Temperature Schedule Name
  {1b278575-cdb8-494a-88e5-8a98025e46a9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3486040-c457-4d96-935e-18eecb12699c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat 1, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e353493-f30b-40da-aa2d-0adc3ef38692}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Thermostat 1, !- Name
  {163784b1-b3ad-4ccf-847d-59479d555b57}, !- Heating Setpoint Temperature Schedule Name
  {d201dd67-ac99-419e-a807-c2d59b8cd6ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {130cd88b-fcaf-4384-91b3-4ef5fecf4182}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Thermostat 1, !- Name
  {889170e4-2b6d-4a2e-8fa4-ee46e96b4432}, !- Heating Setpoint Temperature Schedule Name
  {99196703-2ad3-4bfd-bf3a-418c934262f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3ecaa6f-8972-4252-add6-5882815b8dfc}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 1, !- Name
  {ba692477-b6e0-4f23-aa91-3b2de5b1d95d}, !- Heating Setpoint Temperature Schedule Name
  {2b329f20-129c-4243-9993-3ae7adb27551}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be5ff5cf-0595-41d8-84d4-e6f757969cb4}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 1, !- Name
  {f5f8acc2-fd62-4b94-a882-663868555899}, !- Heating Setpoint Temperature Schedule Name
  {79b4657a-6fa6-4ac9-8e1f-a9104147fa9f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7046f7b-1479-4acb-b7e0-04ed607906ca}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 1, !- Name
  {dff1500c-3f9d-48eb-8c0d-3c8be794a5f5}, !- Heating Setpoint Temperature Schedule Name
  {95574dd5-d844-475d-8c2d-d06847db7b7b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd6bffab-ce2b-48c5-adda-6cb417340f8b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Thermostat 1, !- Name
  {ed73a62f-799a-4c59-934b-4876c069234f}, !- Heating Setpoint Temperature Schedule Name
  {33a49af0-36cd-4214-bd1a-0458407ae5e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16211108-54c9-435f-a951-c8e652f1c44d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Thermostat 1, !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Heating Setpoint Temperature Schedule Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc7be777-b1ea-4315-b060-02351bfcd354}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Thermostat 1, !- Name
  {7974807e-0865-4c0d-a708-2ed97a5b43a3}, !- Heating Setpoint Temperature Schedule Name
  {1b278575-cdb8-494a-88e5-8a98025e46a9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0309c88-7b76-4068-8634-4a720d735a34}, !- Handle
  Space Function Courthouse - cell Thermostat 1, !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Heating Setpoint Temperature Schedule Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6bb73f2-f664-486f-a362-f8b7c7640eac}, !- Handle
  Space Function Courthouse - chambers Thermostat 1, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {155c0761-46b9-4400-aa90-ac485c2328e2}, !- Handle
  Space Function Courthouse - courtroom Thermostat 1, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {a2d4b703-0294-4f68-9219-537c2fee7585}, !- Handle
  Surface 104_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e8fb59d-cf9f-4333-be95-1b740c82ffc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.71248284528541,         !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762000000000002,        !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762000000000002,         !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.71248284528541;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edc899b4-51f9-47ca-9a67-6d8422d21543}, !- Handle
  Surface 110_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6b07468-fd26-4ee7-bbb3-aaab57b3e675}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.71248284528541,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762000000000002,           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762000000000002,          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.71248284528541;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4c0a7d1-3c87-4d0b-bd2d-85511e6f523f}, !- Handle
  Surface 32_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1397e9ab-a23b-4336-9347-fead514cd0da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58533ecc-f904-4eb4-a4e8-8d24f9190602}, !- Handle
  Surface 38_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b367a10-18a1-4eb9-bd8f-4e4be9ad67d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {881d2756-d7bd-4f0d-b445-ea038fa5e802}, !- Handle
  Surface 44_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc88281e-5e7d-4441-af04-335e5aad419f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a876ceb-80e1-4eb5-913a-b759426b4ba4}, !- Handle
  Surface 50_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {280c14fe-5bc3-433b-918c-fc77dc12df6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {796e1dab-883f-4540-bf75-316375ba4ec8}, !- Handle
  Surface 62_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c827f78-11a4-45c3-b8e3-fcc66fa91a15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {775637f8-da1e-4f63-9560-0a14593c2e8d}, !- Handle
  Surface 68_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ca3566a-5759-40c4-9c8a-8ea4c9a75304}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e8d37ef-7475-4d9b-8c3a-336d94b99b8a}, !- Handle
  Surface 74_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {039a0c9a-a31a-4396-abf9-dba35e62d99f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cb7f937-0f04-4aa7-8b84-f9e85e094635}, !- Handle
  Surface 80_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1062e7ee-67cb-4588-aac2-2813d378f2ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d200de7-9b26-4098-a79f-2c9baaf4d2b5}, !- Handle
  Surface 92_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1eb050f-83ae-42b5-bfec-a28129583073}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.71248284528541,           !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762000000000002,          !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762000000000002, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.71248284528541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ea4f5a9-9585-4c71-9707-49254bc50147}, !- Handle
  Surface 98_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {deec1f20-5656-4f4b-b879-c641dbb18a83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.71248284528541,          !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762000000000002,         !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762000000000002,        !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.71248284528541;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44840aca-56e3-41b8-9923-f53121950d27}, !- Handle
  Surface 102_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {936cf958-1064-4845-9cf0-50c8b17f5101}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.4098300562505, 9.70491502812526, 3.8, !- X,Y,Z Vertex 1 {m}
  30.5901699437495, 9.70491502812526, 3.8, !- X,Y,Z Vertex 2 {m}
  36.1803398874989, 15.2950849718747, 3.8, !- X,Y,Z Vertex 3 {m}
  13.8196601125011, 15.2950849718747, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6944021d-c4c6-4556-82bc-1d7e1a47e3e5}, !- Handle
  Surface 108_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {fb4e0651-9de8-4dea-b8c5-319ac3106362}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.70491502812526, 30.5901699437495, 3.8, !- X,Y,Z Vertex 1 {m}
  9.70491502812526, 19.4098300562505, 3.8, !- X,Y,Z Vertex 2 {m}
  15.2950849718747, 13.8196601125011, 3.8, !- X,Y,Z Vertex 3 {m}
  15.2950849718747, 36.1803398874989, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb94608f-30e6-4b47-a878-28b1fd529da4}, !- Handle
  Surface 114_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {87cad32d-f88b-46bb-9ba7-c2da1d50b14c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.5901699437495, 15.2950849718747, 3.8, !- X,Y,Z Vertex 1 {m}
  44.4098300562505, 15.2950849718747, 3.8, !- X,Y,Z Vertex 2 {m}
  38.8196601125011, 9.70491502812526, 3.8, !- X,Y,Z Vertex 3 {m}
  61.1803398874989, 9.70491502812526, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {267b193d-aab3-496b-bf78-8b63c0a31ac2}, !- Handle
  Surface 120_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {25fc8362-036a-4a3e-9d1f-5206dac38bfc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.5901699437495, 19.4098300562505, 3.8, !- X,Y,Z Vertex 1 {m}
  30.5901699437495, 30.5901699437495, 3.8, !- X,Y,Z Vertex 2 {m}
  19.4098300562505, 30.5901699437495, 3.8, !- X,Y,Z Vertex 3 {m}
  19.4098300562505, 19.4098300562505, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7659ed20-59b3-4708-a4d3-f60180a17285}, !- Handle
  Surface 96_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {5215be7d-9b7a-41e2-a926-cab9e8df8e7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.2950849718747, 44.4098300562505, 3.8, !- X,Y,Z Vertex 1 {m}
  15.2950849718747, 55.5901699437495, 3.8, !- X,Y,Z Vertex 2 {m}
  9.70491502812526, 61.1803398874989, 3.8, !- X,Y,Z Vertex 3 {m}
  9.70491502812526, 38.8196601125011, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {935b8026-e444-4974-8982-bb4bff5aad3f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:ThermostatSetpoint:DualSetpoint,
  {abb6817f-01b5-44a5-a24d-eda7d8ed5a97}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Thermostat 2, !- Name
  {163784b1-b3ad-4ccf-847d-59479d555b57}, !- Heating Setpoint Temperature Schedule Name
  {d201dd67-ac99-419e-a807-c2d59b8cd6ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0c35b19-2da8-4fde-a9fe-88ea38783f4c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Thermostat 2, !- Name
  {889170e4-2b6d-4a2e-8fa4-ee46e96b4432}, !- Heating Setpoint Temperature Schedule Name
  {99196703-2ad3-4bfd-bf3a-418c934262f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8448e38a-46d3-4fea-bd7d-79706270126a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Thermostat 2, !- Name
  {ba692477-b6e0-4f23-aa91-3b2de5b1d95d}, !- Heating Setpoint Temperature Schedule Name
  {2b329f20-129c-4243-9993-3ae7adb27551}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f933568-1aa3-4be0-b082-3b8d902061e5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Thermostat 2, !- Name
  {f5f8acc2-fd62-4b94-a882-663868555899}, !- Heating Setpoint Temperature Schedule Name
  {79b4657a-6fa6-4ac9-8e1f-a9104147fa9f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a82853e-8e44-45f0-86b2-f74880df2107}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Thermostat 2, !- Name
  {dff1500c-3f9d-48eb-8c0d-3c8be794a5f5}, !- Heating Setpoint Temperature Schedule Name
  {95574dd5-d844-475d-8c2d-d06847db7b7b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ffa7708-d23b-4265-aa95-1d139515ddc6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 2, !- Name
  {ed73a62f-799a-4c59-934b-4876c069234f}, !- Heating Setpoint Temperature Schedule Name
  {33a49af0-36cd-4214-bd1a-0458407ae5e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec3d0d67-68d0-4236-b562-e8d4c75f809a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Thermostat 2, !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Heating Setpoint Temperature Schedule Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {073f5170-12c8-46ad-a25a-bb7fb381c6b0}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Thermostat 2, !- Name
  {7974807e-0865-4c0d-a708-2ed97a5b43a3}, !- Heating Setpoint Temperature Schedule Name
  {1b278575-cdb8-494a-88e5-8a98025e46a9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {625c7d91-9528-4ffc-9d1a-758ea6a2fcf8}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat 2, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46461ae8-643a-447f-8e4e-fa8259bdacd0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Thermostat 2, !- Name
  {163784b1-b3ad-4ccf-847d-59479d555b57}, !- Heating Setpoint Temperature Schedule Name
  {d201dd67-ac99-419e-a807-c2d59b8cd6ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddeb630a-3c1c-4228-b7ce-d8fd85f190ae}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Thermostat 2, !- Name
  {889170e4-2b6d-4a2e-8fa4-ee46e96b4432}, !- Heating Setpoint Temperature Schedule Name
  {99196703-2ad3-4bfd-bf3a-418c934262f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e077ae8d-8cc2-4980-a666-669e06d6cf6b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 2, !- Name
  {ba692477-b6e0-4f23-aa91-3b2de5b1d95d}, !- Heating Setpoint Temperature Schedule Name
  {2b329f20-129c-4243-9993-3ae7adb27551}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bae1a88c-812e-4cb6-9b4f-145c2c61f3c0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 2, !- Name
  {f5f8acc2-fd62-4b94-a882-663868555899}, !- Heating Setpoint Temperature Schedule Name
  {79b4657a-6fa6-4ac9-8e1f-a9104147fa9f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c99a9e2-a407-493e-9d50-e06a1ddda342}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 2, !- Name
  {dff1500c-3f9d-48eb-8c0d-3c8be794a5f5}, !- Heating Setpoint Temperature Schedule Name
  {95574dd5-d844-475d-8c2d-d06847db7b7b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {672ff356-e817-408f-8a05-b36922b63765}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Thermostat 2, !- Name
  {ed73a62f-799a-4c59-934b-4876c069234f}, !- Heating Setpoint Temperature Schedule Name
  {33a49af0-36cd-4214-bd1a-0458407ae5e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc274a2b-5e35-4de1-aedf-cde93340339f}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Thermostat 2, !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Heating Setpoint Temperature Schedule Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f6ace18-73ac-48ee-93bf-1b02dd28280d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Thermostat 2, !- Name
  {7974807e-0865-4c0d-a708-2ed97a5b43a3}, !- Heating Setpoint Temperature Schedule Name
  {1b278575-cdb8-494a-88e5-8a98025e46a9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9d14fdf-a970-4c65-a626-c5fc820c1b95}, !- Handle
  Space Function Courthouse - cell Thermostat 2, !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Heating Setpoint Temperature Schedule Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f106d92f-80cd-4f6c-b7cb-efad1ff148d3}, !- Handle
  Space Function Courthouse - chambers Thermostat 2, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {729c929b-435a-4953-8221-95d40d1d4ddc}, !- Handle
  Space Function Courthouse - courtroom Thermostat 2, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa630556-f9cd-4b4f-8978-f9ccde3a29c7}, !- Handle
  DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c00c3a09-7a4f-41d4-8bc8-d300865e5137}, !- Zone Air Inlet Port List
  {7073ec09-f393-4b23-8ed1-b0787e4db9df}, !- Zone Air Exhaust Port List
  {3eb4ed03-0a2a-4b36-90e5-70737d2c74f3}, !- Zone Air Node Name
  {3e714bc7-fa88-410f-bef4-7c2971a4f0ca}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4423a5d-4c03-4762-af5c-c104e2084403}, !- Group Rendering Name
  {072472b4-7967-4f47-88e1-7d384655c7be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab7cedea-0449-4b92-abee-191642740bf2}, !- Handle
  Node 1,                                 !- Name
  {3eb4ed03-0a2a-4b36-90e5-70737d2c74f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3eb4ed03-0a2a-4b36-90e5-70737d2c74f3}, !- Handle
  {ff502302-71f9-42a0-a52a-ac2b7fcce8fe}, !- Name
  {fa630556-f9cd-4b4f-8978-f9ccde3a29c7}, !- Source Object
  11,                                     !- Outlet Port
  {ab7cedea-0449-4b92-abee-191642740bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c00c3a09-7a4f-41d4-8bc8-d300865e5137}, !- Handle
  {2718e78c-477e-4152-bd37-2d0acba26306}, !- Name
  {fa630556-f9cd-4b4f-8978-f9ccde3a29c7}, !- HVAC Component
  {15115d21-e135-4012-a074-26c68e80740d}; !- Port 1

OS:PortList,
  {7073ec09-f393-4b23-8ed1-b0787e4db9df}, !- Handle
  {9ee120fc-db2e-4819-b4ec-bc754f0f87f7}, !- Name
  {fa630556-f9cd-4b4f-8978-f9ccde3a29c7}; !- HVAC Component

OS:Sizing:Zone,
  {93b9cf40-507c-43b0-a79a-c82d9e885fc6}, !- Handle
  {fa630556-f9cd-4b4f-8978-f9ccde3a29c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d57550ce-dd1e-43fe-b4ab-92c7051fde76}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {fa630556-f9cd-4b4f-8978-f9ccde3a29c7}, !- Thermal Zone
  {81641ca0-a5e7-4b92-a108-35f3a977841f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b0dc9dcd-7bd3-4f77-858b-db6758f8605f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {072472b4-7967-4f47-88e1-7d384655c7be}, !- Handle
  Space Function Courthouse - cell Thermostat 3, !- Name
  {be8808c7-be30-4414-8a14-fae92b409f78}, !- Heating Setpoint Temperature Schedule Name
  {c3b44b5d-4380-488f-820a-f3254ada070b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb531eb0-ef4a-4858-8f81-dbda6eb26d1f}, !- Handle
  ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83535bba-ae6e-4d54-9c2e-86238aa0fa61}, !- Zone Air Inlet Port List
  {ed773edf-f5af-44dd-9d44-245e53d5731f}, !- Zone Air Exhaust Port List
  {530cc807-96ea-4a36-82c2-486c11172f93}, !- Zone Air Node Name
  {5c56dea6-86b3-4017-94aa-8f4f6dfd3caf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee2dbbd5-4427-47be-af6b-ffba62cea2b3}, !- Group Rendering Name
  {c8a13e2c-8f7d-468c-940a-b6bbf918352d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {763bc139-7fb0-45ea-939b-aebdf20c86fc}, !- Handle
  Node 4,                                 !- Name
  {530cc807-96ea-4a36-82c2-486c11172f93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {530cc807-96ea-4a36-82c2-486c11172f93}, !- Handle
  {b326c38b-ca67-4684-ab68-463d18559463}, !- Name
  {eb531eb0-ef4a-4858-8f81-dbda6eb26d1f}, !- Source Object
  11,                                     !- Outlet Port
  {763bc139-7fb0-45ea-939b-aebdf20c86fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83535bba-ae6e-4d54-9c2e-86238aa0fa61}, !- Handle
  {181855d5-fb98-4fe0-b76f-b277f55d1faf}, !- Name
  {eb531eb0-ef4a-4858-8f81-dbda6eb26d1f}, !- HVAC Component
  {314e1587-015c-4540-9faf-24fbf59c8320}; !- Port 1

OS:PortList,
  {ed773edf-f5af-44dd-9d44-245e53d5731f}, !- Handle
  {3518dd65-c400-42f9-98b8-9428edf0b2a1}, !- Name
  {eb531eb0-ef4a-4858-8f81-dbda6eb26d1f}; !- HVAC Component

OS:Sizing:Zone,
  {dfaa735b-d68d-48b5-9eb6-4ecd6037a040}, !- Handle
  {eb531eb0-ef4a-4858-8f81-dbda6eb26d1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a6a8e2e-92ac-4bc6-86a8-c225d975ff3a}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {eb531eb0-ef4a-4858-8f81-dbda6eb26d1f}, !- Thermal Zone
  {1c4e00da-2ffa-4bcd-a68e-bdf8e9585327}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {368d2a06-d500-4c21-b28c-f7869617f7f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c8a13e2c-8f7d-468c-940a-b6bbf918352d}, !- Handle
  Space Function Courthouse - chambers Thermostat 3, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c13eadf-2337-4b02-84dd-7d94d3cb98e7}, !- Handle
  ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a303b984-5f31-48ea-8fa2-069fca7e415c}, !- Zone Air Inlet Port List
  {2ddca460-e670-4c0f-b644-7be6a46fb5c2}, !- Zone Air Exhaust Port List
  {16c9a088-0ae7-4731-ae3d-ea965820b2e6}, !- Zone Air Node Name
  {007de669-b23b-41a2-b5db-592b6e6397f3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c93bd3e2-30e2-4693-a9d8-4ddb8958080f}, !- Group Rendering Name
  {69f37b5b-6932-47d8-bc52-8fac7a3a6cd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5720ca88-922b-4782-b526-d2ea5d53e04b}, !- Handle
  Node 7,                                 !- Name
  {16c9a088-0ae7-4731-ae3d-ea965820b2e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16c9a088-0ae7-4731-ae3d-ea965820b2e6}, !- Handle
  {b9da9f39-c963-40a1-987a-9bb37e749944}, !- Name
  {5c13eadf-2337-4b02-84dd-7d94d3cb98e7}, !- Source Object
  11,                                     !- Outlet Port
  {5720ca88-922b-4782-b526-d2ea5d53e04b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a303b984-5f31-48ea-8fa2-069fca7e415c}, !- Handle
  {8af8263f-1fd7-4a64-89e1-52f277f05084}, !- Name
  {5c13eadf-2337-4b02-84dd-7d94d3cb98e7}, !- HVAC Component
  {aa4f6777-436d-406a-af7d-7bede2ffc4bf}; !- Port 1

OS:PortList,
  {2ddca460-e670-4c0f-b644-7be6a46fb5c2}, !- Handle
  {8c12fe2a-be31-4fda-aa8f-4e85ef747e34}, !- Name
  {5c13eadf-2337-4b02-84dd-7d94d3cb98e7}; !- HVAC Component

OS:Sizing:Zone,
  {75057cef-9783-495c-a156-ecebc6116684}, !- Handle
  {5c13eadf-2337-4b02-84dd-7d94d3cb98e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b62a5420-1677-4f61-9adf-44e5f6fc4ad1}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {5c13eadf-2337-4b02-84dd-7d94d3cb98e7}, !- Thermal Zone
  {d76758c2-0f14-4941-b024-5e197dbb04b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6e81295c-ca39-48b8-adf7-e5185740cbbb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {69f37b5b-6932-47d8-bc52-8fac7a3a6cd1}, !- Handle
  Space Function Courthouse - courtroom Thermostat 3, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0ab51744-c80e-47b3-8fc0-c1065467a69e}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53ce90d4-0f7f-432e-ae7b-0cac65c30b5a}, !- Zone Air Inlet Port List
  {cff6ddf7-279f-4007-a2ff-610a9668ec8a}, !- Zone Air Exhaust Port List
  {afe03752-ecc1-429f-8949-2b26816d1daf}, !- Zone Air Node Name
  {fe68cfbd-8263-499f-950c-27e1e191b60e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1275cd8-972a-40f3-aa97-4013398bd7df}, !- Group Rendering Name
  {07ab4856-a0b2-4a2f-9a92-326c0b0447a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a5c7e81-71c0-4b36-89d2-211bcb784d98}, !- Handle
  Node 10,                                !- Name
  {afe03752-ecc1-429f-8949-2b26816d1daf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afe03752-ecc1-429f-8949-2b26816d1daf}, !- Handle
  {4f981559-293a-4216-b61e-837a5a353e4d}, !- Name
  {0ab51744-c80e-47b3-8fc0-c1065467a69e}, !- Source Object
  11,                                     !- Outlet Port
  {3a5c7e81-71c0-4b36-89d2-211bcb784d98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53ce90d4-0f7f-432e-ae7b-0cac65c30b5a}, !- Handle
  {3745d7f8-1286-40a8-96a0-35b8e188b6d4}, !- Name
  {0ab51744-c80e-47b3-8fc0-c1065467a69e}, !- HVAC Component
  {853682d5-0957-42d7-a314-6edf671288bf}; !- Port 1

OS:PortList,
  {cff6ddf7-279f-4007-a2ff-610a9668ec8a}, !- Handle
  {29442169-5dea-4a6e-8e6f-7b507c3b3114}, !- Name
  {0ab51744-c80e-47b3-8fc0-c1065467a69e}; !- HVAC Component

OS:Sizing:Zone,
  {046f6e07-43bc-4de2-9202-a8e2517cdbd8}, !- Handle
  {0ab51744-c80e-47b3-8fc0-c1065467a69e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9188e307-44f0-49e0-8133-0130f474b9a4}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {0ab51744-c80e-47b3-8fc0-c1065467a69e}, !- Thermal Zone
  {f747712a-957f-4769-a29e-c572d3281167}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {af572a49-5878-4b39-ba13-7d493bd55347}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:SpaceType,
  {fa02f7a1-0c2c-4ae1-b7de-5e6eec4ba14c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {ba627f2e-3e19-4586-9314-0d02a4ae6b50}, !- Default Schedule Set Name
  {7ac1aa9b-3b6d-42be-b11e-048acfdd64d5}, !- Group Rendering Name
  {1171bae7-eb5c-46d9-98f4-2ac34a6d7060}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-A;                !- Standards Space Type

OS:People:Definition,
  {7176e107-a635-409c-8619-f4abbd63fa0c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7de4f487-c393-48f9-8130-9b9fe24a4851}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A People, !- Name
  {7176e107-a635-409c-8619-f4abbd63fa0c}, !- People Definition Name
  {fa02f7a1-0c2c-4ae1-b7de-5e6eec4ba14c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b4f2bfb3-44e5-464b-bda4-2d03871006e7}, !- Work Efficiency Schedule Name
  {a9cb1237-761b-4f69-9803-53055cd0cf56}, !- Clothing Insulation Schedule Name
  {b3c6b29d-1630-4e76-b5ee-3ee2fda3cd8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f5ccdc64-2b4f-4688-819e-945982bbbc66}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {23c84d27-b455-4259-aa15-2d52f571f2e3}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Lights, !- Name
  {f5ccdc64-2b4f-4688-819e-945982bbbc66}, !- Lights Definition Name
  {fa02f7a1-0c2c-4ae1-b7de-5e6eec4ba14c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1171bae7-eb5c-46d9-98f4-2ac34a6d7060}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e6e4f67c-2d3e-4f0d-827a-76a19f60704f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Infiltration, !- Name
  {fa02f7a1-0c2c-4ae1-b7de-5e6eec4ba14c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ba627f2e-3e19-4586-9314-0d02a4ae6b50}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ff01d0f-3706-4fd3-b052-20cb11f69693}, !- Number of People Schedule Name
  {aa00f972-e645-49ef-94d7-11df686ea661}, !- People Activity Level Schedule Name
  {050e504e-b0f7-4cb2-836b-4a02aae60ed6}, !- Lighting Schedule Name
  {5dedb17a-cd99-42e8-844d-904b91daa27d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d607485-78b0-412a-80ee-168d51d12d01}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6373c65e-9202-415c-b22c-43103c1d4591}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07ab4856-a0b2-4a2f-9a92-326c0b0447a6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat 1, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd970dff-3366-42f8-8ebd-8c7c33eb2cb2}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-C_FL=Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d569c83f-f577-4c17-9277-edb25081c52f}, !- Zone Air Inlet Port List
  {068df8d6-dbf9-468a-b52f-cb31ed9ebccc}, !- Zone Air Exhaust Port List
  {b2c85cbc-951d-412a-b34f-37742e934aa6}, !- Zone Air Node Name
  {c95d4a9e-65f6-4981-a279-1bea1c91cdb5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {58486e07-c568-4884-9b8d-0678d2044f43}, !- Group Rendering Name
  {13984af2-ded7-47ca-9985-039bd47da737}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {422effeb-4cbf-4467-a650-7ad30bc13847}, !- Handle
  Node 13,                                !- Name
  {b2c85cbc-951d-412a-b34f-37742e934aa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2c85cbc-951d-412a-b34f-37742e934aa6}, !- Handle
  {43111b37-e791-4ac5-beb6-049e21891fe5}, !- Name
  {cd970dff-3366-42f8-8ebd-8c7c33eb2cb2}, !- Source Object
  11,                                     !- Outlet Port
  {422effeb-4cbf-4467-a650-7ad30bc13847}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d569c83f-f577-4c17-9277-edb25081c52f}, !- Handle
  {c1a8f201-0de9-4d4d-b558-09f6f784bd13}, !- Name
  {cd970dff-3366-42f8-8ebd-8c7c33eb2cb2}, !- HVAC Component
  {60652c6e-5c3a-47b3-9727-0c53959a1458}; !- Port 1

OS:PortList,
  {068df8d6-dbf9-468a-b52f-cb31ed9ebccc}, !- Handle
  {8ba7ee1e-00a3-4f33-b28c-4a3a1dafe205}, !- Name
  {cd970dff-3366-42f8-8ebd-8c7c33eb2cb2}; !- HVAC Component

OS:Sizing:Zone,
  {ba85059d-248d-41d8-b3dc-6d42e4e312af}, !- Handle
  {cd970dff-3366-42f8-8ebd-8c7c33eb2cb2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {627f43de-b5d9-47df-8d53-f2164f05c595}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {cd970dff-3366-42f8-8ebd-8c7c33eb2cb2}, !- Thermal Zone
  {b61557a0-3069-4f82-8e74-8f1e2c653a1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7866eab2-a169-42ed-a4fc-9309bc044dab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {13984af2-ded7-47ca-9985-039bd47da737}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat 2, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5717a07e-3b76-4742-a1bc-a0eb8a1ada15}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-D_FL=Story 4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a24266a4-f880-49c0-9a78-b9db74b7d701}, !- Zone Air Inlet Port List
  {0729cdcc-f0c6-4867-8882-1ae517ec534e}, !- Zone Air Exhaust Port List
  {fce35000-1eb2-4a13-bf10-7752df963667}, !- Zone Air Node Name
  {a0def999-ed33-4439-89ca-42f23027d77b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d2c84b9-722b-44be-96bc-4f847e82d1c4}, !- Group Rendering Name
  {a3ca8d7c-4e97-47a1-909f-22005d590c7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d80c03bb-3174-4ea9-8198-23b2fae86bc0}, !- Handle
  Node 16,                                !- Name
  {fce35000-1eb2-4a13-bf10-7752df963667}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fce35000-1eb2-4a13-bf10-7752df963667}, !- Handle
  {ddebfce5-09d3-41b4-a502-78849adecff8}, !- Name
  {5717a07e-3b76-4742-a1bc-a0eb8a1ada15}, !- Source Object
  11,                                     !- Outlet Port
  {d80c03bb-3174-4ea9-8198-23b2fae86bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a24266a4-f880-49c0-9a78-b9db74b7d701}, !- Handle
  {819827de-de16-4406-bddc-840a3c6a93db}, !- Name
  {5717a07e-3b76-4742-a1bc-a0eb8a1ada15}, !- HVAC Component
  {9fbbe44b-0f4f-44dd-979f-bb52a8ac5654}; !- Port 1

OS:PortList,
  {0729cdcc-f0c6-4867-8882-1ae517ec534e}, !- Handle
  {964c321c-40e3-4018-98e0-c30769edc24a}, !- Name
  {5717a07e-3b76-4742-a1bc-a0eb8a1ada15}; !- HVAC Component

OS:Sizing:Zone,
  {ffce4b55-c602-41cf-b709-c82d1813d8a1}, !- Handle
  {5717a07e-3b76-4742-a1bc-a0eb8a1ada15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d0b2974-4129-4788-af9a-d8c1f39fd5dc}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {5717a07e-3b76-4742-a1bc-a0eb8a1ada15}, !- Thermal Zone
  {5780f8d2-02d3-4b8f-8c37-46771589c6fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fc622e14-2fa7-461b-ae3b-5dfe902387e0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a3ca8d7c-4e97-47a1-909f-22005d590c7a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat 3, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8ea53d43-c80b-4922-8b0d-fec61777aebf}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-E_FL=Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57f9e064-48cf-4bba-b52b-5cb7d3fc2279}, !- Zone Air Inlet Port List
  {bb41b432-d15c-4a04-a591-930181e91146}, !- Zone Air Exhaust Port List
  {6ce38191-9c9f-402c-b8fd-aac205fe9b52}, !- Zone Air Node Name
  {d8db6ce2-bcf1-4d5b-9c2d-451416d3896f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e7b30a3-d017-43f0-8946-f2bab0fccb14}, !- Group Rendering Name
  {fbd76b56-7793-46bc-b3bf-fb34690f96cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {128fb4eb-69a6-4345-a3bf-1c1fb4152562}, !- Handle
  Node 19,                                !- Name
  {6ce38191-9c9f-402c-b8fd-aac205fe9b52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ce38191-9c9f-402c-b8fd-aac205fe9b52}, !- Handle
  {1b8e406d-e1a2-4368-88f7-23a0af970df2}, !- Name
  {8ea53d43-c80b-4922-8b0d-fec61777aebf}, !- Source Object
  11,                                     !- Outlet Port
  {128fb4eb-69a6-4345-a3bf-1c1fb4152562}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57f9e064-48cf-4bba-b52b-5cb7d3fc2279}, !- Handle
  {99265454-95e3-40e6-8928-2f4366b41937}, !- Name
  {8ea53d43-c80b-4922-8b0d-fec61777aebf}, !- HVAC Component
  {43c973af-e0a7-4c1f-9789-c8b6e1e000cd}; !- Port 1

OS:PortList,
  {bb41b432-d15c-4a04-a591-930181e91146}, !- Handle
  {cfd640d2-ae8b-4853-bbdb-9d1f1e17ae70}, !- Name
  {8ea53d43-c80b-4922-8b0d-fec61777aebf}; !- HVAC Component

OS:Sizing:Zone,
  {4ee194ac-3fee-4da7-9b46-8b5438ef179f}, !- Handle
  {8ea53d43-c80b-4922-8b0d-fec61777aebf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62979c3a-e614-44bf-b68e-be0118444c28}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {8ea53d43-c80b-4922-8b0d-fec61777aebf}, !- Thermal Zone
  {417d209c-f19c-4be4-9b70-dafe7b48f47c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e9827064-8bae-40e2-9259-30159b0ee45d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {fbd76b56-7793-46bc-b3bf-fb34690f96cf}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat 4, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c5ad956-515b-4a3d-bcbf-63aebc4807ca}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-F_FL=Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {288b38a0-ec90-463a-8a88-cab6b43cf057}, !- Zone Air Inlet Port List
  {cccbb80f-7f81-4196-8135-41109fb79e54}, !- Zone Air Exhaust Port List
  {8384ec16-f009-4971-91d7-5a64fc26b5c8}, !- Zone Air Node Name
  {715f5ae4-fac9-40c1-ab78-4fdc616314a1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4679758-44bb-4726-8011-88540a8f9898}, !- Group Rendering Name
  {9101a294-2d00-4c76-9d3f-894b2d1fa0ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8e448f2-5e18-4c55-a47f-4fc2f08fb33f}, !- Handle
  Node 22,                                !- Name
  {8384ec16-f009-4971-91d7-5a64fc26b5c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8384ec16-f009-4971-91d7-5a64fc26b5c8}, !- Handle
  {7f7a5ce4-641a-416e-ad88-469325ef3ee3}, !- Name
  {0c5ad956-515b-4a3d-bcbf-63aebc4807ca}, !- Source Object
  11,                                     !- Outlet Port
  {d8e448f2-5e18-4c55-a47f-4fc2f08fb33f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {288b38a0-ec90-463a-8a88-cab6b43cf057}, !- Handle
  {bb446aeb-b878-4220-b694-4463a49057f1}, !- Name
  {0c5ad956-515b-4a3d-bcbf-63aebc4807ca}, !- HVAC Component
  {cd045945-ac71-4142-a2d9-046e0afdf27e}; !- Port 1

OS:PortList,
  {cccbb80f-7f81-4196-8135-41109fb79e54}, !- Handle
  {7c3b04d1-53a5-4c84-b093-d3ca738f9c48}, !- Name
  {0c5ad956-515b-4a3d-bcbf-63aebc4807ca}; !- HVAC Component

OS:Sizing:Zone,
  {d5423947-0ab9-49d4-a072-8faaca93441a}, !- Handle
  {0c5ad956-515b-4a3d-bcbf-63aebc4807ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5838cdcf-40c6-45aa-81ec-b0e2fc51ede0}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {0c5ad956-515b-4a3d-bcbf-63aebc4807ca}, !- Thermal Zone
  {152dd083-dc88-472d-b2ea-1f5cc9ac5a92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {03d8e38c-7dba-409f-afd0-124a69c2cabd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9101a294-2d00-4c76-9d3f-894b2d1fa0ae}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat 5, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4e63b27e-99f7-4c25-be47-93e70e0fef28}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1439faaf-3d05-4d5e-9392-5ab905c7998f}, !- Zone Air Inlet Port List
  {39e8c976-6762-47b9-a7ee-471f765b21a0}, !- Zone Air Exhaust Port List
  {211753fe-1210-4c5f-af6a-21ba626186aa}, !- Zone Air Node Name
  {f2f88ae9-bba6-4d63-9342-37c1059e0e6e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {957294d1-dfdd-4679-be9a-3c6257845853}, !- Group Rendering Name
  {c24d232f-e114-44aa-a165-839a0ca083fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca8d545f-c1ef-4fe5-bed8-e3fc3a1c7f9c}, !- Handle
  Node 25,                                !- Name
  {211753fe-1210-4c5f-af6a-21ba626186aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {211753fe-1210-4c5f-af6a-21ba626186aa}, !- Handle
  {eba99248-5a91-4a84-afbc-84479d4af2df}, !- Name
  {4e63b27e-99f7-4c25-be47-93e70e0fef28}, !- Source Object
  11,                                     !- Outlet Port
  {ca8d545f-c1ef-4fe5-bed8-e3fc3a1c7f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1439faaf-3d05-4d5e-9392-5ab905c7998f}, !- Handle
  {820bc9b1-5bc3-4643-ab94-5f48d1a76a0b}, !- Name
  {4e63b27e-99f7-4c25-be47-93e70e0fef28}, !- HVAC Component
  {2b4a8a7f-3709-45f7-8efd-f36ea9216db7}; !- Port 1

OS:PortList,
  {39e8c976-6762-47b9-a7ee-471f765b21a0}, !- Handle
  {7760f3d0-5e3c-435f-9a42-56b117b3db58}, !- Name
  {4e63b27e-99f7-4c25-be47-93e70e0fef28}; !- HVAC Component

OS:Sizing:Zone,
  {5ea2cd5d-22f4-463e-b920-2c800c14e100}, !- Handle
  {4e63b27e-99f7-4c25-be47-93e70e0fef28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5bed2ee-a9c7-4f8f-8bc5-2416051cd48e}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {4e63b27e-99f7-4c25-be47-93e70e0fef28}, !- Thermal Zone
  {66c1d7a0-aa2f-46df-a6ca-8c73636b7493}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {39651ee7-99e7-4d05-848c-9c681910c5ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c24d232f-e114-44aa-a165-839a0ca083fe}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat 6, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df2d21e3-619c-4ebd-addf-10450d095a49}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-H_FL=Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcdbfd1e-580e-4265-bcd3-44a4f495c695}, !- Zone Air Inlet Port List
  {ffe143af-8c26-454b-913f-85d898d00aa4}, !- Zone Air Exhaust Port List
  {c34aaa45-a1fd-4ed6-bffe-8f1600e6df15}, !- Zone Air Node Name
  {6086e8a7-b707-4754-9fd4-76b584945538}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb2ce2ba-0364-4f8d-af79-325dd33f9633}, !- Group Rendering Name
  {3e771a5b-6695-4b7c-b0d5-5273722feade}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd3fae6c-9f53-4435-946b-eb6b510b72a1}, !- Handle
  Node 28,                                !- Name
  {c34aaa45-a1fd-4ed6-bffe-8f1600e6df15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c34aaa45-a1fd-4ed6-bffe-8f1600e6df15}, !- Handle
  {7e58c25a-5471-4637-b87d-e84911480b60}, !- Name
  {df2d21e3-619c-4ebd-addf-10450d095a49}, !- Source Object
  11,                                     !- Outlet Port
  {dd3fae6c-9f53-4435-946b-eb6b510b72a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcdbfd1e-580e-4265-bcd3-44a4f495c695}, !- Handle
  {a76c1807-b966-4e1a-87b0-c3be1005acce}, !- Name
  {df2d21e3-619c-4ebd-addf-10450d095a49}, !- HVAC Component
  {28ff82ff-cd39-4752-ae36-2aceb5cb1d02}; !- Port 1

OS:PortList,
  {ffe143af-8c26-454b-913f-85d898d00aa4}, !- Handle
  {1427e1f3-4812-4360-a67d-e35351076e7c}, !- Name
  {df2d21e3-619c-4ebd-addf-10450d095a49}; !- HVAC Component

OS:Sizing:Zone,
  {d1274b58-c4bb-4aaf-9dad-527ff931cc79}, !- Handle
  {df2d21e3-619c-4ebd-addf-10450d095a49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48a9b2aa-d2d6-45b2-bb47-640f91131138}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {df2d21e3-619c-4ebd-addf-10450d095a49}, !- Thermal Zone
  {0a0df77c-7dc2-444d-9b46-c1c4ab5e06f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {53f8573b-a608-45cd-b899-13eac296180d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {3e771a5b-6695-4b7c-b0d5-5273722feade}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat 7, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e4516c84-f2e0-489c-9ec6-f9ad5fc7d57a}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-I_FL=Story 4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17251aab-0f42-4de0-b074-3ea92d542b41}, !- Zone Air Inlet Port List
  {ee7d141b-41d3-4b2a-be90-888318b9414d}, !- Zone Air Exhaust Port List
  {46982ea9-ca2d-4b8d-b991-2438be05fc0e}, !- Zone Air Node Name
  {e8fa110a-300e-419b-8e09-215aa4fc245c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8536cf63-cb22-42ef-a767-176cbcdcd41c}, !- Group Rendering Name
  {cb872c3b-3a56-4f29-990b-d820903efdeb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be6dee78-93d7-4175-9f53-d258af4e1bcc}, !- Handle
  Node 31,                                !- Name
  {46982ea9-ca2d-4b8d-b991-2438be05fc0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46982ea9-ca2d-4b8d-b991-2438be05fc0e}, !- Handle
  {dad53cc0-43fd-448f-b0ca-28e764c04b3a}, !- Name
  {e4516c84-f2e0-489c-9ec6-f9ad5fc7d57a}, !- Source Object
  11,                                     !- Outlet Port
  {be6dee78-93d7-4175-9f53-d258af4e1bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17251aab-0f42-4de0-b074-3ea92d542b41}, !- Handle
  {b12f1c06-8953-4fdf-a9e3-e54140547f78}, !- Name
  {e4516c84-f2e0-489c-9ec6-f9ad5fc7d57a}, !- HVAC Component
  {188b0cfd-a865-4b8c-a251-30c8f96cba69}; !- Port 1

OS:PortList,
  {ee7d141b-41d3-4b2a-be90-888318b9414d}, !- Handle
  {18a4eea7-2519-492c-8a73-2b3ea401044c}, !- Name
  {e4516c84-f2e0-489c-9ec6-f9ad5fc7d57a}; !- HVAC Component

OS:Sizing:Zone,
  {f1245a28-0246-4ca9-bef6-d969311bf4f0}, !- Handle
  {e4516c84-f2e0-489c-9ec6-f9ad5fc7d57a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bd2836b-da7b-4ef6-a2c0-e4cd72e9b9a3}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {e4516c84-f2e0-489c-9ec6-f9ad5fc7d57a}, !- Thermal Zone
  {bc6ea9b4-4f72-4ce8-9e3d-7cbe6240770d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {191aaa9c-9e20-46b2-8784-ab6ff4239413}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {cb872c3b-3a56-4f29-990b-d820903efdeb}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat 8, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {252146e3-a8a5-4cde-a892-bfb730307bc5}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-A_FL=Story 4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc9e8026-d8e7-403d-8ecf-3fed1910f065}, !- Zone Air Inlet Port List
  {26f88b18-70de-46ef-bd08-09fc52871a68}, !- Zone Air Exhaust Port List
  {f9fe3048-edd9-4cba-8c9a-b12309d4d6e4}, !- Zone Air Node Name
  {9d54f699-17da-4388-8393-7519e7f9b19a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53e0e186-5a97-4f22-8a2a-d470d1093ab9}, !- Group Rendering Name
  {588bcc1d-a502-452e-b926-034a8ed25b7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbd29bf0-4f4e-438b-ab54-4ae85377ccd2}, !- Handle
  Node 34,                                !- Name
  {f9fe3048-edd9-4cba-8c9a-b12309d4d6e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9fe3048-edd9-4cba-8c9a-b12309d4d6e4}, !- Handle
  {e75c5651-6ab5-4679-bc0b-6d7473bba2e7}, !- Name
  {252146e3-a8a5-4cde-a892-bfb730307bc5}, !- Source Object
  11,                                     !- Outlet Port
  {cbd29bf0-4f4e-438b-ab54-4ae85377ccd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc9e8026-d8e7-403d-8ecf-3fed1910f065}, !- Handle
  {cd2a5587-ce3d-4ca4-b15e-ae87d3cd3ba5}, !- Name
  {252146e3-a8a5-4cde-a892-bfb730307bc5}, !- HVAC Component
  {453fb992-fef0-4cc8-8837-266a2dca29b6}; !- Port 1

OS:PortList,
  {26f88b18-70de-46ef-bd08-09fc52871a68}, !- Handle
  {9b3860a4-24d6-4317-92e2-ed5e7c5c9f52}, !- Name
  {252146e3-a8a5-4cde-a892-bfb730307bc5}; !- HVAC Component

OS:Sizing:Zone,
  {160114de-f590-419d-a51f-f1a2d2056429}, !- Handle
  {252146e3-a8a5-4cde-a892-bfb730307bc5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3da6d981-7169-446a-b442-51d4d8cd01ea}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {252146e3-a8a5-4cde-a892-bfb730307bc5}, !- Thermal Zone
  {a7bb3f40-f4b6-427b-847b-4d9df758445e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {191ac916-0863-4c1d-a3d1-09cfcc092046}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {588bcc1d-a502-452e-b926-034a8ed25b7c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat 3, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e2fe55b-f26f-4102-8942-fbbe75377779}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-B_FL=Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {937a6e36-4f77-493c-9c2b-5ac75ca1ffea}, !- Zone Air Inlet Port List
  {4ad77555-ec29-4968-aa7f-4e5345587853}, !- Zone Air Exhaust Port List
  {762c7d59-ae73-4889-9766-691d219ad2a3}, !- Zone Air Node Name
  {97e12c62-a0d1-409b-8952-d4de700aac22}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b306428-da09-46a4-bd5f-10ab7d4c0de2}, !- Group Rendering Name
  {eca4a850-11e6-4688-a2ae-95fe6a8dbdf5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92a222cc-26a6-4028-8f91-8029936f1030}, !- Handle
  Node 37,                                !- Name
  {762c7d59-ae73-4889-9766-691d219ad2a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {762c7d59-ae73-4889-9766-691d219ad2a3}, !- Handle
  {133a59e4-b6db-4c10-bfb7-577b5d4ce2bc}, !- Name
  {5e2fe55b-f26f-4102-8942-fbbe75377779}, !- Source Object
  11,                                     !- Outlet Port
  {92a222cc-26a6-4028-8f91-8029936f1030}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {937a6e36-4f77-493c-9c2b-5ac75ca1ffea}, !- Handle
  {5b5b9599-b7d7-4593-9c97-bf9112ee75c7}, !- Name
  {5e2fe55b-f26f-4102-8942-fbbe75377779}, !- HVAC Component
  {f911a511-1bcc-4ac3-972e-fdedc1dc6be2}; !- Port 1

OS:PortList,
  {4ad77555-ec29-4968-aa7f-4e5345587853}, !- Handle
  {36c71eca-7b61-44be-ab33-8904b666beaa}, !- Name
  {5e2fe55b-f26f-4102-8942-fbbe75377779}; !- HVAC Component

OS:Sizing:Zone,
  {7d34c9e2-5a5f-4c69-a140-5e7396fd8818}, !- Handle
  {5e2fe55b-f26f-4102-8942-fbbe75377779}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf4ac5f4-4067-4395-9ac4-0f6c86020553}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {5e2fe55b-f26f-4102-8942-fbbe75377779}, !- Thermal Zone
  {e3017c8c-4a5e-4f62-b18d-6c81a48a85af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {03b5a2b2-3986-4f6e-82fc-3e8e9bed3cb8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {eca4a850-11e6-4688-a2ae-95fe6a8dbdf5}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat 4, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {94a94463-8b4d-4621-8c4d-2038401ab309}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-C_FL=Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f79cd3e-e5fb-4879-a75b-fea1d6809f1f}, !- Zone Air Inlet Port List
  {6f122d32-eaa3-4de7-8488-dc22d5fb7e47}, !- Zone Air Exhaust Port List
  {026888c6-8e0c-45a9-bcd6-031c33cf3fdc}, !- Zone Air Node Name
  {779b2ca4-a600-45c4-abc0-bc09b77fa9aa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3147b331-efe9-43bf-bd02-c8d423657762}, !- Group Rendering Name
  {4c4526d6-e0d2-4cb7-8d38-5579e5b0ab5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47929d71-a71b-4c14-9486-30718ad76bfe}, !- Handle
  Node 40,                                !- Name
  {026888c6-8e0c-45a9-bcd6-031c33cf3fdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {026888c6-8e0c-45a9-bcd6-031c33cf3fdc}, !- Handle
  {2f9ed377-e7cd-4b73-9641-e105be7c776d}, !- Name
  {94a94463-8b4d-4621-8c4d-2038401ab309}, !- Source Object
  11,                                     !- Outlet Port
  {47929d71-a71b-4c14-9486-30718ad76bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f79cd3e-e5fb-4879-a75b-fea1d6809f1f}, !- Handle
  {7ed49f91-40f4-46f2-b7ad-d3e027cd91f7}, !- Name
  {94a94463-8b4d-4621-8c4d-2038401ab309}, !- HVAC Component
  {655cbbb4-1ceb-4eee-ad4d-29089a61cf0b}; !- Port 1

OS:PortList,
  {6f122d32-eaa3-4de7-8488-dc22d5fb7e47}, !- Handle
  {c5accb09-34e8-4a1b-a702-1f053c5a9dd6}, !- Name
  {94a94463-8b4d-4621-8c4d-2038401ab309}; !- HVAC Component

OS:Sizing:Zone,
  {6b579189-c811-409c-bf0b-4956b7c6a131}, !- Handle
  {94a94463-8b4d-4621-8c4d-2038401ab309}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5ecb99a-1621-4bc1-8f03-4a9b44c9c466}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {94a94463-8b4d-4621-8c4d-2038401ab309}, !- Thermal Zone
  {11d0937e-5791-429d-991f-f21b1b46ed44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c5c84519-f83f-4e94-824f-883ed4d0e9ce}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4c4526d6-e0d2-4cb7-8d38-5579e5b0ab5a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat 5, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1fbaec54-2337-4dec-9692-17d1c55b328f}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {caa0526b-8a2f-421e-9282-598e17690c82}, !- Zone Air Inlet Port List
  {15cc23e0-8bf3-43b0-8e68-102f4fdb08a8}, !- Zone Air Exhaust Port List
  {d69884a5-c9f1-4fc1-9905-f501232c40fc}, !- Zone Air Node Name
  {985c7ea8-45ae-4908-84cd-e83aaa26aba5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf5045b9-17a2-401c-a335-2fe83061056c}, !- Group Rendering Name
  {69c05646-86b5-4bb6-ae3c-e14ada737629}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a4a6cba-6017-4c0b-b570-d3f0f7804090}, !- Handle
  Node 43,                                !- Name
  {d69884a5-c9f1-4fc1-9905-f501232c40fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d69884a5-c9f1-4fc1-9905-f501232c40fc}, !- Handle
  {a4a4ceca-7dcd-4357-a486-ac70970a1891}, !- Name
  {1fbaec54-2337-4dec-9692-17d1c55b328f}, !- Source Object
  11,                                     !- Outlet Port
  {9a4a6cba-6017-4c0b-b570-d3f0f7804090}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {caa0526b-8a2f-421e-9282-598e17690c82}, !- Handle
  {8a7c33d0-3236-400c-a7cb-a6dbcc8509d5}, !- Name
  {1fbaec54-2337-4dec-9692-17d1c55b328f}, !- HVAC Component
  {e3af0429-c030-49d9-acfa-8ec6eddf7824}; !- Port 1

OS:PortList,
  {15cc23e0-8bf3-43b0-8e68-102f4fdb08a8}, !- Handle
  {9e5cefc0-f02a-4740-9208-073c04a70a69}, !- Name
  {1fbaec54-2337-4dec-9692-17d1c55b328f}; !- HVAC Component

OS:Sizing:Zone,
  {8cd85672-7047-40f3-bbf7-0c02d1d40ba7}, !- Handle
  {1fbaec54-2337-4dec-9692-17d1c55b328f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b342af66-9b0e-4509-86b6-127f93eed697}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {1fbaec54-2337-4dec-9692-17d1c55b328f}, !- Thermal Zone
  {2851a995-96cc-46e8-b93d-2eccb434803d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b0961f04-c6ee-4f06-a0e9-cc73c0a8243b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {69c05646-86b5-4bb6-ae3c-e14ada737629}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat 6, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e921aed-7d6e-4585-b48e-c9beda57a8f6}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1482189e-62a7-4251-90fe-72f6c90167ad}, !- Zone Air Inlet Port List
  {8f7993b1-86a9-4382-a97a-d18c073643bd}, !- Zone Air Exhaust Port List
  {4b3447ed-e08c-4e34-983c-cdf6230a9c6d}, !- Zone Air Node Name
  {7d61f835-d0d8-4d32-ba2e-e24f5aa30bc8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18e14094-314a-4aa8-a08a-c3b49cc08dda}, !- Group Rendering Name
  {7ca18f96-8e8d-4ffa-9589-2fd985213270}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7f0776f-b8dd-4681-b44a-1ccce072de61}, !- Handle
  Node 46,                                !- Name
  {4b3447ed-e08c-4e34-983c-cdf6230a9c6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b3447ed-e08c-4e34-983c-cdf6230a9c6d}, !- Handle
  {a5aa297d-c61e-4e11-934a-6609b5ce2ab5}, !- Name
  {9e921aed-7d6e-4585-b48e-c9beda57a8f6}, !- Source Object
  11,                                     !- Outlet Port
  {a7f0776f-b8dd-4681-b44a-1ccce072de61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1482189e-62a7-4251-90fe-72f6c90167ad}, !- Handle
  {90081f81-489a-4cfb-a6ba-9ff80990e778}, !- Name
  {9e921aed-7d6e-4585-b48e-c9beda57a8f6}, !- HVAC Component
  {9e4ebe28-5461-4ba5-9da8-c922d3f840a1}; !- Port 1

OS:PortList,
  {8f7993b1-86a9-4382-a97a-d18c073643bd}, !- Handle
  {bfbe905d-ba2f-455a-8e83-4e1dbebdc035}, !- Name
  {9e921aed-7d6e-4585-b48e-c9beda57a8f6}; !- HVAC Component

OS:Sizing:Zone,
  {c07ffc94-d7d7-49c1-9b28-97ad846ade88}, !- Handle
  {9e921aed-7d6e-4585-b48e-c9beda57a8f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3237cf55-1afd-4ddd-9fb9-e67045bd0654}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {9e921aed-7d6e-4585-b48e-c9beda57a8f6}, !- Thermal Zone
  {96c76711-a812-45ba-80f4-362befc6c8b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1d2737fc-bde4-466a-a2af-d6302ca3680a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7ca18f96-8e8d-4ffa-9589-2fd985213270}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat 7, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb3c9dc0-34ad-4795-ab65-df200dd45ea0}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12d0fff5-da5b-4e5b-aec1-4721652da41d}, !- Zone Air Inlet Port List
  {b6d42671-9791-4ad2-b41c-5ea94d280f67}, !- Zone Air Exhaust Port List
  {47ab79dd-3215-44f0-9913-74da59a8fbd3}, !- Zone Air Node Name
  {244e2629-fddd-4ced-85e4-00334bfb4a00}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ee2eb36-8a2f-4896-8997-4737f8c7048a}, !- Group Rendering Name
  {8e96dc04-a7e0-4f65-9048-a656b263f52d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {199ff707-a68a-4990-bfe1-7eb4acaa57ad}, !- Handle
  Node 49,                                !- Name
  {47ab79dd-3215-44f0-9913-74da59a8fbd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47ab79dd-3215-44f0-9913-74da59a8fbd3}, !- Handle
  {1289863d-f264-42c3-9874-bdf0f0954e2c}, !- Name
  {fb3c9dc0-34ad-4795-ab65-df200dd45ea0}, !- Source Object
  11,                                     !- Outlet Port
  {199ff707-a68a-4990-bfe1-7eb4acaa57ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12d0fff5-da5b-4e5b-aec1-4721652da41d}, !- Handle
  {6d29e3e2-8e76-430d-abf9-0c108deb3665}, !- Name
  {fb3c9dc0-34ad-4795-ab65-df200dd45ea0}, !- HVAC Component
  {38faed55-bbe6-4ed0-a4b1-248e0f9374bd}; !- Port 1

OS:PortList,
  {b6d42671-9791-4ad2-b41c-5ea94d280f67}, !- Handle
  {e357288c-46da-4576-adbc-fd1b6e522ac5}, !- Name
  {fb3c9dc0-34ad-4795-ab65-df200dd45ea0}; !- HVAC Component

OS:Sizing:Zone,
  {71dbef4c-183f-4cb5-8b17-db258e2f34eb}, !- Handle
  {fb3c9dc0-34ad-4795-ab65-df200dd45ea0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
