  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24ffd2a6-3cac-462f-9326-4e0e5a63a52f}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {fb3c9dc0-34ad-4795-ab65-df200dd45ea0}, !- Thermal Zone
  {c916f4c8-8c16-4b91-aca2-d11f2d1a4e78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f89cdb65-c592-4586-a01c-46a8508739ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8e96dc04-a7e0-4f65-9048-a656b263f52d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat 8, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7292e3a-ebb6-4aff-a3b5-6ae4a6f7596a}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-G_FL=Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da4bccd5-cb27-4856-b6ce-ed14e4404972}, !- Zone Air Inlet Port List
  {1b0b1522-8436-403c-9d47-3c0c9ce028ad}, !- Zone Air Exhaust Port List
  {0d2f5a80-7bfa-4e6a-bba8-56b5b0e7b3a5}, !- Zone Air Node Name
  {9a2083ac-4b88-4c00-94c8-c42c90fef60c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9cf2b142-fbd8-48c5-920b-955ed15c4d44}, !- Group Rendering Name
  {1e971378-8a22-465f-9324-550fe8e12d1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c7e9512-788e-4d0b-a657-2068b77bc6e4}, !- Handle
  Node 52,                                !- Name
  {0d2f5a80-7bfa-4e6a-bba8-56b5b0e7b3a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d2f5a80-7bfa-4e6a-bba8-56b5b0e7b3a5}, !- Handle
  {ca8b16fc-b739-4981-9c44-20ded8921066}, !- Name
  {d7292e3a-ebb6-4aff-a3b5-6ae4a6f7596a}, !- Source Object
  11,                                     !- Outlet Port
  {7c7e9512-788e-4d0b-a657-2068b77bc6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da4bccd5-cb27-4856-b6ce-ed14e4404972}, !- Handle
  {08184fee-19a7-4cf5-85ab-1d38983f03c9}, !- Name
  {d7292e3a-ebb6-4aff-a3b5-6ae4a6f7596a}, !- HVAC Component
  {388c1057-e0e6-49bc-93e8-55f2d17ad2bd}; !- Port 1

OS:PortList,
  {1b0b1522-8436-403c-9d47-3c0c9ce028ad}, !- Handle
  {fe8225ad-a8cc-4105-a207-f7c35545232a}, !- Name
  {d7292e3a-ebb6-4aff-a3b5-6ae4a6f7596a}; !- HVAC Component

OS:Sizing:Zone,
  {6d62d8d1-2092-4406-838b-f07688ac478b}, !- Handle
  {d7292e3a-ebb6-4aff-a3b5-6ae4a6f7596a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f2a2545-043a-405a-a3ee-fb13005b7990}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {d7292e3a-ebb6-4aff-a3b5-6ae4a6f7596a}, !- Thermal Zone
  {816ef527-f0e4-4484-b81c-2e47679a7e2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b6f64348-69af-4a8d-ac1e-039dbe90ed50}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1e971378-8a22-465f-9324-550fe8e12d1b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat 9, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f646a53f-f6ae-4a82-add4-61ecf8ae362b}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-H_FL=Story 4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03b9950f-0c71-43e6-80ce-f5a391bcef53}, !- Zone Air Inlet Port List
  {92430411-1ef7-4a25-82a3-e0b921905192}, !- Zone Air Exhaust Port List
  {4773d81d-9fb7-4e23-bd70-bf1490dc9da6}, !- Zone Air Node Name
  {6be7755d-6117-473d-b938-acf6a19f040e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e5c0298-dbdd-4fff-afb3-9b1c22a6f53f}, !- Group Rendering Name
  {49d21566-beb9-4b5c-92bd-a9d6ee8d26ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70e9f2f3-75fc-4c45-92b8-2f3136c38621}, !- Handle
  Node 55,                                !- Name
  {4773d81d-9fb7-4e23-bd70-bf1490dc9da6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4773d81d-9fb7-4e23-bd70-bf1490dc9da6}, !- Handle
  {4b47556d-56ee-46c9-a4bd-501dd60efc8e}, !- Name
  {f646a53f-f6ae-4a82-add4-61ecf8ae362b}, !- Source Object
  11,                                     !- Outlet Port
  {70e9f2f3-75fc-4c45-92b8-2f3136c38621}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03b9950f-0c71-43e6-80ce-f5a391bcef53}, !- Handle
  {811b5811-4a98-4c7c-8172-d11dc53ebdd8}, !- Name
  {f646a53f-f6ae-4a82-add4-61ecf8ae362b}, !- HVAC Component
  {18f0c89f-1229-4a67-add3-6db7c7a4abaf}; !- Port 1

OS:PortList,
  {92430411-1ef7-4a25-82a3-e0b921905192}, !- Handle
  {9fb93717-68e8-4bfb-9c67-4c5add6573a9}, !- Name
  {f646a53f-f6ae-4a82-add4-61ecf8ae362b}; !- HVAC Component

OS:Sizing:Zone,
  {f8eb9331-d8ff-49c1-9676-f72ba1921fd2}, !- Handle
  {f646a53f-f6ae-4a82-add4-61ecf8ae362b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a911e9b-51e5-4fab-a66f-7b29489992e7}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {f646a53f-f6ae-4a82-add4-61ecf8ae362b}, !- Thermal Zone
  {99e15994-0713-412e-8ebc-99021e8e2f47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f6d58483-935a-45f0-a03d-bf8f04832c39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {49d21566-beb9-4b5c-92bd-a9d6ee8d26ab}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat 10, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3d768557-901d-432d-a263-cab54a29282c}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-I_FL=Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73a41665-7e9d-4034-aae8-e53094b165f8}, !- Zone Air Inlet Port List
  {ce81961c-868a-4eb0-9625-299c603e77c1}, !- Zone Air Exhaust Port List
  {bdec47aa-69fc-4257-95bb-c94ea3bcf815}, !- Zone Air Node Name
  {fd75c2bf-914c-4cd4-a126-e35f4f63862f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f47fb284-ab73-4704-a153-35b95d82c73c}, !- Group Rendering Name
  {4640efcc-534d-4b06-950a-8e7f4664dc32}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ea1c872-df69-4515-97e1-6840753e1322}, !- Handle
  Node 58,                                !- Name
  {bdec47aa-69fc-4257-95bb-c94ea3bcf815}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdec47aa-69fc-4257-95bb-c94ea3bcf815}, !- Handle
  {99c47c92-c997-445b-983c-858a8e77e38e}, !- Name
  {3d768557-901d-432d-a263-cab54a29282c}, !- Source Object
  11,                                     !- Outlet Port
  {3ea1c872-df69-4515-97e1-6840753e1322}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73a41665-7e9d-4034-aae8-e53094b165f8}, !- Handle
  {16fb975a-aeb3-4aef-9483-59b0006d4573}, !- Name
  {3d768557-901d-432d-a263-cab54a29282c}, !- HVAC Component
  {6934e512-e9d0-49a0-bb48-791cdca6d0d0}; !- Port 1

OS:PortList,
  {ce81961c-868a-4eb0-9625-299c603e77c1}, !- Handle
  {6e1ab474-60d1-4242-8744-2b539d1917e2}, !- Name
  {3d768557-901d-432d-a263-cab54a29282c}; !- HVAC Component

OS:Sizing:Zone,
  {8f207a36-a4b8-46e9-8f1e-f8f6036c27ec}, !- Handle
  {3d768557-901d-432d-a263-cab54a29282c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {79bcf42b-bc29-4084-81dc-9dc15b8bf0f8}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {3d768557-901d-432d-a263-cab54a29282c}, !- Thermal Zone
  {bf9c5b04-0aaa-4b0d-8aac-c0b98dded3f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {09b753ec-a268-4276-b20d-e719d725416d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4640efcc-534d-4b06-950a-8e7f4664dc32}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat 11, !- Name
  {c56f374c-e53a-41d8-8373-73db3e0f40a6}, !- Heating Setpoint Temperature Schedule Name
  {2ba9ab43-3768-4c62-b441-c6947ca9e501}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {47307e4f-9da8-4a8b-b5b3-2ea09d092beb}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f288d6f0-c3c5-4e2a-b604-f6bfdcbb223d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2eb4e0ac-2da7-4125-b4af-2badc7acaa03}, !- Plant Side Inlet Node Name
  {4849db36-22ea-4f92-bdd9-3bda98ed328f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {39681c02-1928-4087-a015-93826283c9b4}, !- Demand Side Inlet Node Name
  {9328591b-1675-4d32-8cee-a4821ac4f6f9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7c42b62c-743a-47d9-b1df-7641d9831a08}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Demand Mixer Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Demand Splitter Name
  {dab6da14-a4f2-475d-9993-1f02c6d39a7c}, !- Supply Mixer Name
  {1a0d373a-c1ce-45dd-8f6e-5ca2257427a8}; !- Supply Splitter Name

OS:Sizing:Plant,
  {102113df-3c24-4b96-b45d-be8bc8b7b23a}, !- Handle
  {47307e4f-9da8-4a8b-b5b3-2ea09d092beb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {74da83a4-88f8-4681-b0ca-102d8b407aa9}, !- Handle
  Node 2,                                 !- Name
  {2eb4e0ac-2da7-4125-b4af-2badc7acaa03}, !- Inlet Port
  {a5a2a6ac-5001-42df-858f-9b2b4e0c859a}; !- Outlet Port

OS:Node,
  {f288d6f0-c3c5-4e2a-b604-f6bfdcbb223d}, !- Handle
  Node 3,                                 !- Name
  {c3f4e53d-5053-450b-94d7-81a5f20d082b}, !- Inlet Port
  {4849db36-22ea-4f92-bdd9-3bda98ed328f}; !- Outlet Port

OS:Node,
  {4e0ea2de-0673-45ef-9c8b-5e97d20b898d}, !- Handle
  Node 5,                                 !- Name
  {ff36361e-47f3-40d0-b595-2725f783b39d}, !- Inlet Port
  {52d5f75b-4cc0-45d4-8361-4d15a41f45b3}; !- Outlet Port

OS:Connector:Mixer,
  {dab6da14-a4f2-475d-9993-1f02c6d39a7c}, !- Handle
  Connector Mixer 1,                      !- Name
  {b615b7e1-3267-4e07-8fdb-ca1430c662cb}, !- Outlet Branch Name
  {3bbc4b4f-24e4-4448-97ea-9159dc764e81}, !- Inlet Branch Name 1
  {65985e9d-c0b9-49e7-a030-7d5090b494dd}, !- Inlet Branch Name 2
  {74c9475c-36d1-4ee0-a0a5-2a2ee5452131}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {1a0d373a-c1ce-45dd-8f6e-5ca2257427a8}, !- Handle
  Connector Splitter 1,                   !- Name
  {d5bcfc33-83ef-4729-b89e-76f229da765e}, !- Inlet Branch Name
  {ff36361e-47f3-40d0-b595-2725f783b39d}, !- Outlet Branch Name 1
  {be8ce0d4-91b3-4cd6-8b5c-1d32258f4233}, !- Outlet Branch Name 2
  {cfbaa3f4-0e8a-4fc1-aa4f-aa77407df9a1}; !- Outlet Branch Name 3

OS:Connection,
  {2eb4e0ac-2da7-4125-b4af-2badc7acaa03}, !- Handle
  {30cca8ad-ae14-4952-8673-6a642cef680f}, !- Name
  {47307e4f-9da8-4a8b-b5b3-2ea09d092beb}, !- Source Object
  14,                                     !- Outlet Port
  {74da83a4-88f8-4681-b0ca-102d8b407aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff36361e-47f3-40d0-b595-2725f783b39d}, !- Handle
  {7118f236-ccb6-4f0d-ba09-327bc882b3f8}, !- Name
  {1a0d373a-c1ce-45dd-8f6e-5ca2257427a8}, !- Source Object
  3,                                      !- Outlet Port
  {4e0ea2de-0673-45ef-9c8b-5e97d20b898d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4849db36-22ea-4f92-bdd9-3bda98ed328f}, !- Handle
  {9d1a3748-c389-404b-842d-e5fdd1e53a5d}, !- Name
  {f288d6f0-c3c5-4e2a-b604-f6bfdcbb223d}, !- Source Object
  3,                                      !- Outlet Port
  {47307e4f-9da8-4a8b-b5b3-2ea09d092beb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6208ad83-2a54-4f73-901f-f68442c351c8}, !- Handle
  Node 6,                                 !- Name
  {39681c02-1928-4087-a015-93826283c9b4}, !- Inlet Port
  {40f15c64-ecc3-4b50-82f5-f89f43c9e046}; !- Outlet Port

OS:Node,
  {6e82e74f-937b-499d-b5a1-18d8afe394c5}, !- Handle
  Node 8,                                 !- Name
  {70b6ca59-2d9b-40f0-bff3-3cebd4f3c679}, !- Inlet Port
  {9328591b-1675-4d32-8cee-a4821ac4f6f9}; !- Outlet Port

OS:Node,
  {097da60c-a498-4f63-8a1c-9cda02aa9c12}, !- Handle
  Node 9,                                 !- Name
  {6774c0a7-78a4-4d8b-957d-389d383b2680}, !- Inlet Port
  {0ffb226b-478f-4caa-aa55-75e5e6e5cddb}; !- Outlet Port

OS:Connector:Mixer,
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Handle
  Connector Mixer 2,                      !- Name
  {70b6ca59-2d9b-40f0-bff3-3cebd4f3c679}, !- Outlet Branch Name
  {6bfb13b8-a238-4537-9d48-5422c2846ab7}, !- Inlet Branch Name 1
  {ba021d6c-d826-427b-af77-e3665ce8d4dc}, !- Inlet Branch Name 2
  {b21f5872-6c77-4072-b060-1b573f4a1fd0}, !- Inlet Branch Name 3
  {603d6ddf-85e6-46aa-8270-4dfa51f14ad1}, !- Inlet Branch Name 4
  {357640b6-8ce2-4967-98d5-062dba470041}, !- Inlet Branch Name 5
  {9c40eff0-33c2-40c8-9781-f97b7e591f95}, !- Inlet Branch Name 6
  {ad8f30a9-2909-42f5-b947-7acb1720561e}, !- Inlet Branch Name 7
  {de19c3ea-3dda-4f45-aac3-faabe4596141}, !- Inlet Branch Name 8
  {0529bd99-9e7f-44a4-8845-f023decd0377}, !- Inlet Branch Name 9
  {8f8fea4f-b586-4914-9e82-cff917bf44aa}, !- Inlet Branch Name 10
  {fc7eafe3-a64a-4fb6-ba1c-5e5ba2c87190}, !- Inlet Branch Name 11
  {079e77e3-64eb-4eda-b92d-74ea5d9902c4}, !- Inlet Branch Name 12
  {23c609e5-833e-4d5a-9353-0ad08c135cb2}, !- Inlet Branch Name 13
  {dd503640-0996-41df-8088-f1c3148fffd5}, !- Inlet Branch Name 14
  {4d4bb167-a661-41bc-ab5e-ffc26c2a0a95}, !- Inlet Branch Name 15
  {039d6dea-c17c-4409-9e00-7773a10ce96a}, !- Inlet Branch Name 16
  {bc2f5fd2-a097-4aae-a4ad-9ae09d2cf80b}, !- Inlet Branch Name 17
  {1db92f31-db65-4e23-a066-e247d01c3810}, !- Inlet Branch Name 18
  {984ba3d0-e0c1-41df-ae0f-11366edca43a}, !- Inlet Branch Name 19
  {bf254243-8df8-4e38-9452-5691da1af4dc}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Handle
  Connector Splitter 2,                   !- Name
  {40f15c64-ecc3-4b50-82f5-f89f43c9e046}, !- Inlet Branch Name
  {6774c0a7-78a4-4d8b-957d-389d383b2680}, !- Outlet Branch Name 1
  {2192275c-3814-4540-84d5-51fc1a915241}, !- Outlet Branch Name 2
  {690d0339-0d69-4e73-8227-208b2a806e1d}, !- Outlet Branch Name 3
  {c6c710ab-6f93-4a06-980b-2ae01df6cfc8}, !- Outlet Branch Name 4
  {57607cb4-1b7e-4323-bac7-2f88202f9505}, !- Outlet Branch Name 5
  {82f77bce-f760-4cfd-9183-45364ca5de74}, !- Outlet Branch Name 6
  {7b7dd092-8016-4de8-89cc-fd43aad56210}, !- Outlet Branch Name 7
  {c6981191-6ba5-41b9-8615-fb87536d7bd9}, !- Outlet Branch Name 8
  {2f4b61c9-302a-4659-a458-1d5d175faa2d}, !- Outlet Branch Name 9
  {9f923a5a-5939-4f6e-ad28-3c4164c29193}, !- Outlet Branch Name 10
  {54f038f2-d8f7-4dd7-9e85-01ea4221282d}, !- Outlet Branch Name 11
  {24048e5f-ad7e-4140-9e77-0612f468e1f3}, !- Outlet Branch Name 12
  {39dae7cd-51c7-4b1e-8d06-f37f6a7d0f82}, !- Outlet Branch Name 13
  {beff7c55-25c6-439d-b057-16d929973568}, !- Outlet Branch Name 14
  {9569f1b8-5ad4-492f-880b-8697b0b2bf7d}, !- Outlet Branch Name 15
  {40638b2a-1355-4e09-9864-a5367b1ac1bf}, !- Outlet Branch Name 16
  {5092f39d-145b-47b7-a111-8e63a96e4c2d}, !- Outlet Branch Name 17
  {ed64f9b6-cd17-4f42-8f49-9a21e9a7a047}, !- Outlet Branch Name 18
  {5682d77b-96c5-4291-8ebf-db50f3084bfe}, !- Outlet Branch Name 19
  {28159117-777c-41c9-ad61-ea48003d5cae}; !- Outlet Branch Name 20

OS:Connection,
  {39681c02-1928-4087-a015-93826283c9b4}, !- Handle
  {9372441b-caea-46e5-8a0b-d5ad33ec02b1}, !- Name
  {47307e4f-9da8-4a8b-b5b3-2ea09d092beb}, !- Source Object
  17,                                     !- Outlet Port
  {6208ad83-2a54-4f73-901f-f68442c351c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40f15c64-ecc3-4b50-82f5-f89f43c9e046}, !- Handle
  {0019244b-bfa1-4127-a957-695190250569}, !- Name
  {6208ad83-2a54-4f73-901f-f68442c351c8}, !- Source Object
  3,                                      !- Outlet Port
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6774c0a7-78a4-4d8b-957d-389d383b2680}, !- Handle
  {a6b5f39f-b4c4-48de-b146-e274a99ce695}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  3,                                      !- Outlet Port
  {097da60c-a498-4f63-8a1c-9cda02aa9c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b6ca59-2d9b-40f0-bff3-3cebd4f3c679}, !- Handle
  {d62d4cc7-dd1c-4c1a-a13e-698f71db31d3}, !- Name
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Source Object
  2,                                      !- Outlet Port
  {6e82e74f-937b-499d-b5a1-18d8afe394c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9328591b-1675-4d32-8cee-a4821ac4f6f9}, !- Handle
  {ac9cebc1-81e0-4cf8-8660-b57d9a1ebaf2}, !- Name
  {6e82e74f-937b-499d-b5a1-18d8afe394c5}, !- Source Object
  3,                                      !- Outlet Port
  {47307e4f-9da8-4a8b-b5b3-2ea09d092beb}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {7c42b62c-743a-47d9-b1df-7641d9831a08}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {53ffdf60-e3b3-49d2-b3f5-fb357a831341}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {a5a2a6ac-5001-42df-858f-9b2b4e0c859a}, !- Inlet Node Name
  {8eedee58-2c8c-4539-be12-ad282f6aca4e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {fc0f7ea1-c1fb-47d3-91b6-4c05de0bd2db}, !- Handle
  Primary Boiler 2768kBtu/hr 0.833 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  811165.909524413,                       !- Nominal Capacity {W}
  0.826,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {9606f43a-bfc0-44c4-bbd1-134d413af79b}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {52d5f75b-4cc0-45d4-8361-4d15a41f45b3}, !- Boiler Water Inlet Node Name
  {458225b5-73dc-458b-9b5d-f02c312641ed}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {6cabde53-fd1c-4665-b16b-7c3cd028dc4b}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {9606f43a-bfc0-44c4-bbd1-134d413af79b}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {58452773-e1e5-4096-ad74-71d167372963}, !- Boiler Water Inlet Node Name
  {70432996-b4e4-4952-9748-0580a1ef4d67}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {ef24dbd8-b107-45db-a592-8f4ca5be0978}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c8f0fa0a-6f88-44ca-90b3-05ff8e38a85b}, !- Inlet Node Name
  {d3f871c5-2202-4917-b226-6e132245c1fd}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {251af6ad-9fc2-4916-b790-6d703c63ea7a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {77d9f5dd-3602-42ef-a474-34c75a45404c}, !- Inlet Node Name
  {c3f4e53d-5053-450b-94d7-81a5f20d082b}; !- Outlet Node Name

OS:Node,
  {d4c07d1b-0552-4123-b7f9-07cdf8d23ad0}, !- Handle
  Node 11,                                !- Name
  {8eedee58-2c8c-4539-be12-ad282f6aca4e}, !- Inlet Port
  {d5bcfc33-83ef-4729-b89e-76f229da765e}; !- Outlet Port

OS:Connection,
  {a5a2a6ac-5001-42df-858f-9b2b4e0c859a}, !- Handle
  {93585a2d-7922-4a53-845e-baf7bb7f061c}, !- Name
  {74da83a4-88f8-4681-b0ca-102d8b407aa9}, !- Source Object
  3,                                      !- Outlet Port
  {53ffdf60-e3b3-49d2-b3f5-fb357a831341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eedee58-2c8c-4539-be12-ad282f6aca4e}, !- Handle
  {c5a3174e-6561-426f-b3a7-9133de00cdd2}, !- Name
  {53ffdf60-e3b3-49d2-b3f5-fb357a831341}, !- Source Object
  3,                                      !- Outlet Port
  {d4c07d1b-0552-4123-b7f9-07cdf8d23ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5bcfc33-83ef-4729-b89e-76f229da765e}, !- Handle
  {f6d08c23-caea-4edf-ba3c-1702a769e9f8}, !- Name
  {d4c07d1b-0552-4123-b7f9-07cdf8d23ad0}, !- Source Object
  3,                                      !- Outlet Port
  {1a0d373a-c1ce-45dd-8f6e-5ca2257427a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b412f1c-d7c9-45f5-a440-4056540d696c}, !- Handle
  Node 12,                                !- Name
  {458225b5-73dc-458b-9b5d-f02c312641ed}, !- Inlet Port
  {3bbc4b4f-24e4-4448-97ea-9159dc764e81}; !- Outlet Port

OS:Connection,
  {52d5f75b-4cc0-45d4-8361-4d15a41f45b3}, !- Handle
  {15e88001-9594-4a76-8777-7a178815a898}, !- Name
  {4e0ea2de-0673-45ef-9c8b-5e97d20b898d}, !- Source Object
  3,                                      !- Outlet Port
  {fc0f7ea1-c1fb-47d3-91b6-4c05de0bd2db}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {458225b5-73dc-458b-9b5d-f02c312641ed}, !- Handle
  {48baf554-b544-4daf-86e3-ac9b8ab8f75a}, !- Name
  {fc0f7ea1-c1fb-47d3-91b6-4c05de0bd2db}, !- Source Object
  13,                                     !- Outlet Port
  {0b412f1c-d7c9-45f5-a440-4056540d696c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bbc4b4f-24e4-4448-97ea-9159dc764e81}, !- Handle
  {8c249667-8bfb-464b-b70d-9d7fea9c807e}, !- Name
  {0b412f1c-d7c9-45f5-a440-4056540d696c}, !- Source Object
  3,                                      !- Outlet Port
  {dab6da14-a4f2-475d-9993-1f02c6d39a7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4e1aabf-9c3d-4163-9565-a119e4bff874}, !- Handle
  Node 14,                                !- Name
  {be8ce0d4-91b3-4cd6-8b5c-1d32258f4233}, !- Inlet Port
  {58452773-e1e5-4096-ad74-71d167372963}; !- Outlet Port

OS:Connection,
  {be8ce0d4-91b3-4cd6-8b5c-1d32258f4233}, !- Handle
  {9be26803-1aca-4c4c-a13a-beb73dce2888}, !- Name
  {1a0d373a-c1ce-45dd-8f6e-5ca2257427a8}, !- Source Object
  4,                                      !- Outlet Port
  {e4e1aabf-9c3d-4163-9565-a119e4bff874}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {944c1dc1-1d32-47c9-82fe-cbc942fda094}, !- Handle
  Node 15,                                !- Name
  {70432996-b4e4-4952-9748-0580a1ef4d67}, !- Inlet Port
  {65985e9d-c0b9-49e7-a030-7d5090b494dd}; !- Outlet Port

OS:Connection,
  {58452773-e1e5-4096-ad74-71d167372963}, !- Handle
  {78e90436-f1bf-460c-be7f-7bc3143f7191}, !- Name
  {e4e1aabf-9c3d-4163-9565-a119e4bff874}, !- Source Object
  3,                                      !- Outlet Port
  {6cabde53-fd1c-4665-b16b-7c3cd028dc4b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {70432996-b4e4-4952-9748-0580a1ef4d67}, !- Handle
  {598abcd4-748a-41a2-b288-9bd2066c680f}, !- Name
  {6cabde53-fd1c-4665-b16b-7c3cd028dc4b}, !- Source Object
  13,                                     !- Outlet Port
  {944c1dc1-1d32-47c9-82fe-cbc942fda094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65985e9d-c0b9-49e7-a030-7d5090b494dd}, !- Handle
  {557c4627-2f6a-4af9-aba0-e95b7e09343a}, !- Name
  {944c1dc1-1d32-47c9-82fe-cbc942fda094}, !- Source Object
  3,                                      !- Outlet Port
  {dab6da14-a4f2-475d-9993-1f02c6d39a7c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0a003cce-4b9b-4f7c-913a-3635882d53f4}, !- Handle
  Node 17,                                !- Name
  {cfbaa3f4-0e8a-4fc1-aa4f-aa77407df9a1}, !- Inlet Port
  {c8f0fa0a-6f88-44ca-90b3-05ff8e38a85b}; !- Outlet Port

OS:Connection,
  {cfbaa3f4-0e8a-4fc1-aa4f-aa77407df9a1}, !- Handle
  {272d55c8-2165-46d6-8d06-5bac7f806675}, !- Name
  {1a0d373a-c1ce-45dd-8f6e-5ca2257427a8}, !- Source Object
  5,                                      !- Outlet Port
  {0a003cce-4b9b-4f7c-913a-3635882d53f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe786887-ddc8-4c46-80fc-2d362fd1bf12}, !- Handle
  Node 18,                                !- Name
  {d3f871c5-2202-4917-b226-6e132245c1fd}, !- Inlet Port
  {74c9475c-36d1-4ee0-a0a5-2a2ee5452131}; !- Outlet Port

OS:Connection,
  {c8f0fa0a-6f88-44ca-90b3-05ff8e38a85b}, !- Handle
  {f911d098-addc-4062-a97b-586ba2e77069}, !- Name
  {0a003cce-4b9b-4f7c-913a-3635882d53f4}, !- Source Object
  3,                                      !- Outlet Port
  {ef24dbd8-b107-45db-a592-8f4ca5be0978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3f871c5-2202-4917-b226-6e132245c1fd}, !- Handle
  {26652e4e-f3ef-44be-bf19-1fdfea896931}, !- Name
  {ef24dbd8-b107-45db-a592-8f4ca5be0978}, !- Source Object
  3,                                      !- Outlet Port
  {fe786887-ddc8-4c46-80fc-2d362fd1bf12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c9475c-36d1-4ee0-a0a5-2a2ee5452131}, !- Handle
  {e17794b0-5e93-46e6-975c-779a68496a4f}, !- Name
  {fe786887-ddc8-4c46-80fc-2d362fd1bf12}, !- Source Object
  3,                                      !- Outlet Port
  {dab6da14-a4f2-475d-9993-1f02c6d39a7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3bc89033-3807-48fb-962b-826c29fbf898}, !- Handle
  Node 20,                                !- Name
  {b615b7e1-3267-4e07-8fdb-ca1430c662cb}, !- Inlet Port
  {77d9f5dd-3602-42ef-a474-34c75a45404c}; !- Outlet Port

OS:Connection,
  {b615b7e1-3267-4e07-8fdb-ca1430c662cb}, !- Handle
  {196cc797-6708-4576-ae43-d7103fd1a028}, !- Name
  {dab6da14-a4f2-475d-9993-1f02c6d39a7c}, !- Source Object
  2,                                      !- Outlet Port
  {3bc89033-3807-48fb-962b-826c29fbf898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d9f5dd-3602-42ef-a474-34c75a45404c}, !- Handle
  {e8eeca74-26ce-4256-812c-b6895c0ed9b8}, !- Name
  {3bc89033-3807-48fb-962b-826c29fbf898}, !- Source Object
  3,                                      !- Outlet Port
  {251af6ad-9fc2-4916-b790-6d703c63ea7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f4e53d-5053-450b-94d7-81a5f20d082b}, !- Handle
  {25874609-b27b-435e-8025-0ce63048a0b7}, !- Name
  {251af6ad-9fc2-4916-b790-6d703c63ea7a}, !- Source Object
  3,                                      !- Outlet Port
  {f288d6f0-c3c5-4e2a-b604-f6bfdcbb223d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {f0fdd8f7-6a48-41e3-aa93-b9b8bb534aaa}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {f288d6f0-c3c5-4e2a-b604-f6bfdcbb223d}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {947ff1ee-303e-46b2-b584-803f3cec1285}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH, !- Name
  ,                                       !- Controller List Name
  {2f2ca41d-88e8-4091-b219-4cce4ae11082}, !- Availability Schedule
  {8bb0db66-7cc6-4464-9afc-d7e152ea4614}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e7a8eb0-2550-4468-aa5b-71ce78c41bd8}, !- Supply Side Inlet Node Name
  {756ee78e-355d-4c9d-b627-0077a8855a60}, !- Demand Side Outlet Node Name
  {b19abc8e-d790-4f48-b3e4-11b378bc37dc}, !- Demand Side Inlet Node A
  {07033094-7a66-4d19-8b43-b0dd305d0dd8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {81880977-28b5-4b34-b8a1-49528a753037}, !- Demand Mixer Name
  {da160c7f-949f-4b94-aa72-7436be32e6b7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f902f3cc-6b18-42cb-8fed-e99aafbd5cdd}, !- Handle
  Node 21,                                !- Name
  {5e7a8eb0-2550-4468-aa5b-71ce78c41bd8}, !- Inlet Port
  {ac0c5665-084c-44b0-b078-194a3606e24e}; !- Outlet Port

OS:Node,
  {9a2c5340-c530-431d-bbea-733a7e84a852}, !- Handle
  Node 23,                                !- Name
  {cd01dde7-8013-4d45-b18d-b8c78d361508}, !- Inlet Port
  {07033094-7a66-4d19-8b43-b0dd305d0dd8}; !- Outlet Port

OS:Connection,
  {5e7a8eb0-2550-4468-aa5b-71ce78c41bd8}, !- Handle
  {17db308c-9c63-47aa-958e-d917d4a36b8a}, !- Name
  {947ff1ee-303e-46b2-b584-803f3cec1285}, !- Source Object
  8,                                      !- Outlet Port
  {f902f3cc-6b18-42cb-8fed-e99aafbd5cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07033094-7a66-4d19-8b43-b0dd305d0dd8}, !- Handle
  {6934a8eb-98fc-4776-8874-b15bf34e26c1}, !- Name
  {9a2c5340-c530-431d-bbea-733a7e84a852}, !- Source Object
  3,                                      !- Outlet Port
  {947ff1ee-303e-46b2-b584-803f3cec1285}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {649603d5-4569-4bd6-9bb8-9e54822626ba}, !- Handle
  Node 24,                                !- Name
  {b19abc8e-d790-4f48-b3e4-11b378bc37dc}, !- Inlet Port
  {bbc0e5ed-ff68-47ef-8e80-d41616c44024}; !- Outlet Port

OS:Node,
  {3ebc91e0-548b-4277-983f-82711b9d51a7}, !- Handle
  Node 26,                                !- Name
  {b423b5be-0a82-4b55-b094-96f7ef6d0f5b}, !- Inlet Port
  {756ee78e-355d-4c9d-b627-0077a8855a60}; !- Outlet Port

OS:Node,
  {0709a7e4-804a-4bd6-b82d-9abd92e9a12d}, !- Handle
  Node 27,                                !- Name
  {c00318e7-20bd-4068-8ea2-fcfde697a241}, !- Inlet Port
  {15115d21-e135-4012-a074-26c68e80740d}; !- Outlet Port

OS:Connection,
  {b19abc8e-d790-4f48-b3e4-11b378bc37dc}, !- Handle
  {f048830d-474f-4832-9589-82384808b19a}, !- Name
  {947ff1ee-303e-46b2-b584-803f3cec1285}, !- Source Object
  10,                                     !- Outlet Port
  {649603d5-4569-4bd6-9bb8-9e54822626ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {756ee78e-355d-4c9d-b627-0077a8855a60}, !- Handle
  {b2b6eecf-80b8-4256-8f0a-cc0c7e3b3442}, !- Name
  {3ebc91e0-548b-4277-983f-82711b9d51a7}, !- Source Object
  3,                                      !- Outlet Port
  {947ff1ee-303e-46b2-b584-803f3cec1285}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {da160c7f-949f-4b94-aa72-7436be32e6b7}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {bbc0e5ed-ff68-47ef-8e80-d41616c44024}, !- Inlet Node Name
  {71028d12-c4f1-45de-96ca-c9454eeca2dd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {81880977-28b5-4b34-b8a1-49528a753037}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b423b5be-0a82-4b55-b094-96f7ef6d0f5b}, !- Outlet Node Name
  {0dd5d090-f3c0-4e2a-b430-4c4fa8de1619}; !- Inlet Node Name 1

OS:Connection,
  {bbc0e5ed-ff68-47ef-8e80-d41616c44024}, !- Handle
  {46690e40-afbc-4e1a-85d3-88e0ce17d2a7}, !- Name
  {649603d5-4569-4bd6-9bb8-9e54822626ba}, !- Source Object
  3,                                      !- Outlet Port
  {da160c7f-949f-4b94-aa72-7436be32e6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b423b5be-0a82-4b55-b094-96f7ef6d0f5b}, !- Handle
  {15302242-093e-4328-be18-02b2a8ae8481}, !- Name
  {81880977-28b5-4b34-b8a1-49528a753037}, !- Source Object
  2,                                      !- Outlet Port
  {3ebc91e0-548b-4277-983f-82711b9d51a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a14a2064-8e59-4b9e-b440-bd2ad06194f8}, !- Handle
  {947ff1ee-303e-46b2-b584-803f3cec1285}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8bb0db66-7cc6-4464-9afc-d7e152ea4614}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b10873d8-cbf1-4c32-9033-38611567dba1}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {098d9de3-fde9-4368-b962-dd61b5674f93}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d72184ae-9324-4b21-8e96-62815099d5e7}, !- Air Inlet Node Name
  {cd01dde7-8013-4d45-b18d-b8c78d361508}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {249b251c-dd59-44bc-98f7-3760c07793fd}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d085df48-c3d9-4d75-a129-57c6a7b7f573}, !- Air Inlet Node Name
  {255f01a2-de4a-4699-ad34-53f7dc75dc5a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {47d2531d-fea2-4025-8f21-1054b1d5a2b9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {39de362c-182f-4a61-88d5-4e8434c485c2}, !- Handle
  Coil Cooling DX Single Speed 1 261kBtu/hr 8.21EER, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.94321249516844,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {31a5e214-41f0-404c-89f1-e85bd32e3103}, !- Air Inlet Node Name
  {adb05ae1-c724-482c-a30b-e262a09d1dac}, !- Air Outlet Node Name
  {966ff803-019a-42a6-b6ad-2a19c4cafae6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {705d08b6-aff7-47ed-bafe-62d7b06ba595}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8564a8e5-8dc9-4c6d-bb17-0d26184dfc3d}, !- Energy Input Ratio Function of Temperature Curve Name
  {37b2e743-dac4-4938-8a00-0d46b17f51ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {49ad31d3-596d-420f-9c25-91b097ae8c17}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {12958eea-0ae1-4559-a10c-235373203461}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {870de20a-5880-4725-9d55-195a573e6585}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbbc0a5d-89fe-427e-ab17-fdd22a99b875}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e945f306-fb11-4a07-920e-3f5f02d56091}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d04382e7-8880-4bca-8ba9-15ae92bf2d95}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b08f39bb-6e4b-4914-951f-4c6f48878283}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2f2ca41d-88e8-4091-b219-4cce4ae11082}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e4016a4a-8ff6-4e91-b1f4-aaa331f1bf3a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e4016a4a-8ff6-4e91-b1f4-aaa331f1bf3a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b1add3d-8069-4d02-ad50-4a4d0efab69c}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {b08f39bb-6e4b-4914-951f-4c6f48878283}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a76b733-1371-40fa-92c7-e3d1320dacc1}, !- Mixed Air Node Name
  {3bd35444-8435-496f-80f3-cf934269029c}, !- Outdoor Air Stream Node Name
  {838efbb6-427d-4c62-857a-e655e82c7ba5}, !- Relief Air Stream Node Name
  {ac0c5665-084c-44b0-b078-194a3606e24e}; !- Return Air Stream Node Name

OS:Node,
  {954be635-ca7c-4785-91f8-1f418e33f1f5}, !- Handle
  Node 29,                                !- Name
  ,                                       !- Inlet Port
  {a355a24f-a821-4e28-b2be-6e2f409362cb}; !- Outlet Port

OS:Node,
  {628e7501-c5cd-4021-ac84-bacc2cc96018}, !- Handle
  Node 30,                                !- Name
  {6ba24909-983a-4ff6-aba8-abdbacbd9ef5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd01dde7-8013-4d45-b18d-b8c78d361508}, !- Handle
  {e9429c82-8040-41d3-83e5-fed193fcd8f4}, !- Name
  {098d9de3-fde9-4368-b962-dd61b5674f93}, !- Source Object
  9,                                      !- Outlet Port
  {9a2c5340-c530-431d-bbea-733a7e84a852}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b9b3a73-2d6d-4f44-820d-3322bd167378}, !- Handle
  Node 32,                                !- Name
  {255f01a2-de4a-4699-ad34-53f7dc75dc5a}, !- Inlet Port
  {d72184ae-9324-4b21-8e96-62815099d5e7}; !- Outlet Port

OS:Connection,
  {255f01a2-de4a-4699-ad34-53f7dc75dc5a}, !- Handle
  {01297b41-fd2e-4f5d-8cd6-d1e6159b0f69}, !- Name
  {249b251c-dd59-44bc-98f7-3760c07793fd}, !- Source Object
  6,                                      !- Outlet Port
  {2b9b3a73-2d6d-4f44-820d-3322bd167378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72184ae-9324-4b21-8e96-62815099d5e7}, !- Handle
  {25f1d6e0-9b70-430a-b6c4-188200acb460}, !- Name
  {2b9b3a73-2d6d-4f44-820d-3322bd167378}, !- Source Object
  3,                                      !- Outlet Port
  {098d9de3-fde9-4368-b962-dd61b5674f93}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f84272ec-a958-4f61-bf34-cb2897d6a76f}, !- Handle
  Node 33,                                !- Name
  {adb05ae1-c724-482c-a30b-e262a09d1dac}, !- Inlet Port
  {d085df48-c3d9-4d75-a129-57c6a7b7f573}; !- Outlet Port

OS:Connection,
  {adb05ae1-c724-482c-a30b-e262a09d1dac}, !- Handle
  {bb2efadf-ef10-450c-ba1a-16ae59d4783a}, !- Name
  {39de362c-182f-4a61-88d5-4e8434c485c2}, !- Source Object
  9,                                      !- Outlet Port
  {f84272ec-a958-4f61-bf34-cb2897d6a76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d085df48-c3d9-4d75-a129-57c6a7b7f573}, !- Handle
  {37161da5-de9e-4a68-9ff8-b681a8ac92c5}, !- Name
  {f84272ec-a958-4f61-bf34-cb2897d6a76f}, !- Source Object
  3,                                      !- Outlet Port
  {249b251c-dd59-44bc-98f7-3760c07793fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b7a76c26-c933-4a90-9a42-885ed9419a5f}, !- Handle
  Node 35,                                !- Name
  {1a76b733-1371-40fa-92c7-e3d1320dacc1}, !- Inlet Port
  {31a5e214-41f0-404c-89f1-e85bd32e3103}; !- Outlet Port

OS:Connection,
  {ac0c5665-084c-44b0-b078-194a3606e24e}, !- Handle
  {2e3c6946-dc00-4293-85ab-112315072fec}, !- Name
  {f902f3cc-6b18-42cb-8fed-e99aafbd5cdd}, !- Source Object
  3,                                      !- Outlet Port
  {8b1add3d-8069-4d02-ad50-4a4d0efab69c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a76b733-1371-40fa-92c7-e3d1320dacc1}, !- Handle
  {7912218f-c75f-4a72-b18c-cebbd413a7cb}, !- Name
  {8b1add3d-8069-4d02-ad50-4a4d0efab69c}, !- Source Object
  5,                                      !- Outlet Port
  {b7a76c26-c933-4a90-9a42-885ed9419a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a5e214-41f0-404c-89f1-e85bd32e3103}, !- Handle
  {9160dafc-c102-43f6-af96-720580d1464c}, !- Name
  {b7a76c26-c933-4a90-9a42-885ed9419a5f}, !- Source Object
  3,                                      !- Outlet Port
  {39de362c-182f-4a61-88d5-4e8434c485c2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2d354a26-0247-4eac-b3d0-a9ca271ea1de}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fa630556-f9cd-4b4f-8978-f9ccde3a29c7}, !- Control Zone Name
  {9a2c5340-c530-431d-bbea-733a7e84a852}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {81641ca0-a5e7-4b92-a108-35f3a977841f}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {71028d12-c4f1-45de-96ca-c9454eeca2dd}, !- Inlet Air Node Name
  {c00318e7-20bd-4068-8ea2-fcfde697a241}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {462925bc-f152-4113-a5de-979f2d0f121d}, !- Handle
  Node 36,                                !- Name
  {3e714bc7-fa88-410f-bef4-7c2971a4f0ca}, !- Inlet Port
  {0dd5d090-f3c0-4e2a-b430-4c4fa8de1619}; !- Outlet Port

OS:Connection,
  {15115d21-e135-4012-a074-26c68e80740d}, !- Handle
  {928d12fd-35f6-441d-8d16-a1a544e7fb01}, !- Name
  {0709a7e4-804a-4bd6-b82d-9abd92e9a12d}, !- Source Object
  3,                                      !- Outlet Port
  {c00c3a09-7a4f-41d4-8bc8-d300865e5137}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e714bc7-fa88-410f-bef4-7c2971a4f0ca}, !- Handle
  {a11bdcb6-93f3-4a7a-8edb-18379e2a1385}, !- Name
  {fa630556-f9cd-4b4f-8978-f9ccde3a29c7}, !- Source Object
  12,                                     !- Outlet Port
  {462925bc-f152-4113-a5de-979f2d0f121d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd5d090-f3c0-4e2a-b430-4c4fa8de1619}, !- Handle
  {a002958c-99c7-4ae1-85bc-40df0821afc1}, !- Name
  {462925bc-f152-4113-a5de-979f2d0f121d}, !- Source Object
  3,                                      !- Outlet Port
  {81880977-28b5-4b34-b8a1-49528a753037}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71028d12-c4f1-45de-96ca-c9454eeca2dd}, !- Handle
  {7b8e70fd-44bb-49a2-935c-6a20311c6760}, !- Name
  {da160c7f-949f-4b94-aa72-7436be32e6b7}, !- Source Object
  3,                                      !- Outlet Port
  {81641ca0-a5e7-4b92-a108-35f3a977841f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c00318e7-20bd-4068-8ea2-fcfde697a241}, !- Handle
  {f73c5f30-fdd0-4e4d-a30c-bf9a8ac32af9}, !- Name
  {81641ca0-a5e7-4b92-a108-35f3a977841f}, !- Source Object
  4,                                      !- Outlet Port
  {0709a7e4-804a-4bd6-b82d-9abd92e9a12d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {73a9f2ac-0ad7-4d46-9d58-a953c74d26f7}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ffb226b-478f-4caa-aa55-75e5e6e5cddb}, !- Water Inlet Node Name
  {e14a09eb-0f91-4f19-badf-999985dbc47f}; !- Water Outlet Node Name

OS:Node,
  {34cbd48c-48f6-4ca0-8975-6c448e3e1729}, !- Handle
  Node 38,                                !- Name
  {e14a09eb-0f91-4f19-badf-999985dbc47f}, !- Inlet Port
  {6bfb13b8-a238-4537-9d48-5422c2846ab7}; !- Outlet Port

OS:Connection,
  {0ffb226b-478f-4caa-aa55-75e5e6e5cddb}, !- Handle
  {1d43fd0f-1ec5-4455-84c7-cea9f3aad909}, !- Name
  {097da60c-a498-4f63-8a1c-9cda02aa9c12}, !- Source Object
  3,                                      !- Outlet Port
  {73a9f2ac-0ad7-4d46-9d58-a953c74d26f7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e14a09eb-0f91-4f19-badf-999985dbc47f}, !- Handle
  {77b1499d-cb6d-41fd-922a-0d3949765387}, !- Name
  {73a9f2ac-0ad7-4d46-9d58-a953c74d26f7}, !- Source Object
  10,                                     !- Outlet Port
  {34cbd48c-48f6-4ca0-8975-6c448e3e1729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bfb13b8-a238-4537-9d48-5422c2846ab7}, !- Handle
  {6b181f9a-50e7-4e09-b56f-cd2bd702d085}, !- Name
  {34cbd48c-48f6-4ca0-8975-6c448e3e1729}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b0dc9dcd-7bd3-4f77-858b-db6758f8605f}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {73a9f2ac-0ad7-4d46-9d58-a953c74d26f7}; !- Heating Coil Name

OS:AirLoopHVAC,
  {edce819c-61a9-433e-bbfc-1f139065ce24}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A, !- Name
  ,                                       !- Controller List Name
  {a1607b63-8ca9-45d0-b722-19417e3adb67}, !- Availability Schedule
  {0f67d50c-fec5-4e25-81b0-eed53d9c8e09}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c411b8c1-c17f-4f9c-882d-30c082dba152}, !- Supply Side Inlet Node Name
  {8e7537e9-55f9-4504-bb38-a3718faf24d3}, !- Demand Side Outlet Node Name
  {c1038547-0bf8-4730-88b5-3f1b128d7301}, !- Demand Side Inlet Node A
  {0e6c6c26-b174-445e-839b-8d20947ddb2d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Demand Mixer Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33dccef2-7db6-4158-9ba6-7f4f1bde8f9f}, !- Handle
  Node 39,                                !- Name
  {c411b8c1-c17f-4f9c-882d-30c082dba152}, !- Inlet Port
  {cff99173-8523-4568-a2ad-1d71dcce20ea}; !- Outlet Port

OS:Node,
  {8ce039ce-d8be-45dc-a54e-5fe1d4dc0529}, !- Handle
  Node 41,                                !- Name
  {62d78361-e361-49da-818d-c78399d55683}, !- Inlet Port
  {0e6c6c26-b174-445e-839b-8d20947ddb2d}; !- Outlet Port

OS:Connection,
  {c411b8c1-c17f-4f9c-882d-30c082dba152}, !- Handle
  {f692a060-5c85-4af7-ab84-8f3c0d85d026}, !- Name
  {edce819c-61a9-433e-bbfc-1f139065ce24}, !- Source Object
  8,                                      !- Outlet Port
  {33dccef2-7db6-4158-9ba6-7f4f1bde8f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6c6c26-b174-445e-839b-8d20947ddb2d}, !- Handle
  {9bf06c23-a55c-4617-8922-8a9d630c0920}, !- Name
  {8ce039ce-d8be-45dc-a54e-5fe1d4dc0529}, !- Source Object
  3,                                      !- Outlet Port
  {edce819c-61a9-433e-bbfc-1f139065ce24}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {553457d8-486a-407b-9fce-efd99c5ee34f}, !- Handle
  Node 42,                                !- Name
  {c1038547-0bf8-4730-88b5-3f1b128d7301}, !- Inlet Port
  {db56fbb8-f6a3-490f-a4d0-ff07635a11d8}; !- Outlet Port

OS:Node,
  {6e72d16a-d664-4f66-8805-5ce377b866bd}, !- Handle
  Node 44,                                !- Name
  {92fcbfe7-fdfe-4e27-a071-b841d2924e16}, !- Inlet Port
  {8e7537e9-55f9-4504-bb38-a3718faf24d3}; !- Outlet Port

OS:Node,
  {cdbd71f7-4645-4268-a22a-4f693ea3d2fd}, !- Handle
  Node 45,                                !- Name
  {74ca5832-45ff-41cb-b265-7aae9f47c7a0}, !- Inlet Port
  {853682d5-0957-42d7-a314-6edf671288bf}; !- Outlet Port

OS:Connection,
  {c1038547-0bf8-4730-88b5-3f1b128d7301}, !- Handle
  {1a467705-9e0d-467b-913d-aa33f9999095}, !- Name
  {edce819c-61a9-433e-bbfc-1f139065ce24}, !- Source Object
  10,                                     !- Outlet Port
  {553457d8-486a-407b-9fce-efd99c5ee34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7537e9-55f9-4504-bb38-a3718faf24d3}, !- Handle
  {0fcc798d-aa7f-4e27-92d5-eda4969187bd}, !- Name
  {6e72d16a-d664-4f66-8805-5ce377b866bd}, !- Source Object
  3,                                      !- Outlet Port
  {edce819c-61a9-433e-bbfc-1f139065ce24}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {db56fbb8-f6a3-490f-a4d0-ff07635a11d8}, !- Inlet Node Name
  {e5c902bf-49f5-4332-b325-0aa584fc13a0}, !- Outlet Node Name 1
  {cf5ae659-2ab6-401c-88a9-4af24e30e1fc}, !- Outlet Node Name 2
  {b0d3b81d-34ca-44cf-a5b7-6e3cf8869a5b}, !- Outlet Node Name 3
  {0f036682-96f5-4b64-8d3b-737869da0470}, !- Outlet Node Name 4
  {7100fb5b-4b10-42a5-b537-33678d84e3fa}, !- Outlet Node Name 5
  {de96935c-41a2-4152-9a15-faf17d3fb3e5}, !- Outlet Node Name 6
  {7dacbb06-3f87-4521-af09-9083317aaaea}, !- Outlet Node Name 7
  {fcc0165e-278f-496a-a5f1-8756386633ee}, !- Outlet Node Name 8
  {39e296df-cd86-41a1-808c-a58b5fb1e238}, !- Outlet Node Name 9
  {a10f750f-969a-481a-8efc-d7baa6fc9c7b}, !- Outlet Node Name 10
  {93b6f45b-5cd0-418a-9243-7d1633cddbee}, !- Outlet Node Name 11
  {0416a570-8375-4e4c-8a21-4a238d1073bb}, !- Outlet Node Name 12
  {93dd0542-2280-4138-a38f-256836d31fb1}, !- Outlet Node Name 13
  {226a7fc5-2662-49a6-9a95-ea25d1894a3f}, !- Outlet Node Name 14
  {29559d4d-f759-46f5-aa00-842f5c5d735d}, !- Outlet Node Name 15
  {c8c9da61-8a44-4cc9-9521-e448a831fbde}, !- Outlet Node Name 16
  {3edcbada-e2a8-4b55-888a-b9ac57d34bcf}; !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {92fcbfe7-fdfe-4e27-a071-b841d2924e16}, !- Outlet Node Name
  {abb58e02-2702-4cf6-a0c4-c1522a1e96d1}, !- Inlet Node Name 1
  {aa36de48-4359-427f-b375-db75c817f256}, !- Inlet Node Name 2
  {155f3ce4-3741-4419-bee6-2549682ca077}, !- Inlet Node Name 3
  {dfd6378e-5c1a-4d25-b2c4-a11864c9198e}, !- Inlet Node Name 4
  {3f7b9994-fa3f-4d36-bd4f-3b4959497c44}, !- Inlet Node Name 5
  {6e35d5e4-d490-425c-896c-f99792e6a11e}, !- Inlet Node Name 6
  {acf36f09-32c8-419b-906e-c8f4c736fb91}, !- Inlet Node Name 7
  {d3352f51-9705-40e5-813c-6d722b275b52}, !- Inlet Node Name 8
  {24125b7f-be2c-4a24-b8eb-085e8201ad78}, !- Inlet Node Name 9
  {6984154f-97fc-46ef-8a0d-f353b38c96d1}, !- Inlet Node Name 10
  {1bc4b334-9d28-4b7c-b18d-61983e3c900f}, !- Inlet Node Name 11
  {8f6a9248-2bd0-40e9-bb05-f9bed6fe38cf}, !- Inlet Node Name 12
  {32877bac-c554-4697-8bbb-e8240fc00df6}, !- Inlet Node Name 13
  {6befb20d-7c67-4421-b8fc-38586a8b37f1}, !- Inlet Node Name 14
  {1fea7aa0-8d81-4bac-9dcd-197670ef9913}, !- Inlet Node Name 15
  {3b91c931-cbaa-4391-9553-cc7c3d787018}, !- Inlet Node Name 16
  {54f9a4b8-3109-4328-9578-6c5f16cfe2b8}; !- Inlet Node Name 17

OS:Connection,
  {db56fbb8-f6a3-490f-a4d0-ff07635a11d8}, !- Handle
  {17409b4a-5455-4027-8c70-ac782752d244}, !- Name
  {553457d8-486a-407b-9fce-efd99c5ee34f}, !- Source Object
  3,                                      !- Outlet Port
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fcbfe7-fdfe-4e27-a071-b841d2924e16}, !- Handle
  {d43d9567-1b8b-4949-a365-2f25599caa41}, !- Name
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Source Object
  2,                                      !- Outlet Port
  {6e72d16a-d664-4f66-8805-5ce377b866bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fe84cf2a-69fc-43e1-a8b3-37938e271c00}, !- Handle
  {edce819c-61a9-433e-bbfc-1f139065ce24}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0f67d50c-fec5-4e25-81b0-eed53d9c8e09}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {bfd9c3ac-6067-44b9-a23c-c03d8eaf5cd7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b28f81e2-7d7e-40f1-9b13-9b4b9d3c89f9}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {07c04d8d-6d62-49be-85dc-fa8f36c6e322}, !- Air Inlet Node Name
  {62d78361-e361-49da-818d-c78399d55683}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3f3efe45-5866-4f2e-8b5d-b29dd2a536b8}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7151e701-02ae-4eec-83f6-126bcb2ae94d}, !- Air Inlet Node Name
  {45131375-2ba5-44c0-ac44-653154fa99bf}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {47d2531d-fea2-4025-8f21-1054b1d5a2b9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {45816fb7-c3a2-4a75-b6fa-a156946ebaf5}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30b83648-4206-4f22-9d40-3d5ba461998a}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8abc7394-b3fb-47e0-9c3d-2a5aef26ee91}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4dc6f564-6ae7-487d-a9b6-375169942aca}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bf5d2fe1-c353-444b-8681-72af709ecf0c}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ec40fae4-4b97-4f61-a610-5efef4f8ec37}, !- Handle
  Coil Cooling DX Single Speed 2 2853kBtu/hr 7.94EER, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.4597531391478,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3f042016-0721-4895-9198-d822c43ee14f}, !- Air Inlet Node Name
  {be3b9a95-989a-4e5c-9459-7cdfb69b2314}, !- Air Outlet Node Name
  {966ff803-019a-42a6-b6ad-2a19c4cafae6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {705d08b6-aff7-47ed-bafe-62d7b06ba595}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8564a8e5-8dc9-4c6d-bb17-0d26184dfc3d}, !- Energy Input Ratio Function of Temperature Curve Name
  {37b2e743-dac4-4938-8a00-0d46b17f51ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {49ad31d3-596d-420f-9c25-91b097ae8c17}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8d8d35f3-d452-4c27-a9a2-d789c7a4699b}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a1607b63-8ca9-45d0-b722-19417e3adb67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4bd32c00-8d22-4e6d-a00f-1c555ddb43b1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4bd32c00-8d22-4e6d-a00f-1c555ddb43b1}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3a1b708-896e-413c-bcb1-394635ca1c99}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {8d8d35f3-d452-4c27-a9a2-d789c7a4699b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d5e21454-2a41-47fc-8552-c443b82d4199}, !- Mixed Air Node Name
  {4eb5fffd-8cf0-4fb1-b26e-8b681cc7f762}, !- Outdoor Air Stream Node Name
  {38107a65-4cb8-4b81-84e7-201bc9368430}, !- Relief Air Stream Node Name
  {cff99173-8523-4568-a2ad-1d71dcce20ea}; !- Return Air Stream Node Name

OS:Node,
  {f58f4b2f-0e6e-4a9c-9c04-b01aaa2af2b0}, !- Handle
  Node 47,                                !- Name
  ,                                       !- Inlet Port
  {a54e803c-a864-4aeb-a05e-71f73765231e}; !- Outlet Port

OS:Node,
  {72d0da0b-9546-4004-b435-59b597ed6d40}, !- Handle
  Node 48,                                !- Name
  {28100c47-3d2b-406b-ac03-3b43b320391e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62d78361-e361-49da-818d-c78399d55683}, !- Handle
  {ee6a959f-d768-4022-9a63-38bef2f39742}, !- Name
  {b28f81e2-7d7e-40f1-9b13-9b4b9d3c89f9}, !- Source Object
  9,                                      !- Outlet Port
  {8ce039ce-d8be-45dc-a54e-5fe1d4dc0529}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78e05129-f04b-428f-95ee-4fea42abd4c0}, !- Handle
  Node 50,                                !- Name
  {45131375-2ba5-44c0-ac44-653154fa99bf}, !- Inlet Port
  {07c04d8d-6d62-49be-85dc-fa8f36c6e322}; !- Outlet Port

OS:Connection,
  {45131375-2ba5-44c0-ac44-653154fa99bf}, !- Handle
  {55490843-819a-4054-978a-9d58015f2dbb}, !- Name
  {3f3efe45-5866-4f2e-8b5d-b29dd2a536b8}, !- Source Object
  6,                                      !- Outlet Port
  {78e05129-f04b-428f-95ee-4fea42abd4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c04d8d-6d62-49be-85dc-fa8f36c6e322}, !- Handle
  {38b3238a-a5db-41c2-a9de-5d73e50f727c}, !- Name
  {78e05129-f04b-428f-95ee-4fea42abd4c0}, !- Source Object
  3,                                      !- Outlet Port
  {b28f81e2-7d7e-40f1-9b13-9b4b9d3c89f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {195da8fd-3824-4d11-ba1e-36a5bb786040}, !- Handle
  Node 51,                                !- Name
  {be3b9a95-989a-4e5c-9459-7cdfb69b2314}, !- Inlet Port
  {7151e701-02ae-4eec-83f6-126bcb2ae94d}; !- Outlet Port

OS:Connection,
  {be3b9a95-989a-4e5c-9459-7cdfb69b2314}, !- Handle
  {9b42d388-673f-477b-b39c-d43d81edaa0c}, !- Name
  {ec40fae4-4b97-4f61-a610-5efef4f8ec37}, !- Source Object
  9,                                      !- Outlet Port
  {195da8fd-3824-4d11-ba1e-36a5bb786040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7151e701-02ae-4eec-83f6-126bcb2ae94d}, !- Handle
  {b8e331ed-1da1-41e1-9ffc-ceb02d4ba8e0}, !- Name
  {195da8fd-3824-4d11-ba1e-36a5bb786040}, !- Source Object
  3,                                      !- Outlet Port
  {3f3efe45-5866-4f2e-8b5d-b29dd2a536b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8ad72d1a-71c5-496f-8263-cbdcb94a05b2}, !- Handle
  Node 53,                                !- Name
  {d5e21454-2a41-47fc-8552-c443b82d4199}, !- Inlet Port
  {3f042016-0721-4895-9198-d822c43ee14f}; !- Outlet Port

OS:Connection,
  {cff99173-8523-4568-a2ad-1d71dcce20ea}, !- Handle
  {15003d31-d748-4115-a907-2a997c0abbb2}, !- Name
  {33dccef2-7db6-4158-9ba6-7f4f1bde8f9f}, !- Source Object
  3,                                      !- Outlet Port
  {c3a1b708-896e-413c-bcb1-394635ca1c99}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d5e21454-2a41-47fc-8552-c443b82d4199}, !- Handle
  {9929a398-3d70-46da-8a5d-66d19d201efc}, !- Name
  {c3a1b708-896e-413c-bcb1-394635ca1c99}, !- Source Object
  5,                                      !- Outlet Port
  {8ad72d1a-71c5-496f-8263-cbdcb94a05b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f042016-0721-4895-9198-d822c43ee14f}, !- Handle
  {76f874be-6eb1-4f52-9f51-9a5fb213d760}, !- Name
  {8ad72d1a-71c5-496f-8263-cbdcb94a05b2}, !- Source Object
  3,                                      !- Outlet Port
  {ec40fae4-4b97-4f61-a610-5efef4f8ec37}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cd69e0c9-5bc2-495f-8a78-2bfcb0600737}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0ab51744-c80e-47b3-8fc0-c1065467a69e}, !- Control Zone Name
  {8ce039ce-d8be-45dc-a54e-5fe1d4dc0529}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f747712a-957f-4769-a29e-c572d3281167}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {e5c902bf-49f5-4332-b325-0aa584fc13a0}, !- Inlet Air Node Name
  {74ca5832-45ff-41cb-b265-7aae9f47c7a0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24940686-f07e-400a-8dd5-91288a90289d}, !- Handle
  Node 54,                                !- Name
  {fe68cfbd-8263-499f-950c-27e1e191b60e}, !- Inlet Port
  {abb58e02-2702-4cf6-a0c4-c1522a1e96d1}; !- Outlet Port

OS:Connection,
  {853682d5-0957-42d7-a314-6edf671288bf}, !- Handle
  {31d6d8f7-ccfa-4fcd-87d6-0719c292b5cc}, !- Name
  {cdbd71f7-4645-4268-a22a-4f693ea3d2fd}, !- Source Object
  3,                                      !- Outlet Port
  {53ce90d4-0f7f-432e-ae7b-0cac65c30b5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe68cfbd-8263-499f-950c-27e1e191b60e}, !- Handle
  {eca0cceb-6c30-4162-9861-d51062735279}, !- Name
  {0ab51744-c80e-47b3-8fc0-c1065467a69e}, !- Source Object
  12,                                     !- Outlet Port
  {24940686-f07e-400a-8dd5-91288a90289d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb58e02-2702-4cf6-a0c4-c1522a1e96d1}, !- Handle
  {94d810ef-b2d8-44ba-8ce9-315e29676d38}, !- Name
  {24940686-f07e-400a-8dd5-91288a90289d}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5c902bf-49f5-4332-b325-0aa584fc13a0}, !- Handle
  {9699951c-0bfc-42ca-9aa1-6f8173b49e3e}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  3,                                      !- Outlet Port
  {f747712a-957f-4769-a29e-c572d3281167}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74ca5832-45ff-41cb-b265-7aae9f47c7a0}, !- Handle
  {9ce77c6b-6f2e-481a-9384-89121f5d56e3}, !- Name
  {f747712a-957f-4769-a29e-c572d3281167}, !- Source Object
  4,                                      !- Outlet Port
  {cdbd71f7-4645-4268-a22a-4f693ea3d2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8f54a0bd-5e44-4868-991f-002db519a306}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0a39b3fd-dc79-40f1-83c8-6a07e5b10d67}, !- Water Inlet Node Name
  {1c80fc94-a7ec-42c7-b3c8-35300911e613}; !- Water Outlet Node Name

OS:Node,
  {87230870-5f74-43dd-b8d2-b53e823a16d9}, !- Handle
  Node 56,                                !- Name
  {2192275c-3814-4540-84d5-51fc1a915241}, !- Inlet Port
  {0a39b3fd-dc79-40f1-83c8-6a07e5b10d67}; !- Outlet Port

OS:Connection,
  {2192275c-3814-4540-84d5-51fc1a915241}, !- Handle
  {ded4c9c6-8770-4b6b-b0e4-d0dbf0975b42}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  4,                                      !- Outlet Port
  {87230870-5f74-43dd-b8d2-b53e823a16d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56b71a1f-c59c-44d0-99be-217ec660ebf6}, !- Handle
  Node 57,                                !- Name
  {1c80fc94-a7ec-42c7-b3c8-35300911e613}, !- Inlet Port
  {ba021d6c-d826-427b-af77-e3665ce8d4dc}; !- Outlet Port

OS:Connection,
  {0a39b3fd-dc79-40f1-83c8-6a07e5b10d67}, !- Handle
  {3f432f56-05ea-42cf-ab6e-f4b03bbedcbe}, !- Name
  {87230870-5f74-43dd-b8d2-b53e823a16d9}, !- Source Object
  3,                                      !- Outlet Port
  {8f54a0bd-5e44-4868-991f-002db519a306}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1c80fc94-a7ec-42c7-b3c8-35300911e613}, !- Handle
  {e05d343e-5b2a-42e2-aabb-97b2535a5c03}, !- Name
  {8f54a0bd-5e44-4868-991f-002db519a306}, !- Source Object
  10,                                     !- Outlet Port
  {56b71a1f-c59c-44d0-99be-217ec660ebf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba021d6c-d826-427b-af77-e3665ce8d4dc}, !- Handle
  {a01591d5-13c3-4aff-99d1-a89b601a3caa}, !- Name
  {56b71a1f-c59c-44d0-99be-217ec660ebf6}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {af572a49-5878-4b39-ba13-7d493bd55347}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {8f54a0bd-5e44-4868-991f-002db519a306}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b61557a0-3069-4f82-8e74-8f1e2c653a1b}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {cf5ae659-2ab6-401c-88a9-4af24e30e1fc}, !- Inlet Air Node Name
  {53e63b6c-d8ff-4c7e-8b02-c0b868024849}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {473fcc76-eeab-4443-8d0b-20af74f9d70c}, !- Handle
  Node 59,                                !- Name
  {53e63b6c-d8ff-4c7e-8b02-c0b868024849}, !- Inlet Port
  {60652c6e-5c3a-47b3-9727-0c53959a1458}; !- Outlet Port

OS:Node,
  {527bddab-2844-442d-a520-61b4ff47b14f}, !- Handle
  Node 60,                                !- Name
  {c95d4a9e-65f6-4981-a279-1bea1c91cdb5}, !- Inlet Port
  {aa36de48-4359-427f-b375-db75c817f256}; !- Outlet Port

OS:Connection,
  {60652c6e-5c3a-47b3-9727-0c53959a1458}, !- Handle
  {6b7b924d-05a5-47d4-8a04-797fe6a76c60}, !- Name
  {473fcc76-eeab-4443-8d0b-20af74f9d70c}, !- Source Object
  3,                                      !- Outlet Port
  {d569c83f-f577-4c17-9277-edb25081c52f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c95d4a9e-65f6-4981-a279-1bea1c91cdb5}, !- Handle
  {41dd5e46-510d-4bb8-829c-498fa1f8d423}, !- Name
  {cd970dff-3366-42f8-8ebd-8c7c33eb2cb2}, !- Source Object
  12,                                     !- Outlet Port
  {527bddab-2844-442d-a520-61b4ff47b14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa36de48-4359-427f-b375-db75c817f256}, !- Handle
  {886b63b6-4983-4a26-8cf6-f896e4dd2e51}, !- Name
  {527bddab-2844-442d-a520-61b4ff47b14f}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cf5ae659-2ab6-401c-88a9-4af24e30e1fc}, !- Handle
  {e856b034-5c08-4294-bdae-f59a320faa3b}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  4,                                      !- Outlet Port
  {b61557a0-3069-4f82-8e74-8f1e2c653a1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53e63b6c-d8ff-4c7e-8b02-c0b868024849}, !- Handle
  {baf669cb-0024-4daf-8579-43daf064e18a}, !- Name
  {b61557a0-3069-4f82-8e74-8f1e2c653a1b}, !- Source Object
  4,                                      !- Outlet Port
  {473fcc76-eeab-4443-8d0b-20af74f9d70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3ff64673-8f71-490a-b91e-c86ad2e0b405}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6b670bbd-d072-4e13-9a3e-ee8d71bb96ce}, !- Water Inlet Node Name
  {313b0fda-263e-4786-acd0-fd0cee0bb171}; !- Water Outlet Node Name

OS:Node,
  {c95143e0-9d88-4ca0-9789-07f327352742}, !- Handle
  Node 61,                                !- Name
  {690d0339-0d69-4e73-8227-208b2a806e1d}, !- Inlet Port
  {6b670bbd-d072-4e13-9a3e-ee8d71bb96ce}; !- Outlet Port

OS:Connection,
  {690d0339-0d69-4e73-8227-208b2a806e1d}, !- Handle
  {d1fec6f2-26b5-4984-9ba2-f990a067230a}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  5,                                      !- Outlet Port
  {c95143e0-9d88-4ca0-9789-07f327352742}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {108c8dc0-8476-40a3-8c42-9164c1269dca}, !- Handle
  Node 62,                                !- Name
  {313b0fda-263e-4786-acd0-fd0cee0bb171}, !- Inlet Port
  {b21f5872-6c77-4072-b060-1b573f4a1fd0}; !- Outlet Port

OS:Connection,
  {6b670bbd-d072-4e13-9a3e-ee8d71bb96ce}, !- Handle
  {4ea9b26c-f1fa-42b8-9313-ed742eb48362}, !- Name
  {c95143e0-9d88-4ca0-9789-07f327352742}, !- Source Object
  3,                                      !- Outlet Port
  {3ff64673-8f71-490a-b91e-c86ad2e0b405}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {313b0fda-263e-4786-acd0-fd0cee0bb171}, !- Handle
  {600973bc-d4e8-400e-af24-c672ef4901eb}, !- Name
  {3ff64673-8f71-490a-b91e-c86ad2e0b405}, !- Source Object
  10,                                     !- Outlet Port
  {108c8dc0-8476-40a3-8c42-9164c1269dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21f5872-6c77-4072-b060-1b573f4a1fd0}, !- Handle
  {f620a405-9b0d-4d3d-81eb-5fbaf58a4a34}, !- Name
  {108c8dc0-8476-40a3-8c42-9164c1269dca}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7866eab2-a169-42ed-a4fc-9309bc044dab}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {3ff64673-8f71-490a-b91e-c86ad2e0b405}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5780f8d2-02d3-4b8f-8c37-46771589c6fd}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {b0d3b81d-34ca-44cf-a5b7-6e3cf8869a5b}, !- Inlet Air Node Name
  {c1c45677-9863-42fc-81c1-8d064dff5676}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dbefdaac-1bb3-4ec1-8ae4-19896202b005}, !- Handle
  Node 63,                                !- Name
  {c1c45677-9863-42fc-81c1-8d064dff5676}, !- Inlet Port
  {9fbbe44b-0f4f-44dd-979f-bb52a8ac5654}; !- Outlet Port

OS:Node,
  {37fff328-6262-4f32-b54d-74257f30434e}, !- Handle
  Node 64,                                !- Name
  {a0def999-ed33-4439-89ca-42f23027d77b}, !- Inlet Port
  {155f3ce4-3741-4419-bee6-2549682ca077}; !- Outlet Port

OS:Connection,
  {9fbbe44b-0f4f-44dd-979f-bb52a8ac5654}, !- Handle
  {aba2fdda-35cc-4765-a0b8-c98e6559d144}, !- Name
  {dbefdaac-1bb3-4ec1-8ae4-19896202b005}, !- Source Object
  3,                                      !- Outlet Port
  {a24266a4-f880-49c0-9a78-b9db74b7d701}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0def999-ed33-4439-89ca-42f23027d77b}, !- Handle
  {939a2fd6-0a85-4b56-9d55-5d98155089b5}, !- Name
  {5717a07e-3b76-4742-a1bc-a0eb8a1ada15}, !- Source Object
  12,                                     !- Outlet Port
  {37fff328-6262-4f32-b54d-74257f30434e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {155f3ce4-3741-4419-bee6-2549682ca077}, !- Handle
  {2b83649a-c3a6-45f4-a927-4d50d7c7fb0d}, !- Name
  {37fff328-6262-4f32-b54d-74257f30434e}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b0d3b81d-34ca-44cf-a5b7-6e3cf8869a5b}, !- Handle
  {204b4ccf-2d73-4c2d-81d9-0a1469217c7b}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  5,                                      !- Outlet Port
  {5780f8d2-02d3-4b8f-8c37-46771589c6fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1c45677-9863-42fc-81c1-8d064dff5676}, !- Handle
  {d6cbef9c-aed4-4763-8d81-25ea71aa1fad}, !- Name
  {5780f8d2-02d3-4b8f-8c37-46771589c6fd}, !- Source Object
  4,                                      !- Outlet Port
  {dbefdaac-1bb3-4ec1-8ae4-19896202b005}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cc3dc8de-569e-48a0-93d1-6bb0ebc24a5f}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fbebd546-ab54-4adf-8f3d-a34675fb2c19}, !- Water Inlet Node Name
  {a9d0e64c-c013-48d3-9ee6-377774d0f0c4}; !- Water Outlet Node Name

OS:Node,
  {5b6360fc-f0b6-4334-9ccc-63989f1536f1}, !- Handle
  Node 65,                                !- Name
  {c6c710ab-6f93-4a06-980b-2ae01df6cfc8}, !- Inlet Port
  {fbebd546-ab54-4adf-8f3d-a34675fb2c19}; !- Outlet Port

OS:Connection,
  {c6c710ab-6f93-4a06-980b-2ae01df6cfc8}, !- Handle
  {5f925730-d038-481a-bd4c-ee216eacb240}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  6,                                      !- Outlet Port
  {5b6360fc-f0b6-4334-9ccc-63989f1536f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4570ace-2d18-44db-8f35-623c7199caab}, !- Handle
  Node 66,                                !- Name
  {a9d0e64c-c013-48d3-9ee6-377774d0f0c4}, !- Inlet Port
  {603d6ddf-85e6-46aa-8270-4dfa51f14ad1}; !- Outlet Port

OS:Connection,
  {fbebd546-ab54-4adf-8f3d-a34675fb2c19}, !- Handle
  {f3b96b67-9316-483f-a800-4dba1efc74a8}, !- Name
  {5b6360fc-f0b6-4334-9ccc-63989f1536f1}, !- Source Object
  3,                                      !- Outlet Port
  {cc3dc8de-569e-48a0-93d1-6bb0ebc24a5f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a9d0e64c-c013-48d3-9ee6-377774d0f0c4}, !- Handle
  {0b09e2aa-1173-4c61-8dca-e248c060002f}, !- Name
  {cc3dc8de-569e-48a0-93d1-6bb0ebc24a5f}, !- Source Object
  10,                                     !- Outlet Port
  {c4570ace-2d18-44db-8f35-623c7199caab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {603d6ddf-85e6-46aa-8270-4dfa51f14ad1}, !- Handle
  {8f4f910f-e4b3-4aeb-8773-9edc3c96c97c}, !- Name
  {c4570ace-2d18-44db-8f35-623c7199caab}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fc622e14-2fa7-461b-ae3b-5dfe902387e0}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {cc3dc8de-569e-48a0-93d1-6bb0ebc24a5f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {417d209c-f19c-4be4-9b70-dafe7b48f47c}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {0f036682-96f5-4b64-8d3b-737869da0470}, !- Inlet Air Node Name
  {330bebdd-d80b-4e07-b4f9-eb6432834fe6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7447e79a-a283-4625-8f3e-e55d87421f19}, !- Handle
  Node 67,                                !- Name
  {330bebdd-d80b-4e07-b4f9-eb6432834fe6}, !- Inlet Port
  {43c973af-e0a7-4c1f-9789-c8b6e1e000cd}; !- Outlet Port

OS:Node,
  {1e1010b7-62c2-435f-b4e4-285fce472845}, !- Handle
  Node 68,                                !- Name
  {d8db6ce2-bcf1-4d5b-9c2d-451416d3896f}, !- Inlet Port
  {dfd6378e-5c1a-4d25-b2c4-a11864c9198e}; !- Outlet Port

OS:Connection,
  {43c973af-e0a7-4c1f-9789-c8b6e1e000cd}, !- Handle
  {a739cf31-b8df-461a-92af-619270132fb3}, !- Name
  {7447e79a-a283-4625-8f3e-e55d87421f19}, !- Source Object
  3,                                      !- Outlet Port
  {57f9e064-48cf-4bba-b52b-5cb7d3fc2279}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8db6ce2-bcf1-4d5b-9c2d-451416d3896f}, !- Handle
  {a7d8e624-dac7-4a5e-9e16-09ca8b383190}, !- Name
  {8ea53d43-c80b-4922-8b0d-fec61777aebf}, !- Source Object
  12,                                     !- Outlet Port
  {1e1010b7-62c2-435f-b4e4-285fce472845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd6378e-5c1a-4d25-b2c4-a11864c9198e}, !- Handle
  {87eebd72-8aba-436b-bba4-05b201ef9d8e}, !- Name
  {1e1010b7-62c2-435f-b4e4-285fce472845}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0f036682-96f5-4b64-8d3b-737869da0470}, !- Handle
  {2d7b05e2-582e-454b-a4a0-66a3eeb8e680}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  6,                                      !- Outlet Port
  {417d209c-f19c-4be4-9b70-dafe7b48f47c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {330bebdd-d80b-4e07-b4f9-eb6432834fe6}, !- Handle
  {ad4923ec-06b7-4e20-bab0-765cd4a38b73}, !- Name
  {417d209c-f19c-4be4-9b70-dafe7b48f47c}, !- Source Object
  4,                                      !- Outlet Port
  {7447e79a-a283-4625-8f3e-e55d87421f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fc4f2286-caaa-417b-8a01-4c99d4ebf370}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9c28f550-8a9a-40c3-9457-a7171e2ca85a}, !- Water Inlet Node Name
  {66bb4ea7-e5aa-4ecf-8887-cc5471fc5fa8}; !- Water Outlet Node Name

OS:Node,
  {3d816fc2-0bb7-4576-ab08-a7f8dff65b49}, !- Handle
  Node 69,                                !- Name
  {57607cb4-1b7e-4323-bac7-2f88202f9505}, !- Inlet Port
  {9c28f550-8a9a-40c3-9457-a7171e2ca85a}; !- Outlet Port

OS:Connection,
  {57607cb4-1b7e-4323-bac7-2f88202f9505}, !- Handle
  {89737975-12a8-43b5-aaa4-08b816e40f1f}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  7,                                      !- Outlet Port
  {3d816fc2-0bb7-4576-ab08-a7f8dff65b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2df0a511-5830-4100-9683-89d3e70ae478}, !- Handle
  Node 70,                                !- Name
  {66bb4ea7-e5aa-4ecf-8887-cc5471fc5fa8}, !- Inlet Port
  {357640b6-8ce2-4967-98d5-062dba470041}; !- Outlet Port

OS:Connection,
  {9c28f550-8a9a-40c3-9457-a7171e2ca85a}, !- Handle
  {d6548207-8473-4873-9652-f2464acf2586}, !- Name
  {3d816fc2-0bb7-4576-ab08-a7f8dff65b49}, !- Source Object
  3,                                      !- Outlet Port
  {fc4f2286-caaa-417b-8a01-4c99d4ebf370}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {66bb4ea7-e5aa-4ecf-8887-cc5471fc5fa8}, !- Handle
  {cc0e3b26-8a0c-49dd-8699-4edb7d452b36}, !- Name
  {fc4f2286-caaa-417b-8a01-4c99d4ebf370}, !- Source Object
  10,                                     !- Outlet Port
  {2df0a511-5830-4100-9683-89d3e70ae478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {357640b6-8ce2-4967-98d5-062dba470041}, !- Handle
  {2b88ad37-cb7f-4976-8143-faee461f7397}, !- Name
  {2df0a511-5830-4100-9683-89d3e70ae478}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e9827064-8bae-40e2-9259-30159b0ee45d}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {fc4f2286-caaa-417b-8a01-4c99d4ebf370}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {152dd083-dc88-472d-b2ea-1f5cc9ac5a92}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {7100fb5b-4b10-42a5-b537-33678d84e3fa}, !- Inlet Air Node Name
  {97979b55-2c09-43d3-aa35-fec3b6907f7d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e88f504f-2d16-4f16-b64b-16019a5a7854}, !- Handle
  Node 71,                                !- Name
  {97979b55-2c09-43d3-aa35-fec3b6907f7d}, !- Inlet Port
  {cd045945-ac71-4142-a2d9-046e0afdf27e}; !- Outlet Port

OS:Node,
  {b406d288-4d66-4e02-9d15-c2393bba7652}, !- Handle
  Node 72,                                !- Name
  {715f5ae4-fac9-40c1-ab78-4fdc616314a1}, !- Inlet Port
  {3f7b9994-fa3f-4d36-bd4f-3b4959497c44}; !- Outlet Port

OS:Connection,
  {cd045945-ac71-4142-a2d9-046e0afdf27e}, !- Handle
  {ce2d6671-13fc-4226-90e5-26f97c6d55d6}, !- Name
  {e88f504f-2d16-4f16-b64b-16019a5a7854}, !- Source Object
  3,                                      !- Outlet Port
  {288b38a0-ec90-463a-8a88-cab6b43cf057}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {715f5ae4-fac9-40c1-ab78-4fdc616314a1}, !- Handle
  {da1606dd-0923-4815-8ed3-1caaeafeb26a}, !- Name
  {0c5ad956-515b-4a3d-bcbf-63aebc4807ca}, !- Source Object
  12,                                     !- Outlet Port
  {b406d288-4d66-4e02-9d15-c2393bba7652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7b9994-fa3f-4d36-bd4f-3b4959497c44}, !- Handle
  {f658213b-3b01-4854-8d88-b57ae7f93cfb}, !- Name
  {b406d288-4d66-4e02-9d15-c2393bba7652}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7100fb5b-4b10-42a5-b537-33678d84e3fa}, !- Handle
  {f0a059cb-81a2-431d-a818-6b2dde3992d3}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  7,                                      !- Outlet Port
  {152dd083-dc88-472d-b2ea-1f5cc9ac5a92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97979b55-2c09-43d3-aa35-fec3b6907f7d}, !- Handle
  {a68900a5-0404-4d17-8e88-ff515729e064}, !- Name
  {152dd083-dc88-472d-b2ea-1f5cc9ac5a92}, !- Source Object
  4,                                      !- Outlet Port
  {e88f504f-2d16-4f16-b64b-16019a5a7854}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0cd8f95b-7d8d-4471-b585-1acb1db58ea0}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4c5de505-3899-41c9-b487-459503033b1c}, !- Water Inlet Node Name
  {ce6029e8-1c98-47b1-8848-dd81a6737a3c}; !- Water Outlet Node Name

OS:Node,
  {9870acc8-1196-4208-a504-c88510f2210e}, !- Handle
  Node 73,                                !- Name
  {82f77bce-f760-4cfd-9183-45364ca5de74}, !- Inlet Port
  {4c5de505-3899-41c9-b487-459503033b1c}; !- Outlet Port

OS:Connection,
  {82f77bce-f760-4cfd-9183-45364ca5de74}, !- Handle
  {9f234b34-a653-472e-9d51-fcfc9a969dfa}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  8,                                      !- Outlet Port
  {9870acc8-1196-4208-a504-c88510f2210e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f1cb959-1dd5-4889-8a45-0a23754eff70}, !- Handle
  Node 74,                                !- Name
  {ce6029e8-1c98-47b1-8848-dd81a6737a3c}, !- Inlet Port
  {9c40eff0-33c2-40c8-9781-f97b7e591f95}; !- Outlet Port

OS:Connection,
  {4c5de505-3899-41c9-b487-459503033b1c}, !- Handle
  {9ed4591b-761b-438c-b8af-18d132830c40}, !- Name
  {9870acc8-1196-4208-a504-c88510f2210e}, !- Source Object
  3,                                      !- Outlet Port
  {0cd8f95b-7d8d-4471-b585-1acb1db58ea0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ce6029e8-1c98-47b1-8848-dd81a6737a3c}, !- Handle
  {ac303239-cd7d-4d56-b292-98dbec5ee00d}, !- Name
  {0cd8f95b-7d8d-4471-b585-1acb1db58ea0}, !- Source Object
  10,                                     !- Outlet Port
  {6f1cb959-1dd5-4889-8a45-0a23754eff70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c40eff0-33c2-40c8-9781-f97b7e591f95}, !- Handle
  {62c66881-9c2a-46a2-acfd-2c7e01fb8d89}, !- Name
  {6f1cb959-1dd5-4889-8a45-0a23754eff70}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {03d8e38c-7dba-409f-afd0-124a69c2cabd}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {0cd8f95b-7d8d-4471-b585-1acb1db58ea0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {66c1d7a0-aa2f-46df-a6ca-8c73636b7493}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {de96935c-41a2-4152-9a15-faf17d3fb3e5}, !- Inlet Air Node Name
  {b77bd766-6575-4a51-b15b-43c4f28a8e17}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ad7c183-2e6f-4d57-925b-751cdf312892}, !- Handle
  Node 75,                                !- Name
  {b77bd766-6575-4a51-b15b-43c4f28a8e17}, !- Inlet Port
  {2b4a8a7f-3709-45f7-8efd-f36ea9216db7}; !- Outlet Port

OS:Node,
  {c70ddb0d-6cf2-40a3-928d-2a912ab6f0ea}, !- Handle
  Node 76,                                !- Name
  {f2f88ae9-bba6-4d63-9342-37c1059e0e6e}, !- Inlet Port
  {6e35d5e4-d490-425c-896c-f99792e6a11e}; !- Outlet Port

OS:Connection,
  {2b4a8a7f-3709-45f7-8efd-f36ea9216db7}, !- Handle
  {1f562c53-ec49-4e76-b55f-43bee64e50f2}, !- Name
  {1ad7c183-2e6f-4d57-925b-751cdf312892}, !- Source Object
  3,                                      !- Outlet Port
  {1439faaf-3d05-4d5e-9392-5ab905c7998f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2f88ae9-bba6-4d63-9342-37c1059e0e6e}, !- Handle
  {5799f75d-d6d7-46a0-b9ef-0340a7cf5bff}, !- Name
  {4e63b27e-99f7-4c25-be47-93e70e0fef28}, !- Source Object
  12,                                     !- Outlet Port
  {c70ddb0d-6cf2-40a3-928d-2a912ab6f0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e35d5e4-d490-425c-896c-f99792e6a11e}, !- Handle
  {26a79a54-39fe-48ce-a378-baba1935f726}, !- Name
  {c70ddb0d-6cf2-40a3-928d-2a912ab6f0ea}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {de96935c-41a2-4152-9a15-faf17d3fb3e5}, !- Handle
  {9c413d95-c579-4f85-b6fb-1053750222fd}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  8,                                      !- Outlet Port
  {66c1d7a0-aa2f-46df-a6ca-8c73636b7493}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b77bd766-6575-4a51-b15b-43c4f28a8e17}, !- Handle
  {4903acb1-edb5-4d4a-b50a-b9a2e9546bd5}, !- Name
  {66c1d7a0-aa2f-46df-a6ca-8c73636b7493}, !- Source Object
  4,                                      !- Outlet Port
  {1ad7c183-2e6f-4d57-925b-751cdf312892}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f97d5979-9bde-4b24-8aa8-205197055f74}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6ffc3c36-4559-4f88-96e2-0b3d99ee51cd}, !- Water Inlet Node Name
  {0ef18dd3-8226-402a-adad-b2df38f019a7}; !- Water Outlet Node Name

OS:Node,
  {c672b70a-4d3c-41f6-8fdf-037c5619a689}, !- Handle
  Node 77,                                !- Name
  {7b7dd092-8016-4de8-89cc-fd43aad56210}, !- Inlet Port
  {6ffc3c36-4559-4f88-96e2-0b3d99ee51cd}; !- Outlet Port

OS:Connection,
  {7b7dd092-8016-4de8-89cc-fd43aad56210}, !- Handle
  {e310c26d-9088-4665-9077-4f09c225b015}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  9,                                      !- Outlet Port
  {c672b70a-4d3c-41f6-8fdf-037c5619a689}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86a02540-bf43-4ddd-8e5f-b5f54ce526a2}, !- Handle
  Node 78,                                !- Name
  {0ef18dd3-8226-402a-adad-b2df38f019a7}, !- Inlet Port
  {ad8f30a9-2909-42f5-b947-7acb1720561e}; !- Outlet Port

OS:Connection,
  {6ffc3c36-4559-4f88-96e2-0b3d99ee51cd}, !- Handle
  {ce4bfb27-6fa7-4f77-b84c-718ca8ee99df}, !- Name
  {c672b70a-4d3c-41f6-8fdf-037c5619a689}, !- Source Object
  3,                                      !- Outlet Port
  {f97d5979-9bde-4b24-8aa8-205197055f74}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0ef18dd3-8226-402a-adad-b2df38f019a7}, !- Handle
  {bc0dad25-3b9b-4b43-bbd7-5668c108e550}, !- Name
  {f97d5979-9bde-4b24-8aa8-205197055f74}, !- Source Object
  10,                                     !- Outlet Port
  {86a02540-bf43-4ddd-8e5f-b5f54ce526a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8f30a9-2909-42f5-b947-7acb1720561e}, !- Handle
  {3858b1c6-835b-4c30-acba-f1df3f21407f}, !- Name
  {86a02540-bf43-4ddd-8e5f-b5f54ce526a2}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {39651ee7-99e7-4d05-848c-9c681910c5ac}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {f97d5979-9bde-4b24-8aa8-205197055f74}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0a0df77c-7dc2-444d-9b46-c1c4ab5e06f5}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {7dacbb06-3f87-4521-af09-9083317aaaea}, !- Inlet Air Node Name
  {813fe769-8744-490b-bbc9-b9e0e3a0bc7e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9caed95b-e089-4bb5-91eb-c8c3bf164609}, !- Handle
  Node 79,                                !- Name
  {813fe769-8744-490b-bbc9-b9e0e3a0bc7e}, !- Inlet Port
  {28ff82ff-cd39-4752-ae36-2aceb5cb1d02}; !- Outlet Port

OS:Node,
  {fccde296-b370-4734-8355-4427776e8673}, !- Handle
  Node 80,                                !- Name
  {6086e8a7-b707-4754-9fd4-76b584945538}, !- Inlet Port
  {acf36f09-32c8-419b-906e-c8f4c736fb91}; !- Outlet Port

OS:Connection,
  {28ff82ff-cd39-4752-ae36-2aceb5cb1d02}, !- Handle
  {0cf11ad4-ac11-4467-b242-821db758d991}, !- Name
  {9caed95b-e089-4bb5-91eb-c8c3bf164609}, !- Source Object
  3,                                      !- Outlet Port
  {bcdbfd1e-580e-4265-bcd3-44a4f495c695}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6086e8a7-b707-4754-9fd4-76b584945538}, !- Handle
  {2640e458-92da-4856-b7b8-3fcdbd5e890e}, !- Name
  {df2d21e3-619c-4ebd-addf-10450d095a49}, !- Source Object
  12,                                     !- Outlet Port
  {fccde296-b370-4734-8355-4427776e8673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf36f09-32c8-419b-906e-c8f4c736fb91}, !- Handle
  {1cb8beda-0d5e-426e-9aa4-7da8676ad725}, !- Name
  {fccde296-b370-4734-8355-4427776e8673}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7dacbb06-3f87-4521-af09-9083317aaaea}, !- Handle
  {bebb08ac-5f92-4086-8120-cd31a3ada18b}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  9,                                      !- Outlet Port
  {0a0df77c-7dc2-444d-9b46-c1c4ab5e06f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {813fe769-8744-490b-bbc9-b9e0e3a0bc7e}, !- Handle
  {4424a12f-1e00-4c1f-8dc4-7672b6247de2}, !- Name
  {0a0df77c-7dc2-444d-9b46-c1c4ab5e06f5}, !- Source Object
  4,                                      !- Outlet Port
  {9caed95b-e089-4bb5-91eb-c8c3bf164609}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5b80693e-f766-4421-8e67-6632660efb7b}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a171daf7-4f25-402a-a007-f82458863b2c}, !- Water Inlet Node Name
  {78cf0e46-f326-4ab1-8a98-fadd19de15b4}; !- Water Outlet Node Name

OS:Node,
  {66b4a5c6-c7b9-403c-b3f9-27c2bbc68269}, !- Handle
  Node 81,                                !- Name
  {c6981191-6ba5-41b9-8615-fb87536d7bd9}, !- Inlet Port
  {a171daf7-4f25-402a-a007-f82458863b2c}; !- Outlet Port

OS:Connection,
  {c6981191-6ba5-41b9-8615-fb87536d7bd9}, !- Handle
  {369c844a-dd0d-426d-908f-ceec9a8aeaa4}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  10,                                     !- Outlet Port
  {66b4a5c6-c7b9-403c-b3f9-27c2bbc68269}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b8eca7e-59c5-46b7-8508-0e940c5aee9c}, !- Handle
  Node 82,                                !- Name
  {78cf0e46-f326-4ab1-8a98-fadd19de15b4}, !- Inlet Port
  {de19c3ea-3dda-4f45-aac3-faabe4596141}; !- Outlet Port

OS:Connection,
  {a171daf7-4f25-402a-a007-f82458863b2c}, !- Handle
  {31bbd888-91a8-4f89-a86f-b093012feb50}, !- Name
  {66b4a5c6-c7b9-403c-b3f9-27c2bbc68269}, !- Source Object
  3,                                      !- Outlet Port
  {5b80693e-f766-4421-8e67-6632660efb7b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {78cf0e46-f326-4ab1-8a98-fadd19de15b4}, !- Handle
  {db80a3ee-21ad-433e-8271-3a443bdb1452}, !- Name
  {5b80693e-f766-4421-8e67-6632660efb7b}, !- Source Object
  10,                                     !- Outlet Port
  {7b8eca7e-59c5-46b7-8508-0e940c5aee9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de19c3ea-3dda-4f45-aac3-faabe4596141}, !- Handle
  {778a30de-b5f2-4db4-ae10-b11fcaf4ab83}, !- Name
  {7b8eca7e-59c5-46b7-8508-0e940c5aee9c}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {53f8573b-a608-45cd-b899-13eac296180d}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {5b80693e-f766-4421-8e67-6632660efb7b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bc6ea9b4-4f72-4ce8-9e3d-7cbe6240770d}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {fcc0165e-278f-496a-a5f1-8756386633ee}, !- Inlet Air Node Name
  {34dd24e7-17af-491b-9f6d-bacffadb0be5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {58ffdf23-eb2d-4b3a-95ae-3b4a3b40ca58}, !- Handle
  Node 83,                                !- Name
  {34dd24e7-17af-491b-9f6d-bacffadb0be5}, !- Inlet Port
  {188b0cfd-a865-4b8c-a251-30c8f96cba69}; !- Outlet Port

OS:Node,
  {6f6088c0-ce10-444d-a971-29e39b9933bf}, !- Handle
  Node 84,                                !- Name
  {e8fa110a-300e-419b-8e09-215aa4fc245c}, !- Inlet Port
  {d3352f51-9705-40e5-813c-6d722b275b52}; !- Outlet Port

OS:Connection,
  {188b0cfd-a865-4b8c-a251-30c8f96cba69}, !- Handle
  {298f2441-23ae-4104-8ad9-9f8f7d70f85b}, !- Name
  {58ffdf23-eb2d-4b3a-95ae-3b4a3b40ca58}, !- Source Object
  3,                                      !- Outlet Port
  {17251aab-0f42-4de0-b074-3ea92d542b41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8fa110a-300e-419b-8e09-215aa4fc245c}, !- Handle
  {065e3495-2c34-42bb-91e9-987b5a44e471}, !- Name
  {e4516c84-f2e0-489c-9ec6-f9ad5fc7d57a}, !- Source Object
  12,                                     !- Outlet Port
  {6f6088c0-ce10-444d-a971-29e39b9933bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3352f51-9705-40e5-813c-6d722b275b52}, !- Handle
  {aeba819f-e6b8-4fc7-9cec-8e289fe545eb}, !- Name
  {6f6088c0-ce10-444d-a971-29e39b9933bf}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fcc0165e-278f-496a-a5f1-8756386633ee}, !- Handle
  {d00cf41d-ac68-48ac-a1a7-b6356c6700ee}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  10,                                     !- Outlet Port
  {bc6ea9b4-4f72-4ce8-9e3d-7cbe6240770d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34dd24e7-17af-491b-9f6d-bacffadb0be5}, !- Handle
  {b72bdd26-61d6-468d-aa82-2ee64215f442}, !- Name
  {bc6ea9b4-4f72-4ce8-9e3d-7cbe6240770d}, !- Source Object
  4,                                      !- Outlet Port
  {58ffdf23-eb2d-4b3a-95ae-3b4a3b40ca58}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6efb20c0-2086-48ef-a822-5f56d2d0837e}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {acc815a1-a242-4fac-b164-042e64ea0e06}, !- Water Inlet Node Name
  {a33c5776-8edc-4dff-8f37-97173bc6523d}; !- Water Outlet Node Name

OS:Node,
  {b0bdabe9-5bb2-4452-bb03-0876425a5243}, !- Handle
  Node 85,                                !- Name
  {2f4b61c9-302a-4659-a458-1d5d175faa2d}, !- Inlet Port
  {acc815a1-a242-4fac-b164-042e64ea0e06}; !- Outlet Port

OS:Connection,
  {2f4b61c9-302a-4659-a458-1d5d175faa2d}, !- Handle
  {cb3b0c2e-1d7b-4b84-8daf-40b18965fb43}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  11,                                     !- Outlet Port
  {b0bdabe9-5bb2-4452-bb03-0876425a5243}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c88aa745-331b-4e57-98ad-250374999396}, !- Handle
  Node 86,                                !- Name
  {a33c5776-8edc-4dff-8f37-97173bc6523d}, !- Inlet Port
  {0529bd99-9e7f-44a4-8845-f023decd0377}; !- Outlet Port

OS:Connection,
  {acc815a1-a242-4fac-b164-042e64ea0e06}, !- Handle
  {49081cb5-187f-4a2d-9f2b-2baf162a74a5}, !- Name
  {b0bdabe9-5bb2-4452-bb03-0876425a5243}, !- Source Object
  3,                                      !- Outlet Port
  {6efb20c0-2086-48ef-a822-5f56d2d0837e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a33c5776-8edc-4dff-8f37-97173bc6523d}, !- Handle
  {0d92ffc7-67a6-430d-90ce-38052ef06f65}, !- Name
  {6efb20c0-2086-48ef-a822-5f56d2d0837e}, !- Source Object
  10,                                     !- Outlet Port
  {c88aa745-331b-4e57-98ad-250374999396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0529bd99-9e7f-44a4-8845-f023decd0377}, !- Handle
  {ce80c45a-7d94-4acb-9ebb-97d4bad3ba72}, !- Name
  {c88aa745-331b-4e57-98ad-250374999396}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {191aaa9c-9e20-46b2-8784-ab6ff4239413}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {6efb20c0-2086-48ef-a822-5f56d2d0837e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a7bb3f40-f4b6-427b-847b-4d9df758445e}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {39e296df-cd86-41a1-808c-a58b5fb1e238}, !- Inlet Air Node Name
  {eaaa7744-67d7-4af6-8b64-611dc4079832}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1943fe74-0591-4f04-9462-a290cbc8e61a}, !- Handle
  Node 87,                                !- Name
  {eaaa7744-67d7-4af6-8b64-611dc4079832}, !- Inlet Port
  {453fb992-fef0-4cc8-8837-266a2dca29b6}; !- Outlet Port

OS:Node,
  {5b980574-53a2-4f03-a499-3934cf3e1d01}, !- Handle
  Node 88,                                !- Name
  {9d54f699-17da-4388-8393-7519e7f9b19a}, !- Inlet Port
  {24125b7f-be2c-4a24-b8eb-085e8201ad78}; !- Outlet Port

OS:Connection,
  {453fb992-fef0-4cc8-8837-266a2dca29b6}, !- Handle
  {54f0b783-c382-4b3a-a26a-cd0e6362141e}, !- Name
  {1943fe74-0591-4f04-9462-a290cbc8e61a}, !- Source Object
  3,                                      !- Outlet Port
  {bc9e8026-d8e7-403d-8ecf-3fed1910f065}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d54f699-17da-4388-8393-7519e7f9b19a}, !- Handle
  {3de6776e-068c-4ea6-879a-19eacf33f3a2}, !- Name
  {252146e3-a8a5-4cde-a892-bfb730307bc5}, !- Source Object
  12,                                     !- Outlet Port
  {5b980574-53a2-4f03-a499-3934cf3e1d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24125b7f-be2c-4a24-b8eb-085e8201ad78}, !- Handle
  {169f0879-c24b-486f-a172-666010d051d7}, !- Name
  {5b980574-53a2-4f03-a499-3934cf3e1d01}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {39e296df-cd86-41a1-808c-a58b5fb1e238}, !- Handle
  {856b588d-d904-4b4b-a6ad-859fb2dce2df}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  11,                                     !- Outlet Port
  {a7bb3f40-f4b6-427b-847b-4d9df758445e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eaaa7744-67d7-4af6-8b64-611dc4079832}, !- Handle
  {2f1d93aa-58a7-4a7c-8fe7-510ee2c922cc}, !- Name
  {a7bb3f40-f4b6-427b-847b-4d9df758445e}, !- Source Object
  4,                                      !- Outlet Port
  {1943fe74-0591-4f04-9462-a290cbc8e61a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {41c53920-2da6-4f94-b0a1-2d69a66efe30}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {19970743-55f8-4d9a-9dda-0636f109d87b}, !- Water Inlet Node Name
  {0ff52489-afef-421a-81d7-f6185b720f75}; !- Water Outlet Node Name

OS:Node,
  {861ca104-1c57-427b-8a4f-d67aff87bda9}, !- Handle
  Node 89,                                !- Name
  {9f923a5a-5939-4f6e-ad28-3c4164c29193}, !- Inlet Port
  {19970743-55f8-4d9a-9dda-0636f109d87b}; !- Outlet Port

OS:Connection,
  {9f923a5a-5939-4f6e-ad28-3c4164c29193}, !- Handle
  {e2baff4e-9c00-451b-941d-8ded3143ebf4}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  12,                                     !- Outlet Port
  {861ca104-1c57-427b-8a4f-d67aff87bda9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa8db8b1-0e77-436c-bd32-deb02a4a171d}, !- Handle
  Node 90,                                !- Name
  {0ff52489-afef-421a-81d7-f6185b720f75}, !- Inlet Port
  {8f8fea4f-b586-4914-9e82-cff917bf44aa}; !- Outlet Port

OS:Connection,
  {19970743-55f8-4d9a-9dda-0636f109d87b}, !- Handle
  {5d5e1d7b-efd2-423a-8597-ab1e415b3b5e}, !- Name
  {861ca104-1c57-427b-8a4f-d67aff87bda9}, !- Source Object
  3,                                      !- Outlet Port
  {41c53920-2da6-4f94-b0a1-2d69a66efe30}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0ff52489-afef-421a-81d7-f6185b720f75}, !- Handle
  {7e5f7ae8-118b-420b-8827-56105248b5f2}, !- Name
  {41c53920-2da6-4f94-b0a1-2d69a66efe30}, !- Source Object
  10,                                     !- Outlet Port
  {aa8db8b1-0e77-436c-bd32-deb02a4a171d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f8fea4f-b586-4914-9e82-cff917bf44aa}, !- Handle
  {2e98978a-97dc-4790-915e-2f1750cd9df7}, !- Name
  {aa8db8b1-0e77-436c-bd32-deb02a4a171d}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {191ac916-0863-4c1d-a3d1-09cfcc092046}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {41c53920-2da6-4f94-b0a1-2d69a66efe30}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e3017c8c-4a5e-4f62-b18d-6c81a48a85af}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {a10f750f-969a-481a-8efc-d7baa6fc9c7b}, !- Inlet Air Node Name
  {cabb37a4-1333-4a20-b48d-97e0e334e223}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a37b7d8c-30f8-43d7-8f89-69d41e5f7e33}, !- Handle
  Node 91,                                !- Name
  {cabb37a4-1333-4a20-b48d-97e0e334e223}, !- Inlet Port
  {f911a511-1bcc-4ac3-972e-fdedc1dc6be2}; !- Outlet Port

OS:Node,
  {365757a5-05a9-43af-bccc-5008749b72cc}, !- Handle
  Node 92,                                !- Name
  {97e12c62-a0d1-409b-8952-d4de700aac22}, !- Inlet Port
  {6984154f-97fc-46ef-8a0d-f353b38c96d1}; !- Outlet Port

OS:Connection,
  {f911a511-1bcc-4ac3-972e-fdedc1dc6be2}, !- Handle
  {dd778c4d-3476-43e7-9aba-7d41708d4962}, !- Name
  {a37b7d8c-30f8-43d7-8f89-69d41e5f7e33}, !- Source Object
  3,                                      !- Outlet Port
  {937a6e36-4f77-493c-9c2b-5ac75ca1ffea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97e12c62-a0d1-409b-8952-d4de700aac22}, !- Handle
  {1dd69d46-c409-4303-8508-4a5068a4eb2d}, !- Name
  {5e2fe55b-f26f-4102-8942-fbbe75377779}, !- Source Object
  12,                                     !- Outlet Port
  {365757a5-05a9-43af-bccc-5008749b72cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6984154f-97fc-46ef-8a0d-f353b38c96d1}, !- Handle
  {d911e3e0-1a85-4f64-8d2a-2e124c57610b}, !- Name
  {365757a5-05a9-43af-bccc-5008749b72cc}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a10f750f-969a-481a-8efc-d7baa6fc9c7b}, !- Handle
  {0ddbf84e-120b-4949-8f8e-207e743042af}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  12,                                     !- Outlet Port
  {e3017c8c-4a5e-4f62-b18d-6c81a48a85af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cabb37a4-1333-4a20-b48d-97e0e334e223}, !- Handle
  {2b2a5d3c-6178-4635-9ee6-06af9bccf5f6}, !- Name
  {e3017c8c-4a5e-4f62-b18d-6c81a48a85af}, !- Source Object
  4,                                      !- Outlet Port
  {a37b7d8c-30f8-43d7-8f89-69d41e5f7e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {68843188-1581-49fc-8d57-a7c4e43f5c81}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4e9ad083-30a5-4734-a4da-aff412034a36}, !- Water Inlet Node Name
  {8ce56f09-cdf1-4c53-a12e-04e0a7176594}; !- Water Outlet Node Name

OS:Node,
  {45bc687c-52cf-4e03-8f1a-802ac6ab2ecf}, !- Handle
  Node 93,                                !- Name
  {54f038f2-d8f7-4dd7-9e85-01ea4221282d}, !- Inlet Port
  {4e9ad083-30a5-4734-a4da-aff412034a36}; !- Outlet Port

OS:Connection,
  {54f038f2-d8f7-4dd7-9e85-01ea4221282d}, !- Handle
  {77d9719c-55a0-4772-b71b-c8e8fce290c1}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  13,                                     !- Outlet Port
  {45bc687c-52cf-4e03-8f1a-802ac6ab2ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9803d082-9b2d-4e95-9d78-141cd7602ddd}, !- Handle
  Node 94,                                !- Name
  {8ce56f09-cdf1-4c53-a12e-04e0a7176594}, !- Inlet Port
  {fc7eafe3-a64a-4fb6-ba1c-5e5ba2c87190}; !- Outlet Port

OS:Connection,
  {4e9ad083-30a5-4734-a4da-aff412034a36}, !- Handle
  {fca9bd9d-b94c-4e4b-b7ae-32a1d1d23ff3}, !- Name
  {45bc687c-52cf-4e03-8f1a-802ac6ab2ecf}, !- Source Object
  3,                                      !- Outlet Port
  {68843188-1581-49fc-8d57-a7c4e43f5c81}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8ce56f09-cdf1-4c53-a12e-04e0a7176594}, !- Handle
  {98d790f2-ca50-4c33-8390-156d0e4e502e}, !- Name
  {68843188-1581-49fc-8d57-a7c4e43f5c81}, !- Source Object
  10,                                     !- Outlet Port
  {9803d082-9b2d-4e95-9d78-141cd7602ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7eafe3-a64a-4fb6-ba1c-5e5ba2c87190}, !- Handle
  {c47a32ad-b102-459d-b6ac-55e2d2baa8f3}, !- Name
  {9803d082-9b2d-4e95-9d78-141cd7602ddd}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {03b5a2b2-3986-4f6e-82fc-3e8e9bed3cb8}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {68843188-1581-49fc-8d57-a7c4e43f5c81}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {11d0937e-5791-429d-991f-f21b1b46ed44}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {93b6f45b-5cd0-418a-9243-7d1633cddbee}, !- Inlet Air Node Name
  {49bf4597-b06d-4b09-9c49-7e75bbd505dd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1aa921f7-4b40-4dab-85da-95d9934c1e64}, !- Handle
  Node 95,                                !- Name
  {49bf4597-b06d-4b09-9c49-7e75bbd505dd}, !- Inlet Port
  {655cbbb4-1ceb-4eee-ad4d-29089a61cf0b}; !- Outlet Port

OS:Node,
  {0ef900be-ea75-40e5-8b42-9be4b563623d}, !- Handle
  Node 96,                                !- Name
  {779b2ca4-a600-45c4-abc0-bc09b77fa9aa}, !- Inlet Port
  {1bc4b334-9d28-4b7c-b18d-61983e3c900f}; !- Outlet Port

OS:Connection,
  {655cbbb4-1ceb-4eee-ad4d-29089a61cf0b}, !- Handle
  {54663445-9aef-43cd-ab4e-469ef993bc0d}, !- Name
  {1aa921f7-4b40-4dab-85da-95d9934c1e64}, !- Source Object
  3,                                      !- Outlet Port
  {1f79cd3e-e5fb-4879-a75b-fea1d6809f1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {779b2ca4-a600-45c4-abc0-bc09b77fa9aa}, !- Handle
  {b4d737af-f6f8-4aa8-b7d1-916021b37014}, !- Name
  {94a94463-8b4d-4621-8c4d-2038401ab309}, !- Source Object
  12,                                     !- Outlet Port
  {0ef900be-ea75-40e5-8b42-9be4b563623d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc4b334-9d28-4b7c-b18d-61983e3c900f}, !- Handle
  {e49ce1be-8385-42d6-8f7d-ae4ae2dce10f}, !- Name
  {0ef900be-ea75-40e5-8b42-9be4b563623d}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {93b6f45b-5cd0-418a-9243-7d1633cddbee}, !- Handle
  {7a0cb4d7-5a52-4e69-884c-f90f89dc31ad}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  13,                                     !- Outlet Port
  {11d0937e-5791-429d-991f-f21b1b46ed44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49bf4597-b06d-4b09-9c49-7e75bbd505dd}, !- Handle
  {695b94eb-1d44-4cb6-b03e-3d68f32b5f8e}, !- Name
  {11d0937e-5791-429d-991f-f21b1b46ed44}, !- Source Object
  4,                                      !- Outlet Port
  {1aa921f7-4b40-4dab-85da-95d9934c1e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {34506b35-15a5-4dee-88d4-12147602c021}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {58392768-7273-491c-ae57-9175c526a752}, !- Water Inlet Node Name
  {67a511d6-8229-46b4-aff8-d3f0818e69ac}; !- Water Outlet Node Name

OS:Node,
  {85549857-d5c1-4922-b553-4e88c921e477}, !- Handle
  Node 97,                                !- Name
  {24048e5f-ad7e-4140-9e77-0612f468e1f3}, !- Inlet Port
  {58392768-7273-491c-ae57-9175c526a752}; !- Outlet Port

OS:Connection,
  {24048e5f-ad7e-4140-9e77-0612f468e1f3}, !- Handle
  {85150af1-3216-42b7-abc5-63f162ca0e76}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  14,                                     !- Outlet Port
  {85549857-d5c1-4922-b553-4e88c921e477}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b03fc3c-3bee-4a4d-b530-e4bb1fc219a1}, !- Handle
  Node 98,                                !- Name
  {67a511d6-8229-46b4-aff8-d3f0818e69ac}, !- Inlet Port
  {079e77e3-64eb-4eda-b92d-74ea5d9902c4}; !- Outlet Port

OS:Connection,
  {58392768-7273-491c-ae57-9175c526a752}, !- Handle
  {bab4d5e0-77e7-4a4a-8018-fb397f0ab71d}, !- Name
  {85549857-d5c1-4922-b553-4e88c921e477}, !- Source Object
  3,                                      !- Outlet Port
  {34506b35-15a5-4dee-88d4-12147602c021}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {67a511d6-8229-46b4-aff8-d3f0818e69ac}, !- Handle
  {198ccf40-a643-4063-ad74-038d9115854a}, !- Name
  {34506b35-15a5-4dee-88d4-12147602c021}, !- Source Object
  10,                                     !- Outlet Port
  {2b03fc3c-3bee-4a4d-b530-e4bb1fc219a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079e77e3-64eb-4eda-b92d-74ea5d9902c4}, !- Handle
  {c3483b08-520e-4527-a16e-e36d6c442f8b}, !- Name
  {2b03fc3c-3bee-4a4d-b530-e4bb1fc219a1}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c5c84519-f83f-4e94-824f-883ed4d0e9ce}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {34506b35-15a5-4dee-88d4-12147602c021}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2851a995-96cc-46e8-b93d-2eccb434803d}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {0416a570-8375-4e4c-8a21-4a238d1073bb}, !- Inlet Air Node Name
  {9d2a15c0-a0e9-4387-87c3-023a7b1fbff3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2120ca8d-15fb-4212-806d-dc196b234bc8}, !- Handle
  Node 99,                                !- Name
  {9d2a15c0-a0e9-4387-87c3-023a7b1fbff3}, !- Inlet Port
  {e3af0429-c030-49d9-acfa-8ec6eddf7824}; !- Outlet Port

OS:Node,
  {00699c91-4999-47b9-b57c-c148eb832ed3}, !- Handle
  Node 100,                               !- Name
  {985c7ea8-45ae-4908-84cd-e83aaa26aba5}, !- Inlet Port
  {8f6a9248-2bd0-40e9-bb05-f9bed6fe38cf}; !- Outlet Port

OS:Connection,
  {e3af0429-c030-49d9-acfa-8ec6eddf7824}, !- Handle
  {cd40b45f-740e-4e70-a05f-f7a510513194}, !- Name
  {2120ca8d-15fb-4212-806d-dc196b234bc8}, !- Source Object
  3,                                      !- Outlet Port
  {caa0526b-8a2f-421e-9282-598e17690c82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {985c7ea8-45ae-4908-84cd-e83aaa26aba5}, !- Handle
  {0fb45009-e223-4f54-8de9-86a300b91fe5}, !- Name
  {1fbaec54-2337-4dec-9692-17d1c55b328f}, !- Source Object
  12,                                     !- Outlet Port
  {00699c91-4999-47b9-b57c-c148eb832ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f6a9248-2bd0-40e9-bb05-f9bed6fe38cf}, !- Handle
  {4fc42a49-6007-4a33-a7a6-733c42749d0c}, !- Name
  {00699c91-4999-47b9-b57c-c148eb832ed3}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0416a570-8375-4e4c-8a21-4a238d1073bb}, !- Handle
  {5c92a17b-b69c-46fc-8d66-b69890f06436}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  14,                                     !- Outlet Port
  {2851a995-96cc-46e8-b93d-2eccb434803d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d2a15c0-a0e9-4387-87c3-023a7b1fbff3}, !- Handle
  {acba809c-9372-4f7a-af63-2b8665b92594}, !- Name
  {2851a995-96cc-46e8-b93d-2eccb434803d}, !- Source Object
  4,                                      !- Outlet Port
  {2120ca8d-15fb-4212-806d-dc196b234bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7754a0a2-d132-4ba2-bbfe-9f32abf86d2e}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0e81fc40-332f-4289-b315-0187cdaa1535}, !- Water Inlet Node Name
  {05030e6e-9ffe-46d5-bf8b-5289a5e7b2d8}; !- Water Outlet Node Name

OS:Node,
  {9d9f0ca6-a3d6-42a4-8e39-48b1fe4d2140}, !- Handle
  Node 101,                               !- Name
  {39dae7cd-51c7-4b1e-8d06-f37f6a7d0f82}, !- Inlet Port
  {0e81fc40-332f-4289-b315-0187cdaa1535}; !- Outlet Port

OS:Connection,
  {39dae7cd-51c7-4b1e-8d06-f37f6a7d0f82}, !- Handle
  {a4e465f1-e4e1-4900-ada1-c6845b945ce0}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  15,                                     !- Outlet Port
  {9d9f0ca6-a3d6-42a4-8e39-48b1fe4d2140}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93c28c1c-40c7-4d26-b200-f20349b33ca6}, !- Handle
  Node 102,                               !- Name
  {05030e6e-9ffe-46d5-bf8b-5289a5e7b2d8}, !- Inlet Port
  {23c609e5-833e-4d5a-9353-0ad08c135cb2}; !- Outlet Port

OS:Connection,
  {0e81fc40-332f-4289-b315-0187cdaa1535}, !- Handle
  {9091c42c-874f-41bd-8dce-48a1cb72f9e1}, !- Name
  {9d9f0ca6-a3d6-42a4-8e39-48b1fe4d2140}, !- Source Object
  3,                                      !- Outlet Port
  {7754a0a2-d132-4ba2-bbfe-9f32abf86d2e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {05030e6e-9ffe-46d5-bf8b-5289a5e7b2d8}, !- Handle
  {b3d39d05-f30d-4c1b-afb1-f41c1b340445}, !- Name
  {7754a0a2-d132-4ba2-bbfe-9f32abf86d2e}, !- Source Object
  10,                                     !- Outlet Port
  {93c28c1c-40c7-4d26-b200-f20349b33ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c609e5-833e-4d5a-9353-0ad08c135cb2}, !- Handle
  {d8594011-08ca-436c-9fac-c85a7dce5d81}, !- Name
  {93c28c1c-40c7-4d26-b200-f20349b33ca6}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b0961f04-c6ee-4f06-a0e9-cc73c0a8243b}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {7754a0a2-d132-4ba2-bbfe-9f32abf86d2e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {96c76711-a812-45ba-80f4-362befc6c8b4}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {93dd0542-2280-4138-a38f-256836d31fb1}, !- Inlet Air Node Name
  {fbf03654-139e-4a0c-ac13-89344f928193}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19ad849a-0c87-4fd6-b153-547991dd0840}, !- Handle
  Node 103,                               !- Name
  {fbf03654-139e-4a0c-ac13-89344f928193}, !- Inlet Port
  {9e4ebe28-5461-4ba5-9da8-c922d3f840a1}; !- Outlet Port

OS:Node,
  {fc6c650f-84ee-4037-946b-9a1bf9598be9}, !- Handle
  Node 104,                               !- Name
  {7d61f835-d0d8-4d32-ba2e-e24f5aa30bc8}, !- Inlet Port
  {32877bac-c554-4697-8bbb-e8240fc00df6}; !- Outlet Port

OS:Connection,
  {9e4ebe28-5461-4ba5-9da8-c922d3f840a1}, !- Handle
  {fc477c7a-929f-417c-987a-2cbad53c5f7d}, !- Name
  {19ad849a-0c87-4fd6-b153-547991dd0840}, !- Source Object
  3,                                      !- Outlet Port
  {1482189e-62a7-4251-90fe-72f6c90167ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d61f835-d0d8-4d32-ba2e-e24f5aa30bc8}, !- Handle
  {9b3c9201-29b5-45d9-bd34-fe3dec992c7d}, !- Name
  {9e921aed-7d6e-4585-b48e-c9beda57a8f6}, !- Source Object
  12,                                     !- Outlet Port
  {fc6c650f-84ee-4037-946b-9a1bf9598be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32877bac-c554-4697-8bbb-e8240fc00df6}, !- Handle
  {06584a11-8082-45ae-921e-cc5f926bcd1c}, !- Name
  {fc6c650f-84ee-4037-946b-9a1bf9598be9}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {93dd0542-2280-4138-a38f-256836d31fb1}, !- Handle
  {d8ed3d17-a8a3-4555-ab47-7b30e564e6f9}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  15,                                     !- Outlet Port
  {96c76711-a812-45ba-80f4-362befc6c8b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbf03654-139e-4a0c-ac13-89344f928193}, !- Handle
  {b30a0edc-3430-470f-8e56-85b591a92e20}, !- Name
  {96c76711-a812-45ba-80f4-362befc6c8b4}, !- Source Object
  4,                                      !- Outlet Port
  {19ad849a-0c87-4fd6-b153-547991dd0840}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3289daa3-66fc-412d-b2eb-3d3ecd2f1ce1}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2cbb38d2-9666-42fb-9520-84227035561d}, !- Water Inlet Node Name
  {95895968-9c0d-4730-ac78-78f6a27409b2}; !- Water Outlet Node Name

OS:Node,
  {fa8e1986-3c83-4719-99e7-35b857735f1f}, !- Handle
  Node 105,                               !- Name
  {beff7c55-25c6-439d-b057-16d929973568}, !- Inlet Port
  {2cbb38d2-9666-42fb-9520-84227035561d}; !- Outlet Port

OS:Connection,
  {beff7c55-25c6-439d-b057-16d929973568}, !- Handle
  {92de3f68-14ee-44cb-8d5a-95a79171eff5}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  16,                                     !- Outlet Port
  {fa8e1986-3c83-4719-99e7-35b857735f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8600a56-dbf4-4421-bc75-3b301faa3f80}, !- Handle
  Node 106,                               !- Name
  {95895968-9c0d-4730-ac78-78f6a27409b2}, !- Inlet Port
  {dd503640-0996-41df-8088-f1c3148fffd5}; !- Outlet Port

OS:Connection,
  {2cbb38d2-9666-42fb-9520-84227035561d}, !- Handle
  {b377d4ec-de21-4a10-89ea-0b8669f42d6b}, !- Name
  {fa8e1986-3c83-4719-99e7-35b857735f1f}, !- Source Object
  3,                                      !- Outlet Port
  {3289daa3-66fc-412d-b2eb-3d3ecd2f1ce1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {95895968-9c0d-4730-ac78-78f6a27409b2}, !- Handle
  {336a711d-3747-45a7-8c83-1eb3291d581a}, !- Name
  {3289daa3-66fc-412d-b2eb-3d3ecd2f1ce1}, !- Source Object
  10,                                     !- Outlet Port
  {e8600a56-dbf4-4421-bc75-3b301faa3f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd503640-0996-41df-8088-f1c3148fffd5}, !- Handle
  {ebeaa262-d463-4322-b81c-64ee4e28ed59}, !- Name
  {e8600a56-dbf4-4421-bc75-3b301faa3f80}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1d2737fc-bde4-466a-a2af-d6302ca3680a}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {3289daa3-66fc-412d-b2eb-3d3ecd2f1ce1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c916f4c8-8c16-4b91-aca2-d11f2d1a4e78}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {226a7fc5-2662-49a6-9a95-ea25d1894a3f}, !- Inlet Air Node Name
  {755544ad-8857-419b-901c-736f911a7cc8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d5c2c375-8a8a-44f2-91eb-b52ff46b9a6d}, !- Handle
  Node 107,                               !- Name
  {755544ad-8857-419b-901c-736f911a7cc8}, !- Inlet Port
  {38faed55-bbe6-4ed0-a4b1-248e0f9374bd}; !- Outlet Port

OS:Node,
  {764975d7-000e-4632-bdba-1b5beba8585d}, !- Handle
  Node 108,                               !- Name
  {244e2629-fddd-4ced-85e4-00334bfb4a00}, !- Inlet Port
  {6befb20d-7c67-4421-b8fc-38586a8b37f1}; !- Outlet Port

OS:Connection,
  {38faed55-bbe6-4ed0-a4b1-248e0f9374bd}, !- Handle
  {6bf98aa1-e067-4208-83b3-af34d072ee02}, !- Name
  {d5c2c375-8a8a-44f2-91eb-b52ff46b9a6d}, !- Source Object
  3,                                      !- Outlet Port
  {12d0fff5-da5b-4e5b-aec1-4721652da41d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {244e2629-fddd-4ced-85e4-00334bfb4a00}, !- Handle
  {431e0f93-5783-438f-865c-ff9311eceb42}, !- Name
  {fb3c9dc0-34ad-4795-ab65-df200dd45ea0}, !- Source Object
  12,                                     !- Outlet Port
  {764975d7-000e-4632-bdba-1b5beba8585d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6befb20d-7c67-4421-b8fc-38586a8b37f1}, !- Handle
  {9739a786-a95d-4f3e-87fc-cbeb925e766b}, !- Name
  {764975d7-000e-4632-bdba-1b5beba8585d}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {226a7fc5-2662-49a6-9a95-ea25d1894a3f}, !- Handle
  {a68b1372-82e8-40db-b890-003e295ca193}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  16,                                     !- Outlet Port
  {c916f4c8-8c16-4b91-aca2-d11f2d1a4e78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {755544ad-8857-419b-901c-736f911a7cc8}, !- Handle
  {72e815b3-21b2-404c-8213-1844b2daf43e}, !- Name
  {c916f4c8-8c16-4b91-aca2-d11f2d1a4e78}, !- Source Object
  4,                                      !- Outlet Port
  {d5c2c375-8a8a-44f2-91eb-b52ff46b9a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ffcce58a-a8b1-48fb-aac8-970f65513196}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5def44c7-6592-47c9-b24c-fe203d5889fa}, !- Water Inlet Node Name
  {fd0308bd-928e-4265-9db5-8a5e69dd2219}; !- Water Outlet Node Name

OS:Node,
  {cc1be3ea-3046-4c9f-b38f-2840fe25f199}, !- Handle
  Node 109,                               !- Name
  {9569f1b8-5ad4-492f-880b-8697b0b2bf7d}, !- Inlet Port
  {5def44c7-6592-47c9-b24c-fe203d5889fa}; !- Outlet Port

OS:Connection,
  {9569f1b8-5ad4-492f-880b-8697b0b2bf7d}, !- Handle
  {7a00bf86-f040-4a86-b394-77b4cd7ed62a}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  17,                                     !- Outlet Port
  {cc1be3ea-3046-4c9f-b38f-2840fe25f199}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaf7e46e-5cc8-40a2-ac76-cd0138a319fe}, !- Handle
  Node 110,                               !- Name
  {fd0308bd-928e-4265-9db5-8a5e69dd2219}, !- Inlet Port
  {4d4bb167-a661-41bc-ab5e-ffc26c2a0a95}; !- Outlet Port

OS:Connection,
  {5def44c7-6592-47c9-b24c-fe203d5889fa}, !- Handle
  {69c57227-6dec-42c6-83ff-781c1271722f}, !- Name
  {cc1be3ea-3046-4c9f-b38f-2840fe25f199}, !- Source Object
  3,                                      !- Outlet Port
  {ffcce58a-a8b1-48fb-aac8-970f65513196}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fd0308bd-928e-4265-9db5-8a5e69dd2219}, !- Handle
  {828511b3-9954-49e2-a25b-9fd79d562bf6}, !- Name
  {ffcce58a-a8b1-48fb-aac8-970f65513196}, !- Source Object
  10,                                     !- Outlet Port
  {aaf7e46e-5cc8-40a2-ac76-cd0138a319fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4bb167-a661-41bc-ab5e-ffc26c2a0a95}, !- Handle
  {66dee32f-09ec-4d9b-ab1e-15fc545dcc85}, !- Name
  {aaf7e46e-5cc8-40a2-ac76-cd0138a319fe}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f89cdb65-c592-4586-a01c-46a8508739ea}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {ffcce58a-a8b1-48fb-aac8-970f65513196}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {816ef527-f0e4-4484-b81c-2e47679a7e2a}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {29559d4d-f759-46f5-aa00-842f5c5d735d}, !- Inlet Air Node Name
  {cbe2a6b1-d26c-44fb-9893-4b82ec26dffb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc8ee11b-6a87-409c-8f51-53399e6d88bb}, !- Handle
  Node 111,                               !- Name
  {cbe2a6b1-d26c-44fb-9893-4b82ec26dffb}, !- Inlet Port
  {388c1057-e0e6-49bc-93e8-55f2d17ad2bd}; !- Outlet Port

OS:Node,
  {61066c1f-e938-4f0e-b52b-a002f4161463}, !- Handle
  Node 112,                               !- Name
  {9a2083ac-4b88-4c00-94c8-c42c90fef60c}, !- Inlet Port
  {1fea7aa0-8d81-4bac-9dcd-197670ef9913}; !- Outlet Port

OS:Connection,
  {388c1057-e0e6-49bc-93e8-55f2d17ad2bd}, !- Handle
  {f8278e22-0af3-4d4e-bb8e-3933c4d1ab80}, !- Name
  {fc8ee11b-6a87-409c-8f51-53399e6d88bb}, !- Source Object
  3,                                      !- Outlet Port
  {da4bccd5-cb27-4856-b6ce-ed14e4404972}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a2083ac-4b88-4c00-94c8-c42c90fef60c}, !- Handle
  {42d05664-f81e-4c76-a7e2-78ff138f4d83}, !- Name
  {d7292e3a-ebb6-4aff-a3b5-6ae4a6f7596a}, !- Source Object
  12,                                     !- Outlet Port
  {61066c1f-e938-4f0e-b52b-a002f4161463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fea7aa0-8d81-4bac-9dcd-197670ef9913}, !- Handle
  {6ed39ad5-f1dd-4f80-a50d-cad22013c7b4}, !- Name
  {61066c1f-e938-4f0e-b52b-a002f4161463}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {29559d4d-f759-46f5-aa00-842f5c5d735d}, !- Handle
  {9e9d6c86-6a75-4dca-b296-bb185ffc56a4}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  17,                                     !- Outlet Port
  {816ef527-f0e4-4484-b81c-2e47679a7e2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbe2a6b1-d26c-44fb-9893-4b82ec26dffb}, !- Handle
  {6b0336d9-611c-4ff1-a64a-fd56c2dd8390}, !- Name
  {816ef527-f0e4-4484-b81c-2e47679a7e2a}, !- Source Object
  4,                                      !- Outlet Port
  {fc8ee11b-6a87-409c-8f51-53399e6d88bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {66b213d5-4fd7-4067-87eb-7c5c22195a89}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a232722a-af61-4611-8bff-b53490b3af06}, !- Water Inlet Node Name
  {aa84dd73-1d4e-4cfb-94f6-62ef76cfe61a}; !- Water Outlet Node Name

OS:Node,
  {773354a6-c25f-48ef-8f4f-4350ec051147}, !- Handle
  Node 113,                               !- Name
  {40638b2a-1355-4e09-9864-a5367b1ac1bf}, !- Inlet Port
  {a232722a-af61-4611-8bff-b53490b3af06}; !- Outlet Port

OS:Connection,
  {40638b2a-1355-4e09-9864-a5367b1ac1bf}, !- Handle
  {9e48af46-79c3-4d8e-8cf4-0100eb1a130b}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  18,                                     !- Outlet Port
  {773354a6-c25f-48ef-8f4f-4350ec051147}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70b70679-7567-43c3-9b65-208f4895f640}, !- Handle
  Node 114,                               !- Name
  {aa84dd73-1d4e-4cfb-94f6-62ef76cfe61a}, !- Inlet Port
  {039d6dea-c17c-4409-9e00-7773a10ce96a}; !- Outlet Port

OS:Connection,
  {a232722a-af61-4611-8bff-b53490b3af06}, !- Handle
  {b011408b-aed5-4e89-a770-0841b888a0b7}, !- Name
  {773354a6-c25f-48ef-8f4f-4350ec051147}, !- Source Object
  3,                                      !- Outlet Port
  {66b213d5-4fd7-4067-87eb-7c5c22195a89}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {aa84dd73-1d4e-4cfb-94f6-62ef76cfe61a}, !- Handle
  {f2f5d793-066e-4386-b3ec-549580dce257}, !- Name
  {66b213d5-4fd7-4067-87eb-7c5c22195a89}, !- Source Object
  10,                                     !- Outlet Port
  {70b70679-7567-43c3-9b65-208f4895f640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039d6dea-c17c-4409-9e00-7773a10ce96a}, !- Handle
  {4f733931-fc93-4f4a-ac4f-d007e1f53076}, !- Name
  {70b70679-7567-43c3-9b65-208f4895f640}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b6f64348-69af-4a8d-ac1e-039dbe90ed50}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {66b213d5-4fd7-4067-87eb-7c5c22195a89}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {99e15994-0713-412e-8ebc-99021e8e2f47}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {c8c9da61-8a44-4cc9-9521-e448a831fbde}, !- Inlet Air Node Name
  {f7a154b2-afb7-457a-a5a8-ca26e6551a1d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49407d6a-0da5-4b5a-abd5-231dca042573}, !- Handle
  Node 115,                               !- Name
  {f7a154b2-afb7-457a-a5a8-ca26e6551a1d}, !- Inlet Port
  {18f0c89f-1229-4a67-add3-6db7c7a4abaf}; !- Outlet Port

OS:Node,
  {db609ad6-eaff-4365-90bd-2ce1337480e3}, !- Handle
  Node 116,                               !- Name
  {6be7755d-6117-473d-b938-acf6a19f040e}, !- Inlet Port
  {3b91c931-cbaa-4391-9553-cc7c3d787018}; !- Outlet Port

OS:Connection,
  {18f0c89f-1229-4a67-add3-6db7c7a4abaf}, !- Handle
  {ee2edcf5-c64d-412e-a190-1fd98b00b095}, !- Name
  {49407d6a-0da5-4b5a-abd5-231dca042573}, !- Source Object
  3,                                      !- Outlet Port
  {03b9950f-0c71-43e6-80ce-f5a391bcef53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6be7755d-6117-473d-b938-acf6a19f040e}, !- Handle
  {4f0d1785-3d77-4e58-aaef-505daa41a5f0}, !- Name
  {f646a53f-f6ae-4a82-add4-61ecf8ae362b}, !- Source Object
  12,                                     !- Outlet Port
  {db609ad6-eaff-4365-90bd-2ce1337480e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b91c931-cbaa-4391-9553-cc7c3d787018}, !- Handle
  {7ac93300-7fde-4ba6-819b-84eb180c6d35}, !- Name
  {db609ad6-eaff-4365-90bd-2ce1337480e3}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {c8c9da61-8a44-4cc9-9521-e448a831fbde}, !- Handle
  {13b4bacf-aed9-4c9c-97ea-a1120218774b}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  18,                                     !- Outlet Port
  {99e15994-0713-412e-8ebc-99021e8e2f47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7a154b2-afb7-457a-a5a8-ca26e6551a1d}, !- Handle
  {b741351d-b3e3-4ae5-a3dc-10a7df2f045b}, !- Name
  {99e15994-0713-412e-8ebc-99021e8e2f47}, !- Source Object
  4,                                      !- Outlet Port
  {49407d6a-0da5-4b5a-abd5-231dca042573}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a1f927bb-a8c5-4e15-ac08-3f5ca6d18f6b}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {657ab59a-7ac8-418e-b542-101c3d4c2f97}, !- Water Inlet Node Name
  {877a7eb6-d41c-449d-87cf-421aa262ce9e}; !- Water Outlet Node Name

OS:Node,
  {53f4945a-ceff-48a5-8940-d66f3f853c7d}, !- Handle
  Node 117,                               !- Name
  {5092f39d-145b-47b7-a111-8e63a96e4c2d}, !- Inlet Port
  {657ab59a-7ac8-418e-b542-101c3d4c2f97}; !- Outlet Port

OS:Connection,
  {5092f39d-145b-47b7-a111-8e63a96e4c2d}, !- Handle
  {6addc73b-ece6-4a5c-b72a-0a04e29af751}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  19,                                     !- Outlet Port
  {53f4945a-ceff-48a5-8940-d66f3f853c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {298dfd1d-6b8f-4640-ad20-ab1b072a0b78}, !- Handle
  Node 118,                               !- Name
  {877a7eb6-d41c-449d-87cf-421aa262ce9e}, !- Inlet Port
  {bc2f5fd2-a097-4aae-a4ad-9ae09d2cf80b}; !- Outlet Port

OS:Connection,
  {657ab59a-7ac8-418e-b542-101c3d4c2f97}, !- Handle
  {cb6478ea-855b-4cdb-a29e-d75721eddbb3}, !- Name
  {53f4945a-ceff-48a5-8940-d66f3f853c7d}, !- Source Object
  3,                                      !- Outlet Port
  {a1f927bb-a8c5-4e15-ac08-3f5ca6d18f6b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {877a7eb6-d41c-449d-87cf-421aa262ce9e}, !- Handle
  {9ec43dd3-3fcf-44cc-8698-b07636455876}, !- Name
  {a1f927bb-a8c5-4e15-ac08-3f5ca6d18f6b}, !- Source Object
  10,                                     !- Outlet Port
  {298dfd1d-6b8f-4640-ad20-ab1b072a0b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc2f5fd2-a097-4aae-a4ad-9ae09d2cf80b}, !- Handle
  {f0e307e3-24c2-4303-91f9-863af02806d3}, !- Name
  {298dfd1d-6b8f-4640-ad20-ab1b072a0b78}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f6d58483-935a-45f0-a03d-bf8f04832c39}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {a1f927bb-a8c5-4e15-ac08-3f5ca6d18f6b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bf9c5b04-0aaa-4b0d-8aac-c0b98dded3f2}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {3edcbada-e2a8-4b55-888a-b9ac57d34bcf}, !- Inlet Air Node Name
  {2d5c74a5-0e37-40ae-bf61-981e9174e543}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7ded439-a55e-48d2-bbc4-aa7135f939b2}, !- Handle
  Node 119,                               !- Name
  {2d5c74a5-0e37-40ae-bf61-981e9174e543}, !- Inlet Port
  {6934e512-e9d0-49a0-bb48-791cdca6d0d0}; !- Outlet Port

OS:Node,
  {9348d243-4b23-4011-a6cf-0d2a621e95df}, !- Handle
  Node 120,                               !- Name
  {fd75c2bf-914c-4cd4-a126-e35f4f63862f}, !- Inlet Port
  {54f9a4b8-3109-4328-9578-6c5f16cfe2b8}; !- Outlet Port

OS:Connection,
  {6934e512-e9d0-49a0-bb48-791cdca6d0d0}, !- Handle
  {5b5b8fac-a6fc-466c-b3d5-42a08b2c83a3}, !- Name
  {d7ded439-a55e-48d2-bbc4-aa7135f939b2}, !- Source Object
  3,                                      !- Outlet Port
  {73a41665-7e9d-4034-aae8-e53094b165f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd75c2bf-914c-4cd4-a126-e35f4f63862f}, !- Handle
  {f53fe33a-f9e4-4a5d-9e19-eeae75ed4cdd}, !- Name
  {3d768557-901d-432d-a263-cab54a29282c}, !- Source Object
  12,                                     !- Outlet Port
  {9348d243-4b23-4011-a6cf-0d2a621e95df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f9a4b8-3109-4328-9578-6c5f16cfe2b8}, !- Handle
  {816a72eb-7982-4f8f-9aa0-ca3b4670dfc7}, !- Name
  {9348d243-4b23-4011-a6cf-0d2a621e95df}, !- Source Object
  3,                                      !- Outlet Port
  {13e29221-b09e-4bd4-8acc-64fae9c34406}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {3edcbada-e2a8-4b55-888a-b9ac57d34bcf}, !- Handle
  {5399312f-2476-4a25-97d3-7dcc53df9af5}, !- Name
  {f9f04994-4b3c-468d-8b1a-9e2f61feddfd}, !- Source Object
  19,                                     !- Outlet Port
  {bf9c5b04-0aaa-4b0d-8aac-c0b98dded3f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d5c74a5-0e37-40ae-bf61-981e9174e543}, !- Handle
  {1d1d2ad5-4051-408e-95be-04a675a901df}, !- Name
  {bf9c5b04-0aaa-4b0d-8aac-c0b98dded3f2}, !- Source Object
  4,                                      !- Outlet Port
  {d7ded439-a55e-48d2-bbc4-aa7135f939b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d6328130-cadb-4183-9b42-5b06cd8c1d3a}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {48e0aad1-26ff-4a92-9dd6-ab39f99172b8}, !- Water Inlet Node Name
  {56f6207a-a736-4908-9a2b-797b3ccf49fe}; !- Water Outlet Node Name

OS:Node,
  {1161aae7-6b1e-4c52-8f51-19bf48445fba}, !- Handle
  Node 121,                               !- Name
  {ed64f9b6-cd17-4f42-8f49-9a21e9a7a047}, !- Inlet Port
  {48e0aad1-26ff-4a92-9dd6-ab39f99172b8}; !- Outlet Port

OS:Connection,
  {ed64f9b6-cd17-4f42-8f49-9a21e9a7a047}, !- Handle
  {dcfff877-0538-40fd-a7ca-de4eeae6dc88}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  20,                                     !- Outlet Port
  {1161aae7-6b1e-4c52-8f51-19bf48445fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ee3f1ed-dfd3-41a8-a43d-1785c0f6186e}, !- Handle
  Node 122,                               !- Name
  {56f6207a-a736-4908-9a2b-797b3ccf49fe}, !- Inlet Port
  {1db92f31-db65-4e23-a066-e247d01c3810}; !- Outlet Port

OS:Connection,
  {48e0aad1-26ff-4a92-9dd6-ab39f99172b8}, !- Handle
  {b2cfec25-60b0-4aab-a2fe-0776fca1ba81}, !- Name
  {1161aae7-6b1e-4c52-8f51-19bf48445fba}, !- Source Object
  3,                                      !- Outlet Port
  {d6328130-cadb-4183-9b42-5b06cd8c1d3a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {56f6207a-a736-4908-9a2b-797b3ccf49fe}, !- Handle
  {af34530b-47fa-43b0-8b11-573990236a1f}, !- Name
  {d6328130-cadb-4183-9b42-5b06cd8c1d3a}, !- Source Object
  10,                                     !- Outlet Port
  {2ee3f1ed-dfd3-41a8-a43d-1785c0f6186e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1db92f31-db65-4e23-a066-e247d01c3810}, !- Handle
  {a54722b1-bde9-499d-998b-143c49ec4ea4}, !- Name
  {2ee3f1ed-dfd3-41a8-a43d-1785c0f6186e}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {09b753ec-a268-4276-b20d-e719d725416d}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {d6328130-cadb-4183-9b42-5b06cd8c1d3a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9550cb4f-75e6-4159-a66a-e1bb5b2cdf14}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A, !- Name
  ,                                       !- Controller List Name
  {7c97d885-e5c3-429d-86d9-48720ba0f23d}, !- Availability Schedule
  {3ddf8107-c9b6-454b-8106-415f4f3a3079}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0a18aeaf-c9a3-4a10-bfa6-efea7c7567ce}, !- Supply Side Inlet Node Name
  {01bca0eb-38cc-4678-9110-ea5eb5c763d8}, !- Demand Side Outlet Node Name
  {5813e2e7-1c4c-427a-bec2-c10bdf205e63}, !- Demand Side Inlet Node A
  {2735522c-b87f-48f0-9e2d-a1bbf659ea1a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e69576a6-de92-4395-ae0b-f46ebff4de08}, !- Demand Mixer Name
  {36c94c49-7672-419e-94d5-baec0163876f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f346e866-35a2-4964-a43d-2b40d8f54baf}, !- Handle
  Node 123,                               !- Name
  {0a18aeaf-c9a3-4a10-bfa6-efea7c7567ce}, !- Inlet Port
  {4df0d53a-b356-4fed-addf-7c978fa1b0e6}; !- Outlet Port

OS:Node,
  {e70688d3-6e01-42ed-af78-dca483e3ff5e}, !- Handle
  Node 124,                               !- Name
  {e8c6d36f-50a3-4639-b245-491c6bdc03d0}, !- Inlet Port
  {2735522c-b87f-48f0-9e2d-a1bbf659ea1a}; !- Outlet Port

OS:Connection,
  {0a18aeaf-c9a3-4a10-bfa6-efea7c7567ce}, !- Handle
  {c1a50f13-8d9f-4158-838e-2503acdfbaa0}, !- Name
  {9550cb4f-75e6-4159-a66a-e1bb5b2cdf14}, !- Source Object
  8,                                      !- Outlet Port
  {f346e866-35a2-4964-a43d-2b40d8f54baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2735522c-b87f-48f0-9e2d-a1bbf659ea1a}, !- Handle
  {1d638009-4d2a-4365-99ae-72716abd8b33}, !- Name
  {e70688d3-6e01-42ed-af78-dca483e3ff5e}, !- Source Object
  3,                                      !- Outlet Port
  {9550cb4f-75e6-4159-a66a-e1bb5b2cdf14}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {16b58d83-9fbf-41fc-b0a0-57860f6b1d6b}, !- Handle
  Node 125,                               !- Name
  {5813e2e7-1c4c-427a-bec2-c10bdf205e63}, !- Inlet Port
  {f623adc8-63bb-43bf-931d-5a4cfafe3955}; !- Outlet Port

OS:Node,
  {5e9b03f6-e5b5-4949-80cb-25c30cd52fa2}, !- Handle
  Node 126,                               !- Name
  {106b0b6a-c5d7-4189-ba28-b63b36daa774}, !- Inlet Port
  {01bca0eb-38cc-4678-9110-ea5eb5c763d8}; !- Outlet Port

OS:Node,
  {c0c5df63-39fc-43bc-b602-3368c41fa1ef}, !- Handle
  Node 127,                               !- Name
  {0f8aba5b-fed3-47fd-abce-b8a46fdc3b83}, !- Inlet Port
  {314e1587-015c-4540-9faf-24fbf59c8320}; !- Outlet Port

OS:Connection,
  {5813e2e7-1c4c-427a-bec2-c10bdf205e63}, !- Handle
  {fc9497d4-03e1-4673-856b-fe3e96daee55}, !- Name
  {9550cb4f-75e6-4159-a66a-e1bb5b2cdf14}, !- Source Object
  10,                                     !- Outlet Port
  {16b58d83-9fbf-41fc-b0a0-57860f6b1d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01bca0eb-38cc-4678-9110-ea5eb5c763d8}, !- Handle
  {d7e95c56-79bb-4f63-94b3-48924faf69a4}, !- Name
  {5e9b03f6-e5b5-4949-80cb-25c30cd52fa2}, !- Source Object
  3,                                      !- Outlet Port
  {9550cb4f-75e6-4159-a66a-e1bb5b2cdf14}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {36c94c49-7672-419e-94d5-baec0163876f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {f623adc8-63bb-43bf-931d-5a4cfafe3955}, !- Inlet Node Name
  {fc331427-c5e6-4677-9f52-5d4816be38e2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e69576a6-de92-4395-ae0b-f46ebff4de08}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {106b0b6a-c5d7-4189-ba28-b63b36daa774}, !- Outlet Node Name
  {baf2ce3e-d3c8-4695-bec0-047aef607711}; !- Inlet Node Name 1

OS:Connection,
  {f623adc8-63bb-43bf-931d-5a4cfafe3955}, !- Handle
  {75794b9e-b7a4-420b-abd7-683daa43f4b8}, !- Name
  {16b58d83-9fbf-41fc-b0a0-57860f6b1d6b}, !- Source Object
  3,                                      !- Outlet Port
  {36c94c49-7672-419e-94d5-baec0163876f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {106b0b6a-c5d7-4189-ba28-b63b36daa774}, !- Handle
  {531768c5-ece3-4f8f-b3b8-8ff42e0629f3}, !- Name
  {e69576a6-de92-4395-ae0b-f46ebff4de08}, !- Source Object
  2,                                      !- Outlet Port
  {5e9b03f6-e5b5-4949-80cb-25c30cd52fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6877431d-b417-4777-83eb-d75e020741f6}, !- Handle
  {9550cb4f-75e6-4159-a66a-e1bb5b2cdf14}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3ddf8107-c9b6-454b-8106-415f4f3a3079}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {080dc8d2-378f-4a31-886a-25ec8772119e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7f4a707c-9259-4c0f-a019-4c2373e18bbc}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f13b9933-0e9c-4757-bef2-25c6268f1f34}, !- Air Inlet Node Name
  {e8c6d36f-50a3-4639-b245-491c6bdc03d0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cb82f290-dbad-47f3-9bcf-5bdeef637c6b}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2698942e-4a79-46d1-9127-68dd0acc4944}, !- Air Inlet Node Name
  {c0806088-1381-4ee4-9645-466510f52776}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {47d2531d-fea2-4025-8f21-1054b1d5a2b9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {07a5ef5f-144a-45d1-b997-016dc513bbfb}, !- Handle
  Coil Cooling DX Single Speed 3 165kBtu/hr 9.7EER, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.40394538588186,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2549ba38-350c-4f9f-b673-2b5a812ad990}, !- Air Inlet Node Name
  {f2b79f67-e813-4b4e-9d21-3ad547b6db21}, !- Air Outlet Node Name
  {966ff803-019a-42a6-b6ad-2a19c4cafae6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {705d08b6-aff7-47ed-bafe-62d7b06ba595}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8564a8e5-8dc9-4c6d-bb17-0d26184dfc3d}, !- Energy Input Ratio Function of Temperature Curve Name
  {37b2e743-dac4-4938-8a00-0d46b17f51ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {49ad31d3-596d-420f-9c25-91b097ae8c17}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4fd77604-ee00-499f-a38d-02e34d3a4222}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {861d58bc-8efe-4d0b-94cc-348552068575}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f3dd040a-2f33-44a7-987a-b54e8c5917a2}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e461274d-8a06-4f70-b931-d8467907cd72}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {622a73d0-f9c5-4730-8978-5b5148375911}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {945e393a-c031-41cc-8da9-2587bf1308ee}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7c97d885-e5c3-429d-86d9-48720ba0f23d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7b291b93-0fb2-4d83-9cdf-fed12fd11172}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7b291b93-0fb2-4d83-9cdf-fed12fd11172}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0bcd6a80-71c2-4c00-8ef4-811d8d315dc0}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {945e393a-c031-41cc-8da9-2587bf1308ee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3539f384-9f13-4771-a8eb-5dcddc561f79}, !- Mixed Air Node Name
  {da0f017d-857a-475e-bb3d-0b6447e51899}, !- Outdoor Air Stream Node Name
  {d2d02e63-9949-48f1-9b8c-6e4ca5be8609}, !- Relief Air Stream Node Name
  {4df0d53a-b356-4fed-addf-7c978fa1b0e6}; !- Return Air Stream Node Name

OS:Node,
  {cb489ca7-ca48-4e2a-94c3-fe1ded7595d7}, !- Handle
  Node 128,                               !- Name
  ,                                       !- Inlet Port
  {da0f017d-857a-475e-bb3d-0b6447e51899}; !- Outlet Port

OS:Connection,
  {da0f017d-857a-475e-bb3d-0b6447e51899}, !- Handle
  {d329ab6d-aa20-4a1d-b497-061d1c0cc662}, !- Name
  {cb489ca7-ca48-4e2a-94c3-fe1ded7595d7}, !- Source Object
  3,                                      !- Outlet Port
  {0bcd6a80-71c2-4c00-8ef4-811d8d315dc0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1cb49000-327c-4ddb-9941-51a09396cafb}, !- Handle
  Node 129,                               !- Name
  {d2d02e63-9949-48f1-9b8c-6e4ca5be8609}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2d02e63-9949-48f1-9b8c-6e4ca5be8609}, !- Handle
  {b3a21d0d-e9d2-461b-99a0-3f9f63a67380}, !- Name
  {0bcd6a80-71c2-4c00-8ef4-811d8d315dc0}, !- Source Object
  7,                                      !- Outlet Port
  {1cb49000-327c-4ddb-9941-51a09396cafb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c6d36f-50a3-4639-b245-491c6bdc03d0}, !- Handle
  {756a16f5-db7f-4e93-8d81-4507834dd0a1}, !- Name
  {7f4a707c-9259-4c0f-a019-4c2373e18bbc}, !- Source Object
  9,                                      !- Outlet Port
  {e70688d3-6e01-42ed-af78-dca483e3ff5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06c080c8-2c43-4c24-8e15-61561f10210d}, !- Handle
  Node 130,                               !- Name
  {c0806088-1381-4ee4-9645-466510f52776}, !- Inlet Port
  {f13b9933-0e9c-4757-bef2-25c6268f1f34}; !- Outlet Port

OS:Connection,
  {c0806088-1381-4ee4-9645-466510f52776}, !- Handle
  {008df894-fc93-492b-ad32-6680c2982dfc}, !- Name
  {cb82f290-dbad-47f3-9bcf-5bdeef637c6b}, !- Source Object
  6,                                      !- Outlet Port
  {06c080c8-2c43-4c24-8e15-61561f10210d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f13b9933-0e9c-4757-bef2-25c6268f1f34}, !- Handle
  {d0d91a95-3156-4d39-a319-4d941a4a288b}, !- Name
  {06c080c8-2c43-4c24-8e15-61561f10210d}, !- Source Object
  3,                                      !- Outlet Port
  {7f4a707c-9259-4c0f-a019-4c2373e18bbc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b5ec98b6-2d25-4b8e-bb33-3644a222a525}, !- Handle
  Node 131,                               !- Name
  {f2b79f67-e813-4b4e-9d21-3ad547b6db21}, !- Inlet Port
  {2698942e-4a79-46d1-9127-68dd0acc4944}; !- Outlet Port

OS:Connection,
  {f2b79f67-e813-4b4e-9d21-3ad547b6db21}, !- Handle
  {aecbe8b1-1ffc-49cb-ae1a-470f3ec546a1}, !- Name
  {07a5ef5f-144a-45d1-b997-016dc513bbfb}, !- Source Object
  9,                                      !- Outlet Port
  {b5ec98b6-2d25-4b8e-bb33-3644a222a525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2698942e-4a79-46d1-9127-68dd0acc4944}, !- Handle
  {d5ea726f-2160-487d-9293-9142fb41a65f}, !- Name
  {b5ec98b6-2d25-4b8e-bb33-3644a222a525}, !- Source Object
  3,                                      !- Outlet Port
  {cb82f290-dbad-47f3-9bcf-5bdeef637c6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6632f555-952a-48db-a125-af656adf1926}, !- Handle
  Node 132,                               !- Name
  {3539f384-9f13-4771-a8eb-5dcddc561f79}, !- Inlet Port
  {2549ba38-350c-4f9f-b673-2b5a812ad990}; !- Outlet Port

OS:Connection,
  {4df0d53a-b356-4fed-addf-7c978fa1b0e6}, !- Handle
  {81b641ad-1f71-4238-9e61-41b93f0b099a}, !- Name
  {f346e866-35a2-4964-a43d-2b40d8f54baf}, !- Source Object
  3,                                      !- Outlet Port
  {0bcd6a80-71c2-4c00-8ef4-811d8d315dc0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3539f384-9f13-4771-a8eb-5dcddc561f79}, !- Handle
  {fcb93b31-1bdb-4792-ac4e-8f64dc30abe5}, !- Name
  {0bcd6a80-71c2-4c00-8ef4-811d8d315dc0}, !- Source Object
  5,                                      !- Outlet Port
  {6632f555-952a-48db-a125-af656adf1926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2549ba38-350c-4f9f-b673-2b5a812ad990}, !- Handle
  {79e2dabf-6fae-4bb1-8ad3-57abc9d96715}, !- Name
  {6632f555-952a-48db-a125-af656adf1926}, !- Source Object
  3,                                      !- Outlet Port
  {07a5ef5f-144a-45d1-b997-016dc513bbfb}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {05c4a5ce-b401-42fb-b3da-2b31871fc216}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {eb531eb0-ef4a-4858-8f81-dbda6eb26d1f}, !- Control Zone Name
  {e70688d3-6e01-42ed-af78-dca483e3ff5e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1c4e00da-2ffa-4bcd-a68e-bdf8e9585327}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {fc331427-c5e6-4677-9f52-5d4816be38e2}, !- Inlet Air Node Name
  {0f8aba5b-fed3-47fd-abce-b8a46fdc3b83}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4102d856-1b39-4d48-8153-91d895c903a1}, !- Handle
  Node 133,                               !- Name
  {5c56dea6-86b3-4017-94aa-8f4f6dfd3caf}, !- Inlet Port
  {baf2ce3e-d3c8-4695-bec0-047aef607711}; !- Outlet Port

OS:Connection,
  {314e1587-015c-4540-9faf-24fbf59c8320}, !- Handle
  {9d7ae3be-e432-4c4c-ae8c-b8d5bb5dc4e1}, !- Name
  {c0c5df63-39fc-43bc-b602-3368c41fa1ef}, !- Source Object
  3,                                      !- Outlet Port
  {83535bba-ae6e-4d54-9c2e-86238aa0fa61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c56dea6-86b3-4017-94aa-8f4f6dfd3caf}, !- Handle
  {9e73cc5e-cb5b-4851-84e7-77f10c48eae7}, !- Name
  {eb531eb0-ef4a-4858-8f81-dbda6eb26d1f}, !- Source Object
  12,                                     !- Outlet Port
  {4102d856-1b39-4d48-8153-91d895c903a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baf2ce3e-d3c8-4695-bec0-047aef607711}, !- Handle
  {4e30cb7e-fd52-4120-8c7a-1083d5bf0080}, !- Name
  {4102d856-1b39-4d48-8153-91d895c903a1}, !- Source Object
  3,                                      !- Outlet Port
  {e69576a6-de92-4395-ae0b-f46ebff4de08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc331427-c5e6-4677-9f52-5d4816be38e2}, !- Handle
  {2700ecd7-e4b0-4900-9086-8dacf79331fd}, !- Name
  {36c94c49-7672-419e-94d5-baec0163876f}, !- Source Object
  3,                                      !- Outlet Port
  {1c4e00da-2ffa-4bcd-a68e-bdf8e9585327}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f8aba5b-fed3-47fd-abce-b8a46fdc3b83}, !- Handle
  {9a0e75cc-cc77-4c61-946e-d2e24ff4ac7d}, !- Name
  {1c4e00da-2ffa-4bcd-a68e-bdf8e9585327}, !- Source Object
  4,                                      !- Outlet Port
  {c0c5df63-39fc-43bc-b602-3368c41fa1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {adfdccc8-fea6-4996-a50d-fe6f8fee1fa2}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {447216eb-f8c8-47ce-8bbc-4d752c4f49e3}, !- Water Inlet Node Name
  {921b750b-e46b-4efe-91f0-bf8146e83411}; !- Water Outlet Node Name

OS:Node,
  {5cfde518-ff6c-4bfc-8c58-e4bb35155dd5}, !- Handle
  Node 134,                               !- Name
  {5682d77b-96c5-4291-8ebf-db50f3084bfe}, !- Inlet Port
  {447216eb-f8c8-47ce-8bbc-4d752c4f49e3}; !- Outlet Port

OS:Connection,
  {5682d77b-96c5-4291-8ebf-db50f3084bfe}, !- Handle
  {da26d3fa-cb91-411f-9f8b-ba6e437a19be}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  21,                                     !- Outlet Port
  {5cfde518-ff6c-4bfc-8c58-e4bb35155dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4731b59f-6afb-4c14-83f6-db608000b6c6}, !- Handle
  Node 135,                               !- Name
  {921b750b-e46b-4efe-91f0-bf8146e83411}, !- Inlet Port
  {984ba3d0-e0c1-41df-ae0f-11366edca43a}; !- Outlet Port

OS:Connection,
  {447216eb-f8c8-47ce-8bbc-4d752c4f49e3}, !- Handle
  {ece929ee-7bf3-4644-8faa-d0143f8cc574}, !- Name
  {5cfde518-ff6c-4bfc-8c58-e4bb35155dd5}, !- Source Object
  3,                                      !- Outlet Port
  {adfdccc8-fea6-4996-a50d-fe6f8fee1fa2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {921b750b-e46b-4efe-91f0-bf8146e83411}, !- Handle
  {f8a2881f-9657-4ed3-bad1-0de77f8db2dc}, !- Name
  {adfdccc8-fea6-4996-a50d-fe6f8fee1fa2}, !- Source Object
  10,                                     !- Outlet Port
  {4731b59f-6afb-4c14-83f6-db608000b6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984ba3d0-e0c1-41df-ae0f-11366edca43a}, !- Handle
  {ed3b1ce1-4eb7-4323-9c1a-3f7f79790150}, !- Name
  {4731b59f-6afb-4c14-83f6-db608000b6c6}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {368d2a06-d500-4c21-b28c-f7869617f7f9}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {adfdccc8-fea6-4996-a50d-fe6f8fee1fa2}; !- Heating Coil Name

OS:AirLoopHVAC,
  {cdf308d9-e4c4-48cd-8223-4bc2d8937147}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A, !- Name
  ,                                       !- Controller List Name
  {f04278f3-46a5-4d2a-961b-7baa0bd6fb16}, !- Availability Schedule
  {c6d5872c-01a0-48d4-99cd-49009cbd27db}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {305b41f6-9250-4dbb-8357-4d80daa62eb4}, !- Supply Side Inlet Node Name
  {1a243170-5e0b-4a84-9dd4-0de28a19b5e4}, !- Demand Side Outlet Node Name
  {fad7b474-d4b8-4aa1-8a30-67077cff8cdc}, !- Demand Side Inlet Node A
  {829e1284-b79d-4b79-a7ba-1bee9f44570c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5830f9ac-9536-4c1a-9169-47de61fae7de}, !- Demand Mixer Name
  {66943571-4c04-41e5-8b45-3cf4c11588c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9f55f82b-323d-48c7-a973-1339e51f5935}, !- Handle
  Node 136,                               !- Name
  {305b41f6-9250-4dbb-8357-4d80daa62eb4}, !- Inlet Port
  {033bf315-7eca-48e8-86a7-13b4d5bcbfe5}; !- Outlet Port

OS:Node,
  {55a26cc8-7652-49ab-9cbe-e76902f78f25}, !- Handle
  Node 137,                               !- Name
  {09a600c7-2fce-4b7d-a557-fa45fde826e5}, !- Inlet Port
  {829e1284-b79d-4b79-a7ba-1bee9f44570c}; !- Outlet Port

OS:Connection,
  {305b41f6-9250-4dbb-8357-4d80daa62eb4}, !- Handle
  {5f790708-47be-4b54-b22e-c504b6735382}, !- Name
  {cdf308d9-e4c4-48cd-8223-4bc2d8937147}, !- Source Object
  8,                                      !- Outlet Port
  {9f55f82b-323d-48c7-a973-1339e51f5935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {829e1284-b79d-4b79-a7ba-1bee9f44570c}, !- Handle
  {1636528f-3c63-41f6-b679-f2a5f2a93221}, !- Name
  {55a26cc8-7652-49ab-9cbe-e76902f78f25}, !- Source Object
  3,                                      !- Outlet Port
  {cdf308d9-e4c4-48cd-8223-4bc2d8937147}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {332069f9-1d6d-419b-8452-3ff4bd8fe648}, !- Handle
  Node 138,                               !- Name
  {fad7b474-d4b8-4aa1-8a30-67077cff8cdc}, !- Inlet Port
  {25f029b9-a96c-4f8a-8904-6728dc59ca15}; !- Outlet Port

OS:Node,
  {254f0073-f6fc-4def-be0c-c9e9e2ac36e3}, !- Handle
  Node 139,                               !- Name
  {703a809d-ff13-41c9-9cc3-54c324e8141e}, !- Inlet Port
  {1a243170-5e0b-4a84-9dd4-0de28a19b5e4}; !- Outlet Port

OS:Node,
  {1065b632-100c-42ed-ab12-fb4e6baf6ac4}, !- Handle
  Node 140,                               !- Name
  {9de9f65b-a5ea-4cd8-a1d2-ab9edb0785eb}, !- Inlet Port
  {aa4f6777-436d-406a-af7d-7bede2ffc4bf}; !- Outlet Port

OS:Connection,
  {fad7b474-d4b8-4aa1-8a30-67077cff8cdc}, !- Handle
  {1cb35438-a829-4372-8a1a-a57c57b3a547}, !- Name
  {cdf308d9-e4c4-48cd-8223-4bc2d8937147}, !- Source Object
  10,                                     !- Outlet Port
  {332069f9-1d6d-419b-8452-3ff4bd8fe648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a243170-5e0b-4a84-9dd4-0de28a19b5e4}, !- Handle
  {97a8eeac-1773-4b68-a2e1-996eca93152a}, !- Name
  {254f0073-f6fc-4def-be0c-c9e9e2ac36e3}, !- Source Object
  3,                                      !- Outlet Port
  {cdf308d9-e4c4-48cd-8223-4bc2d8937147}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {66943571-4c04-41e5-8b45-3cf4c11588c0}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {25f029b9-a96c-4f8a-8904-6728dc59ca15}, !- Inlet Node Name
  {c23d41e6-bc8a-47a1-ba10-a8d75179d93c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5830f9ac-9536-4c1a-9169-47de61fae7de}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {703a809d-ff13-41c9-9cc3-54c324e8141e}, !- Outlet Node Name
  {4705bb61-001b-4ac9-974a-895cb39c6398}; !- Inlet Node Name 1

OS:Connection,
  {25f029b9-a96c-4f8a-8904-6728dc59ca15}, !- Handle
  {b5e819a5-5e6e-4545-99bf-1cf515dfe629}, !- Name
  {332069f9-1d6d-419b-8452-3ff4bd8fe648}, !- Source Object
  3,                                      !- Outlet Port
  {66943571-4c04-41e5-8b45-3cf4c11588c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {703a809d-ff13-41c9-9cc3-54c324e8141e}, !- Handle
  {5c7d97bc-3684-4ffc-b722-63c0380a08cb}, !- Name
  {5830f9ac-9536-4c1a-9169-47de61fae7de}, !- Source Object
  2,                                      !- Outlet Port
  {254f0073-f6fc-4def-be0c-c9e9e2ac36e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {57c3c649-0f98-4363-b9f8-2300a6ade597}, !- Handle
  {cdf308d9-e4c4-48cd-8223-4bc2d8937147}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c6d5872c-01a0-48d4-99cd-49009cbd27db}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {8778005d-ce16-463b-a389-6e804f9d55bf}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {cd0b73ac-aa9e-4cf4-8d9d-52cd3f9e1813}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c08433af-0b51-418d-b6b8-d181e7d5465e}, !- Air Inlet Node Name
  {09a600c7-2fce-4b7d-a557-fa45fde826e5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5b853a81-9bed-495e-817a-2e842310c570}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9edfd917-8ba8-4b95-a51e-42d8fed0ec5b}, !- Air Inlet Node Name
  {efe9823a-7b61-4446-a8a1-2323249cdb04}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {47d2531d-fea2-4025-8f21-1054b1d5a2b9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {dfda4ae3-25d3-4b2d-b71a-0eddff357b2a}, !- Handle
  Coil Cooling DX Single Speed 4 310kBtu/hr 8.21EER, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.97477382605063,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3c6df556-6469-4238-8aec-a571ecbdb5f4}, !- Air Inlet Node Name
  {3a59a03a-1c3e-4d4f-a0d5-79a5b11d7100}, !- Air Outlet Node Name
  {966ff803-019a-42a6-b6ad-2a19c4cafae6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {705d08b6-aff7-47ed-bafe-62d7b06ba595}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8564a8e5-8dc9-4c6d-bb17-0d26184dfc3d}, !- Energy Input Ratio Function of Temperature Curve Name
  {37b2e743-dac4-4938-8a00-0d46b17f51ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {49ad31d3-596d-420f-9c25-91b097ae8c17}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8e4f61e6-26ed-4bec-a0ee-2f505d2f10bf}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {675e527d-e9df-4290-8d1d-81f442f5d67c}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b53fd63-801c-4d7f-80a4-6a7e3a63344b}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70ca7bcb-f3a6-490f-884d-9c90a745b943}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d12093b7-8731-46d6-9903-d565f40f1932}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {039d9188-a277-424a-86ec-817ddf24c48b}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f04278f3-46a5-4d2a-961b-7baa0bd6fb16}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {01c38cdd-3f7d-4d5c-9b1c-b0deee35f0ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {01c38cdd-3f7d-4d5c-9b1c-b0deee35f0ff}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {063932a1-ff07-46ed-b5d9-c9dcfd2e0c65}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {039d9188-a277-424a-86ec-817ddf24c48b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a50480f5-0d23-4221-b8c6-30150c52da02}, !- Mixed Air Node Name
  {525c7357-78d4-4f88-8cc7-51e17128280b}, !- Outdoor Air Stream Node Name
  {3155d35d-db69-464f-bb25-b51bc45521aa}, !- Relief Air Stream Node Name
  {033bf315-7eca-48e8-86a7-13b4d5bcbfe5}; !- Return Air Stream Node Name

OS:Node,
  {dcfa2cc5-472e-41b5-9661-6ab1f0f516cb}, !- Handle
  Node 141,                               !- Name
  ,                                       !- Inlet Port
  {17f6afe2-878d-487f-962f-d67dc6c80523}; !- Outlet Port

OS:Node,
  {9de04c6c-a129-4869-b325-3fb9a8741128}, !- Handle
  Node 142,                               !- Name
  {04b51b21-36b4-4021-9bf6-caa7d1c5f337}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09a600c7-2fce-4b7d-a557-fa45fde826e5}, !- Handle
  {22bfcea9-2842-4dfc-81f8-82e54079c30d}, !- Name
  {cd0b73ac-aa9e-4cf4-8d9d-52cd3f9e1813}, !- Source Object
  9,                                      !- Outlet Port
  {55a26cc8-7652-49ab-9cbe-e76902f78f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f6c7487-a5fe-459a-88c5-760d47418b38}, !- Handle
  Node 143,                               !- Name
  {efe9823a-7b61-4446-a8a1-2323249cdb04}, !- Inlet Port
  {c08433af-0b51-418d-b6b8-d181e7d5465e}; !- Outlet Port

OS:Connection,
  {efe9823a-7b61-4446-a8a1-2323249cdb04}, !- Handle
  {af6e3b5a-7c15-498e-a5d7-4fec501e2d73}, !- Name
  {5b853a81-9bed-495e-817a-2e842310c570}, !- Source Object
  6,                                      !- Outlet Port
  {2f6c7487-a5fe-459a-88c5-760d47418b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c08433af-0b51-418d-b6b8-d181e7d5465e}, !- Handle
  {b41dc319-c9dd-4778-8a3b-8e406f0e4327}, !- Name
  {2f6c7487-a5fe-459a-88c5-760d47418b38}, !- Source Object
  3,                                      !- Outlet Port
  {cd0b73ac-aa9e-4cf4-8d9d-52cd3f9e1813}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a0064142-d933-4262-8ac1-e56d36b301ee}, !- Handle
  Node 144,                               !- Name
  {3a59a03a-1c3e-4d4f-a0d5-79a5b11d7100}, !- Inlet Port
  {9edfd917-8ba8-4b95-a51e-42d8fed0ec5b}; !- Outlet Port

OS:Connection,
  {3a59a03a-1c3e-4d4f-a0d5-79a5b11d7100}, !- Handle
  {620231f4-6939-41fd-9906-449c912b0135}, !- Name
  {dfda4ae3-25d3-4b2d-b71a-0eddff357b2a}, !- Source Object
  9,                                      !- Outlet Port
  {a0064142-d933-4262-8ac1-e56d36b301ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9edfd917-8ba8-4b95-a51e-42d8fed0ec5b}, !- Handle
  {184035a5-0602-4da0-a4c7-32e519e933f6}, !- Name
  {a0064142-d933-4262-8ac1-e56d36b301ee}, !- Source Object
  3,                                      !- Outlet Port
  {5b853a81-9bed-495e-817a-2e842310c570}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a5702994-76f2-4b38-b831-cee88afd3b39}, !- Handle
  Node 145,                               !- Name
  {a50480f5-0d23-4221-b8c6-30150c52da02}, !- Inlet Port
  {3c6df556-6469-4238-8aec-a571ecbdb5f4}; !- Outlet Port

OS:Connection,
  {033bf315-7eca-48e8-86a7-13b4d5bcbfe5}, !- Handle
  {bbf0d6c0-95a6-46fd-add7-2b1ec2fc6373}, !- Name
  {9f55f82b-323d-48c7-a973-1339e51f5935}, !- Source Object
  3,                                      !- Outlet Port
  {063932a1-ff07-46ed-b5d9-c9dcfd2e0c65}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a50480f5-0d23-4221-b8c6-30150c52da02}, !- Handle
  {bc59d2f2-7123-4747-9a19-ff1a6a9925d9}, !- Name
  {063932a1-ff07-46ed-b5d9-c9dcfd2e0c65}, !- Source Object
  5,                                      !- Outlet Port
  {a5702994-76f2-4b38-b831-cee88afd3b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c6df556-6469-4238-8aec-a571ecbdb5f4}, !- Handle
  {3c143ebf-b1ec-4be6-9b9d-c3ac6557e5b2}, !- Name
  {a5702994-76f2-4b38-b831-cee88afd3b39}, !- Source Object
  3,                                      !- Outlet Port
  {dfda4ae3-25d3-4b2d-b71a-0eddff357b2a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {42979328-c8f5-4498-b36d-93b21770f835}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5c13eadf-2337-4b02-84dd-7d94d3cb98e7}, !- Control Zone Name
  {55a26cc8-7652-49ab-9cbe-e76902f78f25}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d76758c2-0f14-4941-b024-5e197dbb04b1}, !- Handle
  Air Terminal Single Duct Uncontrolled 20, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {c23d41e6-bc8a-47a1-ba10-a8d75179d93c}, !- Inlet Air Node Name
  {9de9f65b-a5ea-4cd8-a1d2-ab9edb0785eb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a6055494-cc52-47b7-a699-b115a07f1f5d}, !- Handle
  Node 146,                               !- Name
  {007de669-b23b-41a2-b5db-592b6e6397f3}, !- Inlet Port
  {4705bb61-001b-4ac9-974a-895cb39c6398}; !- Outlet Port

OS:Connection,
  {aa4f6777-436d-406a-af7d-7bede2ffc4bf}, !- Handle
  {e04b8f4c-d929-4cbd-bac0-9ce2b0935535}, !- Name
  {1065b632-100c-42ed-ab12-fb4e6baf6ac4}, !- Source Object
  3,                                      !- Outlet Port
  {a303b984-5f31-48ea-8fa2-069fca7e415c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {007de669-b23b-41a2-b5db-592b6e6397f3}, !- Handle
  {751dbe2e-e4d7-4487-9421-6911d15156b2}, !- Name
  {5c13eadf-2337-4b02-84dd-7d94d3cb98e7}, !- Source Object
  12,                                     !- Outlet Port
  {a6055494-cc52-47b7-a699-b115a07f1f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4705bb61-001b-4ac9-974a-895cb39c6398}, !- Handle
  {971878c0-7e81-47e8-b8a5-84aad4618c64}, !- Name
  {a6055494-cc52-47b7-a699-b115a07f1f5d}, !- Source Object
  3,                                      !- Outlet Port
  {5830f9ac-9536-4c1a-9169-47de61fae7de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c23d41e6-bc8a-47a1-ba10-a8d75179d93c}, !- Handle
  {bc6a2569-94ec-4c09-afde-9697b77b10f2}, !- Name
  {66943571-4c04-41e5-8b45-3cf4c11588c0}, !- Source Object
  3,                                      !- Outlet Port
  {d76758c2-0f14-4941-b024-5e197dbb04b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9de9f65b-a5ea-4cd8-a1d2-ab9edb0785eb}, !- Handle
  {e4ced822-63cc-492c-8d19-0832afff912f}, !- Name
  {d76758c2-0f14-4941-b024-5e197dbb04b1}, !- Source Object
  4,                                      !- Outlet Port
  {1065b632-100c-42ed-ab12-fb4e6baf6ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {99b90bc4-23de-4480-b070-264cbf87ce97}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6d63c0bc-2f0a-473d-a276-c07860b5489c}, !- Water Inlet Node Name
  {e702d664-c1bb-4b67-9050-abef400ae22d}; !- Water Outlet Node Name

OS:Node,
  {1a34f162-6731-4e83-9c5e-5d5cf8b7ad28}, !- Handle
  Node 147,                               !- Name
  {28159117-777c-41c9-ad61-ea48003d5cae}, !- Inlet Port
  {6d63c0bc-2f0a-473d-a276-c07860b5489c}; !- Outlet Port

OS:Connection,
  {28159117-777c-41c9-ad61-ea48003d5cae}, !- Handle
  {d3ac2c5e-4293-442f-a636-1b76fa4c8831}, !- Name
  {4d4faad6-7180-4070-a21a-1b3c6c54716c}, !- Source Object
  22,                                     !- Outlet Port
  {1a34f162-6731-4e83-9c5e-5d5cf8b7ad28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08f3b5f6-ebb3-4fce-98ea-d3cee236c266}, !- Handle
  Node 148,                               !- Name
  {e702d664-c1bb-4b67-9050-abef400ae22d}, !- Inlet Port
  {bf254243-8df8-4e38-9452-5691da1af4dc}; !- Outlet Port

OS:Connection,
  {6d63c0bc-2f0a-473d-a276-c07860b5489c}, !- Handle
  {7706284c-2181-4de9-9838-48c21892d3a8}, !- Name
  {1a34f162-6731-4e83-9c5e-5d5cf8b7ad28}, !- Source Object
  3,                                      !- Outlet Port
  {99b90bc4-23de-4480-b070-264cbf87ce97}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e702d664-c1bb-4b67-9050-abef400ae22d}, !- Handle
  {1fec7ef0-ac90-4732-83ce-881e4f45d548}, !- Name
  {99b90bc4-23de-4480-b070-264cbf87ce97}, !- Source Object
  10,                                     !- Outlet Port
  {08f3b5f6-ebb3-4fce-98ea-d3cee236c266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf254243-8df8-4e38-9452-5691da1af4dc}, !- Handle
  {9bb1db85-4b6b-45a1-a019-2756c1b15830}, !- Name
  {08f3b5f6-ebb3-4fce-98ea-d3cee236c266}, !- Source Object
  3,                                      !- Outlet Port
  {2af66204-bcef-4e1a-90a9-9c00a09928a9}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6e81295c-ca39-48b8-adf7-e5185740cbbb}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule Name
  {99b90bc4-23de-4480-b070-264cbf87ce97}; !- Heating Coil Name

OS:Rendering:Color,
  {ee2dbbd5-4427-47be-af6b-ffba62cea2b3}, !- Handle
  ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c93bd3e2-30e2-4693-a9d8-4ddb8958080f}, !- Handle
  ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4423a5d-4c03-4762-af5c-c104e2084403}, !- Handle
  DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1275cd8-972a-40f3-aa97-4013398bd7df}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58486e07-c568-4884-9b8d-0678d2044f43}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-C_FL=Story 3_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d2c84b9-722b-44be-96bc-4f847e82d1c4}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-D_FL=Story 4_SCH=A, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e7b30a3-d017-43f0-8946-f2bab0fccb14}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-E_FL=Story 3_SCH=A, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4679758-44bb-4726-8011-88540a8f9898}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-F_FL=Story 3_SCH=A, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {957294d1-dfdd-4679-be9a-3c6257845853}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Story 3_SCH=A, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb2ce2ba-0364-4f8d-af79-325dd33f9633}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-H_FL=Story 1_SCH=A, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8536cf63-cb22-42ef-a767-176cbcdcd41c}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-I_FL=Story 4_SCH=A, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53e0e186-5a97-4f22-8a2a-d470d1093ab9}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-A_FL=Story 4_SCH=A, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4b306428-da09-46a4-bd5f-10ab7d4c0de2}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-B_FL=Story 1_SCH=A, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3147b331-efe9-43bf-bd02-c8d423657762}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-C_FL=Story 1_SCH=A, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf5045b9-17a2-401c-a335-2fe83061056c}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Story 2_SCH=A, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {18e14094-314a-4aa8-a08a-c3b49cc08dda}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Story 1_SCH=A, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2ee2eb36-8a2f-4896-8997-4737f8c7048a}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=Story 2_SCH=A, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9cf2b142-fbd8-48c5-920b-955ed15c4d44}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-G_FL=Story 1_SCH=A, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e5c0298-dbdd-4fff-afb3-9b1c22a6f53f}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-H_FL=Story 4_SCH=A, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f47fb284-ab73-4704-a153-35b95d82c73c}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-I_FL=Story 2_SCH=A, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7ac1aa9b-3b6d-42be-b11e-048acfdd64d5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ad1b077-e676-4994-9087-34b72c695ac5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B 1, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4b745336-df17-4395-b417-04d88766842e}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C 1, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9dba9df3-1ac7-4fb0-a47b-4d7e86062e5e}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D 1, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48fe9a3e-9dd3-42b3-9c1e-724dc4f319a2}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E 1, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed436257-62d9-4025-8aa8-f56bbebd4bf6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F 1, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f43e5938-bc37-4aaf-989c-0ccd7db4105b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G 1, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b955d780-34d2-4d43-a147-9234ba54a02d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H 1, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ed002192-082e-46ac-9632-9ef3da28f8b9}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I 1, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {356318a0-fe9f-424e-abd4-d2d6fc6937e0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A 1, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebf7ad19-3132-4ceb-9277-87111c79cfb0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B 1, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a63b78e6-d411-4067-abbc-ce0f4f6a16b5}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C 1, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {027dfbb2-05fc-467a-b7b4-ee13ec584b15}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D 1, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {04252eb9-1981-4edb-add2-4b494b152684}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E 1, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3df5d043-af0c-4134-8f61-6682913defa4}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F 1, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b86764ee-951a-4b31-b782-4818b4fb6630}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G 1, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5018f3d-5216-498b-81b6-e836b534899a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H 1, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {270815f7-c1aa-4cbf-952b-aa821c826600}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I 1, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {46f4fb0d-5798-48b5-b60d-f8ba40c43cac}, !- Handle
  Space Function Courthouse - cell 1,     !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5dc51cc3-afd4-4eef-996f-3161d90b17e6}, !- Handle
  Space Function Courthouse - chambers 1, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {831a3b06-d357-45e8-92aa-5bf116705c3a}, !- Handle
  Space Function Courthouse - courtroom 1, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:PlantLoop,
  {d5ce217b-34f7-4477-be4f-b3ded75c3cb3}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5f6b4f89-b9e9-4451-bdd2-92a70dc83d4e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7835ff60-af0a-44f5-b942-d77d707ea2fe}, !- Plant Side Inlet Node Name
  {6a30478f-ec06-4a26-b2e0-1e7c9baedc88}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e3a06154-d13f-41ae-95a7-a861a5910e4e}, !- Demand Side Inlet Node Name
  {8489239e-50a4-445d-a305-a8d7d9cb584b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {853fdbb8-f3f3-408c-abda-cdc72ef2ef89}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fe46921d-345b-4f84-9357-39b0e77fb8c9}, !- Demand Mixer Name
  {9e85dd35-0d7c-41ad-bad0-e2b753022155}, !- Demand Splitter Name
  {49f32559-e4b2-4e91-bec0-ddc6e9c411a9}, !- Supply Mixer Name
  {d03049ef-c2b1-413e-a8d7-0c1aa4210bb1}; !- Supply Splitter Name

OS:Sizing:Plant,
  {7ab97cbe-8657-4445-9461-6a6ae6c5ebbc}, !- Handle
  {d5ce217b-34f7-4477-be4f-b3ded75c3cb3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {32da6d60-b447-4cab-84d9-2349cc9ffc9b}, !- Handle
  Node 149,                               !- Name
  {7835ff60-af0a-44f5-b942-d77d707ea2fe}, !- Inlet Port
  {d2a5935d-b464-4aca-9a70-5faadb19add1}; !- Outlet Port

OS:Node,
  {5f6b4f89-b9e9-4451-bdd2-92a70dc83d4e}, !- Handle
  Node 150,                               !- Name
  {be344904-1601-4e64-ad2b-3539cc91fc12}, !- Inlet Port
  {6a30478f-ec06-4a26-b2e0-1e7c9baedc88}; !- Outlet Port

OS:Node,
  {4b31cdb9-1a5c-47ac-90ee-7ad461fa18d8}, !- Handle
  Node 151,                               !- Name
  {3b2437eb-8267-4177-b7a3-8aa1c6e0748a}, !- Inlet Port
  {cd4847db-234c-4420-9962-675578143476}; !- Outlet Port

OS:Connector:Mixer,
  {49f32559-e4b2-4e91-bec0-ddc6e9c411a9}, !- Handle
  Connector Mixer 3,                      !- Name
  {f2c5568a-f6e6-48b1-948d-68dc3e2bee30}, !- Outlet Branch Name
  {dbf48761-bd2e-4d93-81f2-dccb0c83bd8e}, !- Inlet Branch Name 1
  {c2927920-cdd8-4aa3-8a95-6c385779df03}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d03049ef-c2b1-413e-a8d7-0c1aa4210bb1}, !- Handle
  Connector Splitter 3,                   !- Name
  {912ed3e9-8aed-46b5-962d-bd971e6fee72}, !- Inlet Branch Name
  {3b2437eb-8267-4177-b7a3-8aa1c6e0748a}, !- Outlet Branch Name 1
  {8d799abf-0ceb-4103-a3c9-2bff25a0cdac}; !- Outlet Branch Name 2

OS:Connection,
  {7835ff60-af0a-44f5-b942-d77d707ea2fe}, !- Handle
  {4c1e1be9-3252-47ca-911d-983af21cacc5}, !- Name
  {d5ce217b-34f7-4477-be4f-b3ded75c3cb3}, !- Source Object
  14,                                     !- Outlet Port
  {32da6d60-b447-4cab-84d9-2349cc9ffc9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b2437eb-8267-4177-b7a3-8aa1c6e0748a}, !- Handle
  {a14bc27f-6aeb-4738-9601-f7b82a02bd84}, !- Name
  {d03049ef-c2b1-413e-a8d7-0c1aa4210bb1}, !- Source Object
  3,                                      !- Outlet Port
  {4b31cdb9-1a5c-47ac-90ee-7ad461fa18d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a30478f-ec06-4a26-b2e0-1e7c9baedc88}, !- Handle
  {0b73cb0e-79dd-4722-ac4d-4611625219a0}, !- Name
  {5f6b4f89-b9e9-4451-bdd2-92a70dc83d4e}, !- Source Object
  3,                                      !- Outlet Port
  {d5ce217b-34f7-4477-be4f-b3ded75c3cb3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2570fef0-4997-44ef-91c2-7c87af110ff2}, !- Handle
  Node 152,                               !- Name
  {e3a06154-d13f-41ae-95a7-a861a5910e4e}, !- Inlet Port
  {f9b0ace3-d4dd-4c63-ab4f-1cd944fda388}; !- Outlet Port

OS:Node,
  {d17e3ce2-b17a-4ea4-ba61-3f004c3f9d27}, !- Handle
  Node 153,                               !- Name
  {01d96b66-8683-4b5f-b7a2-8a2d5e33ff75}, !- Inlet Port
  {8489239e-50a4-445d-a305-a8d7d9cb584b}; !- Outlet Port

OS:Node,
  {1d167656-997c-4483-b439-3c8dc8e70f2f}, !- Handle
  Node 154,                               !- Name
  {1a607e57-ef1b-4d77-9a3d-e3cee96846b8}, !- Inlet Port
  {555e29cd-b7b9-4f99-9dbc-429373bff08a}; !- Outlet Port

OS:Connector:Mixer,
  {fe46921d-345b-4f84-9357-39b0e77fb8c9}, !- Handle
  Connector Mixer 4,                      !- Name
  {3670e731-735f-4437-bf4d-7eb6ea2c8b5e}, !- Outlet Branch Name
  {a27a5c00-2500-4647-b8bc-be9060983f78}, !- Inlet Branch Name 1
  {1dad09df-da39-4ca8-9fdb-25ee1ea18193}, !- Inlet Branch Name 2
  {21857205-e70c-4f12-aee4-24b704473e9a}, !- Inlet Branch Name 3
  {10ac83e7-8463-4ec7-991b-6b5037ac85be}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {9e85dd35-0d7c-41ad-bad0-e2b753022155}, !- Handle
  Connector Splitter 4,                   !- Name
  {ef232782-048d-43f2-9d17-6f2f637feb9e}, !- Inlet Branch Name
  {1a607e57-ef1b-4d77-9a3d-e3cee96846b8}, !- Outlet Branch Name 1
  {742ca4ec-4930-483a-9451-7e1840032343}, !- Outlet Branch Name 2
  {3bd1a178-5ad0-4d24-bc14-c4aad9cecef7}, !- Outlet Branch Name 3
  {1871fff6-810b-442f-bce8-6dc758b1f5eb}; !- Outlet Branch Name 4

OS:Connection,
  {e3a06154-d13f-41ae-95a7-a861a5910e4e}, !- Handle
  {973d172f-23d2-457b-9f4a-bc0dfca695c7}, !- Name
  {d5ce217b-34f7-4477-be4f-b3ded75c3cb3}, !- Source Object
  17,                                     !- Outlet Port
  {2570fef0-4997-44ef-91c2-7c87af110ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a607e57-ef1b-4d77-9a3d-e3cee96846b8}, !- Handle
  {6fde6a0c-d518-4954-9866-6b479c349a23}, !- Name
  {9e85dd35-0d7c-41ad-bad0-e2b753022155}, !- Source Object
  3,                                      !- Outlet Port
  {1d167656-997c-4483-b439-3c8dc8e70f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8489239e-50a4-445d-a305-a8d7d9cb584b}, !- Handle
  {3b1e2b72-545c-40ee-b8dc-29ac7c96b576}, !- Name
  {d17e3ce2-b17a-4ea4-ba61-3f004c3f9d27}, !- Source Object
  3,                                      !- Outlet Port
  {d5ce217b-34f7-4477-be4f-b3ded75c3cb3}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {853fdbb8-f3f3-408c-abda-cdc72ef2ef89}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {fb83ba09-d2f4-47ed-9ee0-09a681fd22c5}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {32af6d39-7067-47f3-83ae-8dccd9dfbffa}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {fb83ba09-d2f4-47ed-9ee0-09a681fd22c5}, !- Schedule Type Limits Name
  {8a5555c0-5c08-46c3-9ab3-6aae1d982a10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a5555c0-5c08-46c3-9ab3-6aae1d982a10}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {fb83ba09-d2f4-47ed-9ee0-09a681fd22c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6e1a15c8-e188-4274-90d1-d3fce10c117f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {32af6d39-7067-47f3-83ae-8dccd9dfbffa}, !- Schedule Name
  {5f6b4f89-b9e9-4451-bdd2-92a70dc83d4e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1dd8c7ef-b8c7-4654-9cee-c30fd47b1843}, !- Handle
  Service Water Loop Pump,                !- Name
  {d2a5935d-b464-4aca-9a70-5faadb19add1}, !- Inlet Node Name
  {1b2b5f97-eebe-4811-b95f-36f1a21b690d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  111579.872886478,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {ee9f48b8-f990-46cc-abcf-b2d5a4042bf8}, !- Handle
  Node 155,                               !- Name
  {1b2b5f97-eebe-4811-b95f-36f1a21b690d}, !- Inlet Port
  {912ed3e9-8aed-46b5-962d-bd971e6fee72}; !- Outlet Port

OS:Connection,
  {d2a5935d-b464-4aca-9a70-5faadb19add1}, !- Handle
  {4c47642c-2d04-48cb-9b04-8d6d487b5519}, !- Name
  {32da6d60-b447-4cab-84d9-2349cc9ffc9b}, !- Source Object
  3,                                      !- Outlet Port
  {1dd8c7ef-b8c7-4654-9cee-c30fd47b1843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2b5f97-eebe-4811-b95f-36f1a21b690d}, !- Handle
  {a95dc3be-3478-4fd3-b72e-716363f78a41}, !- Name
  {1dd8c7ef-b8c7-4654-9cee-c30fd47b1843}, !- Source Object
  3,                                      !- Outlet Port
  {ee9f48b8-f990-46cc-abcf-b2d5a4042bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {912ed3e9-8aed-46b5-962d-bd971e6fee72}, !- Handle
  {f3e1c56d-8e17-4aff-b530-edd79b1be78d}, !- Name
  {ee9f48b8-f990-46cc-abcf-b2d5a4042bf8}, !- Source Object
  3,                                      !- Outlet Port
  {d03049ef-c2b1-413e-a8d7-0c1aa4210bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {b6ecbadb-44d1-4ac1-8ed9-f69f4ea40af2}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b410efae-8722-4a8b-9103-794657a0e54e}, !- Handle
  335gal NaturalGas Water Heater - 226kBtu/hr 0.808 Therm Eff, !- Name
  1.26830127894615,                       !- Tank Volume {m3}
  {32af6d39-7067-47f3-83ae-8dccd9dfbffa}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  66268.7418249363,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.808123633170319,                      !- Heater Thermal Efficiency
  {08f300b8-9fd7-42f1-9108-819424c2b072}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8c7d5151-3abe-49e9-9bdf-4ad2fe6f7da4}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  13.8431044091401,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  13.8431044091401,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {cd4847db-234c-4420-9962-675578143476}, !- Use Side Inlet Node Name
  {827866d9-a681-402d-8303-c4ea3df3401e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7816d6d4-32f0-4ee5-b7a1-d78bb3e93940}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  {354ff234-905a-4529-a52b-8c0434b9766e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {354ff234-905a-4529-a52b-8c0434b9766e}, !- Handle
  Schedule Day 3,                         !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e05103a4-f8db-41cc-b19e-353959adbb23}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  {cffe809f-270d-4c84-8992-0f019709b2d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cffe809f-270d-4c84-8992-0f019709b2d2}, !- Handle
  Schedule Day 4,                         !- Name
  {1673fa4a-21d5-435b-8ee6-3464d59153dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c7d5151-3abe-49e9-9bdf-4ad2fe6f7da4}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {b6ecbadb-44d1-4ac1-8ed9-f69f4ea40af2}, !- Schedule Type Limits Name
  {c3595821-4279-48ee-a6e7-bb221fb97932}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3595821-4279-48ee-a6e7-bb221fb97932}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {b6ecbadb-44d1-4ac1-8ed9-f69f4ea40af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {41acd684-c927-4f78-b105-230dbb2537e9}, !- Handle
  Node 156,                               !- Name
  {827866d9-a681-402d-8303-c4ea3df3401e}, !- Inlet Port
  {dbf48761-bd2e-4d93-81f2-dccb0c83bd8e}; !- Outlet Port

OS:Connection,
  {cd4847db-234c-4420-9962-675578143476}, !- Handle
  {e6b77705-1665-434b-928c-b01d0c350b56}, !- Name
  {4b31cdb9-1a5c-47ac-90ee-7ad461fa18d8}, !- Source Object
  3,                                      !- Outlet Port
  {b410efae-8722-4a8b-9103-794657a0e54e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {827866d9-a681-402d-8303-c4ea3df3401e}, !- Handle
  {f4f3c517-0de3-4afc-ae35-a8a8d1324e8e}, !- Name
  {b410efae-8722-4a8b-9103-794657a0e54e}, !- Source Object
  32,                                     !- Outlet Port
  {41acd684-c927-4f78-b105-230dbb2537e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf48761-bd2e-4d93-81f2-dccb0c83bd8e}, !- Handle
  {63373c3b-0fa0-4193-b059-0a616a6ef28f}, !- Name
  {41acd684-c927-4f78-b105-230dbb2537e9}, !- Source Object
  3,                                      !- Outlet Port
  {49f32559-e4b2-4e91-bec0-ddc6e9c411a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2e3a5f33-542a-472a-bbb2-b1fee6c6de86}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {072b05a2-e279-44db-8294-d6dcb0c50097}, !- Inlet Node Name
  {289fa13c-2d82-4740-8115-6eeb84e5b18a}; !- Outlet Node Name

OS:Node,
  {45929002-229b-4ec2-a3db-84b59999b13e}, !- Handle
  Node 157,                               !- Name
  {8d799abf-0ceb-4103-a3c9-2bff25a0cdac}, !- Inlet Port
  {072b05a2-e279-44db-8294-d6dcb0c50097}; !- Outlet Port

OS:Connection,
  {8d799abf-0ceb-4103-a3c9-2bff25a0cdac}, !- Handle
  {dd175f76-0bec-47da-99f5-a5d8b50b567d}, !- Name
  {d03049ef-c2b1-413e-a8d7-0c1aa4210bb1}, !- Source Object
  4,                                      !- Outlet Port
  {45929002-229b-4ec2-a3db-84b59999b13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {809ee771-25ed-45e9-951a-56103b221462}, !- Handle
  Node 158,                               !- Name
  {289fa13c-2d82-4740-8115-6eeb84e5b18a}, !- Inlet Port
  {c2927920-cdd8-4aa3-8a95-6c385779df03}; !- Outlet Port

OS:Connection,
  {072b05a2-e279-44db-8294-d6dcb0c50097}, !- Handle
  {db8c23c1-50b6-488d-a68e-304f34817327}, !- Name
  {45929002-229b-4ec2-a3db-84b59999b13e}, !- Source Object
  3,                                      !- Outlet Port
  {2e3a5f33-542a-472a-bbb2-b1fee6c6de86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {289fa13c-2d82-4740-8115-6eeb84e5b18a}, !- Handle
  {622e995e-24a1-425f-b1f3-025b353bab37}, !- Name
  {2e3a5f33-542a-472a-bbb2-b1fee6c6de86}, !- Source Object
  3,                                      !- Outlet Port
  {809ee771-25ed-45e9-951a-56103b221462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2927920-cdd8-4aa3-8a95-6c385779df03}, !- Handle
  {2fdd6d20-ca44-465b-a265-835be8697783}, !- Name
  {809ee771-25ed-45e9-951a-56103b221462}, !- Source Object
  3,                                      !- Outlet Port
  {49f32559-e4b2-4e91-bec0-ddc6e9c411a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8cb325a7-4fbe-4148-82e2-b3aff4707f8b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {555e29cd-b7b9-4f99-9dbc-429373bff08a}, !- Inlet Node Name
  {2d74805f-64d5-4e38-b734-7a8ccdfb6a25}; !- Outlet Node Name

OS:Node,
  {14fc43bf-7884-4d5d-be88-8187ca9b6e2b}, !- Handle
  Node 159,                               !- Name
  {2d74805f-64d5-4e38-b734-7a8ccdfb6a25}, !- Inlet Port
  {a27a5c00-2500-4647-b8bc-be9060983f78}; !- Outlet Port

OS:Connection,
  {555e29cd-b7b9-4f99-9dbc-429373bff08a}, !- Handle
  {9711e6e3-7280-4e7c-b63b-c36c4b1bc869}, !- Name
  {1d167656-997c-4483-b439-3c8dc8e70f2f}, !- Source Object
  3,                                      !- Outlet Port
  {8cb325a7-4fbe-4148-82e2-b3aff4707f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d74805f-64d5-4e38-b734-7a8ccdfb6a25}, !- Handle
  {bf5b526f-fb60-4c75-b6d9-3cbd668e5176}, !- Name
  {8cb325a7-4fbe-4148-82e2-b3aff4707f8b}, !- Source Object
  3,                                      !- Outlet Port
  {14fc43bf-7884-4d5d-be88-8187ca9b6e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27a5c00-2500-4647-b8bc-be9060983f78}, !- Handle
  {d53dbab9-fa36-46ca-84f3-4faed280ff6c}, !- Name
  {14fc43bf-7884-4d5d-be88-8187ca9b6e2b}, !- Source Object
  3,                                      !- Outlet Port
  {fe46921d-345b-4f84-9357-39b0e77fb8c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ee5c6e7a-5c28-4477-befe-90564b13b9f8}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {37ef9069-ed66-46f2-b7f8-1dcf21360e6b}, !- Inlet Node Name
  {be344904-1601-4e64-ad2b-3539cc91fc12}; !- Outlet Node Name

OS:Node,
  {746aa5e0-523f-45d6-9960-5d0bc386845a}, !- Handle
  Node 160,                               !- Name
  {f2c5568a-f6e6-48b1-948d-68dc3e2bee30}, !- Inlet Port
  {37ef9069-ed66-46f2-b7f8-1dcf21360e6b}; !- Outlet Port

OS:Connection,
  {f2c5568a-f6e6-48b1-948d-68dc3e2bee30}, !- Handle
  {6dc85f05-3825-4bb4-be47-4445f49dc284}, !- Name
  {49f32559-e4b2-4e91-bec0-ddc6e9c411a9}, !- Source Object
  2,                                      !- Outlet Port
  {746aa5e0-523f-45d6-9960-5d0bc386845a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37ef9069-ed66-46f2-b7f8-1dcf21360e6b}, !- Handle
  {ebfd069e-18cc-41cd-8f38-43d940ff31d9}, !- Name
  {746aa5e0-523f-45d6-9960-5d0bc386845a}, !- Source Object
  3,                                      !- Outlet Port
  {ee5c6e7a-5c28-4477-befe-90564b13b9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be344904-1601-4e64-ad2b-3539cc91fc12}, !- Handle
  {b9af4da7-838c-45e1-8522-444d48ef364c}, !- Name
  {ee5c6e7a-5c28-4477-befe-90564b13b9f8}, !- Source Object
  3,                                      !- Outlet Port
  {5f6b4f89-b9e9-4451-bdd2-92a70dc83d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {70357b86-3c22-43d8-b1c5-598d352ad76f}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f9b0ace3-d4dd-4c63-ab4f-1cd944fda388}, !- Inlet Node Name
  {b73bc11c-6970-4c27-8f4c-e423b756de8e}; !- Outlet Node Name

OS:Node,
  {67bf102d-45df-4ae8-8c2f-de4258dc616c}, !- Handle
  Node 161,                               !- Name
  {b73bc11c-6970-4c27-8f4c-e423b756de8e}, !- Inlet Port
  {ef232782-048d-43f2-9d17-6f2f637feb9e}; !- Outlet Port

OS:Connection,
  {f9b0ace3-d4dd-4c63-ab4f-1cd944fda388}, !- Handle
  {38e1e983-7081-43f8-873d-9219cb855aba}, !- Name
  {2570fef0-4997-44ef-91c2-7c87af110ff2}, !- Source Object
  3,                                      !- Outlet Port
  {70357b86-3c22-43d8-b1c5-598d352ad76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b73bc11c-6970-4c27-8f4c-e423b756de8e}, !- Handle
  {9fa76881-06ba-4bc9-823d-9dbe2b2e6999}, !- Name
  {70357b86-3c22-43d8-b1c5-598d352ad76f}, !- Source Object
  3,                                      !- Outlet Port
  {67bf102d-45df-4ae8-8c2f-de4258dc616c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef232782-048d-43f2-9d17-6f2f637feb9e}, !- Handle
  {c629c9c8-db08-4ff0-bf02-add0dc50e05b}, !- Name
  {67bf102d-45df-4ae8-8c2f-de4258dc616c}, !- Source Object
  3,                                      !- Outlet Port
  {9e85dd35-0d7c-41ad-bad0-e2b753022155}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4ebd0983-00eb-495c-b2ce-a620f92b644e}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {9dbaa881-19bc-4fa3-9799-6071bb8a731a}, !- Inlet Node Name
  {01d96b66-8683-4b5f-b7a2-8a2d5e33ff75}; !- Outlet Node Name

OS:Node,
  {fe39ad2e-2ffb-4448-ba88-095f47c830f6}, !- Handle
  Node 162,                               !- Name
  {3670e731-735f-4437-bf4d-7eb6ea2c8b5e}, !- Inlet Port
  {9dbaa881-19bc-4fa3-9799-6071bb8a731a}; !- Outlet Port

OS:Connection,
  {3670e731-735f-4437-bf4d-7eb6ea2c8b5e}, !- Handle
  {9677d87a-aede-41ed-a38a-d7393c298b45}, !- Name
  {fe46921d-345b-4f84-9357-39b0e77fb8c9}, !- Source Object
  2,                                      !- Outlet Port
  {fe39ad2e-2ffb-4448-ba88-095f47c830f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dbaa881-19bc-4fa3-9799-6071bb8a731a}, !- Handle
  {735bb292-8137-4c25-8345-42a9ed82381e}, !- Name
  {fe39ad2e-2ffb-4448-ba88-095f47c830f6}, !- Source Object
  3,                                      !- Outlet Port
  {4ebd0983-00eb-495c-b2ce-a620f92b644e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d96b66-8683-4b5f-b7a2-8a2d5e33ff75}, !- Handle
  {89221fcb-0b05-4a75-9b22-c60466b21ddd}, !- Name
  {4ebd0983-00eb-495c-b2ce-a620f92b644e}, !- Source Object
  3,                                      !- Outlet Port
  {d17e3ce2-b17a-4ea4-ba61-3f004c3f9d27}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0b52fcd6-b7a4-4b45-9d0f-4e6d16de5677}, !- Handle
  Water Use Connections 1,                !- Name
  {dbd9d8e2-853d-4944-a1ed-371da79cf69b}, !- Inlet Node Name
  {6e0fba75-0016-43f9-9ef6-63d37108f0d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4bb85e4f-2f46-4a66-8ae8-d99a562d105b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14cd2433-9901-472e-b107-fffe60a4a1bb}, !- Handle
  Courthouse - cell-space function Service Water Use Def 2.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000131166079280639,                   !- Peak Flow Rate {m3/s}
  {62fd394c-6c1b-4c8d-8dc6-f48ce2bd6c08}, !- Target Temperature Schedule Name
  {51728dd1-f52a-478e-84bc-37ca698e84da}, !- Sensible Fraction Schedule Name
  {7523035b-1491-4c1c-95c1-39f8f76365ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {51728dd1-f52a-478e-84bc-37ca698e84da}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3fb31904-de74-4f37-80e4-8771ebe10012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fb31904-de74-4f37-80e4-8771ebe10012}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7523035b-1491-4c1c-95c1-39f8f76365ad}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c1bc00f7-d4f9-432a-a4d3-38ed39d7bfe2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1bc00f7-d4f9-432a-a4d3-38ed39d7bfe2}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {62fd394c-6c1b-4c8d-8dc6-f48ce2bd6c08}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d19a2e9b-7b24-4b3d-8cc7-d537ef96f52b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d19a2e9b-7b24-4b3d-8cc7-d537ef96f52b}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4bb85e4f-2f46-4a66-8ae8-d99a562d105b}, !- Handle
  Courthouse - cell-space function Service Water Use 2.08gal/min, !- Name
  {14cd2433-9901-472e-b107-fffe60a4a1bb}, !- Water Use Equipment Definition Name
  {49eb6ba4-efd9-4ece-be98-61d805b17775}, !- Space Name
  {d3c1d638-b591-4539-a04f-c18663a2d655}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d3c1d638-b591-4539-a04f-c18663a2d655}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {a4189a5d-fa69-4d3a-a50b-ab84ba4c2b86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4189a5d-fa69-4d3a-a50b-ab84ba4c2b86}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a24ba667-8139-4817-ab83-4d803e7bf005}, !- Handle
  Schedule Rule 137,                      !- Name
  {d3c1d638-b591-4539-a04f-c18663a2d655}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {69f59f16-cd7b-4538-b173-64bbf56ad52b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69f59f16-cd7b-4538-b173-64bbf56ad52b}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0d86bb01-d646-4526-bba0-05cc0c366093}, !- Handle
  Schedule Rule 138,                      !- Name
  {d3c1d638-b591-4539-a04f-c18663a2d655}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27c0e098-3994-4a22-8364-4855a271f4da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27c0e098-3994-4a22-8364-4855a271f4da}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {55cdd422-5478-4a26-afd7-657c76195e3b}, !- Handle
  Schedule Rule 139,                      !- Name
  {d3c1d638-b591-4539-a04f-c18663a2d655}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84c32f9c-66ac-4bb9-a6d2-ddbfb2ae062f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84c32f9c-66ac-4bb9-a6d2-ddbfb2ae062f}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {54758fbc-b406-4e28-8b2c-0687a4f9b1f7}, !- Handle
  Node 163,                               !- Name
  {742ca4ec-4930-483a-9451-7e1840032343}, !- Inlet Port
  {dbd9d8e2-853d-4944-a1ed-371da79cf69b}; !- Outlet Port

OS:Connection,
  {742ca4ec-4930-483a-9451-7e1840032343}, !- Handle
  {0f8364ce-6537-4aa9-9ab9-953e75a7a27b}, !- Name
  {9e85dd35-0d7c-41ad-bad0-e2b753022155}, !- Source Object
  4,                                      !- Outlet Port
  {54758fbc-b406-4e28-8b2c-0687a4f9b1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3666da0-935a-4a45-af96-f970c9e75960}, !- Handle
  Node 164,                               !- Name
  {6e0fba75-0016-43f9-9ef6-63d37108f0d3}, !- Inlet Port
  {1dad09df-da39-4ca8-9fdb-25ee1ea18193}; !- Outlet Port

OS:Connection,
  {dbd9d8e2-853d-4944-a1ed-371da79cf69b}, !- Handle
  {5d9cf7f5-5347-448a-ac88-a31d1c74aad1}, !- Name
  {54758fbc-b406-4e28-8b2c-0687a4f9b1f7}, !- Source Object
  3,                                      !- Outlet Port
  {0b52fcd6-b7a4-4b45-9d0f-4e6d16de5677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0fba75-0016-43f9-9ef6-63d37108f0d3}, !- Handle
  {ce8dff27-1843-40a6-b671-a245a4655bb4}, !- Name
  {0b52fcd6-b7a4-4b45-9d0f-4e6d16de5677}, !- Source Object
  3,                                      !- Outlet Port
  {b3666da0-935a-4a45-af96-f970c9e75960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dad09df-da39-4ca8-9fdb-25ee1ea18193}, !- Handle
  {1402f64a-2363-4270-97d9-71befc063168}, !- Name
  {b3666da0-935a-4a45-af96-f970c9e75960}, !- Source Object
  3,                                      !- Outlet Port
  {fe46921d-345b-4f84-9357-39b0e77fb8c9}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {023ceeb3-c199-4bec-82f7-0f7a4764c8c9}, !- Handle
  Water Use Connections 2,                !- Name
  {2355f8e8-798d-4cd5-abb2-55eaafa91dbc}, !- Inlet Node Name
  {2a8369cd-cbaa-4da4-a76f-09ced3ed6486}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d1c2ab90-a8d0-47dd-a0c5-d0dd618204d8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9726ab25-2700-4d7d-90cd-f16ab6784ce7}, !- Handle
  Courthouse - chambers-space function Service Water Use Def 0.72gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.53877175083191e-05,                   !- Peak Flow Rate {m3/s}
  {ba7b2ecc-1696-4472-8cd3-676aaa64cf63}, !- Target Temperature Schedule Name
  {54e015a9-4eda-4c2b-93a7-ea86b0fd6efb}, !- Sensible Fraction Schedule Name
  {29e656c0-a97e-4f33-b0be-dd3197dc993b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {54e015a9-4eda-4c2b-93a7-ea86b0fd6efb}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7a653dfe-a10a-45b5-af84-c0d052e7b296}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a653dfe-a10a-45b5-af84-c0d052e7b296}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {29e656c0-a97e-4f33-b0be-dd3197dc993b}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e285d886-7a51-4158-bfc2-8ea8ed97b346}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e285d886-7a51-4158-bfc2-8ea8ed97b346}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba7b2ecc-1696-4472-8cd3-676aaa64cf63}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d597e233-6f42-4253-822a-8bea9566d14d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d597e233-6f42-4253-822a-8bea9566d14d}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d1c2ab90-a8d0-47dd-a0c5-d0dd618204d8}, !- Handle
  Courthouse - chambers-space function Service Water Use 0.72gal/min, !- Name
  {9726ab25-2700-4d7d-90cd-f16ab6784ce7}, !- Water Use Equipment Definition Name
  {30eaa29e-ccd5-4f60-ad04-f21fb6e32775}, !- Space Name
  {c959e886-3aae-4d64-92cf-c7e3b2d0aa46}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c959e886-3aae-4d64-92cf-c7e3b2d0aa46}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {a4f9898a-717b-4725-ac4a-ccdcd2fa57b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4f9898a-717b-4725-ac4a-ccdcd2fa57b7}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b2bab63b-a44d-4575-b811-74a8dfea9212}, !- Handle
  Schedule Rule 140,                      !- Name
  {c959e886-3aae-4d64-92cf-c7e3b2d0aa46}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {abe6807d-fe7c-4ce1-8ce0-5302cd5fd186}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abe6807d-fe7c-4ce1-8ce0-5302cd5fd186}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {fd89ee10-e83c-4950-92c2-c554ad0a476f}, !- Handle
  Schedule Rule 141,                      !- Name
  {c959e886-3aae-4d64-92cf-c7e3b2d0aa46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee0173c7-e030-4fc1-a395-cbb55ed6d7ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee0173c7-e030-4fc1-a395-cbb55ed6d7ab}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d5fa33e2-db36-4a58-9409-a3714ab75599}, !- Handle
  Schedule Rule 142,                      !- Name
  {c959e886-3aae-4d64-92cf-c7e3b2d0aa46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b9e036d-2cf3-4572-8f5b-0ebd449e3eec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b9e036d-2cf3-4572-8f5b-0ebd449e3eec}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {e196e28f-ee7c-4365-8236-4d4cad1cd99e}, !- Handle
  Node 165,                               !- Name
  {3bd1a178-5ad0-4d24-bc14-c4aad9cecef7}, !- Inlet Port
  {2355f8e8-798d-4cd5-abb2-55eaafa91dbc}; !- Outlet Port

OS:Connection,
  {3bd1a178-5ad0-4d24-bc14-c4aad9cecef7}, !- Handle
  {46823770-08f2-4c57-a81b-04c4573be722}, !- Name
  {9e85dd35-0d7c-41ad-bad0-e2b753022155}, !- Source Object
  5,                                      !- Outlet Port
  {e196e28f-ee7c-4365-8236-4d4cad1cd99e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6179b728-11b3-4bda-9331-bd1bf196b27c}, !- Handle
  Node 166,                               !- Name
  {2a8369cd-cbaa-4da4-a76f-09ced3ed6486}, !- Inlet Port
  {21857205-e70c-4f12-aee4-24b704473e9a}; !- Outlet Port

OS:Connection,
  {2355f8e8-798d-4cd5-abb2-55eaafa91dbc}, !- Handle
  {2bdd2de8-f10f-41ee-937e-dc88992ad3c5}, !- Name
  {e196e28f-ee7c-4365-8236-4d4cad1cd99e}, !- Source Object
  3,                                      !- Outlet Port
  {023ceeb3-c199-4bec-82f7-0f7a4764c8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a8369cd-cbaa-4da4-a76f-09ced3ed6486}, !- Handle
  {337928ec-4ea2-44af-a7c5-986369dd6b3a}, !- Name
  {023ceeb3-c199-4bec-82f7-0f7a4764c8c9}, !- Source Object
  3,                                      !- Outlet Port
  {6179b728-11b3-4bda-9331-bd1bf196b27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21857205-e70c-4f12-aee4-24b704473e9a}, !- Handle
  {6072a019-4d56-4d2b-b2f5-4e1fc666567a}, !- Name
  {6179b728-11b3-4bda-9331-bd1bf196b27c}, !- Source Object
  3,                                      !- Outlet Port
  {fe46921d-345b-4f84-9357-39b0e77fb8c9}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {528170c7-9c95-47c3-bfd8-ed5ef13e4b6e}, !- Handle
  Water Use Connections 3,                !- Name
  {870c82c1-c985-4546-abfb-492b042aff09}, !- Inlet Node Name
  {4e637afa-1dbb-4c31-8f6d-b7fb8f850188}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {acf937ed-1e7f-473e-932e-2180c413e49c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce0eedbb-38a8-4272-bedd-71d0bd825f16}, !- Handle
  Courthouse - courtroom-space function Service Water Use Def 0.96gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.02549807764298e-05,                   !- Peak Flow Rate {m3/s}
  {1ddb4e3f-6a16-4ef0-abfc-b071072466d1}, !- Target Temperature Schedule Name
  {da553a1c-95b9-46e1-a6c0-689ffa9db2f6}, !- Sensible Fraction Schedule Name
  {e80dbdff-26b2-45e1-b97f-92a2455395eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {da553a1c-95b9-46e1-a6c0-689ffa9db2f6}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {42cffb70-6da3-445f-89fd-bb55f8b5919e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42cffb70-6da3-445f-89fd-bb55f8b5919e}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e80dbdff-26b2-45e1-b97f-92a2455395eb}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {556fab07-2949-4dca-8dbf-7374b356ec28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {556fab07-2949-4dca-8dbf-7374b356ec28}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ddb4e3f-6a16-4ef0-abfc-b071072466d1}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {19f9978d-d45b-4459-a1b1-e63157ec8601}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19f9978d-d45b-4459-a1b1-e63157ec8601}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {acf937ed-1e7f-473e-932e-2180c413e49c}, !- Handle
  Courthouse - courtroom-space function Service Water Use 0.96gal/min, !- Name
  {ce0eedbb-38a8-4272-bedd-71d0bd825f16}, !- Water Use Equipment Definition Name
  {77ceedfd-7a5e-4fb5-a72e-9bba349e0e67}, !- Space Name
  {c959e886-3aae-4d64-92cf-c7e3b2d0aa46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c227c33e-3c81-4d0c-951e-ed6fe12fc8df}, !- Handle
  Node 167,                               !- Name
  {1871fff6-810b-442f-bce8-6dc758b1f5eb}, !- Inlet Port
  {870c82c1-c985-4546-abfb-492b042aff09}; !- Outlet Port

OS:Connection,
  {1871fff6-810b-442f-bce8-6dc758b1f5eb}, !- Handle
  {b4565f5b-a69c-41e3-aae0-7dd2db3c35ec}, !- Name
  {9e85dd35-0d7c-41ad-bad0-e2b753022155}, !- Source Object
  6,                                      !- Outlet Port
  {c227c33e-3c81-4d0c-951e-ed6fe12fc8df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {509c5e4a-47ac-4a86-9384-05322369529f}, !- Handle
  Node 168,                               !- Name
  {4e637afa-1dbb-4c31-8f6d-b7fb8f850188}, !- Inlet Port
  {10ac83e7-8463-4ec7-991b-6b5037ac85be}; !- Outlet Port

OS:Connection,
  {870c82c1-c985-4546-abfb-492b042aff09}, !- Handle
  {831bac07-dbbc-48a7-a9af-dc91add4263f}, !- Name
  {c227c33e-3c81-4d0c-951e-ed6fe12fc8df}, !- Source Object
  3,                                      !- Outlet Port
  {528170c7-9c95-47c3-bfd8-ed5ef13e4b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e637afa-1dbb-4c31-8f6d-b7fb8f850188}, !- Handle
  {d751fa24-53cf-4632-8b76-a7c62d9e70c6}, !- Name
  {528170c7-9c95-47c3-bfd8-ed5ef13e4b6e}, !- Source Object
  3,                                      !- Outlet Port
  {509c5e4a-47ac-4a86-9384-05322369529f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ac83e7-8463-4ec7-991b-6b5037ac85be}, !- Handle
  {77604ece-8a9e-4056-8e5c-2bc841ce40b3}, !- Name
  {509c5e4a-47ac-4a86-9384-05322369529f}, !- Source Object
  3,                                      !- Outlet Port
  {fe46921d-345b-4f84-9357-39b0e77fb8c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Sizing:Parameters,
  {58e38451-60a8-47d9-b578-01b1b1b9942c}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {ffe06c09-8f84-49de-af15-c7a0e632015b}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {b31b7467-b110-40d3-b34f-5d68ae93c91c}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {9979efd9-36a3-49d1-a322-febc53f8c9b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9979efd9-36a3-49d1-a322-febc53f8c9b4}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {080dc8d2-378f-4a31-886a-25ec8772119e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {423d2a84-361f-4d72-ab57-2c50c6264318}, !- Control Zone or Zone List Name
  {b3322966-c2fd-444c-8d65-957a00e55b89}, !- Cooling Control Zone or Zone List Name
  {58ee9c73-03c6-4d00-8713-298d782704d0}, !- Heating Control Zone or Zone List Name
  {17920b17-23c8-43f7-b725-4738ba12544b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {423d2a84-361f-4d72-ab57-2c50c6264318}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b3322966-c2fd-444c-8d65-957a00e55b89}, !- Handle
  {f8c51fed-9cd4-477a-9d33-60ffb92a2fd5}; !- Name

OS:ModelObjectList,
  {58ee9c73-03c6-4d00-8713-298d782704d0}, !- Handle
  {16063733-60d0-42d9-8961-0db4c86efe38}; !- Name

OS:ModelObjectList,
  {17920b17-23c8-43f7-b725-4738ba12544b}, !- Handle
  {ebd1adc8-91ac-4406-b7d9-fcf875fa3309}; !- Name

OS:Schedule:Ruleset,
  {7c97d885-e5c3-429d-86d9-48720ba0f23d}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {b9b950f5-8d40-46d9-aa40-17b7ca584735}, !- Default Day Schedule Name
  {0f12374f-f27b-4d7f-91f8-458837e1ff74}, !- Summer Design Day Schedule Name
  {2068467d-e30a-409b-bf06-b967fc15fa9e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9b950f5-8d40-46d9-aa40-17b7ca584735}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Default, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8bc589c-65b2-4682-9681-e7f4fe582373}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2068467d-e30a-409b-bf06-b967fc15fa9e}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Winter Design Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b7f263a-73f3-41e4-81d8-ccd30041b8b6}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f12374f-f27b-4d7f-91f8-458837e1ff74}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Summer Design Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa83733b-3421-46c9-ba8a-9077e1552ba6}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Monday Rule, !- Name
  {7c97d885-e5c3-429d-86d9-48720ba0f23d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fe7f26e7-365c-4671-a629-48e24aff6ff2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {fe7f26e7-365c-4671-a629-48e24aff6ff2}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Monday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {164cae97-f92d-4f87-9367-9aa68299f9d3}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Tuesday Rule, !- Name
  {7c97d885-e5c3-429d-86d9-48720ba0f23d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {316c44af-519c-46f9-b188-637ecec373da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {316c44af-519c-46f9-b188-637ecec373da}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Tuesday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b001cfde-42de-4b4a-9a3a-7e92f838943f}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Wednesday Rule, !- Name
  {7c97d885-e5c3-429d-86d9-48720ba0f23d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0505d391-e24f-4633-871d-00b201d6e4de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0505d391-e24f-4633-871d-00b201d6e4de}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Wednesday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {af2ad78d-b950-4318-9edd-45d4b43616fb}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Thursday Rule, !- Name
  {7c97d885-e5c3-429d-86d9-48720ba0f23d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1167f909-c333-441e-ae77-066413be7f5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1167f909-c333-441e-ae77-066413be7f5a}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Thursday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5aa38ec-01e6-4d90-8cf8-af33e8063fd3}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Friday Rule, !- Name
  {7c97d885-e5c3-429d-86d9-48720ba0f23d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {57b625ab-1d26-426c-858f-7c9081d7de30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {57b625ab-1d26-426c-858f-7c9081d7de30}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Friday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3fee1a31-155c-46d1-9ff0-3006c3975b3d}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Saturday Rule, !- Name
  {7c97d885-e5c3-429d-86d9-48720ba0f23d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eff914eb-f864-48d5-9c84-36fab6d14f88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eff914eb-f864-48d5-9c84-36fab6d14f88}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Saturday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec810af4-112c-4b1d-a961-8da6ebd28eb9}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Sunday Rule, !- Name
  {7c97d885-e5c3-429d-86d9-48720ba0f23d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d1b5e92-7adb-4c7d-a70e-93ecab490d6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d1b5e92-7adb-4c7d-a70e-93ecab490d6d}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 2_SCH=A Occ Sch Sunday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6675095d-0370-4a9d-ba09-0faf788e460d}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A ERV, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {17f6afe2-878d-487f-962f-d67dc6c80523}, !- Supply Air Inlet Node
  {ce30295e-5388-4d27-9254-649dddc8d951}, !- Supply Air Outlet Node
  {0c036143-c010-44e3-8ecd-9369033baf45}, !- Exhaust Air Inlet Node
  {04b51b21-36b4-4021-9bf6-caa7d1c5f337}, !- Exhaust Air Outlet Node
  2852.016875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {379c9111-5667-480b-92ac-3176ad419923}, !- Handle
  Node 170,                               !- Name
  {ce30295e-5388-4d27-9254-649dddc8d951}, !- Inlet Port
  {525c7357-78d4-4f88-8cc7-51e17128280b}; !- Outlet Port

OS:Connection,
  {17f6afe2-878d-487f-962f-d67dc6c80523}, !- Handle
  {d8692569-75bd-430c-b152-dd0b2e46c0ba}, !- Name
  {dcfa2cc5-472e-41b5-9661-6ab1f0f516cb}, !- Source Object
  3,                                      !- Outlet Port
  {6675095d-0370-4a9d-ba09-0faf788e460d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ce30295e-5388-4d27-9254-649dddc8d951}, !- Handle
  {5c25e194-ae26-488d-a446-ef30754d3f1e}, !- Name
  {6675095d-0370-4a9d-ba09-0faf788e460d}, !- Source Object
  13,                                     !- Outlet Port
  {379c9111-5667-480b-92ac-3176ad419923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {525c7357-78d4-4f88-8cc7-51e17128280b}, !- Handle
  {00f01d54-a620-4b74-9b00-f02310b30aa7}, !- Name
  {379c9111-5667-480b-92ac-3176ad419923}, !- Source Object
  3,                                      !- Outlet Port
  {063932a1-ff07-46ed-b5d9-c9dcfd2e0c65}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7871ab0-d7bb-4791-bb7d-5fbc72375b9d}, !- Handle
  Node 171,                               !- Name
  {3155d35d-db69-464f-bb25-b51bc45521aa}, !- Inlet Port
  {0c036143-c010-44e3-8ecd-9369033baf45}; !- Outlet Port

OS:Connection,
  {3155d35d-db69-464f-bb25-b51bc45521aa}, !- Handle
  {97fff60e-4646-4276-aff7-e2722f8c69a4}, !- Name
  {063932a1-ff07-46ed-b5d9-c9dcfd2e0c65}, !- Source Object
  7,                                      !- Outlet Port
  {d7871ab0-d7bb-4791-bb7d-5fbc72375b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c036143-c010-44e3-8ecd-9369033baf45}, !- Handle
  {b54f1e86-14d6-4da2-b9c5-94ac171db0e7}, !- Name
  {d7871ab0-d7bb-4791-bb7d-5fbc72375b9d}, !- Source Object
  3,                                      !- Outlet Port
  {6675095d-0370-4a9d-ba09-0faf788e460d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {04b51b21-36b4-4021-9bf6-caa7d1c5f337}, !- Handle
  {450d2004-9d2c-4004-a307-9f590fc5869c}, !- Name
  {6675095d-0370-4a9d-ba09-0faf788e460d}, !- Source Object
  15,                                     !- Outlet Port
  {9de04c6c-a129-4869-b325-3fb9a8741128}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0545335b-5ae5-4418-9423-03f9eda2c55a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a5702994-76f2-4b38-b831-cee88afd3b39}, !- Reference Setpoint Node Name
  {a5702994-76f2-4b38-b831-cee88afd3b39}, !- Mixed Air Stream Node Name
  {dcfa2cc5-472e-41b5-9661-6ab1f0f516cb}, !- Outdoor Air Stream Node Name
  {9f55f82b-323d-48c7-a973-1339e51f5935}, !- Return Air Stream Node Name
  {379c9111-5667-480b-92ac-3176ad419923}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8778005d-ce16-463b-a389-6e804f9d55bf}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3314046a-5ab1-4274-b17a-9ec091a0e4f2}, !- Control Zone or Zone List Name
  {3042d545-7647-488f-988c-0bab1c081662}, !- Cooling Control Zone or Zone List Name
  {3eba341a-e3b2-4c86-b1ab-a5371ceb7b6b}, !- Heating Control Zone or Zone List Name
  {3fdedc5a-3e3f-4b13-8764-f0144bef4b74}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3314046a-5ab1-4274-b17a-9ec091a0e4f2}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3042d545-7647-488f-988c-0bab1c081662}, !- Handle
  {716b35e1-e1ce-4fa3-b691-502368c133a5}; !- Name

OS:ModelObjectList,
  {3eba341a-e3b2-4c86-b1ab-a5371ceb7b6b}, !- Handle
  {3013d941-84b8-4ead-b21b-eb24892b5555}; !- Name

OS:ModelObjectList,
  {3fdedc5a-3e3f-4b13-8764-f0144bef4b74}, !- Handle
  {4da405ad-4b41-41df-afde-2a5e6e80cfde}; !- Name

OS:Schedule:Ruleset,
  {f04278f3-46a5-4d2a-961b-7baa0bd6fb16}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {58a75214-ed1c-4da5-a035-5a1532020f2c}, !- Default Day Schedule Name
  {fbc81fe6-5470-4e96-9c27-214bde2f7d44}, !- Summer Design Day Schedule Name
  {b5813edb-6c7a-41b2-8323-9c657ab0fc08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58a75214-ed1c-4da5-a035-5a1532020f2c}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Default, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71558926-efc2-4819-8607-1e9a4bccd3dd}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5813edb-6c7a-41b2-8323-9c657ab0fc08}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Winter Design Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac196411-bbc5-4244-9607-3b70deff1f76}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbc81fe6-5470-4e96-9c27-214bde2f7d44}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Summer Design Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e66d5b17-5401-4a00-8cf9-399d99b71ff7}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Monday Rule, !- Name
  {f04278f3-46a5-4d2a-961b-7baa0bd6fb16}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {377b22c7-ab17-4449-88aa-c3542616aa30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {377b22c7-ab17-4449-88aa-c3542616aa30}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Monday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe211e45-8d70-4226-8dcd-65fe4fbab36b}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Tuesday Rule, !- Name
  {f04278f3-46a5-4d2a-961b-7baa0bd6fb16}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8073873c-f6bb-4c72-af58-4c4c6c9b2f76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8073873c-f6bb-4c72-af58-4c4c6c9b2f76}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Tuesday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {157de3b4-4365-481b-889c-a1b2de524b83}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Wednesday Rule, !- Name
  {f04278f3-46a5-4d2a-961b-7baa0bd6fb16}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b77b6c60-5f8b-4593-84e8-b067b89ceafc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b77b6c60-5f8b-4593-84e8-b067b89ceafc}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Wednesday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {192b5f9f-1fae-4e7e-bb13-7bbfa402dd6c}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Thursday Rule, !- Name
  {f04278f3-46a5-4d2a-961b-7baa0bd6fb16}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ae9c1004-41ae-4878-842d-8a656a7ce152}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ae9c1004-41ae-4878-842d-8a656a7ce152}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Thursday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dd14d7b4-d800-4dab-82f0-982f0efea0ba}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Friday Rule, !- Name
  {f04278f3-46a5-4d2a-961b-7baa0bd6fb16}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {44da33f2-377e-4929-a752-c5c8654077bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {44da33f2-377e-4929-a752-c5c8654077bd}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Friday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4bf0a2e8-2f77-4ac5-8665-034214b8946e}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Saturday Rule, !- Name
  {f04278f3-46a5-4d2a-961b-7baa0bd6fb16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1909cec2-2273-438f-9517-6d64b31f58ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1909cec2-2273-438f-9517-6d64b31f58ee}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Saturday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {434b105c-cb1e-48a3-a768-2b67e7c1dd31}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Sunday Rule, !- Name
  {f04278f3-46a5-4d2a-961b-7baa0bd6fb16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ff88f20-af74-4d78-865d-04e0841ebf2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ff88f20-af74-4d78-865d-04e0841ebf2d}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 2_SCH=A Occ Sch Sunday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {15d17023-5603-4667-a1c6-062d884be926}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH ERV, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a355a24f-a821-4e28-b2be-6e2f409362cb}, !- Supply Air Inlet Node
  {4fb10539-513f-428f-946b-48e52478e56d}, !- Supply Air Outlet Node
  {0c536a56-71d2-4783-acab-e86e871ed307}, !- Exhaust Air Inlet Node
  {6ba24909-983a-4ff6-aba8-abdbacbd9ef5}, !- Exhaust Air Outlet Node
  1724.3759375,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {80615f60-2ba9-4ec7-a0d6-42f244db6211}, !- Handle
  Node 172,                               !- Name
  {4fb10539-513f-428f-946b-48e52478e56d}, !- Inlet Port
  {3bd35444-8435-496f-80f3-cf934269029c}; !- Outlet Port

OS:Connection,
  {a355a24f-a821-4e28-b2be-6e2f409362cb}, !- Handle
  {632a2123-ac78-419d-b9a8-75539cc01cb4}, !- Name
  {954be635-ca7c-4785-91f8-1f418e33f1f5}, !- Source Object
  3,                                      !- Outlet Port
  {15d17023-5603-4667-a1c6-062d884be926}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4fb10539-513f-428f-946b-48e52478e56d}, !- Handle
  {32322e97-38ad-4086-a496-e466de7f8f6c}, !- Name
  {15d17023-5603-4667-a1c6-062d884be926}, !- Source Object
  13,                                     !- Outlet Port
  {80615f60-2ba9-4ec7-a0d6-42f244db6211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd35444-8435-496f-80f3-cf934269029c}, !- Handle
  {e4e89b71-bd8c-4b17-bd7a-121e73bcc609}, !- Name
  {80615f60-2ba9-4ec7-a0d6-42f244db6211}, !- Source Object
  3,                                      !- Outlet Port
  {8b1add3d-8069-4d02-ad50-4a4d0efab69c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {da67cea3-8ec6-49c1-95d4-98a3c2c3ed5b}, !- Handle
  Node 173,                               !- Name
  {838efbb6-427d-4c62-857a-e655e82c7ba5}, !- Inlet Port
  {0c536a56-71d2-4783-acab-e86e871ed307}; !- Outlet Port

OS:Connection,
  {838efbb6-427d-4c62-857a-e655e82c7ba5}, !- Handle
  {c4feec76-cc14-4856-896c-d4b510caf39e}, !- Name
  {8b1add3d-8069-4d02-ad50-4a4d0efab69c}, !- Source Object
  7,                                      !- Outlet Port
  {da67cea3-8ec6-49c1-95d4-98a3c2c3ed5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c536a56-71d2-4783-acab-e86e871ed307}, !- Handle
  {4c787081-3cb0-4c60-8f59-2293c989e3cd}, !- Name
  {da67cea3-8ec6-49c1-95d4-98a3c2c3ed5b}, !- Source Object
  3,                                      !- Outlet Port
  {15d17023-5603-4667-a1c6-062d884be926}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6ba24909-983a-4ff6-aba8-abdbacbd9ef5}, !- Handle
  {ed7bada7-4ec1-4533-bc00-823da1b0aa36}, !- Name
  {15d17023-5603-4667-a1c6-062d884be926}, !- Source Object
  15,                                     !- Outlet Port
  {628e7501-c5cd-4021-ac84-bacc2cc96018}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7231386b-fbc3-4e07-8c35-1f7c3929b841}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b7a76c26-c933-4a90-9a42-885ed9419a5f}, !- Reference Setpoint Node Name
  {b7a76c26-c933-4a90-9a42-885ed9419a5f}, !- Mixed Air Stream Node Name
  {954be635-ca7c-4785-91f8-1f418e33f1f5}, !- Outdoor Air Stream Node Name
  {f902f3cc-6b18-42cb-8fed-e99aafbd5cdd}, !- Return Air Stream Node Name
  {80615f60-2ba9-4ec7-a0d6-42f244db6211}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b10873d8-cbf1-4c32-9033-38611567dba1}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c5306748-d237-45e4-83d0-fcdcd6b997b4}, !- Control Zone or Zone List Name
  {d80a58d3-66ed-4842-a513-794c62a59418}, !- Cooling Control Zone or Zone List Name
  {e05cc53b-82e5-432d-9626-87ce8333cd9b}, !- Heating Control Zone or Zone List Name
  {c0abbf2d-da49-497a-b3ac-55b28e194829}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c5306748-d237-45e4-83d0-fcdcd6b997b4}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d80a58d3-66ed-4842-a513-794c62a59418}, !- Handle
  {1bd08faf-255a-41ab-b08f-33a5f91d591a}; !- Name

OS:ModelObjectList,
  {e05cc53b-82e5-432d-9626-87ce8333cd9b}, !- Handle
  {8990245c-f979-492b-bb60-fd54b9f83e22}; !- Name

OS:ModelObjectList,
  {c0abbf2d-da49-497a-b3ac-55b28e194829}, !- Handle
  {20995814-8adb-49b2-b3ad-5809b8adc8ca}; !- Name

OS:Schedule:Ruleset,
  {2f2ca41d-88e8-4091-b219-4cce4ae11082}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {6ff61348-ee8a-4251-9ad7-7f880ec8af1e}, !- Default Day Schedule Name
  {adfa24bc-5c1c-4f3a-a8f9-cf04e0efaae8}, !- Summer Design Day Schedule Name
  {bc9a9a3c-4ded-4b8f-99cf-8330657e2412}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ff61348-ee8a-4251-9ad7-7f880ec8af1e}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Default, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {971bdda5-4ebc-4860-ae14-853b42ecfa27}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc9a9a3c-4ded-4b8f-99cf-8330657e2412}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Winter Design Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f229e2c7-2cc2-4f31-b79e-85475a5bd678}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adfa24bc-5c1c-4f3a-a8f9-cf04e0efaae8}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Summer Design Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2340805-c732-42a7-984c-4c867d7f3709}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Monday Rule, !- Name
  {2f2ca41d-88e8-4091-b219-4cce4ae11082}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a30fe166-54f7-4b1b-8b2c-4d1069ee5e50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a30fe166-54f7-4b1b-8b2c-4d1069ee5e50}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Monday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ec6e544-538f-4345-98ad-c558ed532be9}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Tuesday Rule, !- Name
  {2f2ca41d-88e8-4091-b219-4cce4ae11082}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7941d1d3-708e-4b17-9e96-a1b4ee74976f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7941d1d3-708e-4b17-9e96-a1b4ee74976f}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Tuesday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c2a44d6-bd08-4123-b373-9123f90433d9}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Wednesday Rule, !- Name
  {2f2ca41d-88e8-4091-b219-4cce4ae11082}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7a2dd02b-4cdf-45db-a36f-95c15da64297}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7a2dd02b-4cdf-45db-a36f-95c15da64297}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Wednesday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1a67ef3-839d-4164-b067-7c8b382a175b}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Thursday Rule, !- Name
  {2f2ca41d-88e8-4091-b219-4cce4ae11082}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {02994715-503a-47ed-aaee-8b176c102133}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {02994715-503a-47ed-aaee-8b176c102133}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Thursday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96902921-4dba-48d4-b7ac-ac15f8d0f4bd}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Friday Rule, !- Name
  {2f2ca41d-88e8-4091-b219-4cce4ae11082}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e0abeb71-62f9-4e85-845a-1fc3bba1fc36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e0abeb71-62f9-4e85-845a-1fc3bba1fc36}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Friday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {893aa009-ec35-4d1f-9408-b298aa02efe8}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Saturday Rule, !- Name
  {2f2ca41d-88e8-4091-b219-4cce4ae11082}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87c586fd-6fd6-4293-a69f-f6cbe26fa6fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {87c586fd-6fd6-4293-a69f-f6cbe26fa6fb}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Saturday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07bc4a7f-42b7-4b24-a786-f32c5a47f8e4}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Sunday Rule, !- Name
  {2f2ca41d-88e8-4091-b219-4cce4ae11082}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4348507e-0372-42ec-bee9-cd1b604472af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4348507e-0372-42ec-bee9-cd1b604472af}, !- Handle
  Sys_3_PSZ DU_BT=Space Function_ST=Courthouse - cell_FL=Story 3_SCHH Occ Sch Sunday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3675cfa5-4624-4056-a585-0864e5fba3a8}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A ERV, !- Name
  {9a7aca24-7c46-42b5-9c93-8f095b1236ad}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a54e803c-a864-4aeb-a05e-71f73765231e}, !- Supply Air Inlet Node
  {04f0a4c4-665e-40a2-89ad-36e2eea959fb}, !- Supply Air Outlet Node
  {faebcd43-a77d-41ca-ba2a-802c2c19c167}, !- Exhaust Air Inlet Node
  {28100c47-3d2b-406b-ac03-3b43b320391e}, !- Exhaust Air Outlet Node
  7567.60625,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {33bb56d0-1848-40b7-89a2-d8de7bbc2c4c}, !- Handle
  Node 174,                               !- Name
  {04f0a4c4-665e-40a2-89ad-36e2eea959fb}, !- Inlet Port
  {4eb5fffd-8cf0-4fb1-b26e-8b681cc7f762}; !- Outlet Port

OS:Connection,
  {a54e803c-a864-4aeb-a05e-71f73765231e}, !- Handle
  {eb7d507e-e30c-4c7b-9d42-581932fec753}, !- Name
  {f58f4b2f-0e6e-4a9c-9c04-b01aaa2af2b0}, !- Source Object
  3,                                      !- Outlet Port
  {3675cfa5-4624-4056-a585-0864e5fba3a8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {04f0a4c4-665e-40a2-89ad-36e2eea959fb}, !- Handle
  {f0b6f469-c30f-446d-8926-4a46d192efa0}, !- Name
  {3675cfa5-4624-4056-a585-0864e5fba3a8}, !- Source Object
  13,                                     !- Outlet Port
  {33bb56d0-1848-40b7-89a2-d8de7bbc2c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eb5fffd-8cf0-4fb1-b26e-8b681cc7f762}, !- Handle
  {cc0707a6-0575-4b47-85bb-8f7b2c4f69b4}, !- Name
  {33bb56d0-1848-40b7-89a2-d8de7bbc2c4c}, !- Source Object
  3,                                      !- Outlet Port
  {c3a1b708-896e-413c-bcb1-394635ca1c99}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2128111-ce38-45e0-836c-756132abd657}, !- Handle
  Node 175,                               !- Name
  {38107a65-4cb8-4b81-84e7-201bc9368430}, !- Inlet Port
  {faebcd43-a77d-41ca-ba2a-802c2c19c167}; !- Outlet Port

OS:Connection,
  {38107a65-4cb8-4b81-84e7-201bc9368430}, !- Handle
  {f0b40ab4-6164-44b6-9c23-61fd34a1bf9c}, !- Name
  {c3a1b708-896e-413c-bcb1-394635ca1c99}, !- Source Object
  7,                                      !- Outlet Port
  {b2128111-ce38-45e0-836c-756132abd657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faebcd43-a77d-41ca-ba2a-802c2c19c167}, !- Handle
  {fd762080-6689-47f7-87e1-9fffeb437940}, !- Name
  {b2128111-ce38-45e0-836c-756132abd657}, !- Source Object
  3,                                      !- Outlet Port
  {3675cfa5-4624-4056-a585-0864e5fba3a8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {28100c47-3d2b-406b-ac03-3b43b320391e}, !- Handle
  {9e9d77ba-b43c-4b71-af81-33065ab90303}, !- Name
  {3675cfa5-4624-4056-a585-0864e5fba3a8}, !- Source Object
  15,                                     !- Outlet Port
  {72d0da0b-9546-4004-b435-59b597ed6d40}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9c3d9860-e97e-4f38-bdec-aa46f9f14798}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8ad72d1a-71c5-496f-8263-cbdcb94a05b2}, !- Reference Setpoint Node Name
  {8ad72d1a-71c5-496f-8263-cbdcb94a05b2}, !- Mixed Air Stream Node Name
  {f58f4b2f-0e6e-4a9c-9c04-b01aaa2af2b0}, !- Outdoor Air Stream Node Name
  {33dccef2-7db6-4158-9ba6-7f4f1bde8f9f}, !- Return Air Stream Node Name
  {33bb56d0-1848-40b7-89a2-d8de7bbc2c4c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {bfd9c3ac-6067-44b9-a23c-c03d8eaf5cd7}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {db3ddf02-d5b8-4b2a-a3ba-44504823b9bd}, !- Control Zone or Zone List Name
  {0ada9481-2e8d-47e0-a83b-4f6bf5391c9e}, !- Cooling Control Zone or Zone List Name
  {eea5f961-2542-4a83-8fc6-0df58eafec65}, !- Heating Control Zone or Zone List Name
  {5a805905-0ab0-4a82-95ec-10bbd5dda90c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {db3ddf02-d5b8-4b2a-a3ba-44504823b9bd}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0ada9481-2e8d-47e0-a83b-4f6bf5391c9e}, !- Handle
  {bd77b93b-a218-4253-8216-d93f41516bce}; !- Name

OS:ModelObjectList,
  {eea5f961-2542-4a83-8fc6-0df58eafec65}, !- Handle
  {c8e0c9d0-bc66-4376-87a8-ba403e7524d4}; !- Name

OS:ModelObjectList,
  {5a805905-0ab0-4a82-95ec-10bbd5dda90c}, !- Handle
  {5eb9eeb7-ae84-4802-99a4-85ba9335d031}; !- Name

OS:Schedule:Ruleset,
  {a1607b63-8ca9-45d0-b722-19417e3adb67}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  {9eeb605f-b218-4bac-9d5d-f49ec06d4101}, !- Default Day Schedule Name
  {d4c9045a-1a9f-449f-ba5c-24d5ea4ccddb}, !- Summer Design Day Schedule Name
  {2aaddb39-9c98-4fe6-8fe2-dd8e8d0d6864}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9eeb605f-b218-4bac-9d5d-f49ec06d4101}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Default, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bb31dca-04cd-4a61-b516-2108d6418139}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2aaddb39-9c98-4fe6-8fe2-dd8e8d0d6864}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Winter Design Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24c9122a-3aea-44c1-9908-ed6272459670}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4c9045a-1a9f-449f-ba5c-24d5ea4ccddb}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Summer Design Day, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7299bc1-a60f-4125-9ce8-a1260ab560f7}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Monday Rule, !- Name
  {a1607b63-8ca9-45d0-b722-19417e3adb67}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2a771979-4e2b-4cea-852a-8b2ffcdb4adc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2a771979-4e2b-4cea-852a-8b2ffcdb4adc}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Monday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d8376b06-aed9-4352-b9f6-bdb74415c8ef}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Tuesday Rule, !- Name
  {a1607b63-8ca9-45d0-b722-19417e3adb67}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7907430b-a022-40c8-8776-24b2b1a85318}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7907430b-a022-40c8-8776-24b2b1a85318}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Tuesday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2fa54566-adbe-4008-a5b5-a02935dc69e3}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Wednesday Rule, !- Name
  {a1607b63-8ca9-45d0-b722-19417e3adb67}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0a8096c8-f3e8-4103-872d-b5cd5ff3a45a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0a8096c8-f3e8-4103-872d-b5cd5ff3a45a}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Wednesday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1182b989-51a9-45e6-bb0c-d82c5f20a8fa}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Thursday Rule, !- Name
  {a1607b63-8ca9-45d0-b722-19417e3adb67}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {41a78971-3cc2-4d8a-984e-552de933522a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {41a78971-3cc2-4d8a-984e-552de933522a}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Thursday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {75ae6385-6d9b-43e6-a8b6-5ba8ca475d38}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Friday Rule, !- Name
  {a1607b63-8ca9-45d0-b722-19417e3adb67}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d1ff5f4a-19aa-40dc-a211-be167986953a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d1ff5f4a-19aa-40dc-a211-be167986953a}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Friday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5643a0ed-1f19-45e9-b343-5303bc9b148c}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Saturday Rule, !- Name
  {a1607b63-8ca9-45d0-b722-19417e3adb67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9a39219-526b-4b61-939d-9ba6920cd430}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9a39219-526b-4b61-939d-9ba6920cd430}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Saturday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4248a208-3d99-4149-8cec-4c5aafbddf67}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Sunday Rule, !- Name
  {a1607b63-8ca9-45d0-b722-19417e3adb67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90d59253-1b1f-4e49-9d53-b0129ec1f296}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90d59253-1b1f-4e49-9d53-b0129ec1f296}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. < 2.4m wide-sch-B_FL=Story 4_SCH=A Occ Sch Sunday, !- Name
  {556f1c3a-6aab-4fa8-a2cd-c3aea03b5e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {966ff803-019a-42a6-b6ad-2a19c4cafae6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {705d08b6-aff7-47ed-bafe-62d7b06ba595}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8564a8e5-8dc9-4c6d-bb17-0d26184dfc3d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37b2e743-dac4-4938-8a00-0d46b17f51ee}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {49ad31d3-596d-420f-9c25-91b097ae8c17}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9606f43a-bfc0-44c4-bbd1-134d413af79b}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {08f300b8-9fd7-42f1-9108-819424c2b072}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {47d2531d-fea2-4025-8f21-1054b1d5a2b9}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

