<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Fort McMurray AP AB CAN CWEC2016 WMO#=716890
  2019-03-20
  17:54:40
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.03.20 17:54</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Fort McMurray AP AB CAN CWEC2016 WMO#=716890</b></p>
<p>Simulation Timestamp: <b>2019-03-20
  17:54:40</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-20
    17:54:40</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    24689.77</td>
    <td align="right">      617.24</td>
    <td align="right">      617.24</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    24689.77</td>
    <td align="right">      617.24</td>
    <td align="right">      617.24</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    52119.76</td>
    <td align="right">     1302.99</td>
    <td align="right">     1302.99</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    52119.76</td>
    <td align="right">     1302.99</td>
    <td align="right">     1302.99</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    40000.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    40000.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     9256.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      665.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     6125.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1940.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2936.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       72.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        8.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    69035.63</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      423.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     3260.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11378.79</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    12172.85</td>
    <td align="right">    12516.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80414.42</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     1656.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">     7600.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      150.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">      514.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     6125.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1940.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     2936.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       72.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        8.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    69035.63</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">      423.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     3260.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11378.79</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      153.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       92.08</td>
    <td align="right">      312.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       59.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      304.32</td>
    <td align="right">      312.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.01</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      153.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       92.08</td>
    <td align="right">      312.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       59.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      304.32</td>
    <td align="right">      312.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.01</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   12172.849</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   12172.849</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   12172.849</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   12172.849</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">       14.66</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">     6161.50</td>
    <td align="right">       99.76</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">     6176.16</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    80414.42</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    80414.42</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    80414.42</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       30.33</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2931.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-20
    17:54:40</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.03.20 17:54</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Fort McMurray AP AB CAN CWEC2016 WMO#=716890</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       56.65</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -111.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      369.10</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6080.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     4560.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1140.00</td>
    <td align="right">      285.00</td>
    <td align="right">      285.00</td>
    <td align="right">      285.00</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6080.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1520.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     4560.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1140.00</td>
    <td align="right">      285.00</td>
    <td align="right">      285.00</td>
    <td align="right">      285.00</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    10000.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">      500.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        5.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       10.00</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">     2500.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       10.00</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.4999</td>
    <td align="right">        5.00</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.2999</td>
    <td align="right">        5.00</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     26.1998</td>
    <td align="right">        7.50</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1999</td>
    <td align="right">       19.98</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">     2500.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     14.8999</td>
    <td align="right">       24.97</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     11.8799</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      8.7999</td>
    <td align="right">        5.00</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     15.5999</td>
    <td align="right">        5.00</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.6999</td>
    <td align="right">        8.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     15.0999</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      9.3999</td>
    <td align="right">       24.97</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">     2500.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.2999</td>
    <td align="right">       24.97</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     11.2999</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     14.9999</td>
    <td align="right">        8.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">      2.7000</td>
    <td align="right">     1032.26</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">     1875.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7125.00</td>
    <td align="right">        1.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">       95.00</td>
    <td align="right">     10.3999</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">     2500.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.3999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    40000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   152000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4560.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     10.3991</td>
    <td align="right">        9.58</td>
    <td align="right">      3.0703</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    40000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   152000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4560.00</td>
    <td align="right">     1520.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">     10.3991</td>
    <td align="right">        9.58</td>
    <td align="right">      3.0703</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-20
    17:54:40</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">10-JUL-15:20</td>
    <td align="right">25-JAN-09:20</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">10-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  4105338.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   445157.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   365893.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   109217.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   177860.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     8349.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">     4832.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">    31691.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">   112989.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1143004.26</td>
    <td align="right">  4218327.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   385008.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    68618.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   365893.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   109217.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   177860.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     8349.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">     4832.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">    31691.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   112989.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-20
    17:54:40</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    10033.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2106.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    19399.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6145.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     9299.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      230.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       27.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">     1341.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     3534.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    38551.41</td>
    <td align="right">    13568.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      250.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       52.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      484.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      153.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        5.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       33.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       88.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      963.79</td>
    <td align="right">      339.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      250.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       52.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      484.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      153.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        5.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       33.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       88.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      963.79</td>
    <td align="right">      339.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-20
    17:54:40</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">        3.24</td>
    <td align="right">    0.441390</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.971079</td>
    <td align="right">    0.000518</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000493</td>
    <td align="right">    0.971079</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">        6.03</td>
    <td align="right">    0.315842</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.81</td>
    <td align="right">    0.000724</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001106</td>
    <td align="right">        2.04</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">        3.26</td>
    <td align="right">    0.584641</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.977523</td>
    <td align="right">    0.000391</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000155</td>
    <td align="right">    0.977523</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">        3.52</td>
    <td align="right">    0.406207</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000563</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000289</td>
    <td align="right">        1.06</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">        3.51</td>
    <td align="right">    0.407069</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.05</td>
    <td align="right">    0.000562</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000594</td>
    <td align="right">        1.08</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    32999.79</td>
    <td align="right">    0.000493</td>
    <td align="right">      736.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">    74063.74</td>
    <td align="right">    0.001106</td>
    <td align="right">     1692.36</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">    10398.28</td>
    <td align="right">    0.000155</td>
    <td align="right">      187.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    19324.05</td>
    <td align="right">    0.000289</td>
    <td align="right">      379.46</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    39777.66</td>
    <td align="right">    0.000594</td>
    <td align="right">      912.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    55812.58</td>
    <td align="right">    0.000834</td>
    <td align="right">      681.08</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">    71266.22</td>
    <td align="right">    0.001064</td>
    <td align="right">      976.16</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    60119.43</td>
    <td align="right">    0.000898</td>
    <td align="right">      733.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">    32974.69</td>
    <td align="right">    0.000493</td>
    <td align="right">      506.78</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">    0.000331</td>
    <td align="right">      672.03</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">    0.000770</td>
    <td align="right">     1572.84</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">    0.000110</td>
    <td align="right">      142.26</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">    0.000069</td>
    <td align="right">       89.03</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">    0.000931</td>
    <td align="right">     1469.07</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">    0.000350</td>
    <td align="right">      709.43</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">    0.000011</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">    0.000118</td>
    <td align="right">      238.84</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">    0.000413</td>
    <td align="right">      838.49</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.000455</td>
    <td align="right">      924.66</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000881</td>
    <td align="right">     1390.71</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000987</td>
    <td align="right">     2013.77</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000575</td>
    <td align="right">     1172.36</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">        6.41</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">        2.47</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">        5.22</td>
    <td align="right">        5.22</td>
    <td align="right">        5.22</td>
    <td align="right">        5.22</td>
    <td align="right">        5.22</td>
    <td align="right">        5.22</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">        7.80</td>
    <td align="right">        7.80</td>
    <td align="right">        7.80</td>
    <td align="right">        7.80</td>
    <td align="right">        7.80</td>
    <td align="right">        7.80</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">        4.69</td>
    <td align="right">        4.69</td>
    <td align="right">        4.69</td>
    <td align="right">        4.69</td>
    <td align="right">        4.69</td>
    <td align="right">        4.69</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">        4.12</td>
    <td align="right">        4.12</td>
    <td align="right">        4.12</td>
    <td align="right">        4.12</td>
    <td align="right">        4.12</td>
    <td align="right">        4.12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">        5.07</td>
    <td align="right">        5.07</td>
    <td align="right">        5.07</td>
    <td align="right">        5.07</td>
    <td align="right">        5.07</td>
    <td align="right">        5.07</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">        6.45</td>
    <td align="right">        6.45</td>
    <td align="right">        6.45</td>
    <td align="right">        6.45</td>
    <td align="right">        6.45</td>
    <td align="right">        6.45</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">        6.41</td>
    <td align="right">        6.41</td>
    <td align="right">        6.41</td>
    <td align="right">        6.41</td>
    <td align="right">        6.41</td>
    <td align="right">        6.41</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.41</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">        5.56</td>
    <td align="right">        5.56</td>
    <td align="right">        5.56</td>
    <td align="right">        5.56</td>
    <td align="right">        5.56</td>
    <td align="right">        5.56</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">        2.47</td>
    <td align="right">        2.47</td>
    <td align="right">        2.47</td>
    <td align="right">        2.47</td>
    <td align="right">        2.47</td>
    <td align="right">        2.47</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.47</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.977523</td>
    <td align="right">    0.977523</td>
    <td align="right">        3.26</td>
    <td align="right">        2.20</td>
    <td align="right">        3.26</td>
    <td align="right">        3.26</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.674286</td>
    <td align="right">        3.26</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">        2.03</td>
    <td align="right">        2.03</td>
    <td align="right">        6.75</td>
    <td align="right">        2.03</td>
    <td align="right">        6.75</td>
    <td align="right">        6.75</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.300000</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        3.51</td>
    <td align="right">        1.41</td>
    <td align="right">        3.51</td>
    <td align="right">        3.51</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.401641</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">        6.03</td>
    <td align="right">        2.04</td>
    <td align="right">        6.03</td>
    <td align="right">        6.03</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.337495</td>
    <td align="right">        6.03</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">        5.22</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">        7.80</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">        7.72</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">        4.69</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">        2.79</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">        4.12</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">        5.07</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">        6.45</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        6.41</td>
    <td align="right">    0.714375</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        5.56</td>
    <td align="right">    0.581025</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        2.47</td>
    <td align="right">    0.762000</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">        3.26</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">        6.75</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">        3.51</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">        6.03</td>
    <td align="right">    0.762000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C ERV</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C ERV</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C ERV</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D ERV</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C ERV</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C ERV</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E ERV</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT ERV</td>
    <td align="right">        2.20</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 448KBTU/HR 8.21EER</td>
    <td align="right">        7.72</td>
    <td align="right">   140967.82</td>
    <td align="right">    0.800090</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 448KBTU/HR 8.21EER</td>
    <td align="right">        7.72</td>
    <td align="right">   140967.82</td>
    <td align="right">    0.800090</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 448KBTU/HR 8.21EER</td>
    <td align="right">        7.72</td>
    <td align="right">   140967.82</td>
    <td align="right">    0.800090</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 322KBTU/HR 8.21EER</td>
    <td align="right">        5.22</td>
    <td align="right">   100862.38</td>
    <td align="right">    0.785955</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 441KBTU/HR 8.21EER</td>
    <td align="right">        7.80</td>
    <td align="right">   136434.74</td>
    <td align="right">    0.800034</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 496KBTU/HR 8.21EER</td>
    <td align="right">        7.72</td>
    <td align="right">   155140.34</td>
    <td align="right">    0.770662</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 270KBTU/HR 8.21EER</td>
    <td align="right">        4.69</td>
    <td align="right">    84961.24</td>
    <td align="right">    0.800701</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 168KBTU/HR 9.7EER</td>
    <td align="right">        2.79</td>
    <td align="right">    52762.50</td>
    <td align="right">    0.794681</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 233KBTU/HR 9.7EER</td>
    <td align="right">        4.12</td>
    <td align="right">    68260.22</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 286KBTU/HR 8.21EER</td>
    <td align="right">        5.07</td>
    <td align="right">    83876.41</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 364KBTU/HR 8.21EER</td>
    <td align="right">        6.45</td>
    <td align="right">   109160.84</td>
    <td align="right">    0.800555</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 362KBTU/HR 8.21EER</td>
    <td align="right">        6.41</td>
    <td align="right">   106083.11</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 147KBTU/HR 9.7EER</td>
    <td align="right">        2.38</td>
    <td align="right">    46013.86</td>
    <td align="right">    0.785955</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 314KBTU/HR 8.21EER</td>
    <td align="right">        5.56</td>
    <td align="right">    92010.23</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 140KBTU/HR 9.7EER</td>
    <td align="right">        2.47</td>
    <td align="right">    40941.58</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">   707674.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">   707674.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">   707674.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">   478772.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">   399119.49</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">   707674.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">   223758.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">   162202.39</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">   167914.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">   223298.15</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">   243941.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">   205787.15</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">   218417.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">   175393.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">   111513.41</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">        6.41</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">        2.47</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN</td>
    <td align="right">        3.26</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">        3.26</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 1</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 2</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 2</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">SYS6 RETURN FAN 3</td>
    <td align="right">        6.03</td>
  </tr>
  <tr>
    <td align="right">SYS6 SUPPLY FAN 3</td>
    <td align="right">        6.03</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">    60774.77</td>
    <td align="right">    0.002413</td>
    <td align="right">        3.26</td>
    <td align="right">       26.13</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008879</td>
    <td align="right">    0.008768</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">   120587.57</td>
    <td align="right">    0.004788</td>
    <td align="right">        6.75</td>
    <td align="right">       24.73</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.009036</td>
    <td align="right">    0.008768</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">    62521.04</td>
    <td align="right">    0.002482</td>
    <td align="right">        3.51</td>
    <td align="right">       25.27</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008862</td>
    <td align="right">    0.008768</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">   107712.86</td>
    <td align="right">    0.004277</td>
    <td align="right">        6.03</td>
    <td align="right">       24.59</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.009071</td>
    <td align="right">    0.008768</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.002413</td>
    <td align="right">    0.000197</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000834</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 5</td>
    <td align="right">    0.004788</td>
    <td align="right">    0.000099</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 4</td>
    <td align="right">    0.001064</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 9</td>
    <td align="right">    0.002482</td>
    <td align="right">    0.000192</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 8</td>
    <td align="right">    0.000898</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 12</td>
    <td align="right">    0.004277</td>
    <td align="right">    0.000111</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 11</td>
    <td align="right">    0.000493</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.013960</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.017549</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.011925</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000913</td>
    <td align="right">    0.109615</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.013960</td>
    <td align="right">     3586.60</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">    0.017549</td>
    <td align="right">     4367.19</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000913</td>
    <td align="right">      396.01</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 103TONS 0.8KW/TON</td>
    <td align="right">    0.013960</td>
    <td align="right">   351590.38</td>
    <td align="right">   360700.76</td>
    <td align="right">    0.017549</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">    0.013960</td>
    <td align="right">   351590.38</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.017549</td>
    <td align="right">       18.15</td>
    <td align="right">    15355.32</td>
    <td align="right">        1.82</td>
    <td align="right">     1535.53</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.011925</td>
    <td align="right">     3063.74</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 2735KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">   801515.92</td>
    <td align="right">   801515.92</td>
    <td align="right">    0.011925</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">   801515.92</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.011925</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">913GAL NATURALGAS WATER HEATER - 616KBTU/HR 0.805 THERM EFF</td>
    <td align="right">    0.000913</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-20
    17:54:40</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SURFACE 32_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SURFACE 120_SKYLIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SURFACE 74_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SURFACE 38_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SURFACE 92_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SURFACE 96_SKYLIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SURFACE 80_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SURFACE 44_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SURFACE 50_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SURFACE 68_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SURFACE 62_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SURFACE 98_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">SURFACE 102_SKYLIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SURFACE 110_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">SURFACE 114_SKYLIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SURFACE 104_FIXEDWINDOW |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">SURFACE 108_SKYLIGHT |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-20
    17:54:40</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-20
    17:54:40</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.9</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-12.27</td>
    <td align="right">-13.66</td>
    <td align="right">-11.19</td>
    <td align="right">-7.33</td>
    <td align="right">2.77</td>
    <td align="right">10.57</td>
    <td align="right">15.83</td>
    <td align="right">17.43</td>
    <td align="right">14.70</td>
    <td align="right">8.65</td>
    <td align="right">0.56</td>
    <td align="right">-6.95</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Fort McMurray AP AB CAN CWEC2016 WMO#=716890</td>
    <td align="right">56.65</td>
    <td align="right">-111.22</td>
    <td align="right">-7.00</td>
    <td align="right">369.10</td>
    <td align="right">96969</td>
    <td align="right">1.1525</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20</td>
    <td align="right">137</td>
    <td align="right">17</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">10.85</td>
    <td align="right">50.00</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">11.40</td>
    <td align="right">50.00</td>
    <td align="right">50.00</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">9500.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2500.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">125.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.85</td>
    <td align="right">50.00</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">89.15</td>
    <td align="right">50.00</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">7.60</td>
    <td align="right">89.15</td>
    <td align="right">50.00</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">50.00</td>
    <td align="right">10.85</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">50.00</td>
    <td align="right">50.00</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">9500.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2500.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">3.80</td>
    <td align="right">50.00</td>
    <td align="right">89.15</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.40</td>
    <td align="right">10.85</td>
    <td align="right">50.00</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">188.75</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.60</td>
    <td align="right">50.00</td>
    <td align="right">10.85</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">3.80</td>
    <td align="right">89.15</td>
    <td align="right">50.00</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">50.00</td>
    <td align="right">89.15</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">50.00</td>
    <td align="right">10.85</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">7.60</td>
    <td align="right">50.00</td>
    <td align="right">89.15</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">7.60</td>
    <td align="right">50.00</td>
    <td align="right">50.00</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">9500.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2500.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.60</td>
    <td align="right">10.85</td>
    <td align="right">50.00</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">95.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">11.40</td>
    <td align="right">50.00</td>
    <td align="right">89.15</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">188.75</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.40</td>
    <td align="right">50.00</td>
    <td align="right">10.85</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">25.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">188.75</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">0.0</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">11.40</td>
    <td align="right">89.15</td>
    <td align="right">50.00</td>
    <td align="right">13.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">75.00</td>
    <td align="right">100.00</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">11.40</td>
    <td align="right">15.20</td>
    <td align="right">3.80</td>
    <td align="right">7125.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1875.00</td>
    <td align="right">380.00</td>
    <td align="right">285.00</td>
    <td align="right">188.75</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">3.80</td>
    <td align="right">50.00</td>
    <td align="right">50.00</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">25.00</td>
    <td align="right">75.00</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">9500.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2500.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">187.5</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">2500.00</td>
    <td align="right">250.0</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">8.500</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">12.300</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">250.1</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">26.200</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">7.200</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.200</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">2500.00</td>
    <td align="right">100.1</td>
    <td align="right">24.974</td>
    <td align="right">4.004E-002</td>
    <td align="right">14.900</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">1875.00</td>
    <td align="right">250.1</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">11.880</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.880</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">8.800</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">15.600</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">1875.00</td>
    <td align="right">234.3</td>
    <td align="right">8.002</td>
    <td align="right">0.125</td>
    <td align="right">10.700</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">62.6</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">15.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A</td>
    <td align="right">1875.00</td>
    <td align="right">75.1</td>
    <td align="right">24.974</td>
    <td align="right">4.004E-002</td>
    <td align="right">9.400</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">2500.00</td>
    <td align="right">100.1</td>
    <td align="right">24.974</td>
    <td align="right">4.004E-002</td>
    <td align="right">10.300</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">11.300</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">234.3</td>
    <td align="right">8.002</td>
    <td align="right">0.125</td>
    <td align="right">15.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">1875.00</td>
    <td align="right">1.8</td>
    <td align="right">1032.256</td>
    <td align="right">9.688E-004</td>
    <td align="right">2.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">1875.00</td>
    <td align="right">62.6</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">10.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">8.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.400</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H PARKING GARAGE WHOLEBUILDING PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">1875.00</td>
    <td align="right">1.8</td>
    <td align="right">1.8</td>
    <td align="right">9.688E-004</td>
    <td align="right">1032.256</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH PENITENTIARY WHOLEBUILDING PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">1875.00</td>
    <td align="right">62.6</td>
    <td align="right">62.6</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">56</td>
    <td align="right">56</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C PERFORMING ARTS THEATRE WHOLEBUILDING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">234.3</td>
    <td align="right">234.3</td>
    <td align="right">0.125</td>
    <td align="right">8.002</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">211</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H POLICE STATION WHOLEBUILDING PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">2500.00</td>
    <td align="right">100.1</td>
    <td align="right">100.1</td>
    <td align="right">4.004E-002</td>
    <td align="right">24.974</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">90</td>
    <td align="right">90</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A POST OFFICE WHOLEBUILDING PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A</td>
    <td align="right">1875.00</td>
    <td align="right">75.1</td>
    <td align="right">75.1</td>
    <td align="right">4.004E-002</td>
    <td align="right">24.974</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">68</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I RELIGIOUS WHOLEBUILDING PEOPLE</td>
    <td align="right">NECB-I-OCCUPANCY</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">375.0</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">300</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C RETAIL WHOLEBUILDING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">62.6</td>
    <td align="right">62.6</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">56</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D SCHOOL/UNIVERSITY WHOLEBUILDING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">1875.00</td>
    <td align="right">234.3</td>
    <td align="right">234.3</td>
    <td align="right">0.125</td>
    <td align="right">8.002</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">211</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C SPACE FUNCTION ATRIUM - H < 13M PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">187.5</td>
    <td align="right">187.5</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">169</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C SPACE FUNCTION ATRIUM - H > 13M PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">2500.00</td>
    <td align="right">250.0</td>
    <td align="right">250.0</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">225</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C SPACE FUNCTION AUDIENCE - AUDITORIUM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">375.0</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">337</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C SPACE FUNCTION AUDIENCE - MOTION PICTURE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">375.0</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">337</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C SPACE FUNCTION AUDIENCE - PERFORMANCE ARTS PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">250.1</td>
    <td align="right">250.1</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">225</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E SPACE FUNCTION AUTOMOTIVE - REPAIR PEOPLE</td>
    <td align="right">NECB-E-OCCUPANCY</td>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">93.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">84</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A SPACE FUNCTION BANK - BANKING AND OFFICES PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">2500.00</td>
    <td align="right">100.1</td>
    <td align="right">100.1</td>
    <td align="right">4.004E-002</td>
    <td align="right">24.974</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">90</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">1875.00</td>
    <td align="right">250.1</td>
    <td align="right">250.1</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">225</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C SPACE FUNCTION CONF./MEET./MULTI-PURPOSE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">375.0</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">337</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C SPACE FUNCTION CONVENTION CENTRE - AUDIENCE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">375.0</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">337</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C SPACE FUNCTION CONVENTION CENTRE - EXHIBIT PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">375.0</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">337</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C SPACE FUNCTION CORR. < 2.4M WIDE-SCH-C PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">25.0</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">23</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H PARKING GARAGE WHOLEBUILDING LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">1875.00</td>
    <td align="right">1.8</td>
    <td align="right">5062.458</td>
    <td align="right">2.700</td>
    <td align="right">2787.068</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4556.212</td>
    <td align="right">4556.212</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH PENITENTIARY WHOLEBUILDING LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">1875.00</td>
    <td align="right">62.6</td>
    <td align="right">19499.838</td>
    <td align="right">10.400</td>
    <td align="right">311.672</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">17549.854</td>
    <td align="right">17549.854</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C PERFORMING ARTS THEATRE WHOLEBUILDING LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">234.3</td>
    <td align="right">28124.766</td>
    <td align="right">15.000</td>
    <td align="right">120.029</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1406.238</td>
    <td align="right">25312.289</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H POLICE STATION WHOLEBUILDING LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">2500.00</td>
    <td align="right">100.1</td>
    <td align="right">25749.786</td>
    <td align="right">10.300</td>
    <td align="right">257.229</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">23174.807</td>
    <td align="right">23174.807</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A POST OFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A</td>
    <td align="right">1875.00</td>
    <td align="right">75.1</td>
    <td align="right">17624.853</td>
    <td align="right">9.400</td>
    <td align="right">234.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">881.243</td>
    <td align="right">15862.368</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I RELIGIOUS WHOLEBUILDING LIGHTS</td>
    <td align="right">NECB-I-LIGHTING</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">21187.324</td>
    <td align="right">11.300</td>
    <td align="right">56.501</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1059.366</td>
    <td align="right">19068.591</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C RETAIL WHOLEBUILDING LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">62.6</td>
    <td align="right">28312.264</td>
    <td align="right">15.100</td>
    <td align="right">452.524</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1415.613</td>
    <td align="right">25481.038</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D SCHOOL/UNIVERSITY WHOLEBUILDING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">1875.00</td>
    <td align="right">234.3</td>
    <td align="right">20062.333</td>
    <td align="right">10.700</td>
    <td align="right">85.621</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1003.117</td>
    <td align="right">18056.100</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C SPACE FUNCTION AUDIENCE - AUDITORIUM LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">15937.367</td>
    <td align="right">8.500</td>
    <td align="right">42.501</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">796.868</td>
    <td align="right">14343.631</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C SPACE FUNCTION AUDIENCE - MOTION PICTURE LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">23062.308</td>
    <td align="right">12.300</td>
    <td align="right">61.502</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1153.115</td>
    <td align="right">20756.077</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C SPACE FUNCTION AUDIENCE - PERFORMANCE ARTS LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">250.1</td>
    <td align="right">49124.591</td>
    <td align="right">26.200</td>
    <td align="right">196.452</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">2456.230</td>
    <td align="right">44212.132</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E SPACE FUNCTION AUTOMOTIVE - REPAIR LIGHTS</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">13499.888</td>
    <td align="right">7.200</td>
    <td align="right">143.849</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">674.994</td>
    <td align="right">12149.899</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A SPACE FUNCTION BANK - BANKING AND OFFICES LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">2500.00</td>
    <td align="right">100.1</td>
    <td align="right">37249.690</td>
    <td align="right">14.900</td>
    <td align="right">372.109</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1862.484</td>
    <td align="right">33524.721</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">1875.00</td>
    <td align="right">250.1</td>
    <td align="right">22443.563</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1122.178</td>
    <td align="right">20199.207</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C SPACE FUNCTION CONF./MEET./MULTI-PURPOSE LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">22274.815</td>
    <td align="right">11.880</td>
    <td align="right">59.401</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1113.741</td>
    <td align="right">20047.333</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C SPACE FUNCTION CONVENTION CENTRE - AUDIENCE LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">16499.863</td>
    <td align="right">8.800</td>
    <td align="right">44.001</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">824.993</td>
    <td align="right">14849.876</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C SPACE FUNCTION CONVENTION CENTRE - EXHIBIT LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">29249.757</td>
    <td align="right">15.600</td>
    <td align="right">78.002</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1462.488</td>
    <td align="right">26324.781</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C SPACE FUNCTION CORR. < 2.4M WIDE-SCH-C LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">20999.825</td>
    <td align="right">8.400</td>
    <td align="right">839.117</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1049.991</td>
    <td align="right">18899.843</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH PENITENTIARY WHOLEBUILDING ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">1875.00</td>
    <td align="right">62.6</td>
    <td align="right">4687.461</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">4218.715</td>
    <td align="right">4218.715</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C PERFORMING ARTS THEATRE WHOLEBUILDING ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">234.3</td>
    <td align="right">1874.984</td>
    <td align="right">1.000</td>
    <td align="right">8.002</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">93.749</td>
    <td align="right">1687.486</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H POLICE STATION WHOLEBUILDING ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">2500.00</td>
    <td align="right">100.1</td>
    <td align="right">18749.844</td>
    <td align="right">7.500</td>
    <td align="right">187.303</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">16874.860</td>
    <td align="right">16874.860</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A POST OFFICE WHOLEBUILDING ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A</td>
    <td align="right">1875.00</td>
    <td align="right">75.1</td>
    <td align="right">14062.383</td>
    <td align="right">7.500</td>
    <td align="right">187.303</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2812.477</td>
    <td align="right">12656.145</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I RELIGIOUS WHOLEBUILDING ELEC EQUIP</td>
    <td align="right">NECB-I-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">1874.984</td>
    <td align="right">1.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">187.498</td>
    <td align="right">1499.988</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C RETAIL WHOLEBUILDING ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">62.6</td>
    <td align="right">4687.461</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">234.373</td>
    <td align="right">4218.715</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D SCHOOL/UNIVERSITY WHOLEBUILDING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">1875.00</td>
    <td align="right">234.3</td>
    <td align="right">9374.922</td>
    <td align="right">5.000</td>
    <td align="right">40.010</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">468.746</td>
    <td align="right">8437.430</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C SPACE FUNCTION ATRIUM - H < 13M ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">187.5</td>
    <td align="right">4687.461</td>
    <td align="right">2.500</td>
    <td align="right">25.001</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">234.373</td>
    <td align="right">4218.715</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C SPACE FUNCTION ATRIUM - H > 13M ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">2500.00</td>
    <td align="right">250.0</td>
    <td align="right">6249.948</td>
    <td align="right">2.500</td>
    <td align="right">25.001</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">312.497</td>
    <td align="right">5624.953</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C SPACE FUNCTION AUDIENCE - AUDITORIUM ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">4687.461</td>
    <td align="right">2.500</td>
    <td align="right">12.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">234.373</td>
    <td align="right">4218.715</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C SPACE FUNCTION AUDIENCE - MOTION PICTURE ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">4687.461</td>
    <td align="right">2.500</td>
    <td align="right">12.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">234.373</td>
    <td align="right">4218.715</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C SPACE FUNCTION AUDIENCE - PERFORMANCE ARTS ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">250.1</td>
    <td align="right">4687.461</td>
    <td align="right">2.500</td>
    <td align="right">18.745</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">234.373</td>
    <td align="right">4218.715</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E SPACE FUNCTION AUTOMOTIVE - REPAIR ELEC EQUIP</td>
    <td align="right">NECB-E-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">1875.00</td>
    <td align="right">93.8</td>
    <td align="right">9374.922</td>
    <td align="right">5.000</td>
    <td align="right">99.895</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">468.746</td>
    <td align="right">8437.430</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A SPACE FUNCTION BANK - BANKING AND OFFICES ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">2500.00</td>
    <td align="right">100.1</td>
    <td align="right">12499.896</td>
    <td align="right">5.000</td>
    <td align="right">124.869</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2499.979</td>
    <td align="right">11249.906</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">1875.00</td>
    <td align="right">250.1</td>
    <td align="right">9374.922</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">468.746</td>
    <td align="right">8437.430</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C SPACE FUNCTION CONF./MEET./MULTI-PURPOSE ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">1874.984</td>
    <td align="right">1.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">93.749</td>
    <td align="right">1687.486</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C SPACE FUNCTION CONVENTION CENTRE - AUDIENCE ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">4687.461</td>
    <td align="right">2.500</td>
    <td align="right">12.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">234.373</td>
    <td align="right">4218.715</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C SPACE FUNCTION CONVENTION CENTRE - EXHIBIT ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">4687.461</td>
    <td align="right">2.500</td>
    <td align="right">12.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">234.373</td>
    <td align="right">4218.715</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">913GAL NATURALGAS WATER HEATER - 616KBTU/HR 0.805 THERM EFF</td>
    <td align="right">3.4546</td>
    <td align="right">180504.8</td>
    <td align="right">0.204</td>
    <td align="right">0.2770</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATRIUM - H < 13M-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">187.5</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ATRIUM - H > 13M-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">2500.00</td>
    <td align="right">250.0</td>
    <td align="right">0.625</td>
    <td align="right">2.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.237</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AUDIENCE - PERFORMANCE ARTS-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">250.1</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CLASSROOM/LECTURE/TRAINING-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">1875.00</td>
    <td align="right">250.1</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CONF./MEET./MULTI-PURPOSE-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">0.564</td>
    <td align="right">3.007E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.285</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CONVENTION CENTRE - AUDIENCE-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CONVENTION CENTRE - EXHIBIT-SPACE FUNCTION INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">WHOLEBUILDING-RETAIL INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">62.6</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">WHOLEBUILDING-POST OFFICE INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A</td>
    <td align="right">1875.00</td>
    <td align="right">75.1</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">WHOLEBUILDING-RELIGIOUS INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">1875.00</td>
    <td align="right">375.0</td>
    <td align="right">9.500E-002</td>
    <td align="right">5.067E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.800E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">WHOLEBUILDING-PERFORMING ARTS THEATRE INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">1875.00</td>
    <td align="right">234.3</td>
    <td align="right">0.564</td>
    <td align="right">3.007E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.285</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">WHOLEBUILDING-PARKING GARAGE INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">1875.00</td>
    <td align="right">1.8</td>
    <td align="right">0.564</td>
    <td align="right">3.007E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.285</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">WHOLEBUILDING-PENITENTIARY INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">1875.00</td>
    <td align="right">62.6</td>
    <td align="right">0.564</td>
    <td align="right">3.007E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.285</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C SPACE FUNCTION CORR. < 2.4M WIDE-SCH-C INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">2500.00</td>
    <td align="right">25.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">38069.31194</td>
    <td align="right">41876.24313</td>
    <td align="right">2.94266</td>
    <td align="right">3.23693</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">26.33733</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">187.49386</td>
    <td align="right">0.57150</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 2_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">17064.65681</td>
    <td align="right">22184.05386</td>
    <td align="right">0.66128</td>
    <td align="right">0.85966</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">187.49386</td>
    <td align="right">0.57150</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">70938.88668</td>
    <td align="right">78032.77535</td>
    <td align="right">5.48319</td>
    <td align="right">6.03151</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">28.69333</td>
    <td align="right">8.76969E-003</td>
    <td align="right">2500.00000</td>
    <td align="right">249.99182</td>
    <td align="right">0.76200</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">39672.73309</td>
    <td align="right">51574.55302</td>
    <td align="right">1.56585</td>
    <td align="right">2.03560</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">2500.00000</td>
    <td align="right">249.99182</td>
    <td align="right">0.76200</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">34209.82429</td>
    <td align="right">37630.80672</td>
    <td align="right">2.64485</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">27.16400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">374.98773</td>
    <td align="right">7.71525</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">374.98773</td>
    <td align="right">7.71525</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">41629.20919</td>
    <td align="right">45792.13011</td>
    <td align="right">3.21842</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">27.16400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">374.98773</td>
    <td align="right">7.71525</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">374.98773</td>
    <td align="right">7.71525</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">66826.79898</td>
    <td align="right">73509.47887</td>
    <td align="right">5.16575</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">27.16400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">250.05909</td>
    <td align="right">7.71525</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">5651.96148</td>
    <td align="right">7347.54993</td>
    <td align="right">0.21504</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">250.05909</td>
    <td align="right">7.71525</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Cooling</td>
    <td align="right">25150.06776</td>
    <td align="right">27665.07454</td>
    <td align="right">1.94385</td>
    <td align="right">2.38125</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">28.15600</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">93.84784</td>
    <td align="right">2.38125</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.38125</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">93.84784</td>
    <td align="right">2.38125</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">Cooling</td>
    <td align="right">38325.93972</td>
    <td align="right">42158.53369</td>
    <td align="right">2.96219</td>
    <td align="right">3.25841</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">27.16400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">2500.00000</td>
    <td align="right">100.10437</td>
    <td align="right">2.19710</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.19710</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">2500.00000</td>
    <td align="right">100.10437</td>
    <td align="right">2.19710</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Cooling</td>
    <td align="right">41013.12365</td>
    <td align="right">45114.43602</td>
    <td align="right">3.17044</td>
    <td align="right">5.21970</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">28.15600</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">250.05909</td>
    <td align="right">5.21970</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Heating</td>
    <td align="right">3533.18895</td>
    <td align="right">4593.14564</td>
    <td align="right">0.13763</td>
    <td align="right">5.21970</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">250.05909</td>
    <td align="right">5.21970</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">91749.46803</td>
    <td align="right">100924.41483</td>
    <td align="right">7.09287</td>
    <td align="right">7.80215</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">27.66000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">374.98773</td>
    <td align="right">2.95275</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">47937.30065</td>
    <td align="right">62318.49085</td>
    <td align="right">1.78771</td>
    <td align="right">2.95275</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">374.98773</td>
    <td align="right">2.95275</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">53824.07624</td>
    <td align="right">59206.48386</td>
    <td align="right">4.16070</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">28.90000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">374.98773</td>
    <td align="right">7.71525</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">18002.92876</td>
    <td align="right">23403.80738</td>
    <td align="right">0.69945</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">374.98773</td>
    <td align="right">7.71525</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">55107.62692</td>
    <td align="right">60618.38961</td>
    <td align="right">4.26038</td>
    <td align="right">4.68642</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">27.16400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">374.98773</td>
    <td align="right">1.61925</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">583.78468</td>
    <td align="right">758.92008</td>
    <td align="right">2.34535E-002</td>
    <td align="right">1.61925</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">374.98773</td>
    <td align="right">1.61925</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Cooling</td>
    <td align="right">32796.90007</td>
    <td align="right">36076.59008</td>
    <td align="right">2.53528</td>
    <td align="right">2.78881</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">28.15600</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">234.31687</td>
    <td align="right">1.40018</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.40018</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">234.31687</td>
    <td align="right">1.40018</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">41372.42448</td>
    <td align="right">45509.66693</td>
    <td align="right">3.19754</td>
    <td align="right">3.51729</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">28.79667</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">62.56523</td>
    <td align="right">0.79058</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">6057.88601</td>
    <td align="right">7875.25181</td>
    <td align="right">0.23232</td>
    <td align="right">0.79058</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">62.56523</td>
    <td align="right">0.79058</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A</td>
    <td align="right">Cooling</td>
    <td align="right">41283.53261</td>
    <td align="right">45411.88587</td>
    <td align="right">3.19077</td>
    <td align="right">3.50985</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">27.16400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">75.07828</td>
    <td align="right">1.40970</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=A</td>
    <td align="right">Heating</td>
    <td align="right">21289.12238</td>
    <td align="right">27675.85909</td>
    <td align="right">0.83240</td>
    <td align="right">1.40970</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">75.07828</td>
    <td align="right">1.40970</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Cooling</td>
    <td align="right">48502.38135</td>
    <td align="right">53352.61949</td>
    <td align="right">3.74873</td>
    <td align="right">4.12360</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">26.33733</td>
    <td align="right">8.76969E-003</td>
    <td align="right">2500.00000</td>
    <td align="right">100.10437</td>
    <td align="right">1.00330</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.00330</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">2500.00000</td>
    <td align="right">100.10437</td>
    <td align="right">1.00330</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Cooling</td>
    <td align="right">59591.75650</td>
    <td align="right">65550.93215</td>
    <td align="right">4.60634</td>
    <td align="right">5.06697</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">22.70000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">374.98773</td>
    <td align="right">1.45733</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Heating</td>
    <td align="right">23429.34253</td>
    <td align="right">30458.14529</td>
    <td align="right">0.91895</td>
    <td align="right">1.45733</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">374.98773</td>
    <td align="right">1.45733</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">75847.66878</td>
    <td align="right">83432.43566</td>
    <td align="right">5.86284</td>
    <td align="right">6.44913</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">28.79667</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">234.31687</td>
    <td align="right">1.12395</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">45366.26873</td>
    <td align="right">58976.14935</td>
    <td align="right">1.69095</td>
    <td align="right">2.19824</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">234.31687</td>
    <td align="right">1.12395</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Cooling</td>
    <td align="right">65383.46913</td>
    <td align="right">71921.81605</td>
    <td align="right">5.05303</td>
    <td align="right">5.55834</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.59000</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">1.81641</td>
    <td align="right">0.58103</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Heating</td>
    <td align="right">50811.58339</td>
    <td align="right">66055.05841</td>
    <td align="right">2.02616</td>
    <td align="right">2.63401</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">1.81641</td>
    <td align="right">0.58103</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Cooling</td>
    <td align="right">75378.89246</td>
    <td align="right">82916.78170</td>
    <td align="right">5.82589</td>
    <td align="right">6.40848</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">24.80800</td>
    <td align="right">8.76969E-003</td>
    <td align="right">1875.00000</td>
    <td align="right">62.56523</td>
    <td align="right">0.71438</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Heating</td>
    <td align="right">29590.64162</td>
    <td align="right">38467.83410</td>
    <td align="right">1.16784</td>
    <td align="right">1.51819</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">1875.00000</td>
    <td align="right">62.56523</td>
    <td align="right">0.71438</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">31553.58618</td>
    <td align="right">34708.94480</td>
    <td align="right">2.24844</td>
    <td align="right">2.47328</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.72400</td>
    <td align="right">8.76969E-003</td>
    <td align="right">2500.00000</td>
    <td align="right">25.02609</td>
    <td align="right">0.76200</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.76200</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-36.20000</td>
    <td align="right">1.25811E-004</td>
    <td align="right">2500.00000</td>
    <td align="right">25.02609</td>
    <td align="right">0.76200</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">126559.29</td>
    <td align="right">7.71525</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">707674.10</td>
    <td align="right">7.71525</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">126559.29</td>
    <td align="right">7.71525</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">707674.10</td>
    <td align="right">7.71525</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">126559.29</td>
    <td align="right">7.71525</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">707674.10</td>
    <td align="right">7.71525</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">91619.57</td>
    <td align="right">5.21970</td>
    <td align="right">5.21970</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">478772.11</td>
    <td align="right">5.21970</td>
    <td align="right">5.21970</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">111891.68</td>
    <td align="right">7.80215</td>
    <td align="right">7.80215</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">270838.24</td>
    <td align="right">2.95275</td>
    <td align="right">2.95275</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">142070.94</td>
    <td align="right">7.71525</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">707674.10</td>
    <td align="right">7.71525</td>
    <td align="right">7.71525</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">65621.88</td>
    <td align="right">4.68642</td>
    <td align="right">4.68642</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">148524.19</td>
    <td align="right">1.61925</td>
    <td align="right">1.61925</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">42262.65</td>
    <td align="right">2.78881</td>
    <td align="right">2.78881</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">128429.74</td>
    <td align="right">1.40018</td>
    <td align="right">1.40018</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">55244.65</td>
    <td align="right">4.12360</td>
    <td align="right">4.12360</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">92026.76</td>
    <td align="right">1.00330</td>
    <td align="right">1.00330</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">62346.92</td>
    <td align="right">5.06697</td>
    <td align="right">5.06697</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">133671.78</td>
    <td align="right">1.45733</td>
    <td align="right">1.45733</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">88388.83</td>
    <td align="right">6.44913</td>
    <td align="right">6.44913</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">131507.52</td>
    <td align="right">2.19824</td>
    <td align="right">2.19824</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">82303.77</td>
    <td align="right">6.40848</td>
    <td align="right">6.40848</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">85325.56</td>
    <td align="right">1.51819</td>
    <td align="right">1.51819</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">41797.25</td>
    <td align="right">2.38125</td>
    <td align="right">2.38125</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">218417.93</td>
    <td align="right">2.38125</td>
    <td align="right">2.38125</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">73898.35</td>
    <td align="right">5.55834</td>
    <td align="right">5.55834</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">103656.37</td>
    <td align="right">2.63401</td>
    <td align="right">2.63401</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">27438.48</td>
    <td align="right">2.47328</td>
    <td align="right">2.47328</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">69893.74</td>
    <td align="right">0.76200</td>
    <td align="right">0.76200</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">49560.05</td>
    <td align="right">3.25841</td>
    <td align="right">3.25841</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">125445.44</td>
    <td align="right">2.19710</td>
    <td align="right">2.19710</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">91744.07</td>
    <td align="right">6.75422</td>
    <td align="right">6.75422</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">74947.73</td>
    <td align="right">1.65023</td>
    <td align="right">1.65023</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">49876.84</td>
    <td align="right">3.50985</td>
    <td align="right">3.50985</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">80488.11</td>
    <td align="right">1.40970</td>
    <td align="right">1.40970</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">80969.49</td>
    <td align="right">6.03151</td>
    <td align="right">6.03151</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">30700.70</td>
    <td align="right">2.03560</td>
    <td align="right">2.03560</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.23693</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.44139</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.97108</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.17909E-004</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.92879E-004</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.97108</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32999.79229</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.92879E-004</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">736.37002</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.31337E-004</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">672.03417</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.03151</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31584</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.80945</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.23781E-004</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.10620E-003</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.03560</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">74063.73763</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.10620E-003</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1692.35842</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.70308E-004</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1572.83714</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.09742E-004</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">142.25567</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.25841</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.58464</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.97752</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.91009E-004</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.55307E-004</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.97752</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">10398.27728</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.55307E-004</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">187.48440</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.86024E-005</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">89.03281</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.80215</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.30777E-004</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1469.07305</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.49555E-004</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">709.42501</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.68642</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.13351E-005</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">14.74064</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.78881</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.51729</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.40621</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.05519</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.62767E-004</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.88620E-004</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.05519</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">19324.05012</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.88620E-004</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">379.45613</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.17623E-004</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">238.83810</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.50985</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.40707</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.05295</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.61576E-004</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.94112E-004</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.08213</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">39777.65606</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.94112E-004</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">912.41965</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.13361E-004</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">838.48595</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.12360</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.06697</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.54917E-004</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">924.65908</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.44913</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.80857E-004</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1390.70669</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.55834</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.86586E-004</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2013.76815</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.40848</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.74548E-004</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1172.35734</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.47328</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.80215</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.80215</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.80215</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.80215</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.80215</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.80215</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">4.68642</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">4.68642</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.68642</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.68642</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.68642</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.68642</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.78881</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.78881</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.78881</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.78881</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.78881</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.78881</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">4.12360</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">4.12360</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.12360</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.12360</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.12360</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.12360</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.06697</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.06697</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.06697</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.06697</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.06697</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.06697</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">6.44913</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">6.44913</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">6.44913</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.44913</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.44913</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">6.44913</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">6.40848</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">6.40848</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">6.40848</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.40848</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.40848</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">6.40848</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.55834</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.55834</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.55834</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.55834</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.55834</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.55834</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.47328</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.47328</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.47328</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.47328</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.47328</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.47328</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.97752</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.97752</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.25841</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.19710</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.25841</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.25841</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.67429</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.02627</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.02627</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">6.75422</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.02627</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.75422</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">6.75422</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.05295</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.05295</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.50985</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.40970</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.50985</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.50985</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.40164</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.80945</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.80945</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">6.03151</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.03560</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.03151</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">6.03151</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.33749</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.80215</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.68642</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=D</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.78881</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.12360</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=I</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.06697</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.44913</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 4_SCHH</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.40848</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.55834</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORR. < 2.4M WIDE-SCH-A_FL=STORY 2_SCH=C</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.47328</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25841</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.75422</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50985</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.03151</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 1_SCH=C ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">140967.81822</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80009</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">707674.10357</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 1_SCH=C ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">140967.81822</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80009</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">707674.10357</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 3_SCH=C ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">140967.81822</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 448KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80009</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">707674.10357</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 322KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 322KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">100862.38209</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 322KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78595</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">478772.10958</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.21970</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.80215</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.95275</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 4_SCH=C ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.95275</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 441KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.80215</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 441KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">136434.73629</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 441KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80003</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">399119.49260</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.80215</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 3_SCH=C ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 496KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 496KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">155140.34224</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 496KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77066</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">707674.10357</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.71525</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.68642</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.61925</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 270KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.68642</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 270KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">84961.24441</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 270KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80070</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">223758.84117</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.68642</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.78881</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.40018</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 168KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.78881</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 168KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">52762.49630</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 168KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79468</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">162202.38958</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.78881</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.12360</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.00330</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 233KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.12360</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 233KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">68260.22459</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 233KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">167914.87476</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.12360</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.06697</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.45733</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 286KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.06697</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 286KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">83876.41134</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 286KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">223298.14791</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.06697</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.44913</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.12395</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 364KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.44913</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 364KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">109160.84412</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 364KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80056</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">243941.17998</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.44913</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.40848</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.71438</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 362KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.40848</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 362KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">106083.10807</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 362KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">205787.15468</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.40848</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 147KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 147KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">46013.86044</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 147KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78595</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">218417.93320</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.38125</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.55834</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.58103</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 314KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.55834</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 314KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">92010.22704</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 314KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">175393.66629</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.55834</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.47328</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.76200</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 140KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
