  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B Thermostat, !- Name
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B, !- Zone or ZoneList Name
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Electrical/Mechanical-sch-B Thermostat 7; !- Control Name 1

Schedule:Compact,
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B Thermostat Schedule, !- Name
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Electrical/Mechanical-sch-B Thermostat 7, !- Name
  NECB-B-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-B-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B, !- Zone Name
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 46,                                !- Zone Air Node Name
  Node 106;                               !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B Inlet Node List, !- Name
  Node 105;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 8, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 105,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 8, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 107,                               !- Inlet Node Name
  Node 108,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 8, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 8, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Electrical/Mechanical-sch-B Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.6,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 80_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Electrical/Mechanical-sch-F-Space Function Infiltration, !- Name
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B Thermostat, !- Name
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B, !- Zone or ZoneList Name
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Electrical/Mechanical-sch-B Thermostat 8; !- Control Name 1

Schedule:Compact,
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B Thermostat Schedule, !- Name
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Electrical/Mechanical-sch-B Thermostat 8, !- Name
  NECB-B-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-B-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B, !- Zone Name
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 49,                                !- Zone Air Node Name
  Node 110;                               !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B Inlet Node List, !- Name
  Node 109;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 9, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 109,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 9, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 111,                               !- Inlet Node Name
  Node 112,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 9, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 9, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Electrical/Mechanical-sch-B Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B, !- Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B Thermostat, !- Name
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B, !- Zone or ZoneList Name
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Electrical/Mechanical-sch-B Thermostat 9; !- Control Name 1

Schedule:Compact,
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B Thermostat Schedule, !- Name
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Electrical/Mechanical-sch-B Thermostat 9, !- Name
  NECB-B-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-B-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B, !- Zone Name
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 52,                                !- Zone Air Node Name
  Node 114;                               !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B Inlet Node List, !- Name
  Node 113;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 113,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 115,                               !- Inlet Node Name
  Node 116,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 10, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 10, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Electrical/Mechanical-sch-B Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B, !- Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 44_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Electrical/Mechanical-sch-H-Space Function Infiltration, !- Name
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B Thermostat, !- Name
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B, !- Zone or ZoneList Name
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Electrical/Mechanical-sch-B Thermostat 10; !- Control Name 1

Schedule:Compact,
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B Thermostat Schedule, !- Name
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Electrical/Mechanical-sch-B Thermostat 10, !- Name
  NECB-B-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-B-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B, !- Zone Name
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 55,                                !- Zone Air Node Name
  Node 118;                               !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B Inlet Node List, !- Name
  Node 117;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 117,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 119,                               !- Inlet Node Name
  Node 120,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 11, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 11, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Electrical/Mechanical-sch-B Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 32_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Electrical/Mechanical-sch-I-Space Function Infiltration, !- Name
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B Thermostat, !- Name
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B, !- Zone or ZoneList Name
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Electrical/Mechanical-sch-B Thermostat 11; !- Control Name 1

Schedule:Compact,
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B Thermostat Schedule, !- Name
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Electrical/Mechanical-sch-B Thermostat 11, !- Name
  NECB-B-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-B-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B, !- Zone Name
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 58,                                !- Zone Air Node Name
  Node 122;                               !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B Inlet Node List, !- Name
  Node 121;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 121,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 123,                               !- Inlet Node Name
  Node 124,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 12, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 12, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Electrical/Mechanical-sch-B Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Basement Wall construction,             !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  BTAP-Ext-DaylightDiffuser,              !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-DaylightDomes,                 !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  BTAP-Ext-Door:U-2.2,                    !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation 4;                   !- Layer 2

Construction,
  BTAP-Ext-FixedWindow,                   !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Floor-Mass,                    !- Name
  Typical Insulation,                     !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  Typical Insulation 1,                   !- Layer 1
  4 in. Normalweight Concrete Floor 1,    !- Layer 2
  Typical Carpet Pad 1;                   !- Layer 3

Construction,
  BTAP-Ext-GlassDoors,                    !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-OverHeadDoor,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  Typical Insulation 5;                   !- Layer 1

Construction,
  BTAP-Ext-Roof-Metal,                    !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  Metal Roof Surface 1,                   !- Layer 1
  Typical Insulation 3;                   !- Layer 2

Construction,
  BTAP-Ext-Skylights,                     !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Wall-Mass,                     !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation,                     !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  1IN Stucco 1,                           !- Layer 1
  8IN CONCRETE HW RefBldg 1,              !- Layer 2
  Typical Insulation 2,                   !- Layer 3
  1/2IN Gypsum 1;                         !- Layer 4

Construction,
  BTAP-Grnd-Floor-Mass,                   !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  6 in. Normalweight Concrete Floor 1,    !- Layer 1
  Typical Carpet Pad 2;                   !- Layer 2

Construction,
  BTAP-Grnd-Roof-Mass,                    !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  6 in. Normalweight Concrete Floor 3,    !- Layer 1
  Typical Carpet Pad 4;                   !- Layer 2

Construction,
  BTAP-Grnd-Wall-Mass,                    !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  6 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 3;                   !- Layer 2

Construction,
  BTAP-Int-Ceiling,                       !- Name
  Typical Carpet Pad,                     !- Layer 1
  100mm Normalweight concrete floor 1;    !- Layer 2

Construction,
  BTAP-Int-Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  BTAP-Int-Floor,                         !- Name
  100mm Normalweight concrete floor 1,    !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Int-Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  BTAP-Int-Wall,                          !- Name
  G01 13mm gypsum board 1,                !- Layer 1
  G01 13mm gypsum board 1;                !- Layer 2

Construction,
  BTAP-Int-Window,                        !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  Wall Adiabatic construction,            !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE,                               !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Makeup Air Unit Supply Air Temp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Makeup Air Unit Supply Air Temp Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-Activity Default,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  130;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-Activity Summer Design Day,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  130;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-Activity Winter Design Day,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  130;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-B-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.5;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-B-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.5;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-B-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.4;                                    !- Value Until Time 15

Schedule:Day:Interval,
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.4;                                    !- Value Until Time 15

Schedule:Day:Interval,
  NECB-B-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.6;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.6,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.9;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.6,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.9;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.9;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.5;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-C-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  NECB-C-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  NECB-C-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-C-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  NECB-C-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  NECB-D-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.05;                                   !- Value Until Time 8

Schedule:Day:Interval,
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.05;                                   !- Value Until Time 8

Schedule:Day:Interval,
  NECB-D-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-D-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-D-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.05;                                   !- Value Until Time 8

Schedule:Day:Interval,
  NECB-D-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.05;                                   !- Value Until Time 8

Schedule:Day:Interval,
  NECB-D-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-D-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-D-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-D-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-D-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-D-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-E-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-E-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-E-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-E-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-E-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-E-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  NECB-E-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-F-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.6;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.6;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.6;                                    !- Value Until Time 10

Schedule:Day:Interval,
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.5;                                    !- Value Until Time 11

Schedule:Day:Interval,
  NECB-F-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.6;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.6;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.6;                                    !- Value Until Time 10

Schedule:Day:Interval,
  NECB-F-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.5;                                    !- Value Until Time 11

Schedule:Day:Interval,
  NECB-F-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.9;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.9;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-F-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.7;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.8;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-G-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.5;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.5;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-G-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.5;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.5;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-G-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.6;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.6;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-G-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.6;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-G-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.6;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-G-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.9;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.9;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-G-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.1;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.1;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-G-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-H-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-I-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  15:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.8;                                    !- Value Until Time 3

Schedule:Day:Interval,
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  15:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.8;                                    !- Value Until Time 3

Schedule:Day:Interval,
  NECB-I-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.8;                                    !- Value Until Time 3

Schedule:Day:Interval,
  NECB-I-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.8,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1;                                    !- Value Until Time 4

Schedule:Day:Interval,
  NECB-I-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.9;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-I-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.9;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-I-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.9;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-I-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  NECB-I-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  23:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.4;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-I-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  23:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.4;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-I-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.4;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-I-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  NECB-I-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  14:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

Schedule:Day:Interval,
  NECB-I-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  14:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

Schedule:Day:Interval,
  NECB-I-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

Schedule:Day:Interval,
  NECB-I-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-I-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  14:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-I-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  14:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-I-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-I-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  satCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCHW Temp 1,                          !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp 1,                           !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satON_OFF_ALWAYS_OFF,                   !- Name
  ON_OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  sunCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  sunCHW Temp 1,                          !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  sunCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  sunCW Temp 1,                           !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  sunON_OFF_ALWAYS_OFF,                   !- Name
  ON_OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Supply Air Temp Default,                !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  wkdCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  wkdCHW Temp 1,                          !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  wkdCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  wkdCW Temp 1,                           !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  ON_OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  CHW Temp Week Rule - Jan1-Dec31,        !- Name
  sunCHW Temp 1,                          !- Sunday Schedule:Day Name
  wkdCHW Temp 1,                          !- Monday Schedule:Day Name
  wkdCHW Temp 1,                          !- Tuesday Schedule:Day Name
  wkdCHW Temp 1,                          !- Wednesday Schedule:Day Name
  wkdCHW Temp 1,                          !- Thursday Schedule:Day Name
  wkdCHW Temp 1,                          !- Friday Schedule:Day Name
  satCHW Temp 1,                          !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CHW Temp,                               !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  CHW Temp Week Rule - Jan1-Dec31,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  CW Temp Week Rule - Jan1-Dec31,         !- Name
  sunCW Temp 1,                           !- Sunday Schedule:Day Name
  wkdCW Temp 1,                           !- Monday Schedule:Day Name
  wkdCW Temp 1,                           !- Tuesday Schedule:Day Name
  wkdCW Temp 1,                           !- Wednesday Schedule:Day Name
  wkdCW Temp 1,                           !- Thursday Schedule:Day Name
  wkdCW Temp 1,                           !- Friday Schedule:Day Name
  satCW Temp 1,                           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CW Temp,                                !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  CW Temp Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 100 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 100 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 100 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Makeup-Air Unit Supply Air Temp Week Rule - Jan1-Dec31, !- Name
  Makeup Air Unit Supply Air Temp Default, !- Sunday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Monday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Tuesday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Wednesday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Thursday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Friday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Saturday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Holiday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- SummerDesignDay Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- WinterDesignDay Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- CustomDay1 Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Makeup-Air Unit Supply Air Temp,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Makeup-Air Unit Supply Air Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Makeup-Air Unit Supply Air Temp 1 Week Rule - Jan1-Dec31, !- Name
  Makeup Air Unit Supply Air Temp Default 1, !- Sunday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default 1, !- Monday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default 1, !- Tuesday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default 1, !- Wednesday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default 1, !- Thursday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default 1, !- Friday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default 1, !- Saturday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default 1, !- Holiday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default 1, !- SummerDesignDay Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default 1, !- WinterDesignDay Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default 1, !- CustomDay1 Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Makeup-Air Unit Supply Air Temp 1,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Makeup-Air Unit Supply Air Temp 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-A-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-A-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-A-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-A-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-A-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-A-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-A-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-A-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-Activity Week Rule - Jan1-Dec31,   !- Name
  NECB-Activity Default,                  !- Sunday Schedule:Day Name
  NECB-Activity Default,                  !- Monday Schedule:Day Name
  NECB-Activity Default,                  !- Tuesday Schedule:Day Name
  NECB-Activity Default,                  !- Wednesday Schedule:Day Name
  NECB-Activity Default,                  !- Thursday Schedule:Day Name
  NECB-Activity Default,                  !- Friday Schedule:Day Name
  NECB-Activity Default,                  !- Saturday Schedule:Day Name
  NECB-Activity Default,                  !- Holiday Schedule:Day Name
  NECB-Activity Summer Design Day,        !- SummerDesignDay Schedule:Day Name
  NECB-Activity Winter Design Day,        !- WinterDesignDay Schedule:Day Name
  NECB-Activity Default,                  !- CustomDay1 Schedule:Day Name
  NECB-Activity Default;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-Activity,                          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  NECB-Activity Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-B-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-B-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-B-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-B-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-B-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-B-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-B-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-B-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-B-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-B-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-B-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-B-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-B-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-B-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-B-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-B-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-B-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-B-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-B-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-B-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-B-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-B-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-B-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-B-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-B-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-B-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-B-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-C-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-C-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-C-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-C-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-C-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-C-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-C-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-C-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-C-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-C-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-C-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-C-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-C-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-C-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-C-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-C-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-C-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-C-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-C-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-C-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-C-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-C-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-C-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-C-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-C-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-C-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-C-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-C-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-C-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-D-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-D-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-D-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-D-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-D-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-D-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-D-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-D-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-D-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-D-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-D-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-D-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-D-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-D-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-D-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-D-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-D-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-D-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-D-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-D-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-D-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-D-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-D-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-D-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-D-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-D-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-D-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-D-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-D-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-D-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-D-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-D-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-D-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-D-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-D-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-D-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-D-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-D-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-D-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-D-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-D-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-D-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-D-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-D-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-D-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-D-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-E-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-E-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-E-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-E-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-E-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-E-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-E-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-E-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-E-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-E-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-E-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-E-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-E-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-E-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-E-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-E-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-E-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-E-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-E-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-E-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-E-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-E-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-E-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-E-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-E-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-E-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-E-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-E-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-E-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-E-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-E-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-E-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-E-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-E-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-E-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-E-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-F-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-F-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-F-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-F-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-F-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-F-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-F-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-F-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-F-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-F-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-F-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-F-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-F-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-F-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-F-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-F-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-F-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-F-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-F-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-F-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-F-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-F-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-F-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-F-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-F-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-F-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-F-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-F-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-G-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-G-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-G-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-G-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-G-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-G-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-G-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-G-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-G-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-G-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-G-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-G-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-G-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-G-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-G-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-G-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-G-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-G-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-G-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-G-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-G-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-G-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-G-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-G-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-G-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-G-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-G-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-G-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-G-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-G-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-G-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-G-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-G-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-G-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-G-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-H-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-H-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-H-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-H-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-H-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-H-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-H-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-H-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-H-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-H-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-H-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-H-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-H-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-H-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-H-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-H-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-H-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-H-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-H-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-H-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  NECB-H-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-H-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-H-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-H-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-H-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-H-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-H-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  NECB-I-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-I-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-I-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-I-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-I-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-I-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-I-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-I-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Lighting Week Rule - Jan1-Dec31, !- Name
  NECB-I-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-I-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-I-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-I-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-I-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-I-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-I-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-I-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-I-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-I-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-I-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-I-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-I-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Occupancy Week Rule - Jan1-Dec31, !- Name
  NECB-I-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-I-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-I-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-I-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-I-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-I-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-I-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-I-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  NECB-I-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-I-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-I-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-I-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-I-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-I-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-I-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-I-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-I-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-I-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-I-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-I-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-I-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-I-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
