  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c113ce3a-0a78-4dcf-85b8-a7c78f3bb833}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {6e517dfe-7156-4a4f-af6a-0e089ee50d48}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {26a2be12-3315-42d5-a86e-4a1d90bf7797}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {66cf33a1-0dad-4137-8e4f-0d30c64da0d7}, !- Air Inlet Node Name
  {0ff960b0-eafb-433b-bce9-1fa53ec7a222}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7e77ae98-36d5-4db4-bb37-e8cb2bd63c10}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3548d2d8-6e28-4d8d-98fb-1558b478af63}, !- Air Inlet Node Name
  {5f8ae099-f7c9-4cf3-ab0d-93bcf5b0fe73}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {826a654e-26c2-4cfd-b2b0-6f664ec069f0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {285be385-1d17-4402-a06f-b7679aff2894}, !- Handle
  Coil Cooling DX Single Speed 11 201kBtu/hr 9.7EER, !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43177513625496,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e5698b53-6f09-46a5-b035-d5919e2cdd59}, !- Air Inlet Node Name
  {487a6017-6cec-4940-81c3-bb31732fef43}, !- Air Outlet Node Name
  {357d43df-7c27-4171-ba3a-934d78486322}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da8082c4-f2ab-4040-a776-33f2e5538f34}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {85fb370e-d6a0-41cd-823d-6e2f0befb037}, !- Energy Input Ratio Function of Temperature Curve Name
  {62e58c3b-632a-427d-b8f8-90dc9911257c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65587d18-c199-4734-a120-615a5da755d0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a956b9a0-4215-411f-994f-a8647e9d0c4d}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d169ea9-b20a-4cff-a8ed-d856239f99fd}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {639a4c28-6d78-49a6-a63a-8b0d0c122e78}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03fce22e-f3aa-44f2-b1bf-da9fdc3ab7f4}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {935441d8-94b4-46db-b9e2-5a58ef88cb7e}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d1033d79-0ea0-42fa-9225-c7d0ac4fc2ee}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {401e79fb-024c-4a48-8a76-d0a73afdacdc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f310e457-181e-4231-97f4-a33f923d258c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f310e457-181e-4231-97f4-a33f923d258c}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eb8c4dfa-7ab8-4fa7-b170-554a7137fbb0}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {d1033d79-0ea0-42fa-9225-c7d0ac4fc2ee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {156b61b2-a9fc-4a6d-942a-369565e4b12e}, !- Mixed Air Node Name
  {f2b7eaeb-673e-48f1-8e9a-e1a5500d8fdc}, !- Outdoor Air Stream Node Name
  {24b61c6d-4e6f-4b8f-8d69-298277c9125a}, !- Relief Air Stream Node Name
  {f81a3a80-f404-444d-9d1a-b387c4f36554}; !- Return Air Stream Node Name

OS:Node,
  {19fafc9a-baba-46b4-9c28-a198f7c7daee}, !- Handle
  Node 182,                               !- Name
  ,                                       !- Inlet Port
  {e29d0edc-419d-4f89-9070-d0843f0fb907}; !- Outlet Port

OS:Node,
  {d01d7558-4a77-4ca4-bfa1-8a787b02dd4f}, !- Handle
  Node 183,                               !- Name
  {ff875e55-8c84-4b91-a5db-75b202efcc6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ff960b0-eafb-433b-bce9-1fa53ec7a222}, !- Handle
  {cd0c9d06-9ed1-4c1f-9db1-e344061f7cf3}, !- Name
  {26a2be12-3315-42d5-a86e-4a1d90bf7797}, !- Source Object
  9,                                      !- Outlet Port
  {9fd704d6-47c9-43d2-8682-73971fd47369}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b576993b-7690-465c-8eb9-9498967e92d5}, !- Handle
  Node 184,                               !- Name
  {5f8ae099-f7c9-4cf3-ab0d-93bcf5b0fe73}, !- Inlet Port
  {66cf33a1-0dad-4137-8e4f-0d30c64da0d7}; !- Outlet Port

OS:Connection,
  {5f8ae099-f7c9-4cf3-ab0d-93bcf5b0fe73}, !- Handle
  {4d0c1cd1-a8bc-4d88-8e59-fa5ed6253f06}, !- Name
  {7e77ae98-36d5-4db4-bb37-e8cb2bd63c10}, !- Source Object
  6,                                      !- Outlet Port
  {b576993b-7690-465c-8eb9-9498967e92d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66cf33a1-0dad-4137-8e4f-0d30c64da0d7}, !- Handle
  {7eb49942-c13c-4964-a908-b2af74faf1a9}, !- Name
  {b576993b-7690-465c-8eb9-9498967e92d5}, !- Source Object
  3,                                      !- Outlet Port
  {26a2be12-3315-42d5-a86e-4a1d90bf7797}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {64cece57-b6ea-4365-b062-df729ff1869a}, !- Handle
  Node 185,                               !- Name
  {487a6017-6cec-4940-81c3-bb31732fef43}, !- Inlet Port
  {3548d2d8-6e28-4d8d-98fb-1558b478af63}; !- Outlet Port

OS:Connection,
  {487a6017-6cec-4940-81c3-bb31732fef43}, !- Handle
  {95872ce8-8a73-4cf2-b6ff-ec22b64d4cd5}, !- Name
  {285be385-1d17-4402-a06f-b7679aff2894}, !- Source Object
  9,                                      !- Outlet Port
  {64cece57-b6ea-4365-b062-df729ff1869a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3548d2d8-6e28-4d8d-98fb-1558b478af63}, !- Handle
  {bf607938-3adb-4257-ba99-5129f905c2fb}, !- Name
  {64cece57-b6ea-4365-b062-df729ff1869a}, !- Source Object
  3,                                      !- Outlet Port
  {7e77ae98-36d5-4db4-bb37-e8cb2bd63c10}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {453d3f0e-55c0-4b66-a83e-9a8f42187eda}, !- Handle
  Node 186,                               !- Name
  {156b61b2-a9fc-4a6d-942a-369565e4b12e}, !- Inlet Port
  {e5698b53-6f09-46a5-b035-d5919e2cdd59}; !- Outlet Port

OS:Connection,
  {f81a3a80-f404-444d-9d1a-b387c4f36554}, !- Handle
  {64969b48-d68d-4d48-8047-82c27d71ed1c}, !- Name
  {c41c3538-7519-42e3-b103-19bc37a81dfd}, !- Source Object
  3,                                      !- Outlet Port
  {eb8c4dfa-7ab8-4fa7-b170-554a7137fbb0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {156b61b2-a9fc-4a6d-942a-369565e4b12e}, !- Handle
  {2f155c5d-7523-41e8-b1d5-fc222082f9ec}, !- Name
  {eb8c4dfa-7ab8-4fa7-b170-554a7137fbb0}, !- Source Object
  5,                                      !- Outlet Port
  {453d3f0e-55c0-4b66-a83e-9a8f42187eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5698b53-6f09-46a5-b035-d5919e2cdd59}, !- Handle
  {fe3ad18d-8699-46e1-a6ec-2b29463d35c1}, !- Name
  {453d3f0e-55c0-4b66-a83e-9a8f42187eda}, !- Source Object
  3,                                      !- Outlet Port
  {285be385-1d17-4402-a06f-b7679aff2894}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5fc2af9c-21aa-46e2-8837-d9a8be677a7a}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {96783131-85f3-423c-a2c6-fa716d65277f}, !- Control Zone Name
  {9fd704d6-47c9-43d2-8682-73971fd47369}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {475ab115-c6ed-4267-bad5-dc0d4a675772}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  {90d028a3-8578-4bae-bad0-acaf8d9c76fa}, !- Inlet Air Node Name
  {8dbd0b04-d92a-47b1-8b7f-fc3d45af3b94}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ad1b333-16bb-4887-9ab4-738422a01946}, !- Handle
  Node 187,                               !- Name
  {ee1988cc-a142-4c62-8932-817bb8969564}, !- Inlet Port
  {ca3e2489-bdd1-4977-92c9-455a4a40e5c6}; !- Outlet Port

OS:Connection,
  {12db7310-4415-49c5-ab22-f6e6cf97a5bd}, !- Handle
  {cd0a56d3-e808-49c0-a09f-eae0c4b4d599}, !- Name
  {556d2823-8690-4c53-9c38-c32b8474981e}, !- Source Object
  3,                                      !- Outlet Port
  {4f4066cd-054b-42a1-9dfb-fd952522a50f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee1988cc-a142-4c62-8932-817bb8969564}, !- Handle
  {9cf02672-c5a7-4ae2-9263-58f32f3c8757}, !- Name
  {96783131-85f3-423c-a2c6-fa716d65277f}, !- Source Object
  12,                                     !- Outlet Port
  {1ad1b333-16bb-4887-9ab4-738422a01946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca3e2489-bdd1-4977-92c9-455a4a40e5c6}, !- Handle
  {7efddef1-a231-4fb4-a1a2-99bf469e0f1a}, !- Name
  {1ad1b333-16bb-4887-9ab4-738422a01946}, !- Source Object
  3,                                      !- Outlet Port
  {9fe0ef07-4309-40be-a242-7d881d8b68ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90d028a3-8578-4bae-bad0-acaf8d9c76fa}, !- Handle
  {421e4bd6-9206-4a34-bd92-4eaa7ff0e33a}, !- Name
  {e911727f-d254-4236-83bf-307ff7f3ca97}, !- Source Object
  3,                                      !- Outlet Port
  {475ab115-c6ed-4267-bad5-dc0d4a675772}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8dbd0b04-d92a-47b1-8b7f-fc3d45af3b94}, !- Handle
  {44497f4e-d83a-4b91-b09f-f9e840b096ea}, !- Name
  {475ab115-c6ed-4267-bad5-dc0d4a675772}, !- Source Object
  4,                                      !- Outlet Port
  {556d2823-8690-4c53-9c38-c32b8474981e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0364b3e1-61c8-4031-b8b8-4ea38aa9cd19}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9d3638cc-857a-4103-a4a4-c77f5dfeda45}, !- Water Inlet Node Name
  {ea0b7b0a-97d4-4a9e-871c-dd22d69fa8d9}; !- Water Outlet Node Name

OS:Node,
  {f9d2179c-9047-4430-b9de-61e5f1e27052}, !- Handle
  Node 188,                               !- Name
  {66d6ed24-c1f2-4907-b8fc-e9636b5d1b42}, !- Inlet Port
  {9d3638cc-857a-4103-a4a4-c77f5dfeda45}; !- Outlet Port

OS:Connection,
  {66d6ed24-c1f2-4907-b8fc-e9636b5d1b42}, !- Handle
  {3c2f475c-ce0e-4cbb-8a37-6b81e6e92321}, !- Name
  {1afa0c66-73de-40a6-91eb-0435d00d292c}, !- Source Object
  21,                                     !- Outlet Port
  {f9d2179c-9047-4430-b9de-61e5f1e27052}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2654ecfe-1fbe-4619-9af2-e2c6eedb9eda}, !- Handle
  Node 189,                               !- Name
  {ea0b7b0a-97d4-4a9e-871c-dd22d69fa8d9}, !- Inlet Port
  {9924a1fc-f940-4f33-a6ff-ee429246832c}; !- Outlet Port

OS:Connection,
  {9d3638cc-857a-4103-a4a4-c77f5dfeda45}, !- Handle
  {373f06f7-15a6-41d3-8b73-724f44c62e7b}, !- Name
  {f9d2179c-9047-4430-b9de-61e5f1e27052}, !- Source Object
  3,                                      !- Outlet Port
  {0364b3e1-61c8-4031-b8b8-4ea38aa9cd19}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ea0b7b0a-97d4-4a9e-871c-dd22d69fa8d9}, !- Handle
  {e65e0413-f6f4-4e5b-985c-fe40c93d496c}, !- Name
  {0364b3e1-61c8-4031-b8b8-4ea38aa9cd19}, !- Source Object
  10,                                     !- Outlet Port
  {2654ecfe-1fbe-4619-9af2-e2c6eedb9eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9924a1fc-f940-4f33-a6ff-ee429246832c}, !- Handle
  {b743d261-3662-41e6-a269-b5d73f0f16ae}, !- Name
  {2654ecfe-1fbe-4619-9af2-e2c6eedb9eda}, !- Source Object
  3,                                      !- Outlet Port
  {cb732982-304e-447c-93e4-8ee8e01ff6f2}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a0983e89-5420-44d1-bc77-b0577134103f}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  {0364b3e1-61c8-4031-b8b8-4ea38aa9cd19}; !- Heating Coil Name

OS:AirLoopHVAC,
  {bbb8e842-e882-4151-bab4-0dcbcff5e5c0}, !- Handle
  Sys_4_PSZ_ALL_ST=Fire station - engine room_FL=Story 2_SCH=H, !- Name
  ,                                       !- Controller List Name
  {7dbcd58d-6d91-44c4-bdea-4069287e6e20}, !- Availability Schedule
  {b4c8e56a-73a0-4a43-9d61-0b43f33750e6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7bda1860-256c-48ae-aabd-0121d68c7723}, !- Supply Side Inlet Node Name
  {b6c23d3f-e8dd-4d5e-9b7a-0af795aa4e90}, !- Demand Side Outlet Node Name
  {d044b0a9-027b-42fa-833c-4df321725990}, !- Demand Side Inlet Node A
  {eff89554-ea7e-4e9a-aa2a-6e8bb73d85af}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {709ed32e-13a4-44d9-80d2-155cb2c7e7f1}, !- Demand Mixer Name
  {6c2b2d36-02db-4c8c-981d-758c9acf17b9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9f5b8fd8-d4f1-45db-8eba-fcf8a2d483b3}, !- Handle
  Node 190,                               !- Name
  {7bda1860-256c-48ae-aabd-0121d68c7723}, !- Inlet Port
  {465420fd-eb4e-4fd4-9c9a-532d51b8d41b}; !- Outlet Port

OS:Node,
  {f40767ee-21c2-4847-9477-1d2c18ed53bc}, !- Handle
  Node 191,                               !- Name
  {e4caaa66-c3de-4af6-8bdd-c96374d57ee9}, !- Inlet Port
  {eff89554-ea7e-4e9a-aa2a-6e8bb73d85af}; !- Outlet Port

OS:Connection,
  {7bda1860-256c-48ae-aabd-0121d68c7723}, !- Handle
  {da3ca368-0154-461c-8668-1af81b76c52a}, !- Name
  {bbb8e842-e882-4151-bab4-0dcbcff5e5c0}, !- Source Object
  8,                                      !- Outlet Port
  {9f5b8fd8-d4f1-45db-8eba-fcf8a2d483b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff89554-ea7e-4e9a-aa2a-6e8bb73d85af}, !- Handle
  {640f1381-984a-4f94-af3a-c8c86a9b4624}, !- Name
  {f40767ee-21c2-4847-9477-1d2c18ed53bc}, !- Source Object
  3,                                      !- Outlet Port
  {bbb8e842-e882-4151-bab4-0dcbcff5e5c0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {43fd8d55-a22c-4143-a921-ae5cfba2e222}, !- Handle
  Node 192,                               !- Name
  {d044b0a9-027b-42fa-833c-4df321725990}, !- Inlet Port
  {12aa3176-7bde-45ac-9534-a892a35a390c}; !- Outlet Port

OS:Node,
  {7c3766f9-c113-4dd1-a0c8-a1b27603fdd2}, !- Handle
  Node 193,                               !- Name
  {b5beed1e-af33-4cc4-ab4d-bec1ce5f770d}, !- Inlet Port
  {b6c23d3f-e8dd-4d5e-9b7a-0af795aa4e90}; !- Outlet Port

OS:Node,
  {d5927894-1769-4ef3-bf70-408c423f020e}, !- Handle
  Node 194,                               !- Name
  {14cd0966-e8eb-4a1b-99ba-ff21012cb76c}, !- Inlet Port
  {a885b4f4-86b4-48fa-8b42-34cd075d06ca}; !- Outlet Port

OS:Connection,
  {d044b0a9-027b-42fa-833c-4df321725990}, !- Handle
  {1300d235-d544-42df-a5d9-baf6baa9f22f}, !- Name
  {bbb8e842-e882-4151-bab4-0dcbcff5e5c0}, !- Source Object
  10,                                     !- Outlet Port
  {43fd8d55-a22c-4143-a921-ae5cfba2e222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c23d3f-e8dd-4d5e-9b7a-0af795aa4e90}, !- Handle
  {899d7193-724b-4165-8b9b-098a90065c46}, !- Name
  {7c3766f9-c113-4dd1-a0c8-a1b27603fdd2}, !- Source Object
  3,                                      !- Outlet Port
  {bbb8e842-e882-4151-bab4-0dcbcff5e5c0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c2b2d36-02db-4c8c-981d-758c9acf17b9}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {12aa3176-7bde-45ac-9534-a892a35a390c}, !- Inlet Node Name
  {a4e0a58e-0841-4a42-8e21-6cd684b0ff01}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {709ed32e-13a4-44d9-80d2-155cb2c7e7f1}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {b5beed1e-af33-4cc4-ab4d-bec1ce5f770d}, !- Outlet Node Name
  {051b8026-05f4-48cd-a020-9d13577e211d}; !- Inlet Node Name 1

OS:Connection,
  {12aa3176-7bde-45ac-9534-a892a35a390c}, !- Handle
  {09a60364-e1af-4d79-a5a2-865aa698e155}, !- Name
  {43fd8d55-a22c-4143-a921-ae5cfba2e222}, !- Source Object
  3,                                      !- Outlet Port
  {6c2b2d36-02db-4c8c-981d-758c9acf17b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5beed1e-af33-4cc4-ab4d-bec1ce5f770d}, !- Handle
  {56f6b200-cffe-4faa-bbea-acaa6e0e602a}, !- Name
  {709ed32e-13a4-44d9-80d2-155cb2c7e7f1}, !- Source Object
  2,                                      !- Outlet Port
  {7c3766f9-c113-4dd1-a0c8-a1b27603fdd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f8e74e74-7d9f-4fa4-8dcc-d61437e8e0b8}, !- Handle
  {bbb8e842-e882-4151-bab4-0dcbcff5e5c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b4c8e56a-73a0-4a43-9d61-0b43f33750e6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {8691bf14-bc26-4c94-be18-38a26c21cb91}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d42f0fa0-d7bd-4fc5-af8c-6b2446da7847}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6a746c6f-55cb-4e8f-b36d-545f1f06ee74}, !- Air Inlet Node Name
  {e4caaa66-c3de-4af6-8bdd-c96374d57ee9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e9ac3994-f3f3-4acf-b818-232a46d4da71}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7acbe726-ee4d-4369-9f60-3eab11460c1e}, !- Air Inlet Node Name
  {45095933-dd0c-4f11-a067-0cf57e071a00}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {826a654e-26c2-4cfd-b2b0-6f664ec069f0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {7943c8ce-09db-46c3-9418-e9b67a5e22dc}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b338886-ec80-4888-9588-7c6b1b049f42}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f87c5c8-38d3-4b5e-ab9b-c07b149ec8f5}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b41c38d6-4562-4612-923f-8e407b76f2f1}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3bf1b188-bcdd-4df3-9e90-60dae17ed70a}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d08df10b-46e1-4e16-b8f3-6a6237ffb09b}, !- Handle
  Coil Cooling DX Single Speed 12 183kBtu/hr 9.7EER, !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.41794430186377,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1d600c85-6512-407e-9a32-55a9602d8a84}, !- Air Inlet Node Name
  {4c682421-5082-4412-9149-663c1d2beb12}, !- Air Outlet Node Name
  {357d43df-7c27-4171-ba3a-934d78486322}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da8082c4-f2ab-4040-a776-33f2e5538f34}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {85fb370e-d6a0-41cd-823d-6e2f0befb037}, !- Energy Input Ratio Function of Temperature Curve Name
  {62e58c3b-632a-427d-b8f8-90dc9911257c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65587d18-c199-4734-a120-615a5da755d0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {ad70c8b6-4508-4a47-a6ff-9562128c5ad9}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7dbcd58d-6d91-44c4-bdea-4069287e6e20}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {40064b2d-29cc-42b0-bb5d-57b696e5e195}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {40064b2d-29cc-42b0-bb5d-57b696e5e195}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c215ef6c-4c3f-407d-8bde-4bb11fae8aa6}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {ad70c8b6-4508-4a47-a6ff-9562128c5ad9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c49f783c-327f-48f5-9d38-c97947f4a268}, !- Mixed Air Node Name
  {0b418d19-d1b2-4843-80bb-57bbf336c22c}, !- Outdoor Air Stream Node Name
  {6e844d24-e077-435f-a819-47b505dc8381}, !- Relief Air Stream Node Name
  {465420fd-eb4e-4fd4-9c9a-532d51b8d41b}; !- Return Air Stream Node Name

OS:Node,
  {d079a76e-c7de-4ff6-b375-da6d06aac52b}, !- Handle
  Node 195,                               !- Name
  ,                                       !- Inlet Port
  {55a00b8d-d021-4900-a6ec-ae9719b33314}; !- Outlet Port

OS:Node,
  {a3a619fc-aa7d-4150-abc1-0b4e7ee572d3}, !- Handle
  Node 196,                               !- Name
  {77172fdb-0765-48d1-a97f-aa3396adb01e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4caaa66-c3de-4af6-8bdd-c96374d57ee9}, !- Handle
  {15374e13-c869-418e-9b58-9b748e4cc607}, !- Name
  {d42f0fa0-d7bd-4fc5-af8c-6b2446da7847}, !- Source Object
  9,                                      !- Outlet Port
  {f40767ee-21c2-4847-9477-1d2c18ed53bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88c16500-04ff-4339-ae99-7543a99dbe94}, !- Handle
  Node 197,                               !- Name
  {45095933-dd0c-4f11-a067-0cf57e071a00}, !- Inlet Port
  {6a746c6f-55cb-4e8f-b36d-545f1f06ee74}; !- Outlet Port

OS:Connection,
  {45095933-dd0c-4f11-a067-0cf57e071a00}, !- Handle
  {564762ad-2dfa-4e5f-9267-40c5bea18d2e}, !- Name
  {e9ac3994-f3f3-4acf-b818-232a46d4da71}, !- Source Object
  6,                                      !- Outlet Port
  {88c16500-04ff-4339-ae99-7543a99dbe94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a746c6f-55cb-4e8f-b36d-545f1f06ee74}, !- Handle
  {dbfc7386-105e-4ea6-9e3e-28ea69dc48a8}, !- Name
  {88c16500-04ff-4339-ae99-7543a99dbe94}, !- Source Object
  3,                                      !- Outlet Port
  {d42f0fa0-d7bd-4fc5-af8c-6b2446da7847}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b7a4bb5d-fc7d-4e63-acff-f550a5e56106}, !- Handle
  Node 198,                               !- Name
  {4c682421-5082-4412-9149-663c1d2beb12}, !- Inlet Port
  {7acbe726-ee4d-4369-9f60-3eab11460c1e}; !- Outlet Port

OS:Connection,
  {4c682421-5082-4412-9149-663c1d2beb12}, !- Handle
  {9c8de970-d72a-499d-ac89-07eae1496308}, !- Name
  {d08df10b-46e1-4e16-b8f3-6a6237ffb09b}, !- Source Object
  9,                                      !- Outlet Port
  {b7a4bb5d-fc7d-4e63-acff-f550a5e56106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7acbe726-ee4d-4369-9f60-3eab11460c1e}, !- Handle
  {66fe50d1-8664-4c00-8fd8-c08190d61e94}, !- Name
  {b7a4bb5d-fc7d-4e63-acff-f550a5e56106}, !- Source Object
  3,                                      !- Outlet Port
  {e9ac3994-f3f3-4acf-b818-232a46d4da71}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {494cce0e-5e4d-44e0-ae5c-a8dbc184d10f}, !- Handle
  Node 199,                               !- Name
  {c49f783c-327f-48f5-9d38-c97947f4a268}, !- Inlet Port
  {1d600c85-6512-407e-9a32-55a9602d8a84}; !- Outlet Port

OS:Connection,
  {465420fd-eb4e-4fd4-9c9a-532d51b8d41b}, !- Handle
  {16a49445-36d4-4e54-b604-5b6f59e98e92}, !- Name
  {9f5b8fd8-d4f1-45db-8eba-fcf8a2d483b3}, !- Source Object
  3,                                      !- Outlet Port
  {c215ef6c-4c3f-407d-8bde-4bb11fae8aa6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c49f783c-327f-48f5-9d38-c97947f4a268}, !- Handle
  {cfba646c-be50-4b5b-adfe-6fa7a7613116}, !- Name
  {c215ef6c-4c3f-407d-8bde-4bb11fae8aa6}, !- Source Object
  5,                                      !- Outlet Port
  {494cce0e-5e4d-44e0-ae5c-a8dbc184d10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d600c85-6512-407e-9a32-55a9602d8a84}, !- Handle
  {e88940e6-d524-42dd-b3dd-c0c6c56ea7ba}, !- Name
  {494cce0e-5e4d-44e0-ae5c-a8dbc184d10f}, !- Source Object
  3,                                      !- Outlet Port
  {d08df10b-46e1-4e16-b8f3-6a6237ffb09b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c39b920e-bfc0-4333-bad3-c16a65d92057}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b52a42e5-1754-4997-ac4e-641a4673e016}, !- Control Zone Name
  {f40767ee-21c2-4847-9477-1d2c18ed53bc}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {55cd17f7-44a5-469d-aac4-2be4906142ed}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  {a4e0a58e-0841-4a42-8e21-6cd684b0ff01}, !- Inlet Air Node Name
  {14cd0966-e8eb-4a1b-99ba-ff21012cb76c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {acd03244-7bfc-4589-a59c-332ee290fda0}, !- Handle
  Node 200,                               !- Name
  {6213e5d8-4f14-4940-b44f-9407bc2a4783}, !- Inlet Port
  {051b8026-05f4-48cd-a020-9d13577e211d}; !- Outlet Port

OS:Connection,
  {a885b4f4-86b4-48fa-8b42-34cd075d06ca}, !- Handle
  {7693d0e1-8788-43a3-b2ad-918981a942ac}, !- Name
  {d5927894-1769-4ef3-bf70-408c423f020e}, !- Source Object
  3,                                      !- Outlet Port
  {4b6aaae1-6ab1-4b9a-a621-6a1303d0ef2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6213e5d8-4f14-4940-b44f-9407bc2a4783}, !- Handle
  {d95ad359-073f-4eb1-8cb3-361d9cdd6ed5}, !- Name
  {b52a42e5-1754-4997-ac4e-641a4673e016}, !- Source Object
  12,                                     !- Outlet Port
  {acd03244-7bfc-4589-a59c-332ee290fda0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051b8026-05f4-48cd-a020-9d13577e211d}, !- Handle
  {3fe9b6d0-4134-48a4-a30f-92cd79a448dc}, !- Name
  {acd03244-7bfc-4589-a59c-332ee290fda0}, !- Source Object
  3,                                      !- Outlet Port
  {709ed32e-13a4-44d9-80d2-155cb2c7e7f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4e0a58e-0841-4a42-8e21-6cd684b0ff01}, !- Handle
  {e40afa09-44d4-4822-a6ce-80bf2eaa9298}, !- Name
  {6c2b2d36-02db-4c8c-981d-758c9acf17b9}, !- Source Object
  3,                                      !- Outlet Port
  {55cd17f7-44a5-469d-aac4-2be4906142ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14cd0966-e8eb-4a1b-99ba-ff21012cb76c}, !- Handle
  {50038912-a110-4362-aca5-298e1f3607c3}, !- Name
  {55cd17f7-44a5-469d-aac4-2be4906142ed}, !- Source Object
  4,                                      !- Outlet Port
  {d5927894-1769-4ef3-bf70-408c423f020e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d9258c5b-e822-484e-85e9-a594befb02ab}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {93034ead-144f-46c3-b847-bf2426e1e7d3}, !- Water Inlet Node Name
  {a54f961d-87a7-4995-a3f1-969f85d1b024}; !- Water Outlet Node Name

OS:Node,
  {dbe48bb2-34cc-4a2a-a1cb-4196ea979dae}, !- Handle
  Node 201,                               !- Name
  {1105a608-6054-411f-b8bf-3d49c258af46}, !- Inlet Port
  {93034ead-144f-46c3-b847-bf2426e1e7d3}; !- Outlet Port

OS:Connection,
  {1105a608-6054-411f-b8bf-3d49c258af46}, !- Handle
  {d60ee032-587a-4d15-aa3d-846366cfbdd1}, !- Name
  {1afa0c66-73de-40a6-91eb-0435d00d292c}, !- Source Object
  22,                                     !- Outlet Port
  {dbe48bb2-34cc-4a2a-a1cb-4196ea979dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fde9f123-5e32-45ce-b2b7-736d40f7adca}, !- Handle
  Node 202,                               !- Name
  {a54f961d-87a7-4995-a3f1-969f85d1b024}, !- Inlet Port
  {f5b303d6-a4cc-4545-a04c-c7f81e8bd7ff}; !- Outlet Port

OS:Connection,
  {93034ead-144f-46c3-b847-bf2426e1e7d3}, !- Handle
  {7ac533f7-70df-45eb-93f0-8e013609f128}, !- Name
  {dbe48bb2-34cc-4a2a-a1cb-4196ea979dae}, !- Source Object
  3,                                      !- Outlet Port
  {d9258c5b-e822-484e-85e9-a594befb02ab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a54f961d-87a7-4995-a3f1-969f85d1b024}, !- Handle
  {5c41abac-4c0f-4a8b-bb93-db41d21aa086}, !- Name
  {d9258c5b-e822-484e-85e9-a594befb02ab}, !- Source Object
  10,                                     !- Outlet Port
  {fde9f123-5e32-45ce-b2b7-736d40f7adca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b303d6-a4cc-4545-a04c-c7f81e8bd7ff}, !- Handle
  {f5cdd05d-ee4a-493c-aef1-86cbb86601b3}, !- Name
  {fde9f123-5e32-45ce-b2b7-736d40f7adca}, !- Source Object
  3,                                      !- Outlet Port
  {cb732982-304e-447c-93e4-8ee8e01ff6f2}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7aa8731a-4451-4fbc-9916-ea10ac69ecdd}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  {d9258c5b-e822-484e-85e9-a594befb02ab}; !- Heating Coil Name

OS:AirLoopHVAC,
  {65f00b7c-ba9d-4c65-aa38-93e8d699f280}, !- Handle
  Sys_4_PSZ_ALL_ST=Food preparation - vented_FL=Story 1_SCH=B, !- Name
  ,                                       !- Controller List Name
  {7e316a48-c39a-4d8d-a106-516e6a4fbd93}, !- Availability Schedule
  {9abbaeac-246b-4d2c-a98e-2785110f8c39}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2951760c-5339-414e-add8-b688a0fa8c7d}, !- Supply Side Inlet Node Name
  {24859ab0-bb4f-48e3-91ec-7066376f525a}, !- Demand Side Outlet Node Name
  {604b170f-177d-46a3-b53f-0240fcb615a1}, !- Demand Side Inlet Node A
  {f358275c-1565-4767-bac2-db83de7eb74d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {758f2b75-d3e8-4899-8cb4-887fd46596b6}, !- Demand Mixer Name
  {38c60691-9cd9-48ee-bf7d-26857f9efdbf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {53ab423d-794c-4ccb-8ddd-e4d303777474}, !- Handle
  Node 203,                               !- Name
  {2951760c-5339-414e-add8-b688a0fa8c7d}, !- Inlet Port
  {6d9a5261-1e9a-4261-99e7-a8ab7903c796}; !- Outlet Port

OS:Node,
  {1789f29e-0079-4d31-a586-a1ebe46bba63}, !- Handle
  Node 204,                               !- Name
  {173c4ac5-36b9-4d91-ac7e-1d9225d66c0f}, !- Inlet Port
  {f358275c-1565-4767-bac2-db83de7eb74d}; !- Outlet Port

OS:Connection,
  {2951760c-5339-414e-add8-b688a0fa8c7d}, !- Handle
  {c044ba28-53dd-4d96-9551-f0f9680f6ca3}, !- Name
  {65f00b7c-ba9d-4c65-aa38-93e8d699f280}, !- Source Object
  8,                                      !- Outlet Port
  {53ab423d-794c-4ccb-8ddd-e4d303777474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f358275c-1565-4767-bac2-db83de7eb74d}, !- Handle
  {0d6d5596-39e0-4b86-9905-2828d750715b}, !- Name
  {1789f29e-0079-4d31-a586-a1ebe46bba63}, !- Source Object
  3,                                      !- Outlet Port
  {65f00b7c-ba9d-4c65-aa38-93e8d699f280}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8eec1fdd-ce9a-4e54-9bea-c594db7b1b09}, !- Handle
  Node 205,                               !- Name
  {604b170f-177d-46a3-b53f-0240fcb615a1}, !- Inlet Port
  {d98636fb-4a07-4af2-932c-36121f23ddf4}; !- Outlet Port

OS:Node,
  {47373e25-6038-4d52-a336-aba0e31aacc0}, !- Handle
  Node 206,                               !- Name
  {01c05dfe-e031-41ab-bd29-c9aa6798e9b3}, !- Inlet Port
  {24859ab0-bb4f-48e3-91ec-7066376f525a}; !- Outlet Port

OS:Node,
  {468ad4ba-1222-47fd-9307-21d8573b15b6}, !- Handle
  Node 207,                               !- Name
  {db5cac2d-742e-473a-bd3f-470a6e2d6d72}, !- Inlet Port
  {b704f175-e6df-4bd0-9fe1-b34094cb6ca0}; !- Outlet Port

OS:Connection,
  {604b170f-177d-46a3-b53f-0240fcb615a1}, !- Handle
  {0a502e22-c9b0-4d06-89e5-968e1a7727a3}, !- Name
  {65f00b7c-ba9d-4c65-aa38-93e8d699f280}, !- Source Object
  10,                                     !- Outlet Port
  {8eec1fdd-ce9a-4e54-9bea-c594db7b1b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24859ab0-bb4f-48e3-91ec-7066376f525a}, !- Handle
  {cc18a989-4c79-4a70-8965-e3dcd5500dc8}, !- Name
  {47373e25-6038-4d52-a336-aba0e31aacc0}, !- Source Object
  3,                                      !- Outlet Port
  {65f00b7c-ba9d-4c65-aa38-93e8d699f280}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38c60691-9cd9-48ee-bf7d-26857f9efdbf}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {d98636fb-4a07-4af2-932c-36121f23ddf4}, !- Inlet Node Name
  {f8d1b271-5e2e-4b81-9966-48526acb4f23}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {758f2b75-d3e8-4899-8cb4-887fd46596b6}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {01c05dfe-e031-41ab-bd29-c9aa6798e9b3}, !- Outlet Node Name
  {c7bca995-2380-4025-8a62-a3d231ab7d21}; !- Inlet Node Name 1

OS:Connection,
  {d98636fb-4a07-4af2-932c-36121f23ddf4}, !- Handle
  {3cdad7cd-5e75-4952-8e30-9818cc9899c7}, !- Name
  {8eec1fdd-ce9a-4e54-9bea-c594db7b1b09}, !- Source Object
  3,                                      !- Outlet Port
  {38c60691-9cd9-48ee-bf7d-26857f9efdbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c05dfe-e031-41ab-bd29-c9aa6798e9b3}, !- Handle
  {36698455-4441-4393-9ed3-bdebf2885981}, !- Name
  {758f2b75-d3e8-4899-8cb4-887fd46596b6}, !- Source Object
  2,                                      !- Outlet Port
  {47373e25-6038-4d52-a336-aba0e31aacc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c3248d66-900a-47fc-8468-1a76e24eefdd}, !- Handle
  {65f00b7c-ba9d-4c65-aa38-93e8d699f280}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9abbaeac-246b-4d2c-a98e-2785110f8c39}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {5f2df0df-4ef1-48c4-86ad-cae7778be4ff}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b70ba742-64dc-4e3b-a8b0-825c917c822a}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {50cf282b-69d8-4ebb-babb-99dfa5a9f2d2}, !- Air Inlet Node Name
  {173c4ac5-36b9-4d91-ac7e-1d9225d66c0f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a0c316b7-73b4-4f07-acca-b2b2516925a1}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a3343553-97b4-4a0b-a69c-136090d37962}, !- Air Inlet Node Name
  {3ae03845-8e2a-4dd6-9393-989f7390533f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {826a654e-26c2-4cfd-b2b0-6f664ec069f0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {e2f4fe7b-f017-40ae-a61b-81887aab1287}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0529a19-bb16-4659-8921-23faf519b85c}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {43104030-793d-4d48-8e92-f5868acd90e8}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21dc0763-2f9d-41b0-b7db-fcb95ad1599e}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4604789e-a8b0-49b6-989b-c5a1ead92d7f}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e4749d46-ab7f-4878-887d-7203f4f11423}, !- Handle
  Coil Cooling DX Single Speed 13 164kBtu/hr 9.7EER, !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.40345384653891,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a695a2d9-08ef-43a9-9834-5cec34f1865a}, !- Air Inlet Node Name
  {57401e78-3ebd-476d-91e2-a1491fa235bb}, !- Air Outlet Node Name
  {357d43df-7c27-4171-ba3a-934d78486322}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da8082c4-f2ab-4040-a776-33f2e5538f34}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {85fb370e-d6a0-41cd-823d-6e2f0befb037}, !- Energy Input Ratio Function of Temperature Curve Name
  {62e58c3b-632a-427d-b8f8-90dc9911257c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65587d18-c199-4734-a120-615a5da755d0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5c76729c-424c-4654-963d-5c0999e1d717}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e316a48-c39a-4d8d-a106-516e6a4fbd93}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4774576a-44b1-46a9-ad98-939c97070d31}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4774576a-44b1-46a9-ad98-939c97070d31}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {860fa4ac-d993-4ba0-8a9c-639fe5b1834a}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {5c76729c-424c-4654-963d-5c0999e1d717}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6f37445f-ab38-45bb-8a3e-249204f697ef}, !- Mixed Air Node Name
  {5ba876ae-4cab-4c2a-b1a7-bf720ba8dc0f}, !- Outdoor Air Stream Node Name
  {dda74d55-40d7-432e-be86-8287c315254a}, !- Relief Air Stream Node Name
  {6d9a5261-1e9a-4261-99e7-a8ab7903c796}; !- Return Air Stream Node Name

OS:Node,
  {0eba7f48-01cd-4c1b-a2a0-cbd617d40cd0}, !- Handle
  Node 208,                               !- Name
  ,                                       !- Inlet Port
  {f024dcb9-e0f2-4e11-8565-f48c1adc525a}; !- Outlet Port

OS:Node,
  {c6af777c-4cae-4237-bbba-1998ea97794c}, !- Handle
  Node 209,                               !- Name
  {8829d964-16ef-4e5f-83fe-9b004902fc5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {173c4ac5-36b9-4d91-ac7e-1d9225d66c0f}, !- Handle
  {3b18db83-482b-44a2-b4e2-e425e65bcf42}, !- Name
  {b70ba742-64dc-4e3b-a8b0-825c917c822a}, !- Source Object
  9,                                      !- Outlet Port
  {1789f29e-0079-4d31-a586-a1ebe46bba63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f170e31-11f1-4e5c-95d2-da88f8a3f97a}, !- Handle
  Node 210,                               !- Name
  {3ae03845-8e2a-4dd6-9393-989f7390533f}, !- Inlet Port
  {50cf282b-69d8-4ebb-babb-99dfa5a9f2d2}; !- Outlet Port

OS:Connection,
  {3ae03845-8e2a-4dd6-9393-989f7390533f}, !- Handle
  {34b20cf3-f101-4d53-96ba-3cc6a2534175}, !- Name
  {a0c316b7-73b4-4f07-acca-b2b2516925a1}, !- Source Object
  6,                                      !- Outlet Port
  {1f170e31-11f1-4e5c-95d2-da88f8a3f97a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50cf282b-69d8-4ebb-babb-99dfa5a9f2d2}, !- Handle
  {589c1d7d-feef-451c-b422-0b73dd5740b5}, !- Name
  {1f170e31-11f1-4e5c-95d2-da88f8a3f97a}, !- Source Object
  3,                                      !- Outlet Port
  {b70ba742-64dc-4e3b-a8b0-825c917c822a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a0c5adf9-01b4-4816-8bab-d048fac88529}, !- Handle
  Node 211,                               !- Name
  {57401e78-3ebd-476d-91e2-a1491fa235bb}, !- Inlet Port
  {a3343553-97b4-4a0b-a69c-136090d37962}; !- Outlet Port

OS:Connection,
  {57401e78-3ebd-476d-91e2-a1491fa235bb}, !- Handle
  {52a84f45-ac88-41e0-80a1-57b28a23f7ed}, !- Name
  {e4749d46-ab7f-4878-887d-7203f4f11423}, !- Source Object
  9,                                      !- Outlet Port
  {a0c5adf9-01b4-4816-8bab-d048fac88529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3343553-97b4-4a0b-a69c-136090d37962}, !- Handle
  {7b2313f0-6024-43ad-93d0-e41597a49c6e}, !- Name
  {a0c5adf9-01b4-4816-8bab-d048fac88529}, !- Source Object
  3,                                      !- Outlet Port
  {a0c316b7-73b4-4f07-acca-b2b2516925a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {223175ee-cfae-48b2-96a2-18a154e55487}, !- Handle
  Node 212,                               !- Name
  {6f37445f-ab38-45bb-8a3e-249204f697ef}, !- Inlet Port
  {a695a2d9-08ef-43a9-9834-5cec34f1865a}; !- Outlet Port

OS:Connection,
  {6d9a5261-1e9a-4261-99e7-a8ab7903c796}, !- Handle
  {f9228675-1879-4412-9b61-6b1f790841a7}, !- Name
  {53ab423d-794c-4ccb-8ddd-e4d303777474}, !- Source Object
  3,                                      !- Outlet Port
  {860fa4ac-d993-4ba0-8a9c-639fe5b1834a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6f37445f-ab38-45bb-8a3e-249204f697ef}, !- Handle
  {3214b8e7-edcc-48b9-9272-8cff8c47fc23}, !- Name
  {860fa4ac-d993-4ba0-8a9c-639fe5b1834a}, !- Source Object
  5,                                      !- Outlet Port
  {223175ee-cfae-48b2-96a2-18a154e55487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a695a2d9-08ef-43a9-9834-5cec34f1865a}, !- Handle
  {2cd41dff-d476-495c-b0f9-270c5cd776a4}, !- Name
  {223175ee-cfae-48b2-96a2-18a154e55487}, !- Source Object
  3,                                      !- Outlet Port
  {e4749d46-ab7f-4878-887d-7203f4f11423}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {959af57f-c6d1-4578-b96b-26098bb2ec75}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0e6793d5-1fcb-448f-8808-b5939ba02e74}, !- Control Zone Name
  {1789f29e-0079-4d31-a586-a1ebe46bba63}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6afb07f6-3431-4029-b37a-5ce9d4c77fe2}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  {f8d1b271-5e2e-4b81-9966-48526acb4f23}, !- Inlet Air Node Name
  {db5cac2d-742e-473a-bd3f-470a6e2d6d72}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0bf2743c-b651-4863-8166-aa113ed7a5c7}, !- Handle
  Node 213,                               !- Name
  {148599af-14d2-42b0-8b43-66f0e83833c2}, !- Inlet Port
  {c7bca995-2380-4025-8a62-a3d231ab7d21}; !- Outlet Port

OS:Connection,
  {b704f175-e6df-4bd0-9fe1-b34094cb6ca0}, !- Handle
  {40083776-6d9a-413a-8584-d75b8ee59d49}, !- Name
  {468ad4ba-1222-47fd-9307-21d8573b15b6}, !- Source Object
  3,                                      !- Outlet Port
  {f195508d-851e-44ea-8557-274ebe1d8b17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {148599af-14d2-42b0-8b43-66f0e83833c2}, !- Handle
  {68b95ead-14b0-4380-9397-70e54891bee7}, !- Name
  {0e6793d5-1fcb-448f-8808-b5939ba02e74}, !- Source Object
  12,                                     !- Outlet Port
  {0bf2743c-b651-4863-8166-aa113ed7a5c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7bca995-2380-4025-8a62-a3d231ab7d21}, !- Handle
  {b550bf11-b65d-47f9-b056-fba1b1b6a173}, !- Name
  {0bf2743c-b651-4863-8166-aa113ed7a5c7}, !- Source Object
  3,                                      !- Outlet Port
  {758f2b75-d3e8-4899-8cb4-887fd46596b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8d1b271-5e2e-4b81-9966-48526acb4f23}, !- Handle
  {9a93c985-6d5e-4f67-8dfd-8167768e646e}, !- Name
  {38c60691-9cd9-48ee-bf7d-26857f9efdbf}, !- Source Object
  3,                                      !- Outlet Port
  {6afb07f6-3431-4029-b37a-5ce9d4c77fe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db5cac2d-742e-473a-bd3f-470a6e2d6d72}, !- Handle
  {f78688f6-bbeb-4179-a414-5031869699c6}, !- Name
  {6afb07f6-3431-4029-b37a-5ce9d4c77fe2}, !- Source Object
  4,                                      !- Outlet Port
  {468ad4ba-1222-47fd-9307-21d8573b15b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3d623160-d259-4f63-8180-69ef56467783}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2457015c-2fa6-4536-8e2a-03bda746bbba}, !- Water Inlet Node Name
  {6c20009f-40ae-4d30-b19e-4bc4599f83a0}; !- Water Outlet Node Name

OS:Node,
  {771e6a9e-8ead-4adb-940f-3ce3c14ef923}, !- Handle
  Node 214,                               !- Name
  {6b3ddea2-057a-40ad-af2b-d8532609ecc6}, !- Inlet Port
  {2457015c-2fa6-4536-8e2a-03bda746bbba}; !- Outlet Port

OS:Connection,
  {6b3ddea2-057a-40ad-af2b-d8532609ecc6}, !- Handle
  {aa4cf2e9-b345-43c7-9b76-45737610aac1}, !- Name
  {1afa0c66-73de-40a6-91eb-0435d00d292c}, !- Source Object
  23,                                     !- Outlet Port
  {771e6a9e-8ead-4adb-940f-3ce3c14ef923}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a53dd88-b93f-4a75-b40c-22d57046d8b5}, !- Handle
  Node 215,                               !- Name
  {6c20009f-40ae-4d30-b19e-4bc4599f83a0}, !- Inlet Port
  {e653e3a3-eb44-4555-9e2e-9a18de3c8d52}; !- Outlet Port

OS:Connection,
  {2457015c-2fa6-4536-8e2a-03bda746bbba}, !- Handle
  {b8d54db2-f976-4cfc-92da-fbadf475fff7}, !- Name
  {771e6a9e-8ead-4adb-940f-3ce3c14ef923}, !- Source Object
  3,                                      !- Outlet Port
  {3d623160-d259-4f63-8180-69ef56467783}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6c20009f-40ae-4d30-b19e-4bc4599f83a0}, !- Handle
  {66cffbd0-6ead-40ef-a485-02a738c23e87}, !- Name
  {3d623160-d259-4f63-8180-69ef56467783}, !- Source Object
  10,                                     !- Outlet Port
  {6a53dd88-b93f-4a75-b40c-22d57046d8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e653e3a3-eb44-4555-9e2e-9a18de3c8d52}, !- Handle
  {2f27dffa-a258-4051-a8b1-8bff07ca1e07}, !- Name
  {6a53dd88-b93f-4a75-b40c-22d57046d8b5}, !- Source Object
  3,                                      !- Outlet Port
  {cb732982-304e-447c-93e4-8ee8e01ff6f2}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1b7164b9-f41d-4bc0-a8ce-f6365e513c2e}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  {3d623160-d259-4f63-8180-69ef56467783}; !- Heating Coil Name

OS:PlantLoop,
  {3f56ba80-c01e-4e00-9379-34e2f93b8561}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2f909849-4d32-400c-a5cf-0296b2cf4de4}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6772cd61-b9cb-4952-8ae9-85e16c1e959b}, !- Plant Side Inlet Node Name
  {2ea42d67-09fe-48ef-bdf1-f39bda182287}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9d725cc6-9f40-43e1-a7a2-5f3d9d02c546}, !- Demand Side Inlet Node Name
  {484ddb6b-7140-4c41-a9ab-4ded65f8e463}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {be4731ad-734b-45b1-bed6-19cd5536dd85}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3992df29-7bfe-4c9b-9845-8e9687590d21}, !- Demand Mixer Name
  {97900a51-088a-4773-ab30-f6da1465589e}, !- Demand Splitter Name
  {5a862b6d-1e6e-422b-812d-f90689672838}, !- Supply Mixer Name
  {65286ef8-ad70-4956-882f-d6eac92844d9}; !- Supply Splitter Name

OS:Sizing:Plant,
  {93a9be7e-be73-45f6-8bca-ce55cf5715cb}, !- Handle
  {3f56ba80-c01e-4e00-9379-34e2f93b8561}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {cc2fe68d-17dd-474b-a751-94209cf08dee}, !- Handle
  Node 216,                               !- Name
  {6772cd61-b9cb-4952-8ae9-85e16c1e959b}, !- Inlet Port
  {4dc692dd-9a49-41f3-b815-b1430c6294d9}; !- Outlet Port

OS:Node,
  {2f909849-4d32-400c-a5cf-0296b2cf4de4}, !- Handle
  Node 217,                               !- Name
  {e2c52c9e-ec83-4737-a9b9-ff0a6583f548}, !- Inlet Port
  {2ea42d67-09fe-48ef-bdf1-f39bda182287}; !- Outlet Port

OS:Node,
  {ac0091b4-0eac-4f57-bdd6-247b8063b63d}, !- Handle
  Node 218,                               !- Name
  {34ff777f-3d92-48b4-8bc8-c5ac8d143f80}, !- Inlet Port
  {b2f2be7c-8dbe-44a6-a518-b6325257191f}; !- Outlet Port

OS:Connector:Mixer,
  {5a862b6d-1e6e-422b-812d-f90689672838}, !- Handle
  Connector Mixer 3,                      !- Name
  {8eaf1543-0d77-48b7-9457-42f4fc0f1e6d}, !- Outlet Branch Name
  {7786a811-9f91-4cd4-b012-2fa24708971b}, !- Inlet Branch Name 1
  {db77a374-c5ac-4c33-bbc6-e95f70b1fa0b}, !- Inlet Branch Name 2
  {0436b28a-877c-4366-8383-372c66413754}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {65286ef8-ad70-4956-882f-d6eac92844d9}, !- Handle
  Connector Splitter 3,                   !- Name
  {04deace6-793b-4c82-94c5-6503620edfdf}, !- Inlet Branch Name
  {34ff777f-3d92-48b4-8bc8-c5ac8d143f80}, !- Outlet Branch Name 1
  {b54b089b-2347-4c2c-a2ac-e5a302e31b73}, !- Outlet Branch Name 2
  {a6ac590a-eb57-4988-89b8-8f8c000d448a}; !- Outlet Branch Name 3

OS:Connection,
  {6772cd61-b9cb-4952-8ae9-85e16c1e959b}, !- Handle
  {b1904626-f145-4f57-bbaf-8bddef293559}, !- Name
  {3f56ba80-c01e-4e00-9379-34e2f93b8561}, !- Source Object
  14,                                     !- Outlet Port
  {cc2fe68d-17dd-474b-a751-94209cf08dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ff777f-3d92-48b4-8bc8-c5ac8d143f80}, !- Handle
  {1e7d6e9d-061e-45ee-b0be-e51dc2acef29}, !- Name
  {65286ef8-ad70-4956-882f-d6eac92844d9}, !- Source Object
  3,                                      !- Outlet Port
  {ac0091b4-0eac-4f57-bdd6-247b8063b63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea42d67-09fe-48ef-bdf1-f39bda182287}, !- Handle
  {90fd9ccb-aadf-4e9f-966c-f468df81b8d2}, !- Name
  {2f909849-4d32-400c-a5cf-0296b2cf4de4}, !- Source Object
  3,                                      !- Outlet Port
  {3f56ba80-c01e-4e00-9379-34e2f93b8561}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a61e8c02-3a78-48d0-b2ab-e080e50f0313}, !- Handle
  Node 219,                               !- Name
  {9d725cc6-9f40-43e1-a7a2-5f3d9d02c546}, !- Inlet Port
  {338da8d5-38b6-420b-82fb-c8840294b22a}; !- Outlet Port

OS:Node,
  {7650997b-27f7-46c6-8773-5ff41ef7741f}, !- Handle
  Node 220,                               !- Name
  {ed798f92-c970-4ff4-af7a-98c107fbc2d4}, !- Inlet Port
  {484ddb6b-7140-4c41-a9ab-4ded65f8e463}; !- Outlet Port

OS:Node,
  {ba574e2a-f857-4c2f-8f3d-b87b3280d50d}, !- Handle
  Node 221,                               !- Name
  {2dbc5fd3-9ec0-4bb1-832c-a820030565de}, !- Inlet Port
  {8158e503-fdfa-4401-81d6-ddf51d6869d0}; !- Outlet Port

OS:Connector:Mixer,
  {3992df29-7bfe-4c9b-9845-8e9687590d21}, !- Handle
  Connector Mixer 4,                      !- Name
  {ed798f92-c970-4ff4-af7a-98c107fbc2d4}, !- Outlet Branch Name
  {e56246e3-4928-40dd-8801-0b9296ddce51}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {97900a51-088a-4773-ab30-f6da1465589e}, !- Handle
  Connector Splitter 4,                   !- Name
  {338da8d5-38b6-420b-82fb-c8840294b22a}, !- Inlet Branch Name
  {2dbc5fd3-9ec0-4bb1-832c-a820030565de}; !- Outlet Branch Name 1

OS:Connection,
  {9d725cc6-9f40-43e1-a7a2-5f3d9d02c546}, !- Handle
  {11d5ca30-dcf2-4810-92e4-278eee261227}, !- Name
  {3f56ba80-c01e-4e00-9379-34e2f93b8561}, !- Source Object
  17,                                     !- Outlet Port
  {a61e8c02-3a78-48d0-b2ab-e080e50f0313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338da8d5-38b6-420b-82fb-c8840294b22a}, !- Handle
  {326fb20b-9015-45c8-a6f0-8cc149443bb0}, !- Name
  {a61e8c02-3a78-48d0-b2ab-e080e50f0313}, !- Source Object
  3,                                      !- Outlet Port
  {97900a51-088a-4773-ab30-f6da1465589e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dbc5fd3-9ec0-4bb1-832c-a820030565de}, !- Handle
  {8f619803-7fbe-4e86-bdfa-d19e3e3f1aaf}, !- Name
  {97900a51-088a-4773-ab30-f6da1465589e}, !- Source Object
  3,                                      !- Outlet Port
  {ba574e2a-f857-4c2f-8f3d-b87b3280d50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed798f92-c970-4ff4-af7a-98c107fbc2d4}, !- Handle
  {ecdf0b9c-cfd5-4ced-b4a4-57d8975df557}, !- Name
  {3992df29-7bfe-4c9b-9845-8e9687590d21}, !- Source Object
  2,                                      !- Outlet Port
  {7650997b-27f7-46c6-8773-5ff41ef7741f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {484ddb6b-7140-4c41-a9ab-4ded65f8e463}, !- Handle
  {536ee793-f0c0-4fec-b729-40d27d904b92}, !- Name
  {7650997b-27f7-46c6-8773-5ff41ef7741f}, !- Source Object
  3,                                      !- Outlet Port
  {3f56ba80-c01e-4e00-9379-34e2f93b8561}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {be4731ad-734b-45b1-bed6-19cd5536dd85}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {d83bb333-b9bb-47a4-a39f-f192abb58e4b}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {4dc692dd-9a49-41f3-b815-b1430c6294d9}, !- Inlet Node Name
  {9d09f7f4-ce9b-4160-9f96-22084a26ff35}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Chiller:Electric:EIR,
  {a35eeee1-7156-463c-be01-73a95d00066d}, !- Handle
  Primary Chiller WaterCooled Scroll 33tons 0.8kW/ton, !- Name
  115801.977779999,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {168d65d1-cae7-443e-b659-6f9d1ab25192}, !- Cooling Capacity Function of Temperature Curve Name
  {d17b8457-f0cc-4da5-902e-385bef8efee1}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c5add338-2ce5-4184-b1de-f31ab4a4179a}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {b2f2be7c-8dbe-44a6-a518-b6325257191f}, !- Chilled Water Inlet Node Name
  {061e20e9-8c91-4155-a8cd-861538cada6a}, !- Chilled Water Outlet Node Name
  {8ac81a22-5ac2-459b-aa9f-0bd82cc9bdd7}, !- Condenser Inlet Node Name
  {adf7d0a4-1140-4817-a161-d646f32ea421}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {a9f1fad9-b2a6-4ec8-9294-8e8feb21414c}, !- Handle
  Curve Biquadratic 27,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4c8cf703-79e6-4ecb-9dbf-a4c01dbb918f}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63d462d6-93b1-4506-a15d-977bdd64f89c}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {6e704034-f6eb-43a4-8691-d2e40db31305}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {168d65d1-cae7-443e-b659-6f9d1ab25192}, !- Cooling Capacity Function of Temperature Curve Name
  {d17b8457-f0cc-4da5-902e-385bef8efee1}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c5add338-2ce5-4184-b1de-f31ab4a4179a}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {f8787a80-2733-4245-aac3-dad541bea2bc}, !- Chilled Water Inlet Node Name
  {3b0db768-e477-4d23-b18e-bca4ea2ab4a3}, !- Chilled Water Outlet Node Name
  {21a1e193-7f22-434f-b7e2-bfa2a617ac06}, !- Condenser Inlet Node Name
  {0a60b012-f03d-486b-bf4e-c5fd08735ea8}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {8fa97028-c993-4798-a62b-c383cf5a54eb}, !- Handle
  Curve Biquadratic 29,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c9e0e5a6-7745-401c-9e09-c0e65dc6cffa}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df7fcdf0-e84d-41aa-ac9d-ea0db1084201}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {d58a14f3-8501-47ba-ae41-e76b5035e3ef}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {dc9f4c4d-a77f-47f9-a6c7-21be3bbd0017}, !- Inlet Node Name
  {5efd4eea-1da9-449f-85ec-fa71f4dda1a0}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e325f442-3f9d-4fc6-a037-49f62b569676}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ad5e3df3-66b8-4e3a-a950-89b6f6ccdc84}, !- Inlet Node Name
  {e2c52c9e-ec83-4737-a9b9-ff0a6583f548}; !- Outlet Node Name

OS:Node,
  {1a565fb5-119a-4c14-907d-fee40b105516}, !- Handle
  Node 222,                               !- Name
  {9d09f7f4-ce9b-4160-9f96-22084a26ff35}, !- Inlet Port
  {04deace6-793b-4c82-94c5-6503620edfdf}; !- Outlet Port

OS:Connection,
  {4dc692dd-9a49-41f3-b815-b1430c6294d9}, !- Handle
  {10a554f2-3594-4419-b360-c92431cc4903}, !- Name
  {cc2fe68d-17dd-474b-a751-94209cf08dee}, !- Source Object
  3,                                      !- Outlet Port
  {d83bb333-b9bb-47a4-a39f-f192abb58e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d09f7f4-ce9b-4160-9f96-22084a26ff35}, !- Handle
  {9ebdc0e2-43a0-4101-9b60-3b2eba6411a7}, !- Name
  {d83bb333-b9bb-47a4-a39f-f192abb58e4b}, !- Source Object
  3,                                      !- Outlet Port
  {1a565fb5-119a-4c14-907d-fee40b105516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04deace6-793b-4c82-94c5-6503620edfdf}, !- Handle
  {7a0d78bb-bbc1-41a7-a4fc-d3e882a9baa2}, !- Name
  {1a565fb5-119a-4c14-907d-fee40b105516}, !- Source Object
  3,                                      !- Outlet Port
  {65286ef8-ad70-4956-882f-d6eac92844d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a2d6123-5b07-4d47-b9d7-195d66313c6a}, !- Handle
  Node 223,                               !- Name
  {061e20e9-8c91-4155-a8cd-861538cada6a}, !- Inlet Port
  {7786a811-9f91-4cd4-b012-2fa24708971b}; !- Outlet Port

OS:Connection,
  {b2f2be7c-8dbe-44a6-a518-b6325257191f}, !- Handle
  {fed01dfa-e6fe-41af-88af-8b908ca1ce91}, !- Name
  {ac0091b4-0eac-4f57-bdd6-247b8063b63d}, !- Source Object
  3,                                      !- Outlet Port
  {a35eeee1-7156-463c-be01-73a95d00066d}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {061e20e9-8c91-4155-a8cd-861538cada6a}, !- Handle
  {2a4713ec-5a7e-4683-bc6a-5ef0f8adc027}, !- Name
  {a35eeee1-7156-463c-be01-73a95d00066d}, !- Source Object
  16,                                     !- Outlet Port
  {2a2d6123-5b07-4d47-b9d7-195d66313c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7786a811-9f91-4cd4-b012-2fa24708971b}, !- Handle
  {78d5527c-6d4b-4549-9a98-a52cfa1030de}, !- Name
  {2a2d6123-5b07-4d47-b9d7-195d66313c6a}, !- Source Object
  3,                                      !- Outlet Port
  {5a862b6d-1e6e-422b-812d-f90689672838}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1167cd88-ebb8-4fcf-b8bb-4a1fec17be16}, !- Handle
  Node 224,                               !- Name
  {b54b089b-2347-4c2c-a2ac-e5a302e31b73}, !- Inlet Port
  {f8787a80-2733-4245-aac3-dad541bea2bc}; !- Outlet Port

OS:Connection,
  {b54b089b-2347-4c2c-a2ac-e5a302e31b73}, !- Handle
  {874501d0-840e-4dcb-b2cc-7b5f1510a421}, !- Name
  {65286ef8-ad70-4956-882f-d6eac92844d9}, !- Source Object
  4,                                      !- Outlet Port
  {1167cd88-ebb8-4fcf-b8bb-4a1fec17be16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2aadbc49-e6d6-48dd-83d0-01f8f29db12f}, !- Handle
  Node 225,                               !- Name
  {3b0db768-e477-4d23-b18e-bca4ea2ab4a3}, !- Inlet Port
  {db77a374-c5ac-4c33-bbc6-e95f70b1fa0b}; !- Outlet Port

OS:Connection,
  {f8787a80-2733-4245-aac3-dad541bea2bc}, !- Handle
  {6c2ed3ea-f785-49e6-9a7c-dd41c97eaa42}, !- Name
  {1167cd88-ebb8-4fcf-b8bb-4a1fec17be16}, !- Source Object
  3,                                      !- Outlet Port
  {6e704034-f6eb-43a4-8691-d2e40db31305}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {3b0db768-e477-4d23-b18e-bca4ea2ab4a3}, !- Handle
  {2805e069-9bc4-43ba-9944-7e1bb07946de}, !- Name
  {6e704034-f6eb-43a4-8691-d2e40db31305}, !- Source Object
  16,                                     !- Outlet Port
  {2aadbc49-e6d6-48dd-83d0-01f8f29db12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db77a374-c5ac-4c33-bbc6-e95f70b1fa0b}, !- Handle
  {01fd649d-0cf5-4ae5-b044-f99da7c56073}, !- Name
  {2aadbc49-e6d6-48dd-83d0-01f8f29db12f}, !- Source Object
  3,                                      !- Outlet Port
  {5a862b6d-1e6e-422b-812d-f90689672838}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f4fdc570-cc31-4535-b3e0-d1951c756cde}, !- Handle
  Node 226,                               !- Name
  {a6ac590a-eb57-4988-89b8-8f8c000d448a}, !- Inlet Port
  {dc9f4c4d-a77f-47f9-a6c7-21be3bbd0017}; !- Outlet Port

OS:Connection,
  {a6ac590a-eb57-4988-89b8-8f8c000d448a}, !- Handle
  {5c46dec4-4344-4165-9aab-1cb94fe2a818}, !- Name
  {65286ef8-ad70-4956-882f-d6eac92844d9}, !- Source Object
  5,                                      !- Outlet Port
  {f4fdc570-cc31-4535-b3e0-d1951c756cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7eb03ecf-ad7b-4ddd-a6a8-13d901ab43fb}, !- Handle
  Node 227,                               !- Name
  {5efd4eea-1da9-449f-85ec-fa71f4dda1a0}, !- Inlet Port
  {0436b28a-877c-4366-8383-372c66413754}; !- Outlet Port

OS:Connection,
  {dc9f4c4d-a77f-47f9-a6c7-21be3bbd0017}, !- Handle
  {69a30113-ff0f-47ec-82a2-f39354f08488}, !- Name
  {f4fdc570-cc31-4535-b3e0-d1951c756cde}, !- Source Object
  3,                                      !- Outlet Port
  {d58a14f3-8501-47ba-ae41-e76b5035e3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5efd4eea-1da9-449f-85ec-fa71f4dda1a0}, !- Handle
  {75577e31-bf59-473c-83b6-34b79c7d2edb}, !- Name
  {d58a14f3-8501-47ba-ae41-e76b5035e3ef}, !- Source Object
  3,                                      !- Outlet Port
  {7eb03ecf-ad7b-4ddd-a6a8-13d901ab43fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0436b28a-877c-4366-8383-372c66413754}, !- Handle
  {6213568c-140c-4a09-9ac5-1cdfac92ac2e}, !- Name
  {7eb03ecf-ad7b-4ddd-a6a8-13d901ab43fb}, !- Source Object
  3,                                      !- Outlet Port
  {5a862b6d-1e6e-422b-812d-f90689672838}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {47b1a313-29a3-47ba-80e8-b466bffce923}, !- Handle
  Node 228,                               !- Name
  {8eaf1543-0d77-48b7-9457-42f4fc0f1e6d}, !- Inlet Port
  {ad5e3df3-66b8-4e3a-a950-89b6f6ccdc84}; !- Outlet Port

OS:Connection,
  {8eaf1543-0d77-48b7-9457-42f4fc0f1e6d}, !- Handle
  {822db1e3-ce9d-43d5-8bf1-c6a08cc3d37b}, !- Name
  {5a862b6d-1e6e-422b-812d-f90689672838}, !- Source Object
  2,                                      !- Outlet Port
  {47b1a313-29a3-47ba-80e8-b466bffce923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5e3df3-66b8-4e3a-a950-89b6f6ccdc84}, !- Handle
  {e9d5a804-aebe-4b49-adf9-d02b3ebf8951}, !- Name
  {47b1a313-29a3-47ba-80e8-b466bffce923}, !- Source Object
  3,                                      !- Outlet Port
  {e325f442-3f9d-4fc6-a037-49f62b569676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c52c9e-ec83-4737-a9b9-ff0a6583f548}, !- Handle
  {181ee972-5907-4d69-8c92-6d40194c530c}, !- Name
  {e325f442-3f9d-4fc6-a037-49f62b569676}, !- Source Object
  3,                                      !- Outlet Port
  {2f909849-4d32-400c-a5cf-0296b2cf4de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ad955e1a-bc67-4258-ab18-e91a2946ab66}, !- Handle
  CHW Temp,                               !- Name
  {7ddcaab1-5e01-4c7a-afff-bdbbf5ef0eba}, !- Schedule Type Limits Name
  {594f2571-f4f9-451b-916a-ced2e454d29a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {594f2571-f4f9-451b-916a-ced2e454d29a}, !- Handle
  Schedule Day 4,                         !- Name
  {7ddcaab1-5e01-4c7a-afff-bdbbf5ef0eba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {7ddcaab1-5e01-4c7a-afff-bdbbf5ef0eba}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {2766945e-3481-479b-9340-c7fedbcd8de2}, !- Handle
  wkdCHW Temp,                            !- Name
  {7ddcaab1-5e01-4c7a-afff-bdbbf5ef0eba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {58f418cf-33b2-4159-9155-dc7cf3696a8d}, !- Handle
  satCHW Temp,                            !- Name
  {7ddcaab1-5e01-4c7a-afff-bdbbf5ef0eba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {21a48bb2-b916-49da-b014-412f9d2eac70}, !- Handle
  sunCHW Temp,                            !- Name
  {7ddcaab1-5e01-4c7a-afff-bdbbf5ef0eba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4db66c1a-3ecc-4c1f-9fe6-121c85fcff6f}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {ad955e1a-bc67-4258-ab18-e91a2946ab66}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e3420a80-50aa-4c46-a2ce-c647e7841065}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3420a80-50aa-4c46-a2ce-c647e7841065}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {7ddcaab1-5e01-4c7a-afff-bdbbf5ef0eba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bbfbb771-b0c8-4b91-90b6-2e53a8ade67d}, !- Handle
  satCHW Temprule,                        !- Name
  {ad955e1a-bc67-4258-ab18-e91a2946ab66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6778d7d0-25d4-4d2c-be7c-c444911dc11b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6778d7d0-25d4-4d2c-be7c-c444911dc11b}, !- Handle
  satCHW Temp 1,                          !- Name
  {7ddcaab1-5e01-4c7a-afff-bdbbf5ef0eba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6471d7c9-cda7-4073-a039-6f3d04167593}, !- Handle
  sunCHW Temprule,                        !- Name
  {ad955e1a-bc67-4258-ab18-e91a2946ab66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cbd26428-f2b8-46ca-a647-3d0aff923e87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbd26428-f2b8-46ca-a647-3d0aff923e87}, !- Handle
  sunCHW Temp 1,                          !- Name
  {7ddcaab1-5e01-4c7a-afff-bdbbf5ef0eba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {3bf7df7f-d095-4d74-8cd2-b3396e30d943}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {ad955e1a-bc67-4258-ab18-e91a2946ab66}, !- Schedule Name
  {2f909849-4d32-400c-a5cf-0296b2cf4de4}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {436eba2e-a481-4d80-868b-38cf4f0a7557}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c83f6ea0-1db0-4a0f-8d66-a08ba7a6683a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3415b690-43ac-4de8-bf4d-531fca48e295}, !- Plant Side Inlet Node Name
  {d4ccab98-d339-44e7-b54a-4bb06aacc82d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f36404bb-9087-4703-b45c-873c3d6c8dee}, !- Demand Side Inlet Node Name
  {cdb6522e-4d89-4b6f-8dc4-1a34e98fdaa7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {751734e5-2d75-4f7a-8ba3-f6e960da791f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bd676134-3675-420f-98fb-2f901e478487}, !- Demand Mixer Name
  {fd2cb97a-63a9-407a-b28c-09bcc33e75fc}, !- Demand Splitter Name
  {39de9c7a-eb58-4bf6-973d-05503cd34ec9}, !- Supply Mixer Name
  {9b02b369-39ce-49a6-846e-c3bddffebabb}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4b2111d4-0476-4ad7-98e7-52980e2ddcb7}, !- Handle
  {436eba2e-a481-4d80-868b-38cf4f0a7557}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {d3aefc2e-e88e-4f46-9c6f-8f3cfa223b5b}, !- Handle
  Node 229,                               !- Name
  {3415b690-43ac-4de8-bf4d-531fca48e295}, !- Inlet Port
  {96d701ff-8395-4054-bab8-77d660225e7e}; !- Outlet Port

OS:Node,
  {c83f6ea0-1db0-4a0f-8d66-a08ba7a6683a}, !- Handle
  Node 230,                               !- Name
  {e9e8ba38-568c-490f-b0e6-e756870fc619}, !- Inlet Port
  {d4ccab98-d339-44e7-b54a-4bb06aacc82d}; !- Outlet Port

OS:Node,
  {7d924fd2-568c-4a30-9759-c6cd7687465e}, !- Handle
  Node 231,                               !- Name
  {7cf4d2a0-7638-4b11-baa0-df6d212ed945}, !- Inlet Port
  {451d57ec-52f3-4480-98d5-a1aec52c2e86}; !- Outlet Port

OS:Connector:Mixer,
  {39de9c7a-eb58-4bf6-973d-05503cd34ec9}, !- Handle
  Connector Mixer 5,                      !- Name
  {52dbb345-d999-426b-9d57-0354dc52cbf2}, !- Outlet Branch Name
  {5e17cb89-99a4-457b-af2a-89221835740a}, !- Inlet Branch Name 1
  {d1f92e62-4bd7-4169-a9de-40718952478d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9b02b369-39ce-49a6-846e-c3bddffebabb}, !- Handle
  Connector Splitter 5,                   !- Name
  {6059e65a-3b4c-4ce3-9262-6ee6bf3bcd17}, !- Inlet Branch Name
  {7cf4d2a0-7638-4b11-baa0-df6d212ed945}, !- Outlet Branch Name 1
  {bb329642-3e9c-4394-9260-aa1ccec3350d}; !- Outlet Branch Name 2

OS:Connection,
  {3415b690-43ac-4de8-bf4d-531fca48e295}, !- Handle
  {07b9cac9-376d-4463-ab7a-372cd29bca1d}, !- Name
  {436eba2e-a481-4d80-868b-38cf4f0a7557}, !- Source Object
  14,                                     !- Outlet Port
  {d3aefc2e-e88e-4f46-9c6f-8f3cfa223b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf4d2a0-7638-4b11-baa0-df6d212ed945}, !- Handle
  {3b0c3681-6504-4950-a663-64a93282cbca}, !- Name
  {9b02b369-39ce-49a6-846e-c3bddffebabb}, !- Source Object
  3,                                      !- Outlet Port
  {7d924fd2-568c-4a30-9759-c6cd7687465e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ccab98-d339-44e7-b54a-4bb06aacc82d}, !- Handle
  {5f3cc937-1d76-4566-a1ea-3ff5631980eb}, !- Name
  {c83f6ea0-1db0-4a0f-8d66-a08ba7a6683a}, !- Source Object
  3,                                      !- Outlet Port
  {436eba2e-a481-4d80-868b-38cf4f0a7557}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {85ac270f-6c14-4515-a1ae-a36720ea4bab}, !- Handle
  Node 232,                               !- Name
  {f36404bb-9087-4703-b45c-873c3d6c8dee}, !- Inlet Port
  {0489c627-459f-4e9c-8b30-4af382809850}; !- Outlet Port

OS:Node,
  {d55df04d-20ca-4395-8601-de2cee5c3cdc}, !- Handle
  Node 233,                               !- Name
  {c3c94370-19e1-42b2-a0c8-275bfd61fe03}, !- Inlet Port
  {cdb6522e-4d89-4b6f-8dc4-1a34e98fdaa7}; !- Outlet Port

OS:Node,
  {04a79514-2fe8-462d-a68f-ace7084c19db}, !- Handle
  Node 234,                               !- Name
  {6e55edd7-a83d-441a-ac7f-a1dcea236aa4}, !- Inlet Port
  {8ac81a22-5ac2-459b-aa9f-0bd82cc9bdd7}; !- Outlet Port

OS:Connector:Mixer,
  {bd676134-3675-420f-98fb-2f901e478487}, !- Handle
  Connector Mixer 6,                      !- Name
  {c3c94370-19e1-42b2-a0c8-275bfd61fe03}, !- Outlet Branch Name
  {d735a4b6-1edd-4c22-8272-ec1071d3b87c}, !- Inlet Branch Name 1
  {0762188e-8d76-441e-93f3-a0b12e2a000c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fd2cb97a-63a9-407a-b28c-09bcc33e75fc}, !- Handle
  Connector Splitter 6,                   !- Name
  {0489c627-459f-4e9c-8b30-4af382809850}, !- Inlet Branch Name
  {6e55edd7-a83d-441a-ac7f-a1dcea236aa4}, !- Outlet Branch Name 1
  {0d86da7c-2a6f-4b03-ac5b-517c2a07a809}; !- Outlet Branch Name 2

OS:Connection,
  {f36404bb-9087-4703-b45c-873c3d6c8dee}, !- Handle
  {a32bf8e5-67d5-4d3e-bb84-7570c10a5cb5}, !- Name
  {436eba2e-a481-4d80-868b-38cf4f0a7557}, !- Source Object
  17,                                     !- Outlet Port
  {85ac270f-6c14-4515-a1ae-a36720ea4bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0489c627-459f-4e9c-8b30-4af382809850}, !- Handle
  {590d3769-33e5-4945-9bf7-78c578ef08e3}, !- Name
  {85ac270f-6c14-4515-a1ae-a36720ea4bab}, !- Source Object
  3,                                      !- Outlet Port
  {fd2cb97a-63a9-407a-b28c-09bcc33e75fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e55edd7-a83d-441a-ac7f-a1dcea236aa4}, !- Handle
  {85489ba3-a23f-499e-82ee-f802472379fd}, !- Name
  {fd2cb97a-63a9-407a-b28c-09bcc33e75fc}, !- Source Object
  3,                                      !- Outlet Port
  {04a79514-2fe8-462d-a68f-ace7084c19db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3c94370-19e1-42b2-a0c8-275bfd61fe03}, !- Handle
  {42fe5b38-f4b7-41d1-8ec3-368e71edfe20}, !- Name
  {bd676134-3675-420f-98fb-2f901e478487}, !- Source Object
  2,                                      !- Outlet Port
  {d55df04d-20ca-4395-8601-de2cee5c3cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb6522e-4d89-4b6f-8dc4-1a34e98fdaa7}, !- Handle
  {56dd2e9f-6824-42af-8cc9-dbe65af86485}, !- Name
  {d55df04d-20ca-4395-8601-de2cee5c3cdc}, !- Source Object
  3,                                      !- Outlet Port
  {436eba2e-a481-4d80-868b-38cf4f0a7557}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {751734e5-2d75-4f7a-8ba3-f6e960da791f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {2cb76623-53c6-4cde-a4fd-c537d65d9ecc}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {96d701ff-8395-4054-bab8-77d660225e7e}, !- Inlet Node Name
  {eda7524b-96de-4871-ac6a-3a24a6d54f03}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:CoolingTower:SingleSpeed,
  {1799c2e4-bc25-42a1-ad1f-df2d5b95699b}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {451d57ec-52f3-4480-98d5-a1aec52c2e86}, !- Water Inlet Node Name
  {daaa6de6-b089-4f7f-8f06-7ec1592df2c1}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  2122.76187303854,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {0253c5ba-1669-4ac1-971f-9fb9ab22cb13}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {4a80c2c2-1beb-470e-9bf1-6e9d8e624f57}, !- Inlet Node Name
  {11d585b7-95b6-4b68-97ab-1096466057f6}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1b167a15-f97d-465c-b48e-1de95465f67d}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {c49a7632-4caa-4cd2-8451-bbeece3f754b}, !- Inlet Node Name
  {e9e8ba38-568c-490f-b0e6-e756870fc619}; !- Outlet Node Name

OS:Node,
  {7b9acb36-17c4-429c-898b-39d00078d680}, !- Handle
  Node 235,                               !- Name
  {eda7524b-96de-4871-ac6a-3a24a6d54f03}, !- Inlet Port
  {6059e65a-3b4c-4ce3-9262-6ee6bf3bcd17}; !- Outlet Port

OS:Connection,
  {96d701ff-8395-4054-bab8-77d660225e7e}, !- Handle
  {f24479e8-e30c-4298-a625-bf1ad53beaa4}, !- Name
  {d3aefc2e-e88e-4f46-9c6f-8f3cfa223b5b}, !- Source Object
  3,                                      !- Outlet Port
  {2cb76623-53c6-4cde-a4fd-c537d65d9ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eda7524b-96de-4871-ac6a-3a24a6d54f03}, !- Handle
  {601ee604-169a-4061-8413-a0327037281f}, !- Name
  {2cb76623-53c6-4cde-a4fd-c537d65d9ecc}, !- Source Object
  3,                                      !- Outlet Port
  {7b9acb36-17c4-429c-898b-39d00078d680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6059e65a-3b4c-4ce3-9262-6ee6bf3bcd17}, !- Handle
  {6027d3c5-948b-46cc-82a6-df5dc4a3de5d}, !- Name
  {7b9acb36-17c4-429c-898b-39d00078d680}, !- Source Object
  3,                                      !- Outlet Port
  {9b02b369-39ce-49a6-846e-c3bddffebabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e58029fa-baa1-48fc-bb57-743a3b241545}, !- Handle
  Node 236,                               !- Name
  {daaa6de6-b089-4f7f-8f06-7ec1592df2c1}, !- Inlet Port
  {5e17cb89-99a4-457b-af2a-89221835740a}; !- Outlet Port

OS:Connection,
  {451d57ec-52f3-4480-98d5-a1aec52c2e86}, !- Handle
  {f571c984-6278-4ded-a472-90a78d7a5c00}, !- Name
  {7d924fd2-568c-4a30-9759-c6cd7687465e}, !- Source Object
  3,                                      !- Outlet Port
  {1799c2e4-bc25-42a1-ad1f-df2d5b95699b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daaa6de6-b089-4f7f-8f06-7ec1592df2c1}, !- Handle
  {f96f3096-f754-48e2-81fe-fee21724f4da}, !- Name
  {1799c2e4-bc25-42a1-ad1f-df2d5b95699b}, !- Source Object
  3,                                      !- Outlet Port
  {e58029fa-baa1-48fc-bb57-743a3b241545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e17cb89-99a4-457b-af2a-89221835740a}, !- Handle
  {0ed06979-02b4-4015-af35-5f01a236d2b0}, !- Name
  {e58029fa-baa1-48fc-bb57-743a3b241545}, !- Source Object
  3,                                      !- Outlet Port
  {39de9c7a-eb58-4bf6-973d-05503cd34ec9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20ae1a2a-8af0-4328-9b37-39f0ac3f5a5b}, !- Handle
  Node 237,                               !- Name
  {bb329642-3e9c-4394-9260-aa1ccec3350d}, !- Inlet Port
  {4a80c2c2-1beb-470e-9bf1-6e9d8e624f57}; !- Outlet Port

OS:Connection,
  {bb329642-3e9c-4394-9260-aa1ccec3350d}, !- Handle
  {3462de58-65a6-40c8-a920-00b390f7aa94}, !- Name
  {9b02b369-39ce-49a6-846e-c3bddffebabb}, !- Source Object
  4,                                      !- Outlet Port
  {20ae1a2a-8af0-4328-9b37-39f0ac3f5a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e617c884-1882-4091-a2d7-c2611eebf14a}, !- Handle
  Node 238,                               !- Name
  {11d585b7-95b6-4b68-97ab-1096466057f6}, !- Inlet Port
  {d1f92e62-4bd7-4169-a9de-40718952478d}; !- Outlet Port

OS:Connection,
  {4a80c2c2-1beb-470e-9bf1-6e9d8e624f57}, !- Handle
  {bf4b4da4-bcd0-4412-b7bf-b28c8e75defe}, !- Name
  {20ae1a2a-8af0-4328-9b37-39f0ac3f5a5b}, !- Source Object
  3,                                      !- Outlet Port
  {0253c5ba-1669-4ac1-971f-9fb9ab22cb13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d585b7-95b6-4b68-97ab-1096466057f6}, !- Handle
  {8af317db-c3eb-44f5-a5be-20ded41b3394}, !- Name
  {0253c5ba-1669-4ac1-971f-9fb9ab22cb13}, !- Source Object
  3,                                      !- Outlet Port
  {e617c884-1882-4091-a2d7-c2611eebf14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f92e62-4bd7-4169-a9de-40718952478d}, !- Handle
  {016695df-d369-48fa-9003-5b210f8f25e1}, !- Name
  {e617c884-1882-4091-a2d7-c2611eebf14a}, !- Source Object
  3,                                      !- Outlet Port
  {39de9c7a-eb58-4bf6-973d-05503cd34ec9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c677858c-9be9-4967-9c99-baecda97c156}, !- Handle
  Node 239,                               !- Name
  {52dbb345-d999-426b-9d57-0354dc52cbf2}, !- Inlet Port
  {c49a7632-4caa-4cd2-8451-bbeece3f754b}; !- Outlet Port

OS:Connection,
  {52dbb345-d999-426b-9d57-0354dc52cbf2}, !- Handle
  {76219856-e906-4f78-9e60-d1d5b86b283c}, !- Name
  {39de9c7a-eb58-4bf6-973d-05503cd34ec9}, !- Source Object
  2,                                      !- Outlet Port
  {c677858c-9be9-4967-9c99-baecda97c156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49a7632-4caa-4cd2-8451-bbeece3f754b}, !- Handle
  {3f71aaa8-6ed1-4ef4-a497-b4b700289579}, !- Name
  {c677858c-9be9-4967-9c99-baecda97c156}, !- Source Object
  3,                                      !- Outlet Port
  {1b167a15-f97d-465c-b48e-1de95465f67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e8ba38-568c-490f-b0e6-e756870fc619}, !- Handle
  {6f44e8bf-623b-4b54-a956-e27802dd23c1}, !- Name
  {1b167a15-f97d-465c-b48e-1de95465f67d}, !- Source Object
  3,                                      !- Outlet Port
  {c83f6ea0-1db0-4a0f-8d66-a08ba7a6683a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a03b238b-b1d5-4137-98da-bf30aa7d35ee}, !- Handle
  Node 240,                               !- Name
  {adf7d0a4-1140-4817-a161-d646f32ea421}, !- Inlet Port
  {d735a4b6-1edd-4c22-8272-ec1071d3b87c}; !- Outlet Port

OS:Connection,
  {8ac81a22-5ac2-459b-aa9f-0bd82cc9bdd7}, !- Handle
  {9390b93e-4c3d-427c-8b29-7a93b0545c55}, !- Name
  {04a79514-2fe8-462d-a68f-ace7084c19db}, !- Source Object
  3,                                      !- Outlet Port
  {a35eeee1-7156-463c-be01-73a95d00066d}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {adf7d0a4-1140-4817-a161-d646f32ea421}, !- Handle
  {94cdf592-b5a3-4d34-83bc-14fad290c585}, !- Name
  {a35eeee1-7156-463c-be01-73a95d00066d}, !- Source Object
  18,                                     !- Outlet Port
  {a03b238b-b1d5-4137-98da-bf30aa7d35ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d735a4b6-1edd-4c22-8272-ec1071d3b87c}, !- Handle
  {fa0c5e2b-c5a7-49e3-8295-243ba6434081}, !- Name
  {a03b238b-b1d5-4137-98da-bf30aa7d35ee}, !- Source Object
  3,                                      !- Outlet Port
  {bd676134-3675-420f-98fb-2f901e478487}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fedc93e9-46de-40cb-ba31-dc69906c0e6a}, !- Handle
  Node 241,                               !- Name
  {0d86da7c-2a6f-4b03-ac5b-517c2a07a809}, !- Inlet Port
  {21a1e193-7f22-434f-b7e2-bfa2a617ac06}; !- Outlet Port

OS:Connection,
  {0d86da7c-2a6f-4b03-ac5b-517c2a07a809}, !- Handle
  {1f9d66d2-9c41-4aac-a613-54b113368550}, !- Name
  {fd2cb97a-63a9-407a-b28c-09bcc33e75fc}, !- Source Object
  4,                                      !- Outlet Port
  {fedc93e9-46de-40cb-ba31-dc69906c0e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3464c76-255e-4088-9b8b-ea135161af70}, !- Handle
  Node 242,                               !- Name
  {0a60b012-f03d-486b-bf4e-c5fd08735ea8}, !- Inlet Port
  {0762188e-8d76-441e-93f3-a0b12e2a000c}; !- Outlet Port

OS:Connection,
  {21a1e193-7f22-434f-b7e2-bfa2a617ac06}, !- Handle
  {d5a69577-30d2-4c47-857b-4bc5671d56da}, !- Name
  {fedc93e9-46de-40cb-ba31-dc69906c0e6a}, !- Source Object
  3,                                      !- Outlet Port
  {6e704034-f6eb-43a4-8691-d2e40db31305}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {0a60b012-f03d-486b-bf4e-c5fd08735ea8}, !- Handle
  {a2d0634e-ec45-4e1e-8205-b7fe6915d0e0}, !- Name
  {6e704034-f6eb-43a4-8691-d2e40db31305}, !- Source Object
  18,                                     !- Outlet Port
  {d3464c76-255e-4088-9b8b-ea135161af70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0762188e-8d76-441e-93f3-a0b12e2a000c}, !- Handle
  {bb935dfb-5255-42c0-965f-25e9f1faf042}, !- Name
  {d3464c76-255e-4088-9b8b-ea135161af70}, !- Source Object
  3,                                      !- Outlet Port
  {bd676134-3675-420f-98fb-2f901e478487}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d504fd55-0d5e-43db-98cc-0e67437414d5}, !- Handle
  CW Temp,                                !- Name
  {c1637382-369c-443f-aad7-e46b5258a061}, !- Schedule Type Limits Name
  {f5c0bdfc-2c79-4d60-959b-5f5477a23e17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5c0bdfc-2c79-4d60-959b-5f5477a23e17}, !- Handle
  Schedule Day 5,                         !- Name
  {c1637382-369c-443f-aad7-e46b5258a061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {c1637382-369c-443f-aad7-e46b5258a061}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {4f574c94-2b81-4dae-a7c6-79563f47c731}, !- Handle
  wkdCW Temp,                             !- Name
  {c1637382-369c-443f-aad7-e46b5258a061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {d1560300-884b-4cc1-92fc-5772914eeb01}, !- Handle
  satCW Temp,                             !- Name
  {c1637382-369c-443f-aad7-e46b5258a061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {fefb4581-0f79-46fb-a498-af29532f9185}, !- Handle
  sunCW Temp,                             !- Name
  {c1637382-369c-443f-aad7-e46b5258a061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {48aead3c-0379-4764-84f1-076fc754535b}, !- Handle
  wkdCW Temp rule,                        !- Name
  {d504fd55-0d5e-43db-98cc-0e67437414d5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1061489d-954f-4682-b02b-2fe169ecb3d6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1061489d-954f-4682-b02b-2fe169ecb3d6}, !- Handle
  wkdCW Temp 1,                           !- Name
  {c1637382-369c-443f-aad7-e46b5258a061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {2a7c6cbe-1f44-4c54-9bf4-c08f4365e31b}, !- Handle
  satCW Temprule,                         !- Name
  {d504fd55-0d5e-43db-98cc-0e67437414d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe864b5d-4cd1-410d-b502-101c0f774ca5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe864b5d-4cd1-410d-b502-101c0f774ca5}, !- Handle
  satCW Temp 1,                           !- Name
  {c1637382-369c-443f-aad7-e46b5258a061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a859194d-2504-4fd5-bd2e-deec79816966}, !- Handle
  sunCW Temprule,                         !- Name
  {d504fd55-0d5e-43db-98cc-0e67437414d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3bfe221-96b6-49ee-bac1-b2d7fea6f01b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3bfe221-96b6-49ee-bac1-b2d7fea6f01b}, !- Handle
  sunCW Temp 1,                           !- Name
  {c1637382-369c-443f-aad7-e46b5258a061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {5749f4e9-dbe7-46ac-9d85-c15d19a07fc0}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {d504fd55-0d5e-43db-98cc-0e67437414d5}, !- Schedule Name
  {c83f6ea0-1db0-4a0f-8d66-a08ba7a6683a}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {b6c2905d-eaa9-4c18-987f-177de6d0822a}, !- Handle
  Sys_6_VAV with Reheat,                  !- Name
  ,                                       !- Controller List Name
  {5c216497-ff79-4174-8846-cfea92ca5ed3}, !- Availability Schedule
  {9a4d7b07-0d15-4b68-91c4-e073a4c8bccf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {29cc7c62-1f21-498d-8053-5dbcff9f8369}, !- Supply Side Inlet Node Name
  {69eb8d25-d5b2-4285-be2f-525c32bd3b04}, !- Demand Side Outlet Node Name
  {78b2a3e0-a370-41db-891a-e1058c283072}, !- Demand Side Inlet Node A
  {4b347a4b-4b48-4c16-873e-2a21658f0a75}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6cc37fdd-3d0b-4d09-89a7-effb9e59e030}, !- Demand Mixer Name
  {c4753ec9-8d62-4eac-9332-8ec3ef5cc59e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a948a024-f88f-450e-a383-e390712f692d}, !- Handle
  Node 243,                               !- Name
  {29cc7c62-1f21-498d-8053-5dbcff9f8369}, !- Inlet Port
  {3103e4d5-ae52-4c64-b471-b6c2d35e4471}; !- Outlet Port

OS:Node,
  {2f3e7a1d-5007-423e-901d-d9374eb371fe}, !- Handle
  Node 244,                               !- Name
  {6801b01b-04e7-4c8e-a26f-edfba4d0fdf4}, !- Inlet Port
  {4b347a4b-4b48-4c16-873e-2a21658f0a75}; !- Outlet Port

OS:Connection,
  {29cc7c62-1f21-498d-8053-5dbcff9f8369}, !- Handle
  {7b6f27a1-92d1-4a5b-85e9-bd9e19e67b57}, !- Name
  {b6c2905d-eaa9-4c18-987f-177de6d0822a}, !- Source Object
  8,                                      !- Outlet Port
  {a948a024-f88f-450e-a383-e390712f692d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b347a4b-4b48-4c16-873e-2a21658f0a75}, !- Handle
  {a27cc198-380e-4214-96b9-3bd432b2fb30}, !- Name
  {2f3e7a1d-5007-423e-901d-d9374eb371fe}, !- Source Object
  3,                                      !- Outlet Port
  {b6c2905d-eaa9-4c18-987f-177de6d0822a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bdabcf12-7960-4142-8e8d-71a507c84979}, !- Handle
  Node 245,                               !- Name
  {78b2a3e0-a370-41db-891a-e1058c283072}, !- Inlet Port
  {aabcbc76-c2cb-41e6-881e-6e9a3cbdd3b2}; !- Outlet Port

OS:Node,
  {eec117e8-9274-4564-a5fe-f3e8bef66bc8}, !- Handle
  Node 246,                               !- Name
  {3d8bf3a0-191c-47b2-af7b-cc8bb9ee518a}, !- Inlet Port
  {69eb8d25-d5b2-4285-be2f-525c32bd3b04}; !- Outlet Port

OS:Node,
  {9e8bdf06-557f-4aca-8a85-68c954022aed}, !- Handle
  Node 247,                               !- Name
  {e16cb9b5-203a-4bc1-9ee2-fb7ea366cff6}, !- Inlet Port
  {3266662b-df3e-4077-8ac5-28b7478ea252}; !- Outlet Port

OS:Connection,
  {78b2a3e0-a370-41db-891a-e1058c283072}, !- Handle
  {f0abfc7d-4933-43d7-b49d-d7c901ab3bae}, !- Name
  {b6c2905d-eaa9-4c18-987f-177de6d0822a}, !- Source Object
  10,                                     !- Outlet Port
  {bdabcf12-7960-4142-8e8d-71a507c84979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69eb8d25-d5b2-4285-be2f-525c32bd3b04}, !- Handle
  {f0c90325-d5e5-4692-8f18-3faa6d4b7e35}, !- Name
  {eec117e8-9274-4564-a5fe-f3e8bef66bc8}, !- Source Object
  3,                                      !- Outlet Port
  {b6c2905d-eaa9-4c18-987f-177de6d0822a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4753ec9-8d62-4eac-9332-8ec3ef5cc59e}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {aabcbc76-c2cb-41e6-881e-6e9a3cbdd3b2}, !- Inlet Node Name
  {afb79be1-56a2-4429-b3a5-940b3ac850bc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6cc37fdd-3d0b-4d09-89a7-effb9e59e030}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {3d8bf3a0-191c-47b2-af7b-cc8bb9ee518a}, !- Outlet Node Name
  {745f3c53-6bf3-42f6-a270-746664331ecb}; !- Inlet Node Name 1

OS:Connection,
  {aabcbc76-c2cb-41e6-881e-6e9a3cbdd3b2}, !- Handle
  {a05aceb1-2aff-4dde-85aa-87a9c0c66741}, !- Name
  {bdabcf12-7960-4142-8e8d-71a507c84979}, !- Source Object
  3,                                      !- Outlet Port
  {c4753ec9-8d62-4eac-9332-8ec3ef5cc59e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d8bf3a0-191c-47b2-af7b-cc8bb9ee518a}, !- Handle
  {c7dc6e18-57dc-4007-b8c4-c2502a721265}, !- Name
  {6cc37fdd-3d0b-4d09-89a7-effb9e59e030}, !- Source Object
  2,                                      !- Outlet Port
  {eec117e8-9274-4564-a5fe-f3e8bef66bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6df6abe-f5c8-4d44-8232-ba7a2f21fd8c}, !- Handle
  {b6c2905d-eaa9-4c18-987f-177de6d0822a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9a4d7b07-0d15-4b68-91c4-e073a4c8bccf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {95b82dee-a9af-4042-8b1a-3c4080626cdc}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {f3695edc-1b5d-43b9-868c-3bcda390b4cd}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a99d9222-c963-4015-884f-55763d7e4f98}, !- Air Inlet Node Name
  {6801b01b-04e7-4c8e-a26f-edfba4d0fdf4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {4ebf4368-e9b5-431d-93d6-82f1327fccd3}, !- Handle
  Sys6 Return Fan,                        !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3103e4d5-ae52-4c64-b471-b6c2d35e4471}, !- Air Inlet Node Name
  {95f52ebe-a66f-4fe9-ad57-ae305372e85c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {0ab99607-add2-4cee-a1c8-390dffa6fb62}, !- Handle
  Coil Heating Water 3,                   !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aac3ca50-ca94-4e21-9ad1-e072ba8e4342}, !- Water Inlet Node Name
  {5a15c2ff-f2cc-4ef2-9666-8bed54f55626}, !- Water Outlet Node Name
  {da1b1a8d-d239-4e4d-b2e1-fb69e71322c8}, !- Air Inlet Node Name
  {33cd9a7e-22fc-47f0-aedc-2cd2897be928}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ef65b43-f177-440c-b060-371ff1e4af33}, !- Handle
  Node 248,                               !- Name
  {c9908132-aed6-4e6e-b000-bcbfb1311ac8}, !- Inlet Port
  {aac3ca50-ca94-4e21-9ad1-e072ba8e4342}; !- Outlet Port

OS:Connection,
  {c9908132-aed6-4e6e-b000-bcbfb1311ac8}, !- Handle
  {eb06dd3b-47e6-4ba5-a845-a86515fcca13}, !- Name
  {1afa0c66-73de-40a6-91eb-0435d00d292c}, !- Source Object
  24,                                     !- Outlet Port
  {8ef65b43-f177-440c-b060-371ff1e4af33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb2db390-0a2d-45b9-8c66-705dd659d37d}, !- Handle
  Node 249,                               !- Name
  {5a15c2ff-f2cc-4ef2-9666-8bed54f55626}, !- Inlet Port
  {2e693fe7-8df0-4aa4-b20f-c345ee97fadb}; !- Outlet Port

OS:Connection,
  {aac3ca50-ca94-4e21-9ad1-e072ba8e4342}, !- Handle
  {1a788041-d3fd-48c4-a14e-edd0614e37d1}, !- Name
  {8ef65b43-f177-440c-b060-371ff1e4af33}, !- Source Object
  3,                                      !- Outlet Port
  {0ab99607-add2-4cee-a1c8-390dffa6fb62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a15c2ff-f2cc-4ef2-9666-8bed54f55626}, !- Handle
  {3b6c9a0e-c619-4c5b-975c-4e6d08ca9458}, !- Name
  {0ab99607-add2-4cee-a1c8-390dffa6fb62}, !- Source Object
  6,                                      !- Outlet Port
  {cb2db390-0a2d-45b9-8c66-705dd659d37d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e693fe7-8df0-4aa4-b20f-c345ee97fadb}, !- Handle
  {268dd2da-29f6-4d4d-9b07-431704e52a59}, !- Name
  {cb2db390-0a2d-45b9-8c66-705dd659d37d}, !- Source Object
  3,                                      !- Outlet Port
  {cb732982-304e-447c-93e4-8ee8e01ff6f2}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {6bf67d07-6196-44a2-b61a-1d0ab30fb36a}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8158e503-fdfa-4401-81d6-ddf51d6869d0}, !- Water Inlet Node Name
  {f3e9ef66-d39d-40ea-bbbc-aa99c9003e68}, !- Water Outlet Node Name
  {175575f6-71c3-44ed-b168-6c5a3cba41c5}, !- Air Inlet Node Name
  {b4fd1c81-1937-45c3-9092-2817211beb12}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {44df0174-9228-48a6-8669-a8ebb1c68e9a}, !- Handle
  Node 250,                               !- Name
  {f3e9ef66-d39d-40ea-bbbc-aa99c9003e68}, !- Inlet Port
  {e56246e3-4928-40dd-8801-0b9296ddce51}; !- Outlet Port

OS:Connection,
  {8158e503-fdfa-4401-81d6-ddf51d6869d0}, !- Handle
  {5c218e84-e0ed-4185-9d60-ee695d74e575}, !- Name
  {ba574e2a-f857-4c2f-8f3d-b87b3280d50d}, !- Source Object
  3,                                      !- Outlet Port
  {6bf67d07-6196-44a2-b61a-1d0ab30fb36a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f3e9ef66-d39d-40ea-bbbc-aa99c9003e68}, !- Handle
  {ea437c13-7286-4c71-82ba-71c3c4984c9f}, !- Name
  {6bf67d07-6196-44a2-b61a-1d0ab30fb36a}, !- Source Object
  11,                                     !- Outlet Port
  {44df0174-9228-48a6-8669-a8ebb1c68e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e56246e3-4928-40dd-8801-0b9296ddce51}, !- Handle
  {cb8556ff-79c2-4c65-af64-1d4d96e011dd}, !- Name
  {44df0174-9228-48a6-8669-a8ebb1c68e9a}, !- Source Object
  3,                                      !- Outlet Port
  {3992df29-7bfe-4c9b-9845-8e9687590d21}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9a52cbac-1242-464b-a0b2-a0137354dd43}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5c216497-ff79-4174-8846-cfea92ca5ed3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3861e073-2a46-45c9-aa38-5c5d7e6fc5f9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3861e073-2a46-45c9-aa38-5c5d7e6fc5f9}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e85c24db-fbc9-47f9-ae40-4e0a3fea34f3}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {9a52cbac-1242-464b-a0b2-a0137354dd43}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1b05cd3e-8190-494f-aeed-0f4f95ecd069}, !- Mixed Air Node Name
  {8eb77e58-6a4a-45d7-a655-d92c47e5d116}, !- Outdoor Air Stream Node Name
  {38a80e48-5d56-4e0a-be39-42d120e085f1}, !- Relief Air Stream Node Name
  {7a417465-b78e-4a44-836c-c2fa1d9125e8}; !- Return Air Stream Node Name

OS:Node,
  {5fb6e6ba-08ea-4f53-9248-2fca73b22d67}, !- Handle
  Node 251,                               !- Name
  ,                                       !- Inlet Port
  {98ab4096-f747-48a7-bb5c-af7690970d13}; !- Outlet Port

OS:Node,
  {cf54b689-1bde-436a-a5de-c4f8aa0d92fe}, !- Handle
  Node 252,                               !- Name
  {7a57914e-424c-4b19-af41-47d1649299dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6801b01b-04e7-4c8e-a26f-edfba4d0fdf4}, !- Handle
  {d21ccacc-dea2-4248-aacf-2f8c9b46daa7}, !- Name
  {f3695edc-1b5d-43b9-868c-3bcda390b4cd}, !- Source Object
  17,                                     !- Outlet Port
  {2f3e7a1d-5007-423e-901d-d9374eb371fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52ee9cad-b6f7-418d-b579-3b1f0fdfaa93}, !- Handle
  Node 253,                               !- Name
  {33cd9a7e-22fc-47f0-aedc-2cd2897be928}, !- Inlet Port
  {a99d9222-c963-4015-884f-55763d7e4f98}; !- Outlet Port

OS:Connection,
  {33cd9a7e-22fc-47f0-aedc-2cd2897be928}, !- Handle
  {e0b577c5-4f40-4d1e-8d9e-487f80c231d5}, !- Name
  {0ab99607-add2-4cee-a1c8-390dffa6fb62}, !- Source Object
  8,                                      !- Outlet Port
  {52ee9cad-b6f7-418d-b579-3b1f0fdfaa93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99d9222-c963-4015-884f-55763d7e4f98}, !- Handle
  {dbe867db-d770-412b-93cb-1478e9b8dc41}, !- Name
  {52ee9cad-b6f7-418d-b579-3b1f0fdfaa93}, !- Source Object
  3,                                      !- Outlet Port
  {f3695edc-1b5d-43b9-868c-3bcda390b4cd}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27fb9b25-65ba-4a8b-92e6-b6511d91203b}, !- Handle
  Controller Water Coil 3,                !- Name
  {0ab99607-add2-4cee-a1c8-390dffa6fb62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {34b9dbe4-2db3-47d6-a3b3-85b970259818}, !- Handle
  Node 254,                               !- Name
  {b4fd1c81-1937-45c3-9092-2817211beb12}, !- Inlet Port
  {da1b1a8d-d239-4e4d-b2e1-fb69e71322c8}; !- Outlet Port

OS:Connection,
  {b4fd1c81-1937-45c3-9092-2817211beb12}, !- Handle
  {e40f3728-1288-44ac-a1c2-297ce262fee3}, !- Name
  {6bf67d07-6196-44a2-b61a-1d0ab30fb36a}, !- Source Object
  13,                                     !- Outlet Port
  {34b9dbe4-2db3-47d6-a3b3-85b970259818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1b1a8d-d239-4e4d-b2e1-fb69e71322c8}, !- Handle
  {77291fb7-ae15-46fe-a4a8-fb03701351b1}, !- Name
  {34b9dbe4-2db3-47d6-a3b3-85b970259818}, !- Source Object
  3,                                      !- Outlet Port
  {0ab99607-add2-4cee-a1c8-390dffa6fb62}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f8619933-aa75-4358-8ad2-87c0d7145cc6}, !- Handle
  Controller Water Coil 4,                !- Name
  {6bf67d07-6196-44a2-b61a-1d0ab30fb36a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e269ee79-b0d8-475e-b85e-0b8bad5f3220}, !- Handle
  Node 255,                               !- Name
  {1b05cd3e-8190-494f-aeed-0f4f95ecd069}, !- Inlet Port
  {175575f6-71c3-44ed-b168-6c5a3cba41c5}; !- Outlet Port

OS:Connection,
  {1b05cd3e-8190-494f-aeed-0f4f95ecd069}, !- Handle
  {034b4ac2-5fc5-445a-a6c7-5c9b5a0b91cb}, !- Name
  {e85c24db-fbc9-47f9-ae40-4e0a3fea34f3}, !- Source Object
  5,                                      !- Outlet Port
  {e269ee79-b0d8-475e-b85e-0b8bad5f3220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {175575f6-71c3-44ed-b168-6c5a3cba41c5}, !- Handle
  {f25962ab-4c99-4b94-9be4-9f6f01e1ffe5}, !- Name
  {e269ee79-b0d8-475e-b85e-0b8bad5f3220}, !- Source Object
  3,                                      !- Outlet Port
  {6bf67d07-6196-44a2-b61a-1d0ab30fb36a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {08950381-ea88-4ce1-9085-bb016c100b18}, !- Handle
  Node 256,                               !- Name
  {95f52ebe-a66f-4fe9-ad57-ae305372e85c}, !- Inlet Port
  {7a417465-b78e-4a44-836c-c2fa1d9125e8}; !- Outlet Port

OS:Connection,
  {3103e4d5-ae52-4c64-b471-b6c2d35e4471}, !- Handle
  {095d3c99-8340-40d0-a27d-757240ddd547}, !- Name
  {a948a024-f88f-450e-a383-e390712f692d}, !- Source Object
  3,                                      !- Outlet Port
  {4ebf4368-e9b5-431d-93d6-82f1327fccd3}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {95f52ebe-a66f-4fe9-ad57-ae305372e85c}, !- Handle
  {49d56ce9-0508-447f-aef3-ba27136569c8}, !- Name
  {4ebf4368-e9b5-431d-93d6-82f1327fccd3}, !- Source Object
  17,                                     !- Outlet Port
  {08950381-ea88-4ce1-9085-bb016c100b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a417465-b78e-4a44-836c-c2fa1d9125e8}, !- Handle
  {3baadff0-6bc4-40cc-a631-310ce9da753a}, !- Name
  {08950381-ea88-4ce1-9085-bb016c100b18}, !- Source Object
  3,                                      !- Outlet Port
  {e85c24db-fbc9-47f9-ae40-4e0a3fea34f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1cd50bce-e464-4499-9142-ccd7314f4574}, !- Handle
  Supply Air Temp,                        !- Name
  {c1637382-369c-443f-aad7-e46b5258a061}, !- Schedule Type Limits Name
  {7eee25fe-7f9d-4227-9c13-e0de7c9b0be4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7eee25fe-7f9d-4227-9c13-e0de7c9b0be4}, !- Handle
  Supply Air Temp Default,                !- Name
  {c1637382-369c-443f-aad7-e46b5258a061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f0f1dc65-0982-4449-9c86-aefc9c7c2298}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {1cd50bce-e464-4499-9142-ccd7314f4574}, !- Schedule Name
  {2f3e7a1d-5007-423e-901d-d9374eb371fe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {98b0e534-9869-43f3-9a76-fe5b2b5afb45}, !- Handle
  Coil Heating Water 4,                   !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2e52056d-292e-4656-8c4c-98ae3246b6d4}, !- Water Inlet Node Name
  {8b40904f-2e55-41a5-ae3f-bd68c3fdfca2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {42fd3270-55c2-4525-bcf9-6db6368a0d4e}, !- Handle
  Node 257,                               !- Name
  {88645fe3-dc8c-4b12-b524-258c97957c4b}, !- Inlet Port
  {2e52056d-292e-4656-8c4c-98ae3246b6d4}; !- Outlet Port

OS:Connection,
  {88645fe3-dc8c-4b12-b524-258c97957c4b}, !- Handle
  {108457ac-e0f0-48d3-844d-5e67f849fdfb}, !- Name
  {1afa0c66-73de-40a6-91eb-0435d00d292c}, !- Source Object
  25,                                     !- Outlet Port
  {42fd3270-55c2-4525-bcf9-6db6368a0d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed9e26b1-a911-44ed-bcca-4bfa6fece8e4}, !- Handle
  Node 258,                               !- Name
  {8b40904f-2e55-41a5-ae3f-bd68c3fdfca2}, !- Inlet Port
  {f8b63ba4-8362-44ff-a267-578c6a1be4f3}; !- Outlet Port

OS:Connection,
  {2e52056d-292e-4656-8c4c-98ae3246b6d4}, !- Handle
  {a81c2b85-5216-4bd8-8f9f-9b1882301158}, !- Name
  {42fd3270-55c2-4525-bcf9-6db6368a0d4e}, !- Source Object
  3,                                      !- Outlet Port
  {98b0e534-9869-43f3-9a76-fe5b2b5afb45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b40904f-2e55-41a5-ae3f-bd68c3fdfca2}, !- Handle
  {a0b2bb82-e613-45a7-8125-b8549e4a65ec}, !- Name
  {98b0e534-9869-43f3-9a76-fe5b2b5afb45}, !- Source Object
  6,                                      !- Outlet Port
  {ed9e26b1-a911-44ed-bcca-4bfa6fece8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b63ba4-8362-44ff-a267-578c6a1be4f3}, !- Handle
  {3aa06e51-7ec4-42d6-beb6-b0d1bfa347a2}, !- Name
  {ed9e26b1-a911-44ed-bcca-4bfa6fece8e4}, !- Source Object
  3,                                      !- Outlet Port
  {cb732982-304e-447c-93e4-8ee8e01ff6f2}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7a4362a3-772b-4bd2-a9c1-fe14373a9074}, !- Handle
  Controller Water Coil 5,                !- Name
  {98b0e534-9869-43f3-9a76-fe5b2b5afb45}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {97efbc26-addb-43d5-86f4-9a455dd8cf27}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  {27ad23e3-e812-452a-bfe1-8d5da37c6610}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  5,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {98b0e534-9869-43f3-9a76-fe5b2b5afb45}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e16cb9b5-203a-4bc1-9ee2-fb7ea366cff6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {04fe354f-404c-4ce9-b9c4-5f6a134b2c0d}, !- Handle
  Node 259,                               !- Name
  {006b2411-9254-482c-a87c-df670ad2795b}, !- Inlet Port
  {745f3c53-6bf3-42f6-a270-746664331ecb}; !- Outlet Port

OS:Connection,
  {3266662b-df3e-4077-8ac5-28b7478ea252}, !- Handle
  {7029933c-5d01-412c-9e0d-6a774372c6d8}, !- Name
  {9e8bdf06-557f-4aca-8a85-68c954022aed}, !- Source Object
  3,                                      !- Outlet Port
  {fabd947a-d712-41a3-9153-de5a9a6c44a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {006b2411-9254-482c-a87c-df670ad2795b}, !- Handle
  {a89e92b9-aad8-4d9b-9ed3-9f9db52d1f2a}, !- Name
  {d1766e46-6a87-40d3-a609-026035ea8d34}, !- Source Object
  12,                                     !- Outlet Port
  {04fe354f-404c-4ce9-b9c4-5f6a134b2c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745f3c53-6bf3-42f6-a270-746664331ecb}, !- Handle
  {707dc3c1-ea30-44a7-9c6f-92846aff51e2}, !- Name
  {04fe354f-404c-4ce9-b9c4-5f6a134b2c0d}, !- Source Object
  3,                                      !- Outlet Port
  {6cc37fdd-3d0b-4d09-89a7-effb9e59e030}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d210e182-ea7c-483e-9e8a-c270d85f6068}, !- Handle
  Node 260,                               !- Name
  {afb79be1-56a2-4429-b3a5-940b3ac850bc}, !- Inlet Port
  {27ad23e3-e812-452a-bfe1-8d5da37c6610}; !- Outlet Port

OS:Connection,
  {afb79be1-56a2-4429-b3a5-940b3ac850bc}, !- Handle
  {8e14f493-56d3-4308-9544-5de97d915325}, !- Name
  {c4753ec9-8d62-4eac-9332-8ec3ef5cc59e}, !- Source Object
  3,                                      !- Outlet Port
  {d210e182-ea7c-483e-9e8a-c270d85f6068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ad23e3-e812-452a-bfe1-8d5da37c6610}, !- Handle
  {05dd2a80-81bc-4c78-ae80-67e8d0d6a3f5}, !- Name
  {d210e182-ea7c-483e-9e8a-c270d85f6068}, !- Source Object
  3,                                      !- Outlet Port
  {97efbc26-addb-43d5-86f4-9a455dd8cf27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e16cb9b5-203a-4bc1-9ee2-fb7ea366cff6}, !- Handle
  {60e1b709-8f14-43c5-b587-f24f8e36ba44}, !- Name
  {97efbc26-addb-43d5-86f4-9a455dd8cf27}, !- Source Object
  12,                                     !- Outlet Port
  {9e8bdf06-557f-4aca-8a85-68c954022aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6156af2b-994c-4aec-98b4-fbe4e031883a}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3ef0f55f-e74b-42ab-a0c3-c2002b2b78d0}, !- Water Inlet Node Name
  {ea8af804-289a-4ced-b96f-464964e03e95}; !- Water Outlet Node Name

OS:Node,
  {7b5b114e-0850-429e-90cc-d08f8c40e377}, !- Handle
  Node 261,                               !- Name
  {42197984-0972-4e6f-8e66-10a1d8427e86}, !- Inlet Port
  {3ef0f55f-e74b-42ab-a0c3-c2002b2b78d0}; !- Outlet Port

OS:Connection,
  {42197984-0972-4e6f-8e66-10a1d8427e86}, !- Handle
  {250b3194-cd5f-4f7b-b72b-ccf667afde66}, !- Name
  {1afa0c66-73de-40a6-91eb-0435d00d292c}, !- Source Object
  26,                                     !- Outlet Port
  {7b5b114e-0850-429e-90cc-d08f8c40e377}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f35f63a-7bca-4774-a512-9a78aa5f01e3}, !- Handle
  Node 262,                               !- Name
  {ea8af804-289a-4ced-b96f-464964e03e95}, !- Inlet Port
  {2594d24c-681e-43c4-9f91-c18743461713}; !- Outlet Port

OS:Connection,
  {3ef0f55f-e74b-42ab-a0c3-c2002b2b78d0}, !- Handle
  {c4b22acc-3f68-4141-a13e-32da407ea308}, !- Name
  {7b5b114e-0850-429e-90cc-d08f8c40e377}, !- Source Object
  3,                                      !- Outlet Port
  {6156af2b-994c-4aec-98b4-fbe4e031883a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ea8af804-289a-4ced-b96f-464964e03e95}, !- Handle
  {b27c67e8-a177-4b4c-9ea5-92ed5d7354bc}, !- Name
  {6156af2b-994c-4aec-98b4-fbe4e031883a}, !- Source Object
  10,                                     !- Outlet Port
  {3f35f63a-7bca-4774-a512-9a78aa5f01e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2594d24c-681e-43c4-9f91-c18743461713}, !- Handle
  {6ff93f25-436a-420e-964e-f5cfc50d2882}, !- Name
  {3f35f63a-7bca-4774-a512-9a78aa5f01e3}, !- Source Object
  3,                                      !- Outlet Port
  {cb732982-304e-447c-93e4-8ee8e01ff6f2}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {244e12dc-0ffd-4b31-8c03-d3fc9dc92673}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {6d376550-2b75-4fbb-bcc4-7e75c329ab20}, !- Availability Schedule Name
  {6156af2b-994c-4aec-98b4-fbe4e031883a}; !- Heating Coil Name

OS:Rendering:Color,
  {924c4c5b-f935-4081-8da6-23e3b05ec8c2}, !- Handle
  ALL_ST=Dining - bar lounge/leisure_FL=Story 4_SCH=B, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {633e0633-f453-4dc0-8533-90a73a32d11a}, !- Handle
  ALL_ST=Dining - family space_FL=Story 4_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34371ed4-de70-4ded-ae66-08d188591870}, !- Handle
  ALL_ST=Dining - other_FL=Story 4_SCH=B, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {929b7a2a-e831-48b4-a1d2-8f50cdb91a18}, !- Handle
  ALL_ST=Dress./fitt. - performance arts_FL=Story 3_SCH=C, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {176a96b0-9d28-4147-9a1a-2370c509279c}, !- Handle
  ALL_ST=Fire station - engine room_FL=Story 2_SCH=H, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07e00268-8ced-4d51-9975-18b2dcb89a63}, !- Handle
  ALL_ST=Food preparation - vented_FL=Story 1_SCH=B, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91e3fa6f-506f-4879-a6e8-cb6796ddd5a3}, !- Handle
  ALL_ST=Food preparation_FL=Story 3_SCH=B, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4bd38bb-a052-41f5-a531-ec626e5e9cce}, !- Handle
  ALL_ST=Gym - audience_FL=Story 2_SCH=B, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {631ed9b4-00bc-4dee-955f-bbc76fca7f68}, !- Handle
  DU_BT=Space Function_ST=Dormitory - living quarters_FL=Story 3_SCHG, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48568b2b-8878-498f-92aa-49f4eadc8109}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Story 3_SCHG, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b5658e8-2f4b-41c3-bcf6-fd3afbaf147e}, !- Handle
  DU_BT=Space Function_ST=Fire station - quarters_FL=Story 2_SCHG, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c35d06a-ab69-46e3-90a8-38121c99b118}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-A_FL=Story 4_SCH=B, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3d897740-11d9-40c9-983e-d199fda39e0c}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-B_FL=Story 1_SCH=B, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b58aced9-5d37-4da8-9828-268603bf91ef}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-C_FL=Story 4_SCH=B, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0054c81-624d-4c82-aea9-a958474156f8}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Story 1_SCH=B, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2ec100c6-429c-47ba-807c-79bf4f40952d}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-E_FL=Story 1_SCH=B, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1bab8b81-261a-44cd-a105-ec4f8b60d18c}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-F_FL=Story 3_SCH=B, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09ba8d22-fdf1-42bf-874d-c6e56e23202c}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-G_FL=Story 1_SCH=B, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28eaea31-2c70-4f0d-a091-1fe44edae986}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-H_FL=Story 2_SCH=B, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7f85f6b-71d0-44a6-9d73-38440f85e777}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-I_FL=Story 2_SCH=B, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c982df9b-4f7f-416e-8ec1-092236537c72}, !- Handle
  Space Function Dining - bar lounge/leisure 1, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b3a9a24-8d3b-4ed3-b345-a46a8a052db3}, !- Handle
  Space Function Dining - family space 1, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {36ef98d8-06f5-41ba-a432-a5c5fa612670}, !- Handle
  Space Function Dining - other 1,        !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c2964b11-145d-477b-b0e0-3075826cc495}, !- Handle
  Space Function Dormitory - living quarters 1, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48595c4e-670e-4975-95f0-dc463ca99961}, !- Handle
  Space Function Dress./fitt. - performance arts 1, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {145b8242-e48d-42cf-9b30-a264de216cc4}, !- Handle
  Space Function Dwelling Unit(s) 1,      !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0babd54-ca57-4b2e-90e4-95841424b3d4}, !- Handle
  Space Function Electrical/Mechanical-sch-A 1, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6e254357-5e63-4f2d-9e32-55615fc6d125}, !- Handle
  Space Function Electrical/Mechanical-sch-B 1, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {af417a14-29b6-4a64-8996-3034172bf9f6}, !- Handle
  Space Function Electrical/Mechanical-sch-C 1, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {73e3d672-8fc7-4b0e-9ad3-736af0267bc3}, !- Handle
  Space Function Electrical/Mechanical-sch-D 1, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6b11f01-bc3b-4fb7-aa51-cd413f06dcc0}, !- Handle
  Space Function Electrical/Mechanical-sch-E 1, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b0db5de3-821a-4180-8adb-325c719b73da}, !- Handle
  Space Function Electrical/Mechanical-sch-F 1, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {97673db0-236b-44fc-9868-12a1443547c8}, !- Handle
  Space Function Electrical/Mechanical-sch-G 1, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b367f0e5-7819-48bd-adcb-6d8129a0bfba}, !- Handle
  Space Function Electrical/Mechanical-sch-H 1, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {562c4be1-c0af-4392-9ba8-0a951d52b5da}, !- Handle
  Space Function Electrical/Mechanical-sch-I 1, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af19ca1b-71a8-4858-adc2-4bf026a08ced}, !- Handle
  Space Function Fire station - engine room 1, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28a9d462-b995-485d-bccc-48a5da071571}, !- Handle
  Space Function Fire station - quarters 1, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc3da925-cd99-47a2-82a8-79e8995464d8}, !- Handle
  Space Function Food preparation 1,      !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {10b16983-01bc-4019-bfe9-fc7a7845db97}, !- Handle
  Space Function Food preparation - vented 1, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {495d3de7-fa41-46f6-9110-9017d97cefd4}, !- Handle
  Space Function Gym - audience 1,        !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:PlantLoop,
  {56eaea3b-7fe7-417a-ae64-8a20466fb05f}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cb6c2503-dc14-4d12-9b19-a1830234795e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c4ea4f89-6bc6-4a64-b8ad-67aafbb7583a}, !- Plant Side Inlet Node Name
  {2ff767c5-d56e-4ea4-a43e-48ccd6ce859b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1286fc87-b063-4a0b-9ad6-185156487ffa}, !- Demand Side Inlet Node Name
  {28601a40-bd81-4dda-9663-0367b5107499}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8fb233dc-6ad0-4241-ad73-e53a3587f778}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Demand Mixer Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Demand Splitter Name
  {0ebbf8ee-1d82-4e87-a2f2-bf5114e323d8}, !- Supply Mixer Name
  {10920f56-7ad7-4b3c-b08a-59d232fd68c8}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4cbe7689-2305-4206-82b6-91be7ba29c43}, !- Handle
  {56eaea3b-7fe7-417a-ae64-8a20466fb05f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {4a9de302-d99f-4401-a38a-bd1bc9cac0a0}, !- Handle
  Node 263,                               !- Name
  {c4ea4f89-6bc6-4a64-b8ad-67aafbb7583a}, !- Inlet Port
  {cca3cea9-5050-43a4-99d2-3c234edaf298}; !- Outlet Port

OS:Node,
  {cb6c2503-dc14-4d12-9b19-a1830234795e}, !- Handle
  Node 264,                               !- Name
  {bf4737b4-dc23-46c9-b10e-6296b85889b9}, !- Inlet Port
  {2ff767c5-d56e-4ea4-a43e-48ccd6ce859b}; !- Outlet Port

OS:Node,
  {ad0a5fe8-16b3-4888-a0e0-bda468a863da}, !- Handle
  Node 265,                               !- Name
  {a8432aa2-925e-42fd-9112-8e1886abdf45}, !- Inlet Port
  {aed4a265-2054-4e07-be3c-941f391c1c2d}; !- Outlet Port

OS:Connector:Mixer,
  {0ebbf8ee-1d82-4e87-a2f2-bf5114e323d8}, !- Handle
  Connector Mixer 7,                      !- Name
  {ecad4c69-b562-48f8-9775-fab1a38f8426}, !- Outlet Branch Name
  {a75b6beb-fe07-49bd-ab53-60ef877777a6}, !- Inlet Branch Name 1
  {d5fda99d-577d-4dba-886f-4bb59170a0c8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {10920f56-7ad7-4b3c-b08a-59d232fd68c8}, !- Handle
  Connector Splitter 7,                   !- Name
  {87ebe335-0a50-4f47-bfff-b256ed51d1c8}, !- Inlet Branch Name
  {a8432aa2-925e-42fd-9112-8e1886abdf45}, !- Outlet Branch Name 1
  {3279884d-2634-45bd-b0a7-f731f9522a93}; !- Outlet Branch Name 2

OS:Connection,
  {c4ea4f89-6bc6-4a64-b8ad-67aafbb7583a}, !- Handle
  {b2e3b91c-e8fa-4d70-9c15-c66530a27a6e}, !- Name
  {56eaea3b-7fe7-417a-ae64-8a20466fb05f}, !- Source Object
  14,                                     !- Outlet Port
  {4a9de302-d99f-4401-a38a-bd1bc9cac0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8432aa2-925e-42fd-9112-8e1886abdf45}, !- Handle
  {f22dd1e1-082b-4ad1-84bc-e5ff7d131c7a}, !- Name
  {10920f56-7ad7-4b3c-b08a-59d232fd68c8}, !- Source Object
  3,                                      !- Outlet Port
  {ad0a5fe8-16b3-4888-a0e0-bda468a863da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ff767c5-d56e-4ea4-a43e-48ccd6ce859b}, !- Handle
  {0f44a1de-8fe9-4ddd-b7ac-81b0e609d6b6}, !- Name
  {cb6c2503-dc14-4d12-9b19-a1830234795e}, !- Source Object
  3,                                      !- Outlet Port
  {56eaea3b-7fe7-417a-ae64-8a20466fb05f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1170656d-2ba6-4cf8-9eee-3d9b710cbb48}, !- Handle
  Node 266,                               !- Name
  {1286fc87-b063-4a0b-9ad6-185156487ffa}, !- Inlet Port
  {f8c12a24-91ff-4779-a9d1-6400b9543483}; !- Outlet Port

OS:Node,
  {1992b09a-29d2-48df-9cb7-2b5590ab726a}, !- Handle
  Node 267,                               !- Name
  {d630a103-8caf-4b9a-964a-6fd0bf17e528}, !- Inlet Port
  {28601a40-bd81-4dda-9663-0367b5107499}; !- Outlet Port

OS:Node,
  {a57952a2-71fd-4af8-a50b-3f0a0e7659b6}, !- Handle
  Node 268,                               !- Name
  {ca41cee3-95d5-48d2-9cf0-2c9529b18545}, !- Inlet Port
  {2a0966de-ce6b-420c-bf6f-d002ad2e326c}; !- Outlet Port

OS:Connector:Mixer,
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Handle
  Connector Mixer 8,                      !- Name
  {2835eaa8-9499-4441-8214-25d9a06970bd}, !- Outlet Branch Name
  {d722aeb2-0d3d-4aad-b37f-ab9290b58eed}, !- Inlet Branch Name 1
  {a1a6fd48-3ac5-49ae-8a8b-65adbcd6f902}, !- Inlet Branch Name 2
  {8404e17a-81f4-4538-bb99-684b3fb2fb82}, !- Inlet Branch Name 3
  {ada59de2-01f2-4647-add2-5f5e3d6ad7bd}, !- Inlet Branch Name 4
  {c3158f2c-b1da-4d84-b87e-5a6ca9afc90c}, !- Inlet Branch Name 5
  {1946cc51-ada4-43d5-832e-b9df78fc5038}, !- Inlet Branch Name 6
  {ae6d30f8-9941-4335-857c-de682f73adb3}, !- Inlet Branch Name 7
  {4a7aa2c9-8499-435c-8983-bb9e5db6e24f}, !- Inlet Branch Name 8
  {fe6dfa53-be49-4233-8e45-cbad152f8eca}, !- Inlet Branch Name 9
  {df1ba41e-3dfe-4697-84cc-8c01230ef890}, !- Inlet Branch Name 10
  {1be4204b-b20a-4f81-8c56-7f22dab77620}, !- Inlet Branch Name 11
  {46e5fc0e-c58b-4bf6-afee-a9780b6483b8}; !- Inlet Branch Name 12

OS:Connector:Splitter,
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Handle
  Connector Splitter 8,                   !- Name
  {8892cdfc-1268-4059-a1d0-eefb0d0e8ab3}, !- Inlet Branch Name
  {ca41cee3-95d5-48d2-9cf0-2c9529b18545}, !- Outlet Branch Name 1
  {0f56a715-7d2b-499e-bd0f-a14fa7c0406b}, !- Outlet Branch Name 2
  {737c9d17-7861-4330-a175-e312d54df515}, !- Outlet Branch Name 3
  {b6c2233e-1d2f-4312-a737-f8853f8a8c0c}, !- Outlet Branch Name 4
  {0626e38a-172d-4077-9cc6-9cc5337b41f2}, !- Outlet Branch Name 5
  {1dab9226-396b-47c2-9758-e7af43260fe1}, !- Outlet Branch Name 6
  {8dd84e4b-a56c-4986-a160-a324e2669bf2}, !- Outlet Branch Name 7
  {e37591e3-785c-4e74-bdc0-4fe3d7b43a27}, !- Outlet Branch Name 8
  {ced0ee28-f38d-48d0-8d1f-2757733c361e}, !- Outlet Branch Name 9
  {c0158398-2713-4eb2-95c3-4e1cadf911ae}, !- Outlet Branch Name 10
  {d769032b-bbc0-4ae6-831c-9e62e6523f46}, !- Outlet Branch Name 11
  {945a7644-0698-46bb-bb4b-0218869b7efe}; !- Outlet Branch Name 12

OS:Connection,
  {1286fc87-b063-4a0b-9ad6-185156487ffa}, !- Handle
  {9cd55920-94ea-4459-a4e9-ef1e9b223948}, !- Name
  {56eaea3b-7fe7-417a-ae64-8a20466fb05f}, !- Source Object
  17,                                     !- Outlet Port
  {1170656d-2ba6-4cf8-9eee-3d9b710cbb48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca41cee3-95d5-48d2-9cf0-2c9529b18545}, !- Handle
  {a8db5a6f-cfeb-4f71-89bf-97d155b1ff81}, !- Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Source Object
  3,                                      !- Outlet Port
  {a57952a2-71fd-4af8-a50b-3f0a0e7659b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28601a40-bd81-4dda-9663-0367b5107499}, !- Handle
  {7699db56-db3d-4f04-8daa-28a0fa1bcf2f}, !- Name
  {1992b09a-29d2-48df-9cb7-2b5590ab726a}, !- Source Object
  3,                                      !- Outlet Port
  {56eaea3b-7fe7-417a-ae64-8a20466fb05f}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {8fb233dc-6ad0-4241-ad73-e53a3587f778}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {48c5d986-8e3a-47f0-9966-554d5567b00c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {84c5747b-0042-4276-980a-42a13ec873fd}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {48c5d986-8e3a-47f0-9966-554d5567b00c}, !- Schedule Type Limits Name
  {cf6243b3-5ed2-4e26-8b14-1e7fadefa1cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf6243b3-5ed2-4e26-8b14-1e7fadefa1cc}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {48c5d986-8e3a-47f0-9966-554d5567b00c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d50d0053-b6eb-4b00-82ef-512bbc0998a9}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {84c5747b-0042-4276-980a-42a13ec873fd}, !- Schedule Name
  {cb6c2503-dc14-4d12-9b19-a1830234795e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {0e019822-d347-4130-b102-d6d2597684be}, !- Handle
  Service Water Loop Pump,                !- Name
  {cca3cea9-5050-43a4-99d2-3c234edaf298}, !- Inlet Node Name
  {afb2f72e-b6da-47d4-8677-ce0ef8f2f2c3}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  954712.712588189,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {d819e0ea-83ea-4389-998a-4be4df452709}, !- Handle
  Node 269,                               !- Name
  {afb2f72e-b6da-47d4-8677-ce0ef8f2f2c3}, !- Inlet Port
  {87ebe335-0a50-4f47-bfff-b256ed51d1c8}; !- Outlet Port

OS:Connection,
  {cca3cea9-5050-43a4-99d2-3c234edaf298}, !- Handle
  {e9c10a9c-cd61-4b6a-be35-b8d418aacbbf}, !- Name
  {4a9de302-d99f-4401-a38a-bd1bc9cac0a0}, !- Source Object
  3,                                      !- Outlet Port
  {0e019822-d347-4130-b102-d6d2597684be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb2f72e-b6da-47d4-8677-ce0ef8f2f2c3}, !- Handle
  {eee216d0-88ff-4887-93ad-3268e8f18099}, !- Name
  {0e019822-d347-4130-b102-d6d2597684be}, !- Source Object
  3,                                      !- Outlet Port
  {d819e0ea-83ea-4389-998a-4be4df452709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ebe335-0a50-4f47-bfff-b256ed51d1c8}, !- Handle
  {ac3dacce-922d-4e20-8bb1-134ac0714c29}, !- Name
  {d819e0ea-83ea-4389-998a-4be4df452709}, !- Source Object
  3,                                      !- Outlet Port
  {10920f56-7ad7-4b3c-b08a-59d232fd68c8}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {88954966-f96d-4056-aa60-dab4d957f5c2}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {a485f6af-caf2-48dc-a214-49c616516c57}, !- Handle
  808gal NaturalGas Water Heater - 1663kBtu/hr 0.803 Therm Eff, !- Name
  3.05713396062565,                       !- Tank Volume {m3}
  {84c5747b-0042-4276-980a-42a13ec873fd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  487355.438382417,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802503870622013,                      !- Heater Thermal Efficiency
  {99035be5-ab9d-4908-a302-8cfe6e73e3e9}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {09f747c4-653a-440a-b0ee-b2c17cca5a75}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  31.3784990908495,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  31.3784990908495,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {aed4a265-2054-4e07-be3c-941f391c1c2d}, !- Use Side Inlet Node Name
  {2940bf54-6da6-4f1c-8b36-19df27246506}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {23300f24-004b-4877-ab35-cd8ce5465987}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {8cf0eff2-cca4-4321-a464-e66a47ae7a9f}, !- Schedule Type Limits Name
  {0f0d21b5-1a33-465d-9c41-8c03e2537e44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f0d21b5-1a33-465d-9c41-8c03e2537e44}, !- Handle
  Schedule Day 6,                         !- Name
  {8cf0eff2-cca4-4321-a464-e66a47ae7a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9f77473-dd78-4ed8-83b7-17a8fd58222c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {8cf0eff2-cca4-4321-a464-e66a47ae7a9f}, !- Schedule Type Limits Name
  {e502b155-c039-4de0-9248-a0d85d802f5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e502b155-c039-4de0-9248-a0d85d802f5b}, !- Handle
  Schedule Day 7,                         !- Name
  {8cf0eff2-cca4-4321-a464-e66a47ae7a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {09f747c4-653a-440a-b0ee-b2c17cca5a75}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {88954966-f96d-4056-aa60-dab4d957f5c2}, !- Schedule Type Limits Name
  {0dde5f5e-d3ec-4b4f-b67d-93f8b7735a07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dde5f5e-d3ec-4b4f-b67d-93f8b7735a07}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {88954966-f96d-4056-aa60-dab4d957f5c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {f302fdbd-16fc-4d18-b866-10e2b3da3df2}, !- Handle
  Node 270,                               !- Name
  {2940bf54-6da6-4f1c-8b36-19df27246506}, !- Inlet Port
  {a75b6beb-fe07-49bd-ab53-60ef877777a6}; !- Outlet Port

OS:Connection,
  {aed4a265-2054-4e07-be3c-941f391c1c2d}, !- Handle
  {0826ca85-7e54-4769-926b-52159d3eb682}, !- Name
  {ad0a5fe8-16b3-4888-a0e0-bda468a863da}, !- Source Object
  3,                                      !- Outlet Port
  {a485f6af-caf2-48dc-a214-49c616516c57}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2940bf54-6da6-4f1c-8b36-19df27246506}, !- Handle
  {0a20d993-0380-44a3-8abc-1b5f3c3a94fb}, !- Name
  {a485f6af-caf2-48dc-a214-49c616516c57}, !- Source Object
  32,                                     !- Outlet Port
  {f302fdbd-16fc-4d18-b866-10e2b3da3df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a75b6beb-fe07-49bd-ab53-60ef877777a6}, !- Handle
  {5bcbac57-bb4b-418a-bed7-bdcf240a2337}, !- Name
  {f302fdbd-16fc-4d18-b866-10e2b3da3df2}, !- Source Object
  3,                                      !- Outlet Port
  {0ebbf8ee-1d82-4e87-a2f2-bf5114e323d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {027f787e-47a0-4786-b461-0231481f321f}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {b52b821d-0b51-4bca-8309-d77a08ddafe1}, !- Inlet Node Name
  {cb483701-2fd3-4e05-9d2b-df3d5589e92f}; !- Outlet Node Name

OS:Node,
  {ed005d1b-c3f4-410b-9328-f8b5c4f64b04}, !- Handle
  Node 271,                               !- Name
  {3279884d-2634-45bd-b0a7-f731f9522a93}, !- Inlet Port
  {b52b821d-0b51-4bca-8309-d77a08ddafe1}; !- Outlet Port

OS:Connection,
  {3279884d-2634-45bd-b0a7-f731f9522a93}, !- Handle
  {7d02d1cd-3486-4fb4-8ab3-e5d8cd45bccb}, !- Name
  {10920f56-7ad7-4b3c-b08a-59d232fd68c8}, !- Source Object
  4,                                      !- Outlet Port
  {ed005d1b-c3f4-410b-9328-f8b5c4f64b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49d40101-df09-4dee-b738-8ed1dae625ac}, !- Handle
  Node 272,                               !- Name
  {cb483701-2fd3-4e05-9d2b-df3d5589e92f}, !- Inlet Port
  {d5fda99d-577d-4dba-886f-4bb59170a0c8}; !- Outlet Port

OS:Connection,
  {b52b821d-0b51-4bca-8309-d77a08ddafe1}, !- Handle
  {2b21edf6-f02d-4005-b32e-f3e8db27fa05}, !- Name
  {ed005d1b-c3f4-410b-9328-f8b5c4f64b04}, !- Source Object
  3,                                      !- Outlet Port
  {027f787e-47a0-4786-b461-0231481f321f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb483701-2fd3-4e05-9d2b-df3d5589e92f}, !- Handle
  {835b46d6-5032-40f4-9b28-67d0dfb73bc9}, !- Name
  {027f787e-47a0-4786-b461-0231481f321f}, !- Source Object
  3,                                      !- Outlet Port
  {49d40101-df09-4dee-b738-8ed1dae625ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5fda99d-577d-4dba-886f-4bb59170a0c8}, !- Handle
  {f06d6afd-6543-4f3d-80ed-a105977b9080}, !- Name
  {49d40101-df09-4dee-b738-8ed1dae625ac}, !- Source Object
  3,                                      !- Outlet Port
  {0ebbf8ee-1d82-4e87-a2f2-bf5114e323d8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {28178a97-5fbe-43e5-b70d-dc10530e8fb7}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {2a0966de-ce6b-420c-bf6f-d002ad2e326c}, !- Inlet Node Name
  {9531c695-bd48-4565-b195-2dc5fac9850a}; !- Outlet Node Name

OS:Node,
  {2b76f497-a148-4a43-8627-f33d1ce413ea}, !- Handle
  Node 273,                               !- Name
  {9531c695-bd48-4565-b195-2dc5fac9850a}, !- Inlet Port
  {d722aeb2-0d3d-4aad-b37f-ab9290b58eed}; !- Outlet Port

OS:Connection,
  {2a0966de-ce6b-420c-bf6f-d002ad2e326c}, !- Handle
  {7f7928e6-c568-4bf4-ab69-d673e1c413bf}, !- Name
  {a57952a2-71fd-4af8-a50b-3f0a0e7659b6}, !- Source Object
  3,                                      !- Outlet Port
  {28178a97-5fbe-43e5-b70d-dc10530e8fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9531c695-bd48-4565-b195-2dc5fac9850a}, !- Handle
  {a1a46dd7-47bc-446a-bd04-d57b64247612}, !- Name
  {28178a97-5fbe-43e5-b70d-dc10530e8fb7}, !- Source Object
  3,                                      !- Outlet Port
  {2b76f497-a148-4a43-8627-f33d1ce413ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d722aeb2-0d3d-4aad-b37f-ab9290b58eed}, !- Handle
  {530bf3eb-6248-4f7e-9b8e-061d6a263fcf}, !- Name
  {2b76f497-a148-4a43-8627-f33d1ce413ea}, !- Source Object
  3,                                      !- Outlet Port
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab3895f3-c765-44de-b01e-a6af17e45364}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ed72c129-5ed0-40d7-8acb-e2a70a78e195}, !- Inlet Node Name
  {bf4737b4-dc23-46c9-b10e-6296b85889b9}; !- Outlet Node Name

OS:Node,
  {a7523235-82c7-4c95-bd54-be57aa1bda49}, !- Handle
  Node 274,                               !- Name
  {ecad4c69-b562-48f8-9775-fab1a38f8426}, !- Inlet Port
  {ed72c129-5ed0-40d7-8acb-e2a70a78e195}; !- Outlet Port

OS:Connection,
  {ecad4c69-b562-48f8-9775-fab1a38f8426}, !- Handle
  {579aea4d-ef4b-4eb3-872b-3e1dd0fa1afc}, !- Name
  {0ebbf8ee-1d82-4e87-a2f2-bf5114e323d8}, !- Source Object
  2,                                      !- Outlet Port
  {a7523235-82c7-4c95-bd54-be57aa1bda49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed72c129-5ed0-40d7-8acb-e2a70a78e195}, !- Handle
  {969e7643-e03f-4112-ae5f-ce04e093d009}, !- Name
  {a7523235-82c7-4c95-bd54-be57aa1bda49}, !- Source Object
  3,                                      !- Outlet Port
  {ab3895f3-c765-44de-b01e-a6af17e45364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4737b4-dc23-46c9-b10e-6296b85889b9}, !- Handle
  {c1e401de-393e-4707-868c-ee2e78c65da1}, !- Name
  {ab3895f3-c765-44de-b01e-a6af17e45364}, !- Source Object
  3,                                      !- Outlet Port
  {cb6c2503-dc14-4d12-9b19-a1830234795e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2f81fe09-409c-48c9-93b6-e995afb3502f}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {f8c12a24-91ff-4779-a9d1-6400b9543483}, !- Inlet Node Name
  {1fe5d4cd-cd5d-4209-af9d-298ea1e1b9c6}; !- Outlet Node Name

OS:Node,
  {9f379a18-395a-4928-aae5-d8d0b8b79318}, !- Handle
  Node 275,                               !- Name
  {1fe5d4cd-cd5d-4209-af9d-298ea1e1b9c6}, !- Inlet Port
  {8892cdfc-1268-4059-a1d0-eefb0d0e8ab3}; !- Outlet Port

OS:Connection,
  {f8c12a24-91ff-4779-a9d1-6400b9543483}, !- Handle
  {87b6b948-464a-4779-8327-5c70360ae0f3}, !- Name
  {1170656d-2ba6-4cf8-9eee-3d9b710cbb48}, !- Source Object
  3,                                      !- Outlet Port
  {2f81fe09-409c-48c9-93b6-e995afb3502f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe5d4cd-cd5d-4209-af9d-298ea1e1b9c6}, !- Handle
  {395729ea-f6a6-4788-9b3a-1b6fe25ef56a}, !- Name
  {2f81fe09-409c-48c9-93b6-e995afb3502f}, !- Source Object
  3,                                      !- Outlet Port
  {9f379a18-395a-4928-aae5-d8d0b8b79318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8892cdfc-1268-4059-a1d0-eefb0d0e8ab3}, !- Handle
  {643e097f-7de5-4708-8b04-ea3b223cef46}, !- Name
  {9f379a18-395a-4928-aae5-d8d0b8b79318}, !- Source Object
  3,                                      !- Outlet Port
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c90cff52-2a0d-4697-ae50-7bc9e8f7a99d}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {ec80c946-d1da-4130-ac6b-43d38cacbf1d}, !- Inlet Node Name
  {d630a103-8caf-4b9a-964a-6fd0bf17e528}; !- Outlet Node Name

OS:Node,
  {31377d1f-cfbc-466b-b163-adbf9aa1ce7f}, !- Handle
  Node 276,                               !- Name
  {2835eaa8-9499-4441-8214-25d9a06970bd}, !- Inlet Port
  {ec80c946-d1da-4130-ac6b-43d38cacbf1d}; !- Outlet Port

OS:Connection,
  {2835eaa8-9499-4441-8214-25d9a06970bd}, !- Handle
  {1d396d1b-3001-4eda-8e55-9d1e2eb48af9}, !- Name
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Source Object
  2,                                      !- Outlet Port
  {31377d1f-cfbc-466b-b163-adbf9aa1ce7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec80c946-d1da-4130-ac6b-43d38cacbf1d}, !- Handle
  {ec736427-8e2c-4d98-b80f-4c0e3428b2f6}, !- Name
  {31377d1f-cfbc-466b-b163-adbf9aa1ce7f}, !- Source Object
  3,                                      !- Outlet Port
  {c90cff52-2a0d-4697-ae50-7bc9e8f7a99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d630a103-8caf-4b9a-964a-6fd0bf17e528}, !- Handle
  {6d19e1ca-a610-49b2-a410-041c36835855}, !- Name
  {c90cff52-2a0d-4697-ae50-7bc9e8f7a99d}, !- Source Object
  3,                                      !- Outlet Port
  {1992b09a-29d2-48df-9cb7-2b5590ab726a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2e6825c4-01ac-4bc8-87e9-676e331fc44e}, !- Handle
  Water Use Connections 1,                !- Name
  {2c00e788-00d5-467b-b2b2-fa50b5160865}, !- Inlet Node Name
  {d13a6ec2-93c7-43a3-b4c5-05b6c445da90}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d97f1f6-13f9-458d-bbde-96ba515c6d69}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e085c25e-2ac4-4361-916e-2f4c53d2788c}, !- Handle
  Dining - bar lounge/leisure-space function Service Water Use Def 1.92gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00012090378135031,                    !- Peak Flow Rate {m3/s}
  {892d7442-9294-4c4a-b868-803b3d0c0e32}, !- Target Temperature Schedule Name
  {0c0ce34e-afcc-4f51-a9c3-195a64e62ac4}, !- Sensible Fraction Schedule Name
  {7c1685cf-ed1f-4c47-8bc5-f4d14e218d95}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0c0ce34e-afcc-4f51-a9c3-195a64e62ac4}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b0235c99-dc0d-4de9-a480-9517e614a940}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0235c99-dc0d-4de9-a480-9517e614a940}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c1685cf-ed1f-4c47-8bc5-f4d14e218d95}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e3c7a8fa-c5f5-4281-aead-052d341d3a72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3c7a8fa-c5f5-4281-aead-052d341d3a72}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {892d7442-9294-4c4a-b868-803b3d0c0e32}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9cc510fb-3ad7-4816-bf98-f885e35602f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cc510fb-3ad7-4816-bf98-f885e35602f1}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d97f1f6-13f9-458d-bbde-96ba515c6d69}, !- Handle
  Dining - bar lounge/leisure-space function Service Water Use 1.92gal/min, !- Name
  {e085c25e-2ac4-4361-916e-2f4c53d2788c}, !- Water Use Equipment Definition Name
  {e9de4e3b-515f-4ae6-af92-4e86f26e916f}, !- Space Name
  {726ce7ce-cb0a-46ec-8c37-1d16deb05405}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {726ce7ce-cb0a-46ec-8c37-1d16deb05405}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  {94070746-511e-4036-82dc-bd24aa89c409}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94070746-511e-4036-82dc-bd24aa89c409}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {7f6bda70-fcc2-4a92-8c33-f8dadfcb69ee}, !- Handle
  Schedule Rule 137,                      !- Name
  {726ce7ce-cb0a-46ec-8c37-1d16deb05405}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8b510f1e-88e9-4272-afef-20e49ecc2bef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b510f1e-88e9-4272-afef-20e49ecc2bef}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {1ef4c7bc-9f7e-4f04-9465-d6a32b2a8c74}, !- Handle
  Schedule Rule 138,                      !- Name
  {726ce7ce-cb0a-46ec-8c37-1d16deb05405}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2cf53f49-2281-4333-96cc-563ab81e4080}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cf53f49-2281-4333-96cc-563ab81e4080}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {282ab547-3e59-4579-a266-7ae94fae2272}, !- Handle
  Schedule Rule 139,                      !- Name
  {726ce7ce-cb0a-46ec-8c37-1d16deb05405}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54e6d415-5732-47b6-8df2-baa328b24306}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54e6d415-5732-47b6-8df2-baa328b24306}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {e95c47ef-732b-48c7-bcc6-2e69724d9098}, !- Handle
  Node 277,                               !- Name
  {0f56a715-7d2b-499e-bd0f-a14fa7c0406b}, !- Inlet Port
  {2c00e788-00d5-467b-b2b2-fa50b5160865}; !- Outlet Port

OS:Connection,
  {0f56a715-7d2b-499e-bd0f-a14fa7c0406b}, !- Handle
  {c1b65ef7-d040-46cc-8b37-f5c4a2825c03}, !- Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Source Object
  4,                                      !- Outlet Port
  {e95c47ef-732b-48c7-bcc6-2e69724d9098}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a0fdd1f-6d05-4e66-b6fb-e982bba8d67b}, !- Handle
  Node 278,                               !- Name
  {d13a6ec2-93c7-43a3-b4c5-05b6c445da90}, !- Inlet Port
  {a1a6fd48-3ac5-49ae-8a8b-65adbcd6f902}; !- Outlet Port

OS:Connection,
  {2c00e788-00d5-467b-b2b2-fa50b5160865}, !- Handle
  {2bdbfb4e-de11-45ef-a2a1-39a92b11a7c4}, !- Name
  {e95c47ef-732b-48c7-bcc6-2e69724d9098}, !- Source Object
  3,                                      !- Outlet Port
  {2e6825c4-01ac-4bc8-87e9-676e331fc44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d13a6ec2-93c7-43a3-b4c5-05b6c445da90}, !- Handle
  {8a4bd319-a0fa-49e1-b359-8f48ca3c4d28}, !- Name
  {2e6825c4-01ac-4bc8-87e9-676e331fc44e}, !- Source Object
  3,                                      !- Outlet Port
  {3a0fdd1f-6d05-4e66-b6fb-e982bba8d67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a6fd48-3ac5-49ae-8a8b-65adbcd6f902}, !- Handle
  {93eddcf8-8a2a-4307-9d93-06c602e1f90c}, !- Name
  {3a0fdd1f-6d05-4e66-b6fb-e982bba8d67b}, !- Source Object
  3,                                      !- Outlet Port
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1140b44e-255b-471e-a00f-be02f72f52ff}, !- Handle
  Water Use Connections 2,                !- Name
  {e38c1ae1-658e-416a-86f2-10dbd4f8d6da}, !- Inlet Node Name
  {b5b7dcd3-db72-4cbb-abbd-a034cc93176b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b01655b-ee2a-4a90-bc92-7f1ed17ad390}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b89d6cf-7b87-41b6-aa17-cf57cde82933}, !- Handle
  Dining - family space-space function Service Water Use Def 1.91gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000120805326400948,                   !- Peak Flow Rate {m3/s}
  {54503bfd-b8d1-433c-810a-ef0a5062b4d4}, !- Target Temperature Schedule Name
  {e248c883-a660-4787-8a43-0a3d6f4095ac}, !- Sensible Fraction Schedule Name
  {661512b6-187a-426d-adbd-527a115acfc7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e248c883-a660-4787-8a43-0a3d6f4095ac}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {27940042-0f47-487c-a7bf-3541f5c7f37f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27940042-0f47-487c-a7bf-3541f5c7f37f}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {661512b6-187a-426d-adbd-527a115acfc7}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9a7ab320-7f6e-4ba8-b1d2-fbc1179cf17a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a7ab320-7f6e-4ba8-b1d2-fbc1179cf17a}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {54503bfd-b8d1-433c-810a-ef0a5062b4d4}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {98175298-7650-4d0a-8b72-b04f7197d4c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98175298-7650-4d0a-8b72-b04f7197d4c5}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b01655b-ee2a-4a90-bc92-7f1ed17ad390}, !- Handle
  Dining - family space-space function Service Water Use 1.91gal/min, !- Name
  {9b89d6cf-7b87-41b6-aa17-cf57cde82933}, !- Water Use Equipment Definition Name
  {8f5a7241-9532-4d55-9eaa-331201958324}, !- Space Name
  {726ce7ce-cb0a-46ec-8c37-1d16deb05405}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0f097b70-4ba1-42d6-b318-b8365adaff65}, !- Handle
  Node 279,                               !- Name
  {737c9d17-7861-4330-a175-e312d54df515}, !- Inlet Port
  {e38c1ae1-658e-416a-86f2-10dbd4f8d6da}; !- Outlet Port

OS:Connection,
  {737c9d17-7861-4330-a175-e312d54df515}, !- Handle
  {0db3a590-e541-4013-829e-ac8631087422}, !- Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Source Object
  5,                                      !- Outlet Port
  {0f097b70-4ba1-42d6-b318-b8365adaff65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f4d29f4-b79d-4986-b9f4-a757e838c94d}, !- Handle
  Node 280,                               !- Name
  {b5b7dcd3-db72-4cbb-abbd-a034cc93176b}, !- Inlet Port
  {8404e17a-81f4-4538-bb99-684b3fb2fb82}; !- Outlet Port

OS:Connection,
  {e38c1ae1-658e-416a-86f2-10dbd4f8d6da}, !- Handle
  {55b27399-2722-41e4-a853-c63d72c89f7e}, !- Name
  {0f097b70-4ba1-42d6-b318-b8365adaff65}, !- Source Object
  3,                                      !- Outlet Port
  {1140b44e-255b-471e-a00f-be02f72f52ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5b7dcd3-db72-4cbb-abbd-a034cc93176b}, !- Handle
  {1cfdbe70-4374-4097-a597-d55fa5874ae8}, !- Name
  {1140b44e-255b-471e-a00f-be02f72f52ff}, !- Source Object
  3,                                      !- Outlet Port
  {9f4d29f4-b79d-4986-b9f4-a757e838c94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8404e17a-81f4-4538-bb99-684b3fb2fb82}, !- Handle
  {f42f6f22-5aec-4c38-bdda-ac6cb5e42683}, !- Name
  {9f4d29f4-b79d-4986-b9f4-a757e838c94d}, !- Source Object
  3,                                      !- Outlet Port
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {01c7896c-dc4d-4d46-acdb-877635bf8139}, !- Handle
  Water Use Connections 3,                !- Name
  {879665fa-a201-4839-a6f3-eb85264a3c54}, !- Inlet Node Name
  {d107afbe-8444-48a0-9935-9686f5589567}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9513dc1c-ca4e-4798-9712-71fab669e232}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d4dd853f-11f9-4c62-8a04-2afc83b3619e}, !- Handle
  Dining - other-space function Service Water Use Def 1.91gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000120805326400948,                   !- Peak Flow Rate {m3/s}
  {632c08d9-8fdb-4c35-b222-6400059fd366}, !- Target Temperature Schedule Name
  {eaaa8e98-d3e1-4025-bdfb-622a28d82231}, !- Sensible Fraction Schedule Name
  {7c259efb-d029-41ab-b85f-391ee79aa55f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eaaa8e98-d3e1-4025-bdfb-622a28d82231}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4de40faa-41c2-4ced-aded-1162ea801c1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4de40faa-41c2-4ced-aded-1162ea801c1a}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c259efb-d029-41ab-b85f-391ee79aa55f}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {003635e8-bf4c-4c76-a861-5d9babf0aee7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {003635e8-bf4c-4c76-a861-5d9babf0aee7}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {632c08d9-8fdb-4c35-b222-6400059fd366}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {714828a7-6a02-4b36-a233-a9b6f4510f37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {714828a7-6a02-4b36-a233-a9b6f4510f37}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9513dc1c-ca4e-4798-9712-71fab669e232}, !- Handle
  Dining - other-space function Service Water Use 1.91gal/min, !- Name
  {d4dd853f-11f9-4c62-8a04-2afc83b3619e}, !- Water Use Equipment Definition Name
  {345b531f-bc54-40ae-9cc8-bde751a4e1da}, !- Space Name
  {726ce7ce-cb0a-46ec-8c37-1d16deb05405}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e40aed7d-0609-4c4e-a463-d3a629649b8f}, !- Handle
  Node 281,                               !- Name
  {b6c2233e-1d2f-4312-a737-f8853f8a8c0c}, !- Inlet Port
  {879665fa-a201-4839-a6f3-eb85264a3c54}; !- Outlet Port

OS:Connection,
  {b6c2233e-1d2f-4312-a737-f8853f8a8c0c}, !- Handle
  {8738c436-3b46-4eb2-b281-d7d8876b41f8}, !- Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Source Object
  6,                                      !- Outlet Port
  {e40aed7d-0609-4c4e-a463-d3a629649b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e5fdb93-61b7-41ce-9134-fbfc9555dcd7}, !- Handle
  Node 282,                               !- Name
  {d107afbe-8444-48a0-9935-9686f5589567}, !- Inlet Port
  {ada59de2-01f2-4647-add2-5f5e3d6ad7bd}; !- Outlet Port

OS:Connection,
  {879665fa-a201-4839-a6f3-eb85264a3c54}, !- Handle
  {52d2c394-99c4-437c-8714-185706bc4892}, !- Name
  {e40aed7d-0609-4c4e-a463-d3a629649b8f}, !- Source Object
  3,                                      !- Outlet Port
  {01c7896c-dc4d-4d46-acdb-877635bf8139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d107afbe-8444-48a0-9935-9686f5589567}, !- Handle
  {76f99bdf-adb6-455a-8ab4-85c79dba475b}, !- Name
  {01c7896c-dc4d-4d46-acdb-877635bf8139}, !- Source Object
  3,                                      !- Outlet Port
  {5e5fdb93-61b7-41ce-9134-fbfc9555dcd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada59de2-01f2-4647-add2-5f5e3d6ad7bd}, !- Handle
  {aa5c085a-33a1-4f3c-8682-2125e3ddb150}, !- Name
  {5e5fdb93-61b7-41ce-9134-fbfc9555dcd7}, !- Source Object
  3,                                      !- Outlet Port
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2ea5daf7-73c9-4c82-bf97-c2f969b486e2}, !- Handle
  Water Use Connections 4,                !- Name
  {a281bae5-e271-43cd-8c47-066841fb3393}, !- Inlet Node Name
  {0915e2e6-2970-47c0-b769-441686db6c22}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {11f2804f-7084-4307-9ae5-4eee705289de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c2827bf-04f6-46e2-806c-11261d6261d7}, !- Handle
  Dormitory - living quarters-space function Service Water Use Def 4.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000269034381265218,                   !- Peak Flow Rate {m3/s}
  {ba645dc6-828b-42f0-820f-bd4d261028be}, !- Target Temperature Schedule Name
  {0981580d-795d-4f6b-940e-108beee9ba9b}, !- Sensible Fraction Schedule Name
  {6b92b2bb-6637-4295-ad33-136f9b36bf00}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0981580d-795d-4f6b-940e-108beee9ba9b}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74803277-1377-49ed-ba97-6548a85577a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74803277-1377-49ed-ba97-6548a85577a7}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b92b2bb-6637-4295-ad33-136f9b36bf00}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0d5ad25-3896-4150-9b10-0873a80076c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0d5ad25-3896-4150-9b10-0873a80076c9}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba645dc6-828b-42f0-820f-bd4d261028be}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73ba4850-88ca-44a7-9bad-6e603ec4c63a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73ba4850-88ca-44a7-9bad-6e603ec4c63a}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {11f2804f-7084-4307-9ae5-4eee705289de}, !- Handle
  Dormitory - living quarters-space function Service Water Use 4.26gal/min, !- Name
  {0c2827bf-04f6-46e2-806c-11261d6261d7}, !- Water Use Equipment Definition Name
  {1c5369f1-ce48-4936-a230-a3454f160976}, !- Space Name
  {9c9136c2-9ac0-4fb3-b005-31945a4fa399}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c9136c2-9ac0-4fb3-b005-31945a4fa399}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  {d2f50cbb-a748-49bf-a40d-78f56c116ece}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2f50cbb-a748-49bf-a40d-78f56c116ece}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {b889e075-ef43-4735-aed9-504a4af6e573}, !- Handle
  Schedule Rule 140,                      !- Name
  {9c9136c2-9ac0-4fb3-b005-31945a4fa399}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fe2af4f5-aed6-4383-b081-a035dc26da89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe2af4f5-aed6-4383-b081-a035dc26da89}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {d3683f2b-557e-4df3-9514-075010b2bd71}, !- Handle
  Schedule Rule 141,                      !- Name
  {9c9136c2-9ac0-4fb3-b005-31945a4fa399}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4446eb70-4db5-4f76-8c9a-f8c53e517b83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4446eb70-4db5-4f76-8c9a-f8c53e517b83}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {aef1590c-f611-4472-b2c2-9c0f6c3657fe}, !- Handle
  Schedule Rule 142,                      !- Name
  {9c9136c2-9ac0-4fb3-b005-31945a4fa399}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49f87217-9645-479c-96af-12d6aca5f99b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49f87217-9645-479c-96af-12d6aca5f99b}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {2f356f39-f3b2-4057-96ac-e31c468bd3ba}, !- Handle
  Node 283,                               !- Name
  {0626e38a-172d-4077-9cc6-9cc5337b41f2}, !- Inlet Port
  {a281bae5-e271-43cd-8c47-066841fb3393}; !- Outlet Port

OS:Connection,
  {0626e38a-172d-4077-9cc6-9cc5337b41f2}, !- Handle
  {de37479f-44cc-4524-ba58-60edb7f47e81}, !- Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Source Object
  7,                                      !- Outlet Port
  {2f356f39-f3b2-4057-96ac-e31c468bd3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c097d3f-a2c6-4507-8277-037f6cf8e533}, !- Handle
  Node 284,                               !- Name
  {0915e2e6-2970-47c0-b769-441686db6c22}, !- Inlet Port
  {c3158f2c-b1da-4d84-b87e-5a6ca9afc90c}; !- Outlet Port

OS:Connection,
  {a281bae5-e271-43cd-8c47-066841fb3393}, !- Handle
  {cc220f5b-d833-480f-9a55-c8d18176d9a0}, !- Name
  {2f356f39-f3b2-4057-96ac-e31c468bd3ba}, !- Source Object
  3,                                      !- Outlet Port
  {2ea5daf7-73c9-4c82-bf97-c2f969b486e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0915e2e6-2970-47c0-b769-441686db6c22}, !- Handle
  {2ebf0d07-1268-486c-88cd-7a5f913f0910}, !- Name
  {2ea5daf7-73c9-4c82-bf97-c2f969b486e2}, !- Source Object
  3,                                      !- Outlet Port
  {7c097d3f-a2c6-4507-8277-037f6cf8e533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3158f2c-b1da-4d84-b87e-5a6ca9afc90c}, !- Handle
  {cd2bf7c2-6dfc-4005-920c-1e52ebb47ec6}, !- Name
  {7c097d3f-a2c6-4507-8277-037f6cf8e533}, !- Source Object
  3,                                      !- Outlet Port
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ea121c38-4369-44a7-a11a-ac9f7ae4a69c}, !- Handle
  Water Use Connections 5,                !- Name
  {28d96079-b0f1-4ec9-8522-a8db0e3a94cb}, !- Inlet Node Name
  {892ff94f-4384-45de-9307-47c76c18c988}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1a7347b-a56a-4cd4-a9ef-ebe2ce406abf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c8c96482-4b4b-4157-aa05-996fe29d75bd}, !- Handle
  Dress./fitt. - performance arts-space function Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.3404402964303e-05,                    !- Peak Flow Rate {m3/s}
  {0c81debf-f749-43aa-854c-2c1a2942d2a7}, !- Target Temperature Schedule Name
  {566636e3-0c0d-4e03-974a-0b9003fe5847}, !- Sensible Fraction Schedule Name
  {027de162-0a96-486b-9f46-0ff3fd26cb76}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {566636e3-0c0d-4e03-974a-0b9003fe5847}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89184435-5672-43d2-8a01-b178fbb75670}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89184435-5672-43d2-8a01-b178fbb75670}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {027de162-0a96-486b-9f46-0ff3fd26cb76}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {606bce8c-bf21-4a0a-aae0-f7a6b139c475}; !- Default Day Schedule Name

OS:Schedule:Day,
  {606bce8c-bf21-4a0a-aae0-f7a6b139c475}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c81debf-f749-43aa-854c-2c1a2942d2a7}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {367febfe-8836-4622-b178-ee999f07e5a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {367febfe-8836-4622-b178-ee999f07e5a9}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c1a7347b-a56a-4cd4-a9ef-ebe2ce406abf}, !- Handle
  Dress./fitt. - performance arts-space function Service Water Use 0.21gal/min, !- Name
  {c8c96482-4b4b-4157-aa05-996fe29d75bd}, !- Water Use Equipment Definition Name
  {725922a6-d485-4b6b-ad99-34e79698fcda}, !- Space Name
  {ef24caa0-4ed4-46a3-b56f-53eb2a62b2b7}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ef24caa0-4ed4-46a3-b56f-53eb2a62b2b7}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  {a7f12c52-ed70-490a-97e8-1275d8262f83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7f12c52-ed70-490a-97e8-1275d8262f83}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {b81b3dc2-f12f-42c1-a80d-8bd2f2133087}, !- Handle
  Schedule Rule 143,                      !- Name
  {ef24caa0-4ed4-46a3-b56f-53eb2a62b2b7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f80075f6-7509-4214-b763-e7346545a7bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f80075f6-7509-4214-b763-e7346545a7bc}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {9b8f6000-4b7b-4905-aad3-3b40db58bb99}, !- Handle
  Schedule Rule 144,                      !- Name
  {ef24caa0-4ed4-46a3-b56f-53eb2a62b2b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {957424ea-01e1-44c7-b635-a80a7eef55c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {957424ea-01e1-44c7-b635-a80a7eef55c6}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f57a96e3-27ef-47f4-97a2-fa8a7700a208}, !- Handle
  Schedule Rule 145,                      !- Name
  {ef24caa0-4ed4-46a3-b56f-53eb2a62b2b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f64cd8f-1eef-4584-a843-73b6a1595098}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f64cd8f-1eef-4584-a843-73b6a1595098}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {f358b76c-886c-48e9-9e35-14bfa42e4e0c}, !- Handle
  Node 285,                               !- Name
  {1dab9226-396b-47c2-9758-e7af43260fe1}, !- Inlet Port
  {28d96079-b0f1-4ec9-8522-a8db0e3a94cb}; !- Outlet Port

OS:Connection,
  {1dab9226-396b-47c2-9758-e7af43260fe1}, !- Handle
  {e500e292-b141-4626-bf15-be75013f257a}, !- Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Source Object
  8,                                      !- Outlet Port
  {f358b76c-886c-48e9-9e35-14bfa42e4e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {270c6569-0368-401f-9999-52a08257eace}, !- Handle
  Node 286,                               !- Name
  {892ff94f-4384-45de-9307-47c76c18c988}, !- Inlet Port
  {1946cc51-ada4-43d5-832e-b9df78fc5038}; !- Outlet Port

OS:Connection,
  {28d96079-b0f1-4ec9-8522-a8db0e3a94cb}, !- Handle
  {ebb32fc3-d1ea-4610-984d-b682bf5448c9}, !- Name
  {f358b76c-886c-48e9-9e35-14bfa42e4e0c}, !- Source Object
  3,                                      !- Outlet Port
  {ea121c38-4369-44a7-a11a-ac9f7ae4a69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892ff94f-4384-45de-9307-47c76c18c988}, !- Handle
  {eb96499f-8e14-4daa-ad9d-74cef2edc445}, !- Name
  {ea121c38-4369-44a7-a11a-ac9f7ae4a69c}, !- Source Object
  3,                                      !- Outlet Port
  {270c6569-0368-401f-9999-52a08257eace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1946cc51-ada4-43d5-832e-b9df78fc5038}, !- Handle
  {2dad5d9e-7c17-49a1-8a4f-29b1e2c8202e}, !- Name
  {270c6569-0368-401f-9999-52a08257eace}, !- Source Object
  3,                                      !- Outlet Port
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6e4d2286-80ab-498f-84ed-fd27e2576642}, !- Handle
  Water Use Connections 6,                !- Name
  {c47751e5-e641-44d2-b23f-b834a96e65e4}, !- Inlet Node Name
  {df18336d-2778-4192-8928-1430b58a4fbe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {afc89cef-3b1e-4959-8690-114a87fd1465}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {250aa60b-0b00-4292-aeb7-c4fcf6ba595f}, !- Handle
  Dwelling unit(s)-space function Service Water Use Def 1.33gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.40732335344867e-05,                   !- Peak Flow Rate {m3/s}
  {3a0d53f3-d22f-4907-8764-cefcda2aba30}, !- Target Temperature Schedule Name
  {a952949c-9821-4998-a64f-7cc8304cb8b8}, !- Sensible Fraction Schedule Name
  {48ffa033-7211-4bdc-8b4e-69176bce2cc6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a952949c-9821-4998-a64f-7cc8304cb8b8}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9fb622ab-87c5-4f4e-80c8-5cc00128d82f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fb622ab-87c5-4f4e-80c8-5cc00128d82f}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {48ffa033-7211-4bdc-8b4e-69176bce2cc6}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f115244d-0bd8-4d1d-8ede-78299e1646ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f115244d-0bd8-4d1d-8ede-78299e1646ea}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a0d53f3-d22f-4907-8764-cefcda2aba30}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d113f2d-6a0f-4353-9997-1564b465b8ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d113f2d-6a0f-4353-9997-1564b465b8ea}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {afc89cef-3b1e-4959-8690-114a87fd1465}, !- Handle
  Dwelling unit(s)-space function Service Water Use 1.33gal/min, !- Name
  {250aa60b-0b00-4292-aeb7-c4fcf6ba595f}, !- Water Use Equipment Definition Name
  {c7a63c99-0581-4f6c-bcfa-4a34652eac08}, !- Space Name
  {9c9136c2-9ac0-4fb3-b005-31945a4fa399}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {75ad6cfe-887d-4625-9662-7543eb318a8b}, !- Handle
  Node 287,                               !- Name
  {8dd84e4b-a56c-4986-a160-a324e2669bf2}, !- Inlet Port
  {c47751e5-e641-44d2-b23f-b834a96e65e4}; !- Outlet Port

OS:Connection,
  {8dd84e4b-a56c-4986-a160-a324e2669bf2}, !- Handle
  {00945293-587b-4dee-a556-b0cc0c389e15}, !- Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Source Object
  9,                                      !- Outlet Port
  {75ad6cfe-887d-4625-9662-7543eb318a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35c1876f-8cb9-4291-806f-7b1136d600a1}, !- Handle
  Node 288,                               !- Name
  {df18336d-2778-4192-8928-1430b58a4fbe}, !- Inlet Port
  {ae6d30f8-9941-4335-857c-de682f73adb3}; !- Outlet Port

OS:Connection,
  {c47751e5-e641-44d2-b23f-b834a96e65e4}, !- Handle
  {47bc1067-a57a-4209-9ebd-2ff8d762099d}, !- Name
  {75ad6cfe-887d-4625-9662-7543eb318a8b}, !- Source Object
  3,                                      !- Outlet Port
  {6e4d2286-80ab-498f-84ed-fd27e2576642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df18336d-2778-4192-8928-1430b58a4fbe}, !- Handle
  {a360c485-b2a2-4373-ad11-ad79b5457df2}, !- Name
  {6e4d2286-80ab-498f-84ed-fd27e2576642}, !- Source Object
  3,                                      !- Outlet Port
  {35c1876f-8cb9-4291-806f-7b1136d600a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae6d30f8-9941-4335-857c-de682f73adb3}, !- Handle
  {833254d4-41ab-4253-8dd2-5411d3a33c7a}, !- Name
  {35c1876f-8cb9-4291-806f-7b1136d600a1}, !- Source Object
  3,                                      !- Outlet Port
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {80d19509-fb86-4263-8bbe-060e579e4d60}, !- Handle
  Water Use Connections 7,                !- Name
  {946360f9-fd81-4c5f-8e32-e64f75b7744d}, !- Inlet Node Name
  {1b05162b-fc7d-4f35-a156-b1595ff92378}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c0f99e2-f568-4a02-88eb-7b8c34ee8441}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c494dc9f-75be-4fb3-9b6b-7659e7a1196d}, !- Handle
  Fire station - engine room-space function Service Water Use Def 2.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000131166079280639,                   !- Peak Flow Rate {m3/s}
  {0815bbb1-f0ee-4117-9d78-8f1797af14c1}, !- Target Temperature Schedule Name
  {13fd5c0c-5c3c-4b7e-abb6-a351b46086ce}, !- Sensible Fraction Schedule Name
  {37531acf-db18-40fb-ae11-848efd96a238}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13fd5c0c-5c3c-4b7e-abb6-a351b46086ce}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0d61891-661c-4e92-9ff4-7c750537bbaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0d61891-661c-4e92-9ff4-7c750537bbaa}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {37531acf-db18-40fb-ae11-848efd96a238}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a60f9ced-9a76-412b-8d34-a7c409c3946d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a60f9ced-9a76-412b-8d34-a7c409c3946d}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0815bbb1-f0ee-4117-9d78-8f1797af14c1}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6803a50e-3499-42ef-8ef8-eae6a5f5c36d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6803a50e-3499-42ef-8ef8-eae6a5f5c36d}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4c0f99e2-f568-4a02-88eb-7b8c34ee8441}, !- Handle
  Fire station - engine room-space function Service Water Use 2.08gal/min, !- Name
  {c494dc9f-75be-4fb3-9b6b-7659e7a1196d}, !- Water Use Equipment Definition Name
  {ef90fa81-51ea-42d7-8db5-0de8551f4bb8}, !- Space Name
  {b6ab4e71-05ad-478c-a8b4-fe515d5d7f52}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6ab4e71-05ad-478c-a8b4-fe515d5d7f52}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  {bcb782eb-8c06-45a1-a7af-ac12d06432e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcb782eb-8c06-45a1-a7af-ac12d06432e5}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b6e95c85-d26a-4b1c-93b0-92dc17b6cbed}, !- Handle
  Schedule Rule 146,                      !- Name
  {b6ab4e71-05ad-478c-a8b4-fe515d5d7f52}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65b32fbb-15fe-444a-b8f8-1f8ca3a8e1c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65b32fbb-15fe-444a-b8f8-1f8ca3a8e1c2}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1a895e63-bc51-44ad-bcbc-57f83e69d4e3}, !- Handle
  Schedule Rule 147,                      !- Name
  {b6ab4e71-05ad-478c-a8b4-fe515d5d7f52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1de5ac5c-95aa-483f-bf12-5611f7a1cbcc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1de5ac5c-95aa-483f-bf12-5611f7a1cbcc}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3d4354af-2454-421b-82fa-843af54188c4}, !- Handle
  Schedule Rule 148,                      !- Name
  {b6ab4e71-05ad-478c-a8b4-fe515d5d7f52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {005a0ef9-8738-43c0-8f84-ffc6cf987c59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {005a0ef9-8738-43c0-8f84-ffc6cf987c59}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {2d56f031-c263-4203-a2ef-b84d631a0487}, !- Handle
  Node 289,                               !- Name
  {e37591e3-785c-4e74-bdc0-4fe3d7b43a27}, !- Inlet Port
  {946360f9-fd81-4c5f-8e32-e64f75b7744d}; !- Outlet Port

OS:Connection,
  {e37591e3-785c-4e74-bdc0-4fe3d7b43a27}, !- Handle
  {9c7f21dd-445b-4cb0-87a0-49bf320902c8}, !- Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Source Object
  10,                                     !- Outlet Port
  {2d56f031-c263-4203-a2ef-b84d631a0487}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b0a7781-9221-468b-bab2-0ee717e0cc57}, !- Handle
  Node 290,                               !- Name
  {1b05162b-fc7d-4f35-a156-b1595ff92378}, !- Inlet Port
  {4a7aa2c9-8499-435c-8983-bb9e5db6e24f}; !- Outlet Port

OS:Connection,
  {946360f9-fd81-4c5f-8e32-e64f75b7744d}, !- Handle
  {6dbe3236-d7d1-4eaa-a137-06bfdd7a3a5d}, !- Name
  {2d56f031-c263-4203-a2ef-b84d631a0487}, !- Source Object
  3,                                      !- Outlet Port
  {80d19509-fb86-4263-8bbe-060e579e4d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b05162b-fc7d-4f35-a156-b1595ff92378}, !- Handle
  {85d65e6f-f2ff-4bba-b55e-b7e3990c7269}, !- Name
  {80d19509-fb86-4263-8bbe-060e579e4d60}, !- Source Object
  3,                                      !- Outlet Port
  {8b0a7781-9221-468b-bab2-0ee717e0cc57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a7aa2c9-8499-435c-8983-bb9e5db6e24f}, !- Handle
  {abeeaf19-e0a5-4f53-a204-0201cb0d9b72}, !- Name
  {8b0a7781-9221-468b-bab2-0ee717e0cc57}, !- Source Object
  3,                                      !- Outlet Port
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {27650b3b-7796-4f10-8dbd-62c832c99dd8}, !- Handle
  Water Use Connections 8,                !- Name
  {177ccbb8-f6a5-49d1-853f-6990db6d2040}, !- Inlet Node Name
  {52cfb967-082e-42d9-b26b-0dc18840d6de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e6c0f68-f989-4aa3-ac16-1e1ffd76745d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e1f9773-bce6-4d12-b246-d5cdf7aeba55}, !- Handle
  Fire station - quarters-space function Service Water Use Def 3.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000201775785948914,                   !- Peak Flow Rate {m3/s}
  {50a93911-1086-412d-9043-965078ebfee7}, !- Target Temperature Schedule Name
  {69724082-2c3f-4dfd-8a2d-562547f82f52}, !- Sensible Fraction Schedule Name
  {eea8d08c-86aa-4a9c-bc71-9db90c1ff004}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69724082-2c3f-4dfd-8a2d-562547f82f52}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04354633-66e3-4e11-ae9b-85a502cb8364}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04354633-66e3-4e11-ae9b-85a502cb8364}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eea8d08c-86aa-4a9c-bc71-9db90c1ff004}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da0d25ab-d339-4330-b7c4-be4c77376a9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da0d25ab-d339-4330-b7c4-be4c77376a9b}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {50a93911-1086-412d-9043-965078ebfee7}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1fe9c601-5a20-42a0-b35a-71d1b1183b9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fe9c601-5a20-42a0-b35a-71d1b1183b9c}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e6c0f68-f989-4aa3-ac16-1e1ffd76745d}, !- Handle
  Fire station - quarters-space function Service Water Use 3.2gal/min, !- Name
  {3e1f9773-bce6-4d12-b246-d5cdf7aeba55}, !- Water Use Equipment Definition Name
  {6d2972b2-979a-4c81-8153-57d36dfc99df}, !- Space Name
  {9c9136c2-9ac0-4fb3-b005-31945a4fa399}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8fbb18bb-5761-4487-ab7c-a451426f5560}, !- Handle
  Node 291,                               !- Name
  {ced0ee28-f38d-48d0-8d1f-2757733c361e}, !- Inlet Port
  {177ccbb8-f6a5-49d1-853f-6990db6d2040}; !- Outlet Port

OS:Connection,
  {ced0ee28-f38d-48d0-8d1f-2757733c361e}, !- Handle
  {9199121c-858c-4073-bd19-99fbe029da2f}, !- Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Source Object
  11,                                     !- Outlet Port
  {8fbb18bb-5761-4487-ab7c-a451426f5560}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {282249be-32bc-4dfd-8d23-83a70f20478c}, !- Handle
  Node 292,                               !- Name
  {52cfb967-082e-42d9-b26b-0dc18840d6de}, !- Inlet Port
  {fe6dfa53-be49-4233-8e45-cbad152f8eca}; !- Outlet Port

OS:Connection,
  {177ccbb8-f6a5-49d1-853f-6990db6d2040}, !- Handle
  {fb964c46-2aaa-46d7-9bdf-a103d3f2c46f}, !- Name
  {8fbb18bb-5761-4487-ab7c-a451426f5560}, !- Source Object
  3,                                      !- Outlet Port
  {27650b3b-7796-4f10-8dbd-62c832c99dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52cfb967-082e-42d9-b26b-0dc18840d6de}, !- Handle
  {fb9c5f90-291a-46da-8d5b-c7b45cea51b6}, !- Name
  {27650b3b-7796-4f10-8dbd-62c832c99dd8}, !- Source Object
  3,                                      !- Outlet Port
  {282249be-32bc-4dfd-8d23-83a70f20478c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe6dfa53-be49-4233-8e45-cbad152f8eca}, !- Handle
  {3f5220d2-d014-4a8f-8a4c-63f3c33cd486}, !- Name
  {282249be-32bc-4dfd-8d23-83a70f20478c}, !- Source Object
  3,                                      !- Outlet Port
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4ff5e361-bff2-4af2-a120-b127699b6a8e}, !- Handle
  Water Use Connections 9,                !- Name
  {034dac9a-634e-40bf-957d-1a0739870778}, !- Inlet Node Name
  {5e74626b-04e1-4074-8b0e-60bc5b576521}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a6763c3d-0bcc-4013-8a00-103e8bc0ca53}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c11dc9d-cc34-4312-9580-cd20f4c978b1}, !- Handle
  Food preparation - vented-space function Service Water Use Def 0.96gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.04676867595011e-05,                   !- Peak Flow Rate {m3/s}
  {6e7b5f64-fcf6-480b-959d-c1728fba7d97}, !- Target Temperature Schedule Name
  {54fc62e4-c7b6-4e01-be5d-4a5defc4deaa}, !- Sensible Fraction Schedule Name
  {2a920de7-6615-40d7-b864-1b04fe9e85a4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {54fc62e4-c7b6-4e01-be5d-4a5defc4deaa}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e3a358d5-6aad-4158-879c-230e9b3b4671}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3a358d5-6aad-4158-879c-230e9b3b4671}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a920de7-6615-40d7-b864-1b04fe9e85a4}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b50c6daf-2598-4323-aa67-428b5a358141}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b50c6daf-2598-4323-aa67-428b5a358141}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e7b5f64-fcf6-480b-959d-c1728fba7d97}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d90038fd-16c7-4111-9ca7-7e4fedf18e07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d90038fd-16c7-4111-9ca7-7e4fedf18e07}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a6763c3d-0bcc-4013-8a00-103e8bc0ca53}, !- Handle
  Food preparation - vented-space function Service Water Use 0.96gal/min, !- Name
  {2c11dc9d-cc34-4312-9580-cd20f4c978b1}, !- Water Use Equipment Definition Name
  {f1e7b93f-43a1-4ef1-b66d-c766de0ec63b}, !- Space Name
  {726ce7ce-cb0a-46ec-8c37-1d16deb05405}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f53f0f08-8bb2-4bfd-9559-945de700c41d}, !- Handle
  Node 293,                               !- Name
  {c0158398-2713-4eb2-95c3-4e1cadf911ae}, !- Inlet Port
  {034dac9a-634e-40bf-957d-1a0739870778}; !- Outlet Port

OS:Connection,
  {c0158398-2713-4eb2-95c3-4e1cadf911ae}, !- Handle
  {3ecf4a58-6034-4917-8d14-9f5392d415c5}, !- Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Source Object
  12,                                     !- Outlet Port
  {f53f0f08-8bb2-4bfd-9559-945de700c41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4817f0bd-4dae-4e21-add9-ebc892b3c775}, !- Handle
  Node 294,                               !- Name
  {5e74626b-04e1-4074-8b0e-60bc5b576521}, !- Inlet Port
  {df1ba41e-3dfe-4697-84cc-8c01230ef890}; !- Outlet Port

OS:Connection,
  {034dac9a-634e-40bf-957d-1a0739870778}, !- Handle
  {57192246-4881-49da-96b0-9280c92db850}, !- Name
  {f53f0f08-8bb2-4bfd-9559-945de700c41d}, !- Source Object
  3,                                      !- Outlet Port
  {4ff5e361-bff2-4af2-a120-b127699b6a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e74626b-04e1-4074-8b0e-60bc5b576521}, !- Handle
  {684ef479-b1c8-4c96-86d2-20edd1fb5d1f}, !- Name
  {4ff5e361-bff2-4af2-a120-b127699b6a8e}, !- Source Object
  3,                                      !- Outlet Port
  {4817f0bd-4dae-4e21-add9-ebc892b3c775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1ba41e-3dfe-4697-84cc-8c01230ef890}, !- Handle
  {46bd984d-fe7e-4e6a-a5d5-5ae4fa10a13d}, !- Name
  {4817f0bd-4dae-4e21-add9-ebc892b3c775}, !- Source Object
  3,                                      !- Outlet Port
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3005ed42-04e5-4ca8-8b18-07adff4020df}, !- Handle
  Water Use Connections 10,               !- Name
  {d5944f8e-a8ef-43f5-aec3-3f93b9a309b2}, !- Inlet Node Name
  {ed25c35c-fecf-47e1-b9dc-27e570a77f59}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5d7f1ad3-f338-4865-8739-1f5dfeaf314d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e5d6980-fe6d-4ed3-b919-54fb35b02fce}, !- Handle
  Food preparation-space function Service Water Use Def 0.96gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.04676867595011e-05,                   !- Peak Flow Rate {m3/s}
  {47270b29-3b7d-4113-a911-3d29d75780ee}, !- Target Temperature Schedule Name
  {981c46c9-09a6-48e7-9fda-496a1b45564a}, !- Sensible Fraction Schedule Name
  {4099c6b5-925c-4c51-86c3-44ce4d892a2b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {981c46c9-09a6-48e7-9fda-496a1b45564a}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {26865d34-660c-4e9c-adf8-e26456f0da9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26865d34-660c-4e9c-adf8-e26456f0da9b}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4099c6b5-925c-4c51-86c3-44ce4d892a2b}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94e32902-d843-4ae7-b516-87b3b0fda1e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94e32902-d843-4ae7-b516-87b3b0fda1e0}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {47270b29-3b7d-4113-a911-3d29d75780ee}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4da270f-70b6-4eaa-8660-4d401ee0fb2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4da270f-70b6-4eaa-8660-4d401ee0fb2b}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5d7f1ad3-f338-4865-8739-1f5dfeaf314d}, !- Handle
  Food preparation-space function Service Water Use 0.96gal/min, !- Name
  {3e5d6980-fe6d-4ed3-b919-54fb35b02fce}, !- Water Use Equipment Definition Name
  {3a310342-b17c-4a79-8829-255feaf7477f}, !- Space Name
  {726ce7ce-cb0a-46ec-8c37-1d16deb05405}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1e4208c2-7bbe-41c1-bfb7-ee7738eaaab3}, !- Handle
  Node 295,                               !- Name
  {d769032b-bbc0-4ae6-831c-9e62e6523f46}, !- Inlet Port
  {d5944f8e-a8ef-43f5-aec3-3f93b9a309b2}; !- Outlet Port

OS:Connection,
  {d769032b-bbc0-4ae6-831c-9e62e6523f46}, !- Handle
  {c2cec4a7-efb5-4322-8d76-d3a4e14d098e}, !- Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Source Object
  13,                                     !- Outlet Port
  {1e4208c2-7bbe-41c1-bfb7-ee7738eaaab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {864cccf0-a0f5-4d96-97fc-e8150989dcb8}, !- Handle
  Node 296,                               !- Name
  {ed25c35c-fecf-47e1-b9dc-27e570a77f59}, !- Inlet Port
  {1be4204b-b20a-4f81-8c56-7f22dab77620}; !- Outlet Port

OS:Connection,
  {d5944f8e-a8ef-43f5-aec3-3f93b9a309b2}, !- Handle
  {92fd50f2-e4ff-489c-8a77-cf136e7acb12}, !- Name
  {1e4208c2-7bbe-41c1-bfb7-ee7738eaaab3}, !- Source Object
  3,                                      !- Outlet Port
  {3005ed42-04e5-4ca8-8b18-07adff4020df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed25c35c-fecf-47e1-b9dc-27e570a77f59}, !- Handle
  {1262a6e6-a5c2-48b7-9e76-9530f50aada0}, !- Name
  {3005ed42-04e5-4ca8-8b18-07adff4020df}, !- Source Object
  3,                                      !- Outlet Port
  {864cccf0-a0f5-4d96-97fc-e8150989dcb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be4204b-b20a-4f81-8c56-7f22dab77620}, !- Handle
  {e56b1cd4-76a8-42f4-ad9c-67d94e4caafe}, !- Name
  {864cccf0-a0f5-4d96-97fc-e8150989dcb8}, !- Source Object
  3,                                      !- Outlet Port
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8cc6d77a-3548-402c-97ae-83a64d2b1d8b}, !- Handle
  Water Use Connections 11,               !- Name
  {efb3820e-e367-49c6-b7bb-a24000602cc4}, !- Inlet Node Name
  {5c4e2d41-0f93-4b4a-9450-4c6746ad9544}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1186e4f-3f09-4596-8c8d-03940a375717}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d0d79cd9-2701-4633-9e58-526af4737a3c}, !- Handle
  Gym - audience-space function Service Water Use Def 1.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.03399743685731e-05,                   !- Peak Flow Rate {m3/s}
  {83139781-4099-40d3-b8e8-39ead583dca9}, !- Target Temperature Schedule Name
  {7e44c678-601b-4672-b1e5-c5321f1dce19}, !- Sensible Fraction Schedule Name
  {3e7c767c-38c6-44a2-b853-4c71c1866695}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7e44c678-601b-4672-b1e5-c5321f1dce19}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {277def2f-d5f7-44a7-a3dc-0a6b49b16630}; !- Default Day Schedule Name

OS:Schedule:Day,
  {277def2f-d5f7-44a7-a3dc-0a6b49b16630}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e7c767c-38c6-44a2-b853-4c71c1866695}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d7f72326-8b0e-4fe8-a1ea-71408a6d99f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7f72326-8b0e-4fe8-a1ea-71408a6d99f2}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {83139781-4099-40d3-b8e8-39ead583dca9}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dcdb8591-5cf9-443b-989d-942e88878bf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcdb8591-5cf9-443b-989d-942e88878bf0}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e1186e4f-3f09-4596-8c8d-03940a375717}, !- Handle
  Gym - audience-space function Service Water Use 1.27gal/min, !- Name
  {d0d79cd9-2701-4633-9e58-526af4737a3c}, !- Water Use Equipment Definition Name
  {31a2f365-1ffa-4237-89ac-b43b21f0c595}, !- Space Name
  {726ce7ce-cb0a-46ec-8c37-1d16deb05405}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {80210538-94c0-4841-8cbe-f5e56cd4456f}, !- Handle
  Node 297,                               !- Name
  {945a7644-0698-46bb-bb4b-0218869b7efe}, !- Inlet Port
  {efb3820e-e367-49c6-b7bb-a24000602cc4}; !- Outlet Port

OS:Connection,
  {945a7644-0698-46bb-bb4b-0218869b7efe}, !- Handle
  {10edc105-cae5-4343-8879-530fcf48d2a4}, !- Name
  {026dda7e-f779-4bdf-b273-f1c379973fb1}, !- Source Object
  14,                                     !- Outlet Port
  {80210538-94c0-4841-8cbe-f5e56cd4456f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcb1bdcf-5e70-42ac-bbab-2a20b30605b1}, !- Handle
  Node 298,                               !- Name
  {5c4e2d41-0f93-4b4a-9450-4c6746ad9544}, !- Inlet Port
  {46e5fc0e-c58b-4bf6-afee-a9780b6483b8}; !- Outlet Port

OS:Connection,
  {efb3820e-e367-49c6-b7bb-a24000602cc4}, !- Handle
  {611d4f6f-24b2-4096-8b00-721ede835e97}, !- Name
  {80210538-94c0-4841-8cbe-f5e56cd4456f}, !- Source Object
  3,                                      !- Outlet Port
  {8cc6d77a-3548-402c-97ae-83a64d2b1d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4e2d41-0f93-4b4a-9450-4c6746ad9544}, !- Handle
  {d5e98ed2-62e6-48ca-83f1-c6f03c62f040}, !- Name
  {8cc6d77a-3548-402c-97ae-83a64d2b1d8b}, !- Source Object
  3,                                      !- Outlet Port
  {dcb1bdcf-5e70-42ac-bbab-2a20b30605b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46e5fc0e-c58b-4bf6-afee-a9780b6483b8}, !- Handle
  {4dc8ed97-d64c-4c54-97c4-14b751c38a38}, !- Name
  {dcb1bdcf-5e70-42ac-bbab-2a20b30605b1}, !- Source Object
  3,                                      !- Outlet Port
  {82e8a48c-aa6e-426c-9657-44da9baf74c8}, !- Target Object
  14;                                     !- Inlet Port

OS:Sizing:Parameters,
  {def1d6aa-f78a-47be-9b05-b3aec00ee931}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {a2f0aa2b-b723-4dd2-b43b-a42e32b7b889}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {e9a92de3-345f-4a5b-97a8-b4ea6811f9f1}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {caba6388-10c9-4bc1-8245-9d79df4aa0a9}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {e6982ec3-2b4d-454f-92b7-9d560aa605c7}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {9fe30bbb-6c80-4a95-8ae2-54211af263ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fe30bbb-6c80-4a95-8ae2-54211af263ba}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3a0b2656-a7f6-46b7-b7b5-a329dacd8cf2}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {574c3233-a01d-440d-9de3-fb4a6e8590fa}, !- Control Zone or Zone List Name
  {cc61ef40-0cb2-458d-a85c-e61e14e0e2a2}, !- Cooling Control Zone or Zone List Name
  {6fbdedc7-2520-4dbd-b39a-36a875cca892}, !- Heating Control Zone or Zone List Name
  {29af70c6-5d6b-4425-8632-4da660c76670}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {574c3233-a01d-440d-9de3-fb4a6e8590fa}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {cc61ef40-0cb2-458d-a85c-e61e14e0e2a2}, !- Handle
  {0c2b53ec-d426-4e92-92cf-5505f8121685}; !- Name

OS:ModelObjectList,
  {6fbdedc7-2520-4dbd-b39a-36a875cca892}, !- Handle
  {84344c69-f486-4e85-9eeb-b296937738a5}; !- Name

OS:ModelObjectList,
  {29af70c6-5d6b-4425-8632-4da660c76670}, !- Handle
  {9d313873-5db8-4604-acb4-01f28b9ab325}; !- Name

OS:Schedule:Ruleset,
  {afe7610a-c986-4023-8f7a-ca9b8fa5406a}, !- Handle
  Sys_1_Make-up air unit Occ Sch,         !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  {b6bba3f5-d3ae-4616-8f2e-c690f7b91184}, !- Default Day Schedule Name
  {ea629041-4f1b-4368-a739-1fcf747a93ce}, !- Summer Design Day Schedule Name
  {f2251f30-587b-4756-9ebc-5c099161785e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6bba3f5-d3ae-4616-8f2e-c690f7b91184}, !- Handle
  Sys_1_Make-up air unit Occ Sch Default, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d6f35e3-a5ce-447b-84a7-659b8f824d7e}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2251f30-587b-4756-9ebc-5c099161785e}, !- Handle
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcdaaede-4a63-47eb-9b0d-b5ada4982e8d}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea629041-4f1b-4368-a739-1fcf747a93ce}, !- Handle
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a3d9fef-7f52-4609-8d86-6258628f63eb}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday Rule, !- Name
  {afe7610a-c986-4023-8f7a-ca9b8fa5406a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e69a0b96-4ba2-4bbe-b36e-a4a99efd5f9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e69a0b96-4ba2-4bbe-b36e-a4a99efd5f9e}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday,  !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa2c91f3-8102-46e6-ad61-3c75bd3f390d}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday Rule, !- Name
  {afe7610a-c986-4023-8f7a-ca9b8fa5406a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {14d1385a-4155-40da-91dc-4d2bf335773f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {14d1385a-4155-40da-91dc-4d2bf335773f}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fe38a2e-8328-4040-a07b-8885d2083be7}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday Rule, !- Name
  {afe7610a-c986-4023-8f7a-ca9b8fa5406a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {af58c948-954e-4a13-bc09-0114969ef0d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {af58c948-954e-4a13-bc09-0114969ef0d3}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e79b7dab-cbd2-4ebc-8a3f-6afc4abae187}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday Rule, !- Name
  {afe7610a-c986-4023-8f7a-ca9b8fa5406a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f4cd86f7-b489-481b-9c44-05d3f06c01f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f4cd86f7-b489-481b-9c44-05d3f06c01f8}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday, !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4edc035c-27ba-408c-9a3a-1992ecd31933}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday Rule, !- Name
  {afe7610a-c986-4023-8f7a-ca9b8fa5406a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2879b785-d42d-45d4-9e77-5e44823fd979}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2879b785-d42d-45d4-9e77-5e44823fd979}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday,  !- Name
  {c9696977-eec0-4a21-81ad-419f213cbeca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d8cfe58-1e14-4aa0-8f37-fbc27462edf0}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday Rule, !- Name
  {afe7610a-c986-4023-8f7a-ca9b8fa5406a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b4f3a24-0d98-4d25-b793-7c4225072435}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
