Program Version,EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.03.20 17:57
! <Version>, Version ID
 Version, 8.9
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, No, No, Yes, No, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod, -12.27, -13.66, -11.19,  -7.33,   2.77,  10.57,  15.83,  17.43,  14.70,   8.65,   0.56,  -6.95
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Fort McMurray AP AB CAN CWEC2016 WMO#=716890,56.65,-111.22,-7.00,369.10,96969,1.1525
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,20,137,17
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, GYM - FITNESS-SPACE FUNCTION ZN,0.0,25.00,25.00,11.40,50.00,50.00,13.30,1,1,1,25.00,75.00,25.00,75.00,11.40,15.20,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,125.00,6,1,0,Yes
 Zone Information, GYM - PLAY-SPACE FUNCTION ZN,0.0,75.00,25.00,7.60,89.15,50.00,9.50,1,1,1,75.00,100.00,0.00,100.00,7.60,11.40,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, HOSPITAL - EMERGENCY-SPACE FUNCTION ZN,0.0,25.00,75.00,11.40,50.00,89.15,13.30,1,1,1,0.00,100.00,75.00,100.00,11.40,15.20,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,188.75,6,2,0,Yes
 Zone Information, HOSPITAL - EXAM-SPACE FUNCTION ZN,0.0,25.00,75.00,7.60,50.00,89.15,9.50,1,1,1,0.00,100.00,75.00,100.00,7.60,11.40,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN,0.0,0.00,0.00,11.40,10.85,50.00,13.30,1,1,1,0.00,25.00,0.00,100.00,11.40,15.20,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,188.75,6,2,0,Yes
 Zone Information, HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN,0.0,0.00,0.00,0.00,10.85,50.00,1.90,1,1,1,0.00,25.00,0.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN,0.0,25.00,25.00,7.60,50.00,50.00,9.50,1,1,1,25.00,75.00,25.00,75.00,7.60,11.40,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN,0.0,25.00,75.00,0.00,50.00,89.15,1.90,1,1,1,0.00,100.00,75.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, HOSPITAL - NURSERY-SPACE FUNCTION ZN,0.0,75.00,25.00,0.00,89.15,50.00,1.90,1,1,1,75.00,100.00,0.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, HOSPITAL - NURSES STATION-SPACE FUNCTION ZN,0.0,0.00,0.00,7.60,50.00,10.85,9.50,1,1,1,0.00,100.00,0.00,25.00,7.60,11.40,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN,0.0,0.00,0.00,0.00,50.00,10.85,1.90,1,1,1,0.00,100.00,0.00,25.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN,0.0,25.00,25.00,0.00,50.00,50.00,1.90,1,1,1,25.00,75.00,25.00,75.00,0.00,3.80,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, HOSPITAL - PHARMACY-SPACE FUNCTION ZN,0.0,25.00,75.00,3.80,50.00,89.15,5.70,1,1,1,0.00,100.00,75.00,100.00,3.80,7.60,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN,0.0,0.00,0.00,11.40,50.00,10.85,13.30,1,1,1,0.00,100.00,0.00,25.00,11.40,15.20,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,188.75,6,2,0,Yes
 Zone Information, HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN,0.0,0.00,0.00,3.80,50.00,10.85,5.70,1,1,1,0.00,100.00,0.00,25.00,3.80,7.60,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, HOSPITAL - RECOVERY-SPACE FUNCTION ZN,0.0,75.00,25.00,11.40,89.15,50.00,13.30,1,1,1,75.00,100.00,0.00,100.00,11.40,15.20,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,188.75,6,2,0,Yes
 Zone Information, HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN,0.0,0.00,0.00,7.60,10.85,50.00,9.50,1,1,1,0.00,25.00,0.00,100.00,7.60,11.40,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN,0.0,0.00,0.00,3.80,10.85,50.00,5.70,1,1,1,0.00,25.00,0.00,100.00,3.80,7.60,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN,0.0,75.00,25.00,3.80,89.15,50.00,5.70,1,1,1,75.00,100.00,0.00,100.00,3.80,7.60,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN,0.0,25.00,25.00,3.80,50.00,50.00,5.70,1,1,1,25.00,75.00,25.00,75.00,3.80,7.60,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, GYM - FITNESS-SPACE FUNCTION ZN,2500.00,500.0,5.000,0.200,9.800,1.000,0.000,0.000,0.000,0.000,10.800,No
 Zone Internal Gains Nominal, GYM - PLAY-SPACE FUNCTION ZN,1875.00,375.0,5.000,0.200,12.900,1.500,0.000,0.000,0.000,0.000,14.400,No
 Zone Internal Gains Nominal, HOSPITAL - EMERGENCY-SPACE FUNCTION ZN,1875.00,93.8,19.979,5.005E-002,24.300,10.000,0.000,0.000,0.000,0.000,34.300,No
 Zone Internal Gains Nominal, HOSPITAL - EXAM-SPACE FUNCTION ZN,1875.00,93.8,19.979,5.005E-002,17.900,10.000,0.000,0.000,0.000,0.000,27.900,No
 Zone Internal Gains Nominal, HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN,1875.00,93.8,19.979,5.005E-002,8.000,20.000,0.000,0.000,0.000,0.000,28.000,No
 Zone Internal Gains Nominal, HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN,1875.00,187.5,10.000,10.000E-002,11.500,1.000,0.000,0.000,0.000,0.000,12.500,No
 Zone Internal Gains Nominal, HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN,2500.00,125.1,19.979,5.005E-002,12.330,1.000,0.000,0.000,0.000,0.000,13.330,No
 Zone Internal Gains Nominal, HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN,1875.00,93.8,19.979,5.005E-002,13.700,1.000,0.000,0.000,0.000,0.000,14.700,No
 Zone Internal Gains Nominal, HOSPITAL - NURSERY-SPACE FUNCTION ZN,1875.00,93.8,19.979,5.005E-002,9.500,10.000,0.000,0.000,0.000,0.000,19.500,No
 Zone Internal Gains Nominal, HOSPITAL - NURSES STATION-SPACE FUNCTION ZN,1875.00,93.8,19.979,5.005E-002,9.400,2.500,0.000,0.000,0.000,0.000,11.900,No
 Zone Internal Gains Nominal, HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN,1875.00,93.8,19.979,5.005E-002,20.300,10.000,0.000,0.000,0.000,0.000,30.300,No
 Zone Internal Gains Nominal, HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN,2500.00,125.1,19.979,5.005E-002,6.700,10.000,0.000,0.000,0.000,0.000,16.700,No
 Zone Internal Gains Nominal, HOSPITAL - PHARMACY-SPACE FUNCTION ZN,1875.00,93.8,19.979,5.005E-002,12.300,2.500,0.000,0.000,0.000,0.000,14.800,No
 Zone Internal Gains Nominal, HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN,1875.00,93.8,19.979,5.005E-002,9.800,10.000,0.000,0.000,0.000,0.000,19.800,No
 Zone Internal Gains Nominal, HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN,1875.00,93.8,19.979,5.005E-002,14.200,10.000,0.000,0.000,0.000,0.000,24.200,No
 Zone Internal Gains Nominal, HOSPITAL - RECOVERY-SPACE FUNCTION ZN,1875.00,93.8,19.979,5.005E-002,12.400,10.000,0.000,0.000,0.000,0.000,22.400,No
 Zone Internal Gains Nominal, HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN,1875.00,18.8,99.896,1.001E-002,11.700,0.000,0.000,0.000,0.000,0.000,11.700,No
 Zone Internal Gains Nominal, HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN,1875.00,18.8,99.896,1.001E-002,11.700,0.000,0.000,0.000,0.000,0.000,11.700,No
 Zone Internal Gains Nominal, HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN,1875.00,18.8,99.896,1.001E-002,11.700,0.000,0.000,0.000,0.000,0.000,11.700,No
 Zone Internal Gains Nominal, HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN,2500.00,25.0,99.896,1.001E-002,11.700,0.000,0.000,0.000,0.000,0.000,11.700,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, GYM - FITNESS-SPACE FUNCTION ZN SPACE FUNCTION GYM - FITNESS PEOPLE,NECB-B-OCCUPANCY,GYM - FITNESS-SPACE FUNCTION ZN,2500.00,500.0,500.0,0.200,5.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,450
 People Internal Gains Nominal, GYM - PLAY-SPACE FUNCTION ZN SPACE FUNCTION GYM - PLAY PEOPLE,NECB-B-OCCUPANCY,GYM - PLAY-SPACE FUNCTION ZN,1875.00,375.0,375.0,0.200,5.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,337
 People Internal Gains Nominal, HOSPITAL - EMERGENCY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - EMERGENCY PEOPLE,NECB-H-OCCUPANCY,HOSPITAL - EMERGENCY-SPACE FUNCTION ZN,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,84,84
 People Internal Gains Nominal, HOSPITAL - EXAM-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE,NECB-C-OCCUPANCY,HOSPITAL - EXAM-SPACE FUNCTION ZN,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,84
 People Internal Gains Nominal, HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING PEOPLE,NECB-C-OCCUPANCY,HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,84
 People Internal Gains Nominal, HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION PEOPLE,NECB-B-OCCUPANCY,HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN,1875.00,187.5,187.5,10.000E-002,10.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,169
 People Internal Gains Nominal, HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - MEDICAL SUPPLY PEOPLE,NECB-H-OCCUPANCY,HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,84,84
 People Internal Gains Nominal, HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - MEDICAL SUPPLY - OCCSENS PEOPLE,NECB-H-OCCUPANCY,HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN,2500.00,125.1,125.1,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,113,113
 People Internal Gains Nominal, HOSPITAL - NURSERY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - NURSERY PEOPLE,NECB-H-OCCUPANCY,HOSPITAL - NURSERY-SPACE FUNCTION ZN,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,84,84
 People Internal Gains Nominal, HOSPITAL - NURSES STATION-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - NURSES STATION PEOPLE,NECB-H-OCCUPANCY,HOSPITAL - NURSES STATION-SPACE FUNCTION ZN,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,84,84
 People Internal Gains Nominal, HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE,NECB-H-OCCUPANCY,HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,84,84
 People Internal Gains Nominal, HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE,NECB-H-OCCUPANCY,HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN,2500.00,125.1,125.1,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,113,113
 People Internal Gains Nominal, HOSPITAL - PHARMACY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - PHARMACY PEOPLE,NECB-C-OCCUPANCY,HOSPITAL - PHARMACY-SPACE FUNCTION ZN,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,84
 People Internal Gains Nominal, HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY PEOPLE,NECB-C-OCCUPANCY,HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,84
 People Internal Gains Nominal, HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING PEOPLE,NECB-H-OCCUPANCY,HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,84,84
 People Internal Gains Nominal, HOSPITAL - RECOVERY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - RECOVERY PEOPLE,NECB-H-OCCUPANCY,HOSPITAL - RECOVERY-SPACE FUNCTION ZN,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,84,84
 People Internal Gains Nominal, HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL CORR. < 2.4M-SCH-A PEOPLE,NECB-A-OCCUPANCY,HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL CORR. < 2.4M-SCH-B PEOPLE,NECB-B-OCCUPANCY,HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL CORR. < 2.4M-SCH-C PEOPLE,NECB-C-OCCUPANCY,HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL CORR. < 2.4M-SCH-D PEOPLE,NECB-D-OCCUPANCY,HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN,2500.00,25.0,25.0,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,23
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, GYM - FITNESS-SPACE FUNCTION ZN SPACE FUNCTION GYM - FITNESS LIGHTS,NECB-B-LIGHTING,GYM - FITNESS-SPACE FUNCTION ZN,2500.00,500.0,24499.796,9.800,49.001,0.000,0.500,0.200,0.300,1.000,General,2449.980,22049.816
 Lights Internal Gains Nominal, GYM - PLAY-SPACE FUNCTION ZN SPACE FUNCTION GYM - PLAY LIGHTS,NECB-B-LIGHTING,GYM - PLAY-SPACE FUNCTION ZN,1875.00,375.0,24187.299,12.900,64.502,0.000,0.500,0.200,0.300,1.000,General,2418.730,21768.569
 Lights Internal Gains Nominal, HOSPITAL - EMERGENCY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - EMERGENCY LIGHTS,NECB-H-LIGHTING,HOSPITAL - EMERGENCY-SPACE FUNCTION ZN,1875.00,93.8,45562.121,24.300,485.489,0.000,0.500,0.200,0.300,1.000,General,41005.909,41005.909
 Lights Internal Gains Nominal, HOSPITAL - EXAM-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - EXAM LIGHTS,NECB-C-LIGHTING,HOSPITAL - EXAM-SPACE FUNCTION ZN,1875.00,93.8,33562.221,17.900,357.624,0.000,0.500,0.200,0.300,1.000,General,1678.111,30205.999
 Lights Internal Gains Nominal, HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING LIGHTS,NECB-C-LIGHTING,HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN,1875.00,93.8,14999.875,8.000,159.832,0.000,0.500,0.200,0.300,1.000,General,749.994,13499.888
 Lights Internal Gains Nominal, HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION LIGHTS,NECB-B-LIGHTING,HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN,1875.00,187.5,21562.321,11.500,115.003,0.000,0.500,0.200,0.300,1.000,General,2156.232,19406.088
 Lights Internal Gains Nominal, HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - MEDICAL SUPPLY LIGHTS,NECB-H-LIGHTING,HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN,1875.00,93.8,25687.286,13.700,273.712,0.000,0.500,0.200,0.300,1.000,General,23118.558,23118.558
 Lights Internal Gains Nominal, HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - MEDICAL SUPPLY - OCCSENS LIGHTS,NECB-H-LIGHTING,HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN,2500.00,125.1,30824.743,12.330,246.341,0.000,0.500,0.200,0.300,1.000,General,27742.269,27742.269
 Lights Internal Gains Nominal, HOSPITAL - NURSERY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - NURSERY LIGHTS,NECB-H-LIGHTING,HOSPITAL - NURSERY-SPACE FUNCTION ZN,1875.00,93.8,17812.352,9.500,189.800,0.000,0.500,0.200,0.300,1.000,General,16031.117,16031.117
 Lights Internal Gains Nominal, HOSPITAL - NURSES STATION-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - NURSES STATION LIGHTS,NECB-H-LIGHTING,HOSPITAL - NURSES STATION-SPACE FUNCTION ZN,1875.00,93.8,17624.853,9.400,187.802,0.000,0.500,0.200,0.300,1.000,General,15862.368,15862.368
 Lights Internal Gains Nominal, HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS,NECB-H-LIGHTING,HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN,1875.00,93.8,38062.183,20.300,405.573,0.000,0.500,0.200,0.300,1.000,General,34255.965,34255.965
 Lights Internal Gains Nominal, HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS,NECB-H-LIGHTING,HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN,2500.00,125.1,16749.861,6.700,133.859,0.000,0.500,0.200,0.300,1.000,General,15074.875,15074.875
 Lights Internal Gains Nominal, HOSPITAL - PHARMACY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - PHARMACY LIGHTS,NECB-C-LIGHTING,HOSPITAL - PHARMACY-SPACE FUNCTION ZN,1875.00,93.8,23062.308,12.300,245.741,0.000,0.500,0.200,0.300,1.000,General,1153.115,20756.077
 Lights Internal Gains Nominal, HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY LIGHTS,NECB-C-LIGHTING,HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN,1875.00,93.8,18374.847,9.800,195.794,0.000,0.500,0.200,0.300,1.000,General,918.742,16537.362
 Lights Internal Gains Nominal, HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING LIGHTS,NECB-H-LIGHTING,HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN,1875.00,93.8,26624.778,14.200,283.702,0.000,0.500,0.200,0.300,1.000,General,23962.301,23962.301
 Lights Internal Gains Nominal, HOSPITAL - RECOVERY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - RECOVERY LIGHTS,NECB-H-LIGHTING,HOSPITAL - RECOVERY-SPACE FUNCTION ZN,1875.00,93.8,23249.807,12.400,247.739,0.000,0.500,0.200,0.300,1.000,General,20924.826,20924.826
 Lights Internal Gains Nominal, HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL CORR. < 2.4M-SCH-A LIGHTS,NECB-A-LIGHTING,HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN,1875.00,18.8,21937.317,11.700,1168.770,0.000,0.500,0.200,0.300,1.000,General,1096.866,19743.586
 Lights Internal Gains Nominal, HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL CORR. < 2.4M-SCH-B LIGHTS,NECB-B-LIGHTING,HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN,1875.00,18.8,21937.317,11.700,1168.770,0.000,0.500,0.200,0.300,1.000,General,2193.732,19743.586
 Lights Internal Gains Nominal, HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL CORR. < 2.4M-SCH-C LIGHTS,NECB-C-LIGHTING,HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN,1875.00,18.8,21937.317,11.700,1168.770,0.000,0.500,0.200,0.300,1.000,General,1096.866,19743.586
 Lights Internal Gains Nominal, HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL CORR. < 2.4M-SCH-D LIGHTS,NECB-D-LIGHTING,HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN,2500.00,25.0,29249.757,11.700,1168.770,0.000,0.500,0.200,0.300,1.000,General,1462.488,26324.781
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, GYM - FITNESS-SPACE FUNCTION ZN SPACE FUNCTION GYM - FITNESS ELEC EQUIP,NECB-B-ELECTRIC-EQUIPMENT,GYM - FITNESS-SPACE FUNCTION ZN,2500.00,500.0,2499.979,1.000,5.000,0.000,0.500,0.000,0.500,General,249.998,2249.981
 ElectricEquipment Internal Gains Nominal, GYM - PLAY-SPACE FUNCTION ZN SPACE FUNCTION GYM - PLAY ELEC EQUIP,NECB-B-ELECTRIC-EQUIPMENT,GYM - PLAY-SPACE FUNCTION ZN,1875.00,375.0,2812.477,1.500,7.500,0.000,0.500,0.000,0.500,General,281.248,2531.229
 ElectricEquipment Internal Gains Nominal, HOSPITAL - EMERGENCY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - EMERGENCY ELEC EQUIP,NECB-H-ELECTRIC-EQUIPMENT,HOSPITAL - EMERGENCY-SPACE FUNCTION ZN,1875.00,93.8,18749.844,10.000,199.790,0.000,0.500,0.000,0.500,General,16874.860,16874.860
 ElectricEquipment Internal Gains Nominal, HOSPITAL - EXAM-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - EXAM ELEC EQUIP,NECB-C-ELECTRIC-EQUIPMENT,HOSPITAL - EXAM-SPACE FUNCTION ZN,1875.00,93.8,18749.844,10.000,199.790,0.000,0.500,0.000,0.500,General,937.492,16874.860
 ElectricEquipment Internal Gains Nominal, HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING ELEC EQUIP,NECB-C-ELECTRIC-EQUIPMENT,HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN,1875.00,93.8,37499.688,20.000,399.580,0.000,0.500,0.000,0.500,General,1874.984,33749.719
 ElectricEquipment Internal Gains Nominal, HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION ELEC EQUIP,NECB-B-ELECTRIC-EQUIPMENT,HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN,1875.00,187.5,1874.984,1.000,10.000,0.000,0.500,0.000,0.500,General,187.498,1687.486
 ElectricEquipment Internal Gains Nominal, HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - MEDICAL SUPPLY ELEC EQUIP,NECB-H-ELECTRIC-EQUIPMENT,HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN,1875.00,93.8,1874.984,1.000,19.979,0.000,0.500,0.000,0.500,General,1687.486,1687.486
 ElectricEquipment Internal Gains Nominal, HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - MEDICAL SUPPLY - OCCSENS ELEC EQUIP,NECB-H-ELECTRIC-EQUIPMENT,HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN,2500.00,125.1,2499.979,1.000,19.979,0.000,0.500,0.000,0.500,General,2249.981,2249.981
 ElectricEquipment Internal Gains Nominal, HOSPITAL - NURSERY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - NURSERY ELEC EQUIP,NECB-H-ELECTRIC-EQUIPMENT,HOSPITAL - NURSERY-SPACE FUNCTION ZN,1875.00,93.8,18749.844,10.000,199.790,0.000,0.500,0.000,0.500,General,16874.860,16874.860
 ElectricEquipment Internal Gains Nominal, HOSPITAL - NURSES STATION-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - NURSES STATION ELEC EQUIP,NECB-H-ELECTRIC-EQUIPMENT,HOSPITAL - NURSES STATION-SPACE FUNCTION ZN,1875.00,93.8,4687.461,2.500,49.947,0.000,0.500,0.000,0.500,General,4218.715,4218.715
 ElectricEquipment Internal Gains Nominal, HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM ELEC EQUIP,NECB-H-ELECTRIC-EQUIPMENT,HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN,1875.00,93.8,18749.844,10.000,199.790,0.000,0.500,0.000,0.500,General,16874.860,16874.860
 ElectricEquipment Internal Gains Nominal, HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP,NECB-H-ELECTRIC-EQUIPMENT,HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN,2500.00,125.1,24999.792,10.000,199.790,0.000,0.500,0.000,0.500,General,22499.813,22499.813
 ElectricEquipment Internal Gains Nominal, HOSPITAL - PHARMACY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - PHARMACY ELEC EQUIP,NECB-C-ELECTRIC-EQUIPMENT,HOSPITAL - PHARMACY-SPACE FUNCTION ZN,1875.00,93.8,4687.461,2.500,49.947,0.000,0.500,0.000,0.500,General,234.373,4218.715
 ElectricEquipment Internal Gains Nominal, HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY ELEC EQUIP,NECB-C-ELECTRIC-EQUIPMENT,HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN,1875.00,93.8,18749.844,10.000,199.790,0.000,0.500,0.000,0.500,General,937.492,16874.860
 ElectricEquipment Internal Gains Nominal, HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING ELEC EQUIP,NECB-H-ELECTRIC-EQUIPMENT,HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN,1875.00,93.8,18749.844,10.000,199.790,0.000,0.500,0.000,0.500,General,16874.860,16874.860
 ElectricEquipment Internal Gains Nominal, HOSPITAL - RECOVERY-SPACE FUNCTION ZN SPACE FUNCTION HOSPITAL - RECOVERY ELEC EQUIP,NECB-H-ELECTRIC-EQUIPMENT,HOSPITAL - RECOVERY-SPACE FUNCTION ZN,1875.00,93.8,18749.844,10.000,199.790,0.000,0.500,0.000,0.500,General,16874.860,16874.860
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, GYM - FITNESS-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,GYM - FITNESS-SPACE FUNCTION ZN,2500.00,500.0,0.625,2.500E-004,2.500E-004,0.237,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, GYM - PLAY-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,GYM - PLAY-SPACE FUNCTION ZN,1875.00,375.0,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, HOSPITAL - EMERGENCY-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,HOSPITAL - EMERGENCY-SPACE FUNCTION ZN,1875.00,93.8,0.564,3.007E-004,2.500E-004,0.285,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, HOSPITAL - EXAM-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,HOSPITAL - EXAM-SPACE FUNCTION ZN,1875.00,93.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN,1875.00,93.8,0.564,3.007E-004,2.500E-004,0.285,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, HOSPITAL - NURSES STATION-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,HOSPITAL - NURSES STATION-SPACE FUNCTION ZN,1875.00,93.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, HOSPITAL - PHARMACY-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,HOSPITAL - PHARMACY-SPACE FUNCTION ZN,1875.00,93.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN,1875.00,93.8,0.564,3.007E-004,2.500E-004,0.285,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN,1875.00,93.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, HOSPITAL - RECOVERY-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,HOSPITAL - RECOVERY-SPACE FUNCTION ZN,1875.00,93.8,0.564,3.007E-004,2.500E-004,0.285,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,GYM - FITNESS-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,GYM - PLAY-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - EMERGENCY-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - EXAM-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - NURSERY-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - NURSES STATION-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - PHARMACY-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL - RECOVERY-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN,Mixing/Well-Stirred
RoomAir Model,HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone GYM - FITNESS-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone GYM - PLAY-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - EMERGENCY-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - EXAM-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - NURSERY-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - NURSES STATION-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - PHARMACY-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL - RECOVERY-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN,   1.2500    
 Heating Sizing Factor Information, Zone HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone GYM - FITNESS-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone GYM - PLAY-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - EMERGENCY-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - EXAM-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - NURSERY-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - NURSES STATION-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - PHARMACY-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL - RECOVERY-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN,   1.1500    
 Cooling Sizing Factor Information, Zone HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, GYM - FITNESS-SPACE FUNCTION ZN, Cooling, 101846.49054, 117123.46412, 8.66074, 10.92200, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:00:00, 28.28000, 8.76969E-003, 2500.00000, 499.98364, 10.92200, 0.00000
 Zone Sizing Information, GYM - FITNESS-SPACE FUNCTION ZN, Heating, 28502.99463, 35628.74329, 1.29278, 10.92200, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -36.20000, 1.25811E-004, 2500.00000, 499.98364, 10.92200, 0.00000
 Zone Sizing Information, GYM - PLAY-SPACE FUNCTION ZN, Cooling, 62699.17964, 72104.05659, 4.70606, 5.41196, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 22.08000, 8.76969E-003, 1875.00000, 374.98773, 2.85750, 0.00000
 Zone Sizing Information, GYM - PLAY-SPACE FUNCTION ZN, Heating, 692.95698, 866.19622, 3.24070E-002, 2.85750, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:10:00, -36.20000, 1.25811E-004, 1875.00000, 374.98773, 2.85750, 0.00000
 Zone Sizing Information, HOSPITAL - EMERGENCY-SPACE FUNCTION ZN, Cooling, 99704.37123, 114660.02691, 8.47683, 9.74835, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:40:00, 28.69333, 8.76969E-003, 1875.00000, 93.84784, 5.71500, 0.00000
 Zone Sizing Information, HOSPITAL - EMERGENCY-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 5.71500, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 93.84784, 5.71500, 0.00000
 Zone Sizing Information, HOSPITAL - EXAM-SPACE FUNCTION ZN, Cooling, 57583.95568, 66221.54903, 4.89569, 5.63004, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 1875.00000, 93.84784, 2.85750, 0.00000
 Zone Sizing Information, HOSPITAL - EXAM-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 2.85750, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 93.84784, 2.85750, 0.00000
 Zone Sizing Information, HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN, Cooling, 101106.49189, 116272.46567, 8.59585, 9.88523, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 16:10:00, 27.99067, 8.76969E-003, 1875.00000, 93.84784, 4.28625, 0.00000
 Zone Sizing Information, HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN, Heating, 42488.23155, 53110.28944, 1.77300, 4.28625, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 93.84784, 4.28625, 0.00000
 Zone Sizing Information, HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN, Cooling, 30968.01508, 35613.21735, 2.63317, 3.02815, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 21:00:00, 21.58400, 8.76969E-003, 1875.00000, 187.49386, 2.38125, 0.00000
 Zone Sizing Information, HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 2.38125, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 187.49386, 2.38125, 0.00000
 Zone Sizing Information, HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN, Cooling, 45197.25178, 51976.83955, 3.84269, 4.41909, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 26.75067, 8.76969E-003, 2500.00000, 125.13046, 3.81000, 0.00000
 Zone Sizing Information, HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 3.81000, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 2500.00000, 125.13046, 3.81000, 0.00000
 Zone Sizing Information, HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN, Cooling, 27315.42740, 31412.74151, 2.32227, 2.85750, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 07:50:00, 19.37267, 8.76969E-003, 1875.00000, 93.84784, 2.85750, 0.00000
 Zone Sizing Information, HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 2.85750, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 93.84784, 2.85750, 0.00000
 Zone Sizing Information, HOSPITAL - NURSERY-SPACE FUNCTION ZN, Cooling, 36693.42840, 42197.44266, 3.11969, 3.58764, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:40:00, 26.87467, 8.76969E-003, 1875.00000, 93.84784, 2.85750, 0.00000
 Zone Sizing Information, HOSPITAL - NURSERY-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 2.85750, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 93.84784, 2.85750, 0.00000
 Zone Sizing Information, HOSPITAL - NURSES STATION-SPACE FUNCTION ZN, Cooling, 48882.12610, 56214.44501, 4.15596, 4.77936, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 14:20:00, 28.90000, 8.76969E-003, 1875.00000, 93.84784, 2.85750, 0.00000
 Zone Sizing Information, HOSPITAL - NURSES STATION-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 2.85750, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 93.84784, 2.85750, 0.00000
 Zone Sizing Information, HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN, Cooling, 49516.87630, 56944.40775, 4.20993, 8.57250, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 16:50:00, 27.32933, 8.76969E-003, 1875.00000, 93.84784, 8.57250, 0.00000
 Zone Sizing Information, HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 8.57250, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 93.84784, 8.57250, 0.00000
 Zone Sizing Information, HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN, Cooling, 39313.28010, 45210.27212, 3.34229, 3.84363, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 07:50:00, 19.37267, 8.76969E-003, 2500.00000, 125.13046, 3.81000, 0.00000
 Zone Sizing Information, HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 3.81000, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 2500.00000, 125.13046, 3.81000, 0.00000
 Zone Sizing Information, HOSPITAL - PHARMACY-SPACE FUNCTION ZN, Cooling, 34782.11178, 39999.42854, 2.95712, 4.28625, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 1875.00000, 93.84784, 4.28625, 0.00000
 Zone Sizing Information, HOSPITAL - PHARMACY-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 4.28625, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 93.84784, 4.28625, 0.00000
 Zone Sizing Information, HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN, Cooling, 93927.98171, 108017.17897, 7.98552, 9.18335, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:30:00, 28.59000, 8.76969E-003, 1875.00000, 93.84784, 4.28625, 0.00000
 Zone Sizing Information, HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN, Heating, 37256.63776, 46570.79720, 1.55057, 4.28625, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 93.84784, 4.28625, 0.00000
 Zone Sizing Information, HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN, Cooling, 58260.54289, 66999.62432, 4.95331, 5.69631, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:40:00, 28.69333, 8.76969E-003, 1875.00000, 93.84784, 4.28625, 0.00000
 Zone Sizing Information, HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 4.28625, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 93.84784, 4.28625, 0.00000
 Zone Sizing Information, HOSPITAL - RECOVERY-SPACE FUNCTION ZN, Cooling, 90853.74732, 104481.80942, 7.72436, 8.88301, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:20:00, 24.80800, 8.76969E-003, 1875.00000, 93.84784, 8.57250, 0.00000
 Zone Sizing Information, HOSPITAL - RECOVERY-SPACE FUNCTION ZN, Heating, 4481.35196, 5601.68995, 0.20884, 8.57250, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -36.20000, 1.25811E-004, 1875.00000, 93.84784, 8.57250, 0.00000
 Zone Sizing Information, HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN, Cooling, 48723.27983, 56031.77180, 4.14209, 4.76341, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:50:00, 26.13067, 8.76969E-003, 1875.00000, 18.76957, 1.42875, 0.00000
 Zone Sizing Information, HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN, Heating, 22260.97827, 27826.22283, 1.01153, 1.42875, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 1.42875, 0.00000
 Zone Sizing Information, HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN, Cooling, 40259.25921, 46298.14809, 3.42249, 3.93587, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:20:00, 25.30400, 8.76968E-003, 1875.00000, 18.76957, 1.42875, 0.00000
 Zone Sizing Information, HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN, Heating, 1781.03573, 2226.29466, 8.25353E-002, 1.42875, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:40:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 1.42875, 0.00000
 Zone Sizing Information, HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN, Cooling, 51666.73874, 59416.74955, 3.94260, 4.53399, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 19.72400, 8.76969E-003, 1875.00000, 18.76957, 1.42875, 0.00000
 Zone Sizing Information, HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 1.42875, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 18.76957, 1.42875, 0.00000
 Zone Sizing Information, HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN, Cooling, 35273.62839, 40564.67265, 2.73392, 3.14401, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 19.72400, 8.76969E-003, 2500.00000, 25.02609, 1.90500, 0.00000
 Zone Sizing Information, HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN, Heating, 0.00000, 0.00000, 0.00000, 1.90500, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 2500.00000, 25.02609, 1.90500, 0.00000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 1, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 1, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 2, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 2, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 3, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 3, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 4, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 4, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 5, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 5, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 6, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 6, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 7, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 7, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 8, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 8, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 9, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 9, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 10, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 10, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 11, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 11, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 12, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 12, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 13, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 13, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 14, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 14, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 15, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 15, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 16, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 16, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 17, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 17, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 18, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 18, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 19, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 19, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 20, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE HVAC IDEAL LOADS AIR SYSTEM 20, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,28.90,12.40,DefaultMultipliers,96969,250,3.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,GYM - FITNESS-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,6.7195435109E-002,0.1299333867,Pass,Pass,3.1647147745E-002,6.5820101584E-002,Pass,Pass
 Warmup Convergence Information,GYM - PLAY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,3.1847657682E-002,0.1008061014,Pass,Pass,2.5854830686E-002,7.7132704241E-002,Pass,Pass
 Warmup Convergence Information,HOSPITAL - EMERGENCY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,4.4377140915E-003,1.2733517198E-002,Pass,Pass,1.0165456212E-002,7.1058011631E-003,Pass,Pass
 Warmup Convergence Information,HOSPITAL - EXAM-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,2.7116743879E-002,5.2549923391E-002,Pass,Pass,3.4792136215E-002,0.1884027511,Pass,Pass
 Warmup Convergence Information,HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,5.1538826944E-002,9.3101300124E-002,Pass,Pass,3.4421591428E-002,0.1212479780,Pass,Pass
 Warmup Convergence Information,HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,2.0270991634E-002,4.1145306001E-002,Pass,Pass,3.2265985793E-002,7.0847711162E-002,Pass,Pass
 Warmup Convergence Information,HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,1.9220924572E-003,6.5396857051E-003,Pass,Pass,4.9674818106E-003,3.8715097984E-003,Pass,Pass
 Warmup Convergence Information,HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,2.6570543463E-003,7.5885670955E-003,Pass,Pass,2.3255817704E-003,3.1619319289E-003,Pass,Pass
 Warmup Convergence Information,HOSPITAL - NURSERY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,5.0132737468E-014,4.5315693369E-014,Pass,Pass,8.4489046093E-004,6.2955212899E-004,Pass,Pass
 Warmup Convergence Information,HOSPITAL - NURSES STATION-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,5.3142675445E-014,5.0069731815E-014,Pass,Pass,7.5998930310E-003,5.6115712895E-003,Pass,Pass
 Warmup Convergence Information,HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,2.3020257575E-002,4.2536429104E-002,Pass,Pass,4.6587170350E-003,8.3510645197E-003,Pass,Pass
 Warmup Convergence Information,HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,4.7098127867E-014,4.0174182976E-014,Pass,Pass,5.2353667915E-004,2.8597647781E-004,Pass,Pass
 Warmup Convergence Information,HOSPITAL - PHARMACY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,3.1681503324E-002,5.5898226926E-002,Pass,Pass,2.2517163520E-002,5.7184910200E-002,Pass,Pass
 Warmup Convergence Information,HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,5.1762996870E-002,9.1184923137E-002,Pass,Pass,3.1974961594E-002,8.3756767184E-002,Pass,Pass
 Warmup Convergence Information,HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,7.6827433304E-014,6.2577021507E-014,Pass,Pass,3.5922316982E-003,3.2305490106E-003,Pass,Pass
 Warmup Convergence Information,HOSPITAL - RECOVERY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,3.6749161113E-002,5.6627433899E-002,Pass,Pass,1.1593087102E-002,1.4714574530E-002,Pass,Pass
 Warmup Convergence Information,HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,2.8282387075E-002,6.7257516441E-002,Pass,Pass,4.4209554571E-002,0.2680889993,Pass,Pass
 Warmup Convergence Information,HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,1.8053532906E-002,4.7758334178E-002,Pass,Pass,2.8408007687E-002,0.1007462303,Pass,Pass
 Warmup Convergence Information,HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,3.8134959203E-002,0.1356502102,Pass,Pass,4.3787130024E-002,0.2467431630,Pass,Pass
 Warmup Convergence Information,HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,9.4012060122E-003,2.0678024123E-002,Pass,Pass,2.0281841294E-002,7.3511670633E-002,Pass,Pass
Environment,FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-36.20,0.00,DefaultMultipliers,96969,90,1.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,GYM - FITNESS-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5555555556E-002,0.3904583060,Pass,Pass,0.2107662153,0.6152233463,Pass,Pass
 Warmup Convergence Information,GYM - PLAY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5555555556E-002,0.3669744538,Pass,Pass,0.5421880136,4.8641374825,Pass,Pass
 Warmup Convergence Information,HOSPITAL - EMERGENCY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5555555556E-002,0.3844236999,Pass,Pass,5.7696801250,65.6749454350,Pass,Pass
 Warmup Convergence Information,HOSPITAL - EXAM-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5555555556E-002,0.3664513667,Pass,Pass,0.1193441287,0.3947675017,Pass,Pass
 Warmup Convergence Information,HOSPITAL - LAUNDRY/WASHING-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5555555556E-002,0.3796839415,Pass,Pass,0.1147963175,0.2646901924,Pass,Pass
 Warmup Convergence Information,HOSPITAL - LOUNGE/RECREATION-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5816627473E-002,0.3612402224,Pass,Pass,0.9529725091,7.7099034895,Pass,Pass
 Warmup Convergence Information,HOSPITAL - MEDICAL SUPPLY - OCCSENS-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5634526269E-002,0.3643065467,Pass,Pass,1.1585058506,12.6683063672,Pass,Pass
 Warmup Convergence Information,HOSPITAL - MEDICAL SUPPLY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5647089405E-002,0.3639521640,Pass,Pass,0.1716373579,1.1299556199,Pass,Pass
 Warmup Convergence Information,HOSPITAL - NURSERY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5735191363E-002,0.3625802141,Pass,Pass,8.2809156788E-002,0.3897515035,Pass,Pass
 Warmup Convergence Information,HOSPITAL - NURSES STATION-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5555555556E-002,0.3652641644,Pass,Pass,0.9611567857,8.9124553042,Pass,Pass
 Warmup Convergence Information,HOSPITAL - OPERATING ROOM-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5555555556E-002,0.3895983533,Pass,Pass,4.5105012420E-002,0.1832541346,Pass,Pass
 Warmup Convergence Information,HOSPITAL - PATIENT ROOM-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5727785072E-002,0.3627087238,Pass,Pass,8.7884191759E-002,0.4215023454,Pass,Pass
 Warmup Convergence Information,HOSPITAL - PHARMACY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5555555556E-002,0.3778071901,Pass,Pass,0.2153037753,0.6687514063,Pass,Pass
 Warmup Convergence Information,HOSPITAL - PHYSICAL THERAPY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5555555556E-002,0.3796678942,Pass,Pass,9.1562425058E-002,0.2782067699,Pass,Pass
 Warmup Convergence Information,HOSPITAL - RADIOLOGY/IMAGING-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5555555556E-002,0.3752521199,Pass,Pass,8.2086150944E-002,0.3941895863,Pass,Pass
 Warmup Convergence Information,HOSPITAL - RECOVERY-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5555555556E-002,0.3906434902,Pass,Pass,0.1110490653,0.5019671039,Pass,Pass
 Warmup Convergence Information,HOSPITAL CORR. < 2.4M-SCH-A-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.6795016174E-002,0.3439397204,Pass,Pass,8.7742693728E-002,0.1931459340,Pass,Pass
 Warmup Convergence Information,HOSPITAL CORR. < 2.4M-SCH-B-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.7007550440E-002,0.3437485907,Pass,Pass,0.1918754129,0.5365874819,Pass,Pass
 Warmup Convergence Information,HOSPITAL CORR. < 2.4M-SCH-C-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.7035837834E-002,0.3426427297,Pass,Pass,0.1933228917,0.5688821034,Pass,Pass
 Warmup Convergence Information,HOSPITAL CORR. < 2.4M-SCH-D-SPACE FUNCTION ZN,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.7560918166E-002,0.3385421016,Pass,Pass,1.2068728794,9.0219369146,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
