  0.2;                                    !- Fraction Visible

OS:Lights,
  {c4f4c9b2-cca7-4b8d-8688-7a78e2cd9970}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Lights, !- Name
  {cc48b39e-22b8-4f91-9d77-54e883d46fba}, !- Lights Definition Name
  {c397db55-1909-4b1a-845d-18857921715b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1305c64e-071e-4809-be81-2dbb82b2c35d}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4512097b-ab3f-4d07-8638-0190e6fc76a6}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95237bf0-6e75-4882-881a-a771692c6a47}, !- Number of People Schedule Name
  {372b177d-8d00-4f81-bdd8-1dca36d7b046}, !- People Activity Level Schedule Name
  {2457c828-3bd3-45af-8f47-9d6beb2b6417}, !- Lighting Schedule Name
  {ddc06835-2969-4479-a2cd-54d5b5e2b429}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0bdeedb9-8339-47ec-bb6c-0f7b5937e8f6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {95237bf0-6e75-4882-881a-a771692c6a47}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  {5ae306be-ffc8-45cc-9013-acbcf054f9cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ae306be-ffc8-45cc-9013-acbcf054f9cf}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {baaac6a8-7ea7-442b-8408-d9dd87124fc0}, !- Handle
  Schedule Rule 62,                       !- Name
  {95237bf0-6e75-4882-881a-a771692c6a47}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {077d5c7a-e80e-43be-868b-82b88663c5f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {077d5c7a-e80e-43be-868b-82b88663c5f4}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {26ccf9f4-3246-4441-9cae-e5fb11fc6313}, !- Handle
  Schedule Rule 63,                       !- Name
  {95237bf0-6e75-4882-881a-a771692c6a47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8081959-488f-46b5-a540-bb62f86fd404}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8081959-488f-46b5-a540-bb62f86fd404}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {61c28ca3-5e8a-49ae-913a-7962033e817e}, !- Handle
  Schedule Rule 64,                       !- Name
  {95237bf0-6e75-4882-881a-a771692c6a47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ecfd73d-105e-4f9a-aa60-3a2273e46e40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ecfd73d-105e-4f9a-aa60-3a2273e46e40}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2457c828-3bd3-45af-8f47-9d6beb2b6417}, !- Handle
  NECB-E-Lighting,                        !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  {923ab1cb-950a-4f82-9546-81e3c8d3f6f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {923ab1cb-950a-4f82-9546-81e3c8d3f6f3}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {71a990c1-18fa-46ca-be17-d110a6690b2c}, !- Handle
  Schedule Rule 65,                       !- Name
  {2457c828-3bd3-45af-8f47-9d6beb2b6417}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7fad3756-acc3-4d0d-ac36-444841c4219a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fad3756-acc3-4d0d-ac36-444841c4219a}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2a68b5cc-e129-4b0a-a14d-8399e0d28ec6}, !- Handle
  Schedule Rule 66,                       !- Name
  {2457c828-3bd3-45af-8f47-9d6beb2b6417}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f5b4de0-f646-476c-b12b-9813f3f999d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f5b4de0-f646-476c-b12b-9813f3f999d8}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {f71152ac-1ad2-42b3-97a7-d1efc8143cfe}, !- Handle
  Schedule Rule 67,                       !- Name
  {2457c828-3bd3-45af-8f47-9d6beb2b6417}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1826cb2f-0e1d-4263-8a04-93692571a7bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1826cb2f-0e1d-4263-8a04-93692571a7bf}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ddc06835-2969-4479-a2cd-54d5b5e2b429}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  {c5e7437e-75b0-4b6d-a7f0-449d525ea157}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5e7437e-75b0-4b6d-a7f0-449d525ea157}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {1f90aca9-41ed-4a32-9c15-81a6aa1433a3}, !- Handle
  Schedule Rule 68,                       !- Name
  {ddc06835-2969-4479-a2cd-54d5b5e2b429}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b887f4cb-c7b8-4d39-9d09-88cfe2a4bce2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b887f4cb-c7b8-4d39-9d09-88cfe2a4bce2}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {94c69781-712b-4a9e-8bba-26831f35bd2e}, !- Handle
  Schedule Rule 69,                       !- Name
  {ddc06835-2969-4479-a2cd-54d5b5e2b429}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e203631d-7007-4680-951b-902e583771d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e203631d-7007-4680-951b-902e583771d5}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {e8814b37-b0e5-4504-a584-58376d29071d}, !- Handle
  Schedule Rule 70,                       !- Name
  {ddc06835-2969-4479-a2cd-54d5b5e2b429}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ef9e92b-9902-452a-8c44-bbad3569c40e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ef9e92b-9902-452a-8c44-bbad3569c40e}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c53167a9-6f29-4dda-a962-c3fc3358b758}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Thermostat, !- Name
  {907fe45c-a759-4889-8598-1a021c1e0884}, !- Heating Setpoint Temperature Schedule Name
  {8c1658f4-cb3e-4e86-880c-5351c1e47997}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {907fe45c-a759-4889-8598-1a021c1e0884}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  {5d8764fd-0fa1-4895-a60b-256b40ed8dcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d8764fd-0fa1-4895-a60b-256b40ed8dcd}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2f66a0f8-6abd-4f90-8da9-454d748a680f}, !- Handle
  Schedule Rule 71,                       !- Name
  {907fe45c-a759-4889-8598-1a021c1e0884}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e9d568dc-6736-4590-a676-88f3e2323a63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9d568dc-6736-4590-a676-88f3e2323a63}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {494841ae-b55b-47d7-8057-8ea264241fe3}, !- Handle
  Schedule Rule 72,                       !- Name
  {907fe45c-a759-4889-8598-1a021c1e0884}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c91b1011-40b1-4589-a1fa-2c2763adfbb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c91b1011-40b1-4589-a1fa-2c2763adfbb5}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {7dad019d-90ef-4a64-b7fc-0eb1564e60f6}, !- Handle
  Schedule Rule 73,                       !- Name
  {907fe45c-a759-4889-8598-1a021c1e0884}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83baf6f5-f192-4ff0-9e9f-3172fdac702a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83baf6f5-f192-4ff0-9e9f-3172fdac702a}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c1658f4-cb3e-4e86-880c-5351c1e47997}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  {c66f3e44-8a45-4cbf-bf52-3e7e091bb844}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c66f3e44-8a45-4cbf-bf52-3e7e091bb844}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {25116c39-73ff-4f09-9052-a0ea656c79ea}, !- Handle
  Schedule Rule 74,                       !- Name
  {8c1658f4-cb3e-4e86-880c-5351c1e47997}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {81a5380c-e091-4035-a3ef-b9ce3cd37147}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81a5380c-e091-4035-a3ef-b9ce3cd37147}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {068633d0-bef1-4e5d-b1b1-c8c8aa37a2ab}, !- Handle
  Schedule Rule 75,                       !- Name
  {8c1658f4-cb3e-4e86-880c-5351c1e47997}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a43a5c1c-f55c-48a5-9009-8e4e3153a2ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a43a5c1c-f55c-48a5-9009-8e4e3153a2ea}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {2114737b-adc1-47d5-9d82-8d9e230fa014}, !- Handle
  Schedule Rule 76,                       !- Name
  {8c1658f4-cb3e-4e86-880c-5351c1e47997}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4e6eb36-8fa8-434b-9ece-7d64bdcc39d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4e6eb36-8fa8-434b-9ece-7d64bdcc39d7}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {4d2190cf-f062-464b-a0c2-c168c324f4f9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fb78318d-72f0-467c-b625-94efa3fbea3b}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7963bcb8-eab0-48d3-9478-bb1d1b04f9e4}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F People, !- Name
  {fb78318d-72f0-467c-b625-94efa3fbea3b}, !- People Definition Name
  {95f9a857-7620-4518-a591-1f0b70808912}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {51407b33-328e-48bb-a8ad-bd91e5fc82b2}, !- Work Efficiency Schedule Name
  {00b221ae-be81-4321-a356-6b6355185d43}, !- Clothing Insulation Schedule Name
  {870acb94-53b7-4389-b637-ffb4b39fa247}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dec69a6e-4ba2-432b-ad73-b68f0b41d169}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4b949a09-63c0-438e-ac29-a2917d0d9ca1}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Lights, !- Name
  {dec69a6e-4ba2-432b-ad73-b68f0b41d169}, !- Lights Definition Name
  {95f9a857-7620-4518-a591-1f0b70808912}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1cc155cf-57ec-4205-acc3-c23706756aa4}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {97931686-419b-4107-bf83-9526b68d6790}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {19ed6e01-b713-4c10-8495-2e7c2fd8b58c}, !- Number of People Schedule Name
  {372b177d-8d00-4f81-bdd8-1dca36d7b046}, !- People Activity Level Schedule Name
  {bb02e405-0602-40fe-8b14-98684de12d66}, !- Lighting Schedule Name
  {45a886d9-95da-475d-8fe6-9cb5c145d360}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0bdeedb9-8339-47ec-bb6c-0f7b5937e8f6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {19ed6e01-b713-4c10-8495-2e7c2fd8b58c}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  {ce817f35-1cf6-4514-85b6-ab00542ae053}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce817f35-1cf6-4514-85b6-ab00542ae053}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {deccdff3-9c28-45d1-8248-85f22fcd8079}, !- Handle
  Schedule Rule 77,                       !- Name
  {19ed6e01-b713-4c10-8495-2e7c2fd8b58c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b0ee2316-d2ec-4274-bb1e-e4be5d7e09d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0ee2316-d2ec-4274-bb1e-e4be5d7e09d9}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {054b5500-ed63-4314-86f1-705474638929}, !- Handle
  Schedule Rule 78,                       !- Name
  {19ed6e01-b713-4c10-8495-2e7c2fd8b58c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17a46342-bc1f-4c07-84b5-a483e9afe274}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17a46342-bc1f-4c07-84b5-a483e9afe274}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {a4bab1de-4b38-4d42-98ce-9188d6be6516}, !- Handle
  Schedule Rule 79,                       !- Name
  {19ed6e01-b713-4c10-8495-2e7c2fd8b58c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59786dd9-0683-44e5-84f7-7dc8d47a4202}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59786dd9-0683-44e5-84f7-7dc8d47a4202}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {bb02e405-0602-40fe-8b14-98684de12d66}, !- Handle
  NECB-F-Lighting,                        !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  {823a0cf5-b8d8-4e26-a578-19b31180d054}; !- Default Day Schedule Name

OS:Schedule:Day,
  {823a0cf5-b8d8-4e26-a578-19b31180d054}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {814795b2-13a0-4413-805f-0ae9d880ea79}, !- Handle
  Schedule Rule 80,                       !- Name
  {bb02e405-0602-40fe-8b14-98684de12d66}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1bbae758-0cfc-42ba-922a-da7b923aa8c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bbae758-0cfc-42ba-922a-da7b923aa8c1}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {e2654bdc-3d34-4590-8c5c-2d0f6888833d}, !- Handle
  Schedule Rule 81,                       !- Name
  {bb02e405-0602-40fe-8b14-98684de12d66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0859e4eb-75e9-4641-8c49-d433f4ad8af0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0859e4eb-75e9-4641-8c49-d433f4ad8af0}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {64b71ce9-07c5-4340-980c-f01df635c28b}, !- Handle
  Schedule Rule 82,                       !- Name
  {bb02e405-0602-40fe-8b14-98684de12d66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f8a3f8d-ff23-439e-a101-9e4844efe661}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f8a3f8d-ff23-439e-a101-9e4844efe661}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:Schedule:Ruleset,
  {45a886d9-95da-475d-8fe6-9cb5c145d360}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  {dac105fc-b0e3-4a0b-853a-6763e517973b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dac105fc-b0e3-4a0b-853a-6763e517973b}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {8d3673ca-64ee-4fbb-82c1-30667e93aa76}, !- Handle
  Schedule Rule 83,                       !- Name
  {45a886d9-95da-475d-8fe6-9cb5c145d360}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {616a2bd7-5c02-4d91-9364-00f072c98242}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {616a2bd7-5c02-4d91-9364-00f072c98242}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {fd72443b-981b-413e-a8f0-c8a7e50c45f9}, !- Handle
  Schedule Rule 84,                       !- Name
  {45a886d9-95da-475d-8fe6-9cb5c145d360}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8135798d-f81f-4af7-864b-e34b0304aff0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8135798d-f81f-4af7-864b-e34b0304aff0}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {5f56b789-28e3-43a5-99b9-9c8a348f346f}, !- Handle
  Schedule Rule 85,                       !- Name
  {45a886d9-95da-475d-8fe6-9cb5c145d360}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f58fda3-9069-4e4e-abff-beeeef31d216}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f58fda3-9069-4e4e-abff-beeeef31d216}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:ThermostatSetpoint:DualSetpoint,
  {716295e4-99fa-4a16-aef0-6d25beb7dbb1}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Thermostat, !- Name
  {338b716c-c1e6-444c-a44e-6fd3ef7cce36}, !- Heating Setpoint Temperature Schedule Name
  {b2910a01-7457-4766-a855-be4a1f28d0f6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {338b716c-c1e6-444c-a44e-6fd3ef7cce36}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  {e169fc3d-2e6f-4942-bf08-710aa2dba90c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e169fc3d-2e6f-4942-bf08-710aa2dba90c}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e0c01721-5970-4975-bef4-050edaa18695}, !- Handle
  Schedule Rule 86,                       !- Name
  {338b716c-c1e6-444c-a44e-6fd3ef7cce36}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e35e97a7-b4d3-43a1-8d5f-22618997a06f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e35e97a7-b4d3-43a1-8d5f-22618997a06f}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {97ccb863-7b08-4109-924d-b0fe25c1993c}, !- Handle
  Schedule Rule 87,                       !- Name
  {338b716c-c1e6-444c-a44e-6fd3ef7cce36}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc3ebd8c-c38e-467c-a99b-0f3419887f2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc3ebd8c-c38e-467c-a99b-0f3419887f2d}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {7fa83d27-bc66-471e-8271-8a5184e61efc}, !- Handle
  Schedule Rule 88,                       !- Name
  {338b716c-c1e6-444c-a44e-6fd3ef7cce36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30caaf99-7089-45a0-b6b8-e71f16f5cc59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30caaf99-7089-45a0-b6b8-e71f16f5cc59}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {b2910a01-7457-4766-a855-be4a1f28d0f6}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  {8aca47b5-f398-44c8-bb79-bb92ccf2e1c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8aca47b5-f398-44c8-bb79-bb92ccf2e1c6}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c34f62dd-76df-4581-8ef7-216a677e00ca}, !- Handle
  Schedule Rule 89,                       !- Name
  {b2910a01-7457-4766-a855-be4a1f28d0f6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8b30c571-85d0-4618-a512-b9e829804cf6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b30c571-85d0-4618-a512-b9e829804cf6}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {1b2675c4-5252-4e25-9cb9-6b53fb56e827}, !- Handle
  Schedule Rule 90,                       !- Name
  {b2910a01-7457-4766-a855-be4a1f28d0f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25a17ebd-509f-4c66-b635-4f15d1e2022f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25a17ebd-509f-4c66-b635-4f15d1e2022f}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {563b5f1c-63c3-4c7e-84df-043179266b2b}, !- Handle
  Schedule Rule 91,                       !- Name
  {b2910a01-7457-4766-a855-be4a1f28d0f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {24b61c6d-4e6f-4b8f-8d69-298277c9125a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24b61c6d-4e6f-4b8f-8d69-298277c9125a}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {bcaa2419-4655-4b0c-a483-710c496fe4a9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7cbe4912-e0f2-4938-91ba-53c1b03751f3}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1d57d226-9588-41d8-9450-be9397435122}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G People, !- Name
  {7cbe4912-e0f2-4938-91ba-53c1b03751f3}, !- People Definition Name
  {5dffc8d5-5a37-4c84-9a5c-39e04e4af866}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {51407b33-328e-48bb-a8ad-bd91e5fc82b2}, !- Work Efficiency Schedule Name
  {00b221ae-be81-4321-a356-6b6355185d43}, !- Clothing Insulation Schedule Name
  {870acb94-53b7-4389-b637-ffb4b39fa247}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0520f90f-3066-48de-9b76-c8e0447fc2dc}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6e517dfe-7156-4a4f-af6a-0e089ee50d48}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Lights, !- Name
  {0520f90f-3066-48de-9b76-c8e0447fc2dc}, !- Lights Definition Name
  {5dffc8d5-5a37-4c84-9a5c-39e04e4af866}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {efca2aab-328d-4b33-ad7e-0d2c17680dd4}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {525937a5-0daa-4f43-b1da-479919cb233a}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ad4f8ca3-2b5a-48da-b3d3-37dc5a104b55}, !- Number of People Schedule Name
  {372b177d-8d00-4f81-bdd8-1dca36d7b046}, !- People Activity Level Schedule Name
  {655b2576-5241-4002-ad40-11da05c35778}, !- Lighting Schedule Name
  {6350b4e9-6956-4299-9b23-11f153fe4aa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0bdeedb9-8339-47ec-bb6c-0f7b5937e8f6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ad4f8ca3-2b5a-48da-b3d3-37dc5a104b55}, !- Handle
  NECB-G-Occupancy,                       !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  {4b04bb87-3011-4746-ae21-6b3551f36042}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b04bb87-3011-4746-ae21-6b3551f36042}, !- Handle
  NECB-G-Occupancy Default,               !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {401e79fb-024c-4a48-8a76-d0a73afdacdc}, !- Handle
  Schedule Rule 92,                       !- Name
  {ad4f8ca3-2b5a-48da-b3d3-37dc5a104b55}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c8095234-23b0-492b-8332-e45a82610879}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8095234-23b0-492b-8332-e45a82610879}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {a9ef3487-c8f4-4d9f-9277-3bbfb662b74f}, !- Handle
  Schedule Rule 93,                       !- Name
  {ad4f8ca3-2b5a-48da-b3d3-37dc5a104b55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3dde3a1f-e09f-495f-a327-753bf8110e99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3dde3a1f-e09f-495f-a327-753bf8110e99}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {4a0988ce-26fc-42ee-a4f4-f7effc519530}, !- Handle
  Schedule Rule 94,                       !- Name
  {ad4f8ca3-2b5a-48da-b3d3-37dc5a104b55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2571dcd4-6586-4375-a4ee-2526780ad283}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2571dcd4-6586-4375-a4ee-2526780ad283}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {655b2576-5241-4002-ad40-11da05c35778}, !- Handle
  NECB-G-Lighting,                        !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  {b959d17b-e779-4f2b-986f-c3bac69bf9b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b959d17b-e779-4f2b-986f-c3bac69bf9b7}, !- Handle
  NECB-G-Lighting Default,                !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {296a51f2-6224-46b5-bead-64b25f39d9cb}, !- Handle
  Schedule Rule 95,                       !- Name
  {655b2576-5241-4002-ad40-11da05c35778}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bc2b03d4-b5a0-4a5b-a0a8-af2532b77b58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc2b03d4-b5a0-4a5b-a0a8-af2532b77b58}, !- Handle
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {91d97217-53cf-417e-a428-134e880243f7}, !- Handle
  Schedule Rule 96,                       !- Name
  {655b2576-5241-4002-ad40-11da05c35778}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86a2cdf1-b74f-437d-955e-7c4ccfcb4d66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86a2cdf1-b74f-437d-955e-7c4ccfcb4d66}, !- Handle
  NECB-G-Lighting Sat Day,                !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {37d5acca-4691-4bac-8601-f15b38e1647a}, !- Handle
  Schedule Rule 97,                       !- Name
  {655b2576-5241-4002-ad40-11da05c35778}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34cd21ed-cc3f-42d5-9fea-b9cd55f29a5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34cd21ed-cc3f-42d5-9fea-b9cd55f29a5a}, !- Handle
  NECB-G-Lighting Sun|Hol Day,            !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {6350b4e9-6956-4299-9b23-11f153fe4aa5}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  {9cdea826-e3a0-4245-9bfc-9b692664cf37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cdea826-e3a0-4245-9bfc-9b692664cf37}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {59f39fe5-1182-4f55-8dc8-13dbab4e5bf0}, !- Handle
  Schedule Rule 98,                       !- Name
  {6350b4e9-6956-4299-9b23-11f153fe4aa5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0cb87c28-0ce3-4890-b38f-3b2064cb2398}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cb87c28-0ce3-4890-b38f-3b2064cb2398}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {0593b1d2-6ee7-456d-bb33-d802b96fc199}, !- Handle
  Schedule Rule 99,                       !- Name
  {6350b4e9-6956-4299-9b23-11f153fe4aa5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {727d162e-bc3d-4fd1-9e15-ea28f1a879d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {727d162e-bc3d-4fd1-9e15-ea28f1a879d8}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {df0ee728-9ac3-4037-b519-d31000c7bb00}, !- Handle
  Schedule Rule 100,                      !- Name
  {6350b4e9-6956-4299-9b23-11f153fe4aa5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ea45638-c886-4809-9751-6e7424cea14f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ea45638-c886-4809-9751-6e7424cea14f}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {2bbf3c0b-91b0-4a70-94e7-890376f809cf}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Thermostat, !- Name
  {88fdbcd6-42e7-4a05-8f49-39c34b8abc2b}, !- Heating Setpoint Temperature Schedule Name
  {4a91dce6-c0ce-4604-a482-41acecbe0dc6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {88fdbcd6-42e7-4a05-8f49-39c34b8abc2b}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  {07000e37-2176-4e4d-bb0d-332499e748f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07000e37-2176-4e4d-bb0d-332499e748f6}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {5f4acaf1-e0cf-4ef4-92c1-12794a9fe3f1}, !- Handle
  Schedule Rule 101,                      !- Name
  {88fdbcd6-42e7-4a05-8f49-39c34b8abc2b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8433a20b-91f2-4c1a-8f27-e3e4adbebe6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8433a20b-91f2-4c1a-8f27-e3e4adbebe6e}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {eac617b3-7fdc-4f81-979f-618f4547482a}, !- Handle
  Schedule Rule 102,                      !- Name
  {88fdbcd6-42e7-4a05-8f49-39c34b8abc2b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd31e813-2839-4149-bc43-b02e0d9fecc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd31e813-2839-4149-bc43-b02e0d9fecc5}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {64932b43-6620-4ed5-a944-ae66675af6f9}, !- Handle
  Schedule Rule 103,                      !- Name
  {88fdbcd6-42e7-4a05-8f49-39c34b8abc2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36fa04a4-6aaa-465e-b3a6-5d9724ce28c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36fa04a4-6aaa-465e-b3a6-5d9724ce28c7}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {4a91dce6-c0ce-4604-a482-41acecbe0dc6}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  {78acad76-66bc-437a-b187-bc4e7d1f183d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78acad76-66bc-437a-b187-bc4e7d1f183d}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c4163664-cefe-4dc6-a28d-460e418ddb03}, !- Handle
  Schedule Rule 104,                      !- Name
  {4a91dce6-c0ce-4604-a482-41acecbe0dc6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {211c4f38-3188-45bd-a618-70a61a57dda5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {211c4f38-3188-45bd-a618-70a61a57dda5}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3f77cf6a-1265-40e2-98ba-d41d69c9678e}, !- Handle
  Schedule Rule 105,                      !- Name
  {4a91dce6-c0ce-4604-a482-41acecbe0dc6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d66c8c8-2c21-40c3-b8a0-0aeac968d0fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d66c8c8-2c21-40c3-b8a0-0aeac968d0fd}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {155fb7fe-b34b-4e8e-be56-9f18efbd6fa8}, !- Handle
  Schedule Rule 106,                      !- Name
  {4a91dce6-c0ce-4604-a482-41acecbe0dc6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d0dff65-cfb9-458a-aabf-cf0a3c52b945}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d0dff65-cfb9-458a-aabf-cf0a3c52b945}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {f6837e78-7105-4d8a-8db8-39971e2c9e80}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2596472d-7038-4410-8c33-1894bd8630b0}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b638937c-5438-4191-a872-cd1e1d489372}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H People, !- Name
  {2596472d-7038-4410-8c33-1894bd8630b0}, !- People Definition Name
  {493f619f-21ec-46d3-a930-b64ed4a092c9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {51407b33-328e-48bb-a8ad-bd91e5fc82b2}, !- Work Efficiency Schedule Name
  {00b221ae-be81-4321-a356-6b6355185d43}, !- Clothing Insulation Schedule Name
  {870acb94-53b7-4389-b637-ffb4b39fa247}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {75cf154c-6641-44f7-b161-1aec5dde071e}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0d79474b-d575-4f1d-be0d-b030d5807df9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Lights, !- Name
  {75cf154c-6641-44f7-b161-1aec5dde071e}, !- Lights Definition Name
  {493f619f-21ec-46d3-a930-b64ed4a092c9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {141fe624-fd98-4e45-9c7e-60ca6d8d3395}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {630e42e7-988a-4f4d-9733-e35e50a3ced3}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ac3a855f-74bd-4ad0-b3eb-223e29bdab6c}, !- Number of People Schedule Name
  {372b177d-8d00-4f81-bdd8-1dca36d7b046}, !- People Activity Level Schedule Name
  {e76f3ee7-9424-45cd-8d61-c84bac51903d}, !- Lighting Schedule Name
  {58bd06c7-0cde-4342-a25a-c995f06c24e8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0bdeedb9-8339-47ec-bb6c-0f7b5937e8f6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ac3a855f-74bd-4ad0-b3eb-223e29bdab6c}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  {19a8399c-a900-42e1-ac20-18f80f6557bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19a8399c-a900-42e1-ac20-18f80f6557bb}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {448d22d9-477f-4a06-9e5c-5449cf30780b}, !- Handle
  Schedule Rule 107,                      !- Name
  {ac3a855f-74bd-4ad0-b3eb-223e29bdab6c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa598470-bed5-4323-9485-784d9d3e60c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa598470-bed5-4323-9485-784d9d3e60c4}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {773ecdd7-faf1-434d-862a-e747c0fa6dc2}, !- Handle
  Schedule Rule 108,                      !- Name
  {ac3a855f-74bd-4ad0-b3eb-223e29bdab6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10000239-4672-4ac5-9fa0-79a230b4074b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10000239-4672-4ac5-9fa0-79a230b4074b}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a04dc9e5-2d6a-4805-876d-8f7f23669da5}, !- Handle
  Schedule Rule 109,                      !- Name
  {ac3a855f-74bd-4ad0-b3eb-223e29bdab6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0440e88c-8c3f-4f28-8ac3-97e772b7aa1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0440e88c-8c3f-4f28-8ac3-97e772b7aa1a}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e76f3ee7-9424-45cd-8d61-c84bac51903d}, !- Handle
  NECB-H-Lighting,                        !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  {fb040dfe-49d5-49b3-a62b-68a95aaec255}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb040dfe-49d5-49b3-a62b-68a95aaec255}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c5d82318-2b71-4f12-b982-7b2d1223cf1b}, !- Handle
  Schedule Rule 110,                      !- Name
  {e76f3ee7-9424-45cd-8d61-c84bac51903d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1ef8e447-0665-4ce3-b5c5-f44387a07146}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ef8e447-0665-4ce3-b5c5-f44387a07146}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8ece114b-93f0-4642-80d1-f2bd895308fe}, !- Handle
  Schedule Rule 111,                      !- Name
  {e76f3ee7-9424-45cd-8d61-c84bac51903d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64b541f9-ffe3-4cc8-bd20-1d1a3ffedc73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64b541f9-ffe3-4cc8-bd20-1d1a3ffedc73}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {050ae26f-5815-4435-a236-76c49955c62c}, !- Handle
  Schedule Rule 112,                      !- Name
  {e76f3ee7-9424-45cd-8d61-c84bac51903d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17f89e36-125e-4624-b087-0c8e6b4aef4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17f89e36-125e-4624-b087-0c8e6b4aef4f}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58bd06c7-0cde-4342-a25a-c995f06c24e8}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  {6e929f99-d99a-4710-bef6-287f2d0d7ca5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e929f99-d99a-4710-bef6-287f2d0d7ca5}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c7e74de2-3096-4b9a-a454-f50bd690962c}, !- Handle
  Schedule Rule 113,                      !- Name
  {58bd06c7-0cde-4342-a25a-c995f06c24e8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e9024e56-cc7a-4811-bdbc-4818d7f20c61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9024e56-cc7a-4811-bdbc-4818d7f20c61}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c8815a6f-85cc-492f-aefb-745ca684aa6a}, !- Handle
  Schedule Rule 114,                      !- Name
  {58bd06c7-0cde-4342-a25a-c995f06c24e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d1206ec-b0cc-4d7b-a6f3-f17f8edf666f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d1206ec-b0cc-4d7b-a6f3-f17f8edf666f}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {641314bb-93bb-492b-9c85-6a2cc37184a9}, !- Handle
  Schedule Rule 115,                      !- Name
  {58bd06c7-0cde-4342-a25a-c995f06c24e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7beaf02f-67a1-4b5b-8b84-c342e82cda91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7beaf02f-67a1-4b5b-8b84-c342e82cda91}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {398ed0f4-db8b-487b-b826-fc545e8db25e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3a1e21d8-d867-4ce4-b233-86ec8fdf17ce}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Thermostat, !- Name
  {36c7d171-b569-49b4-81d1-c637891b26da}, !- Heating Setpoint Temperature Schedule Name
  {2898d977-1952-4051-83b1-29fc8e956ed0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {36c7d171-b569-49b4-81d1-c637891b26da}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  {74c9044e-7d54-44c0-8d58-5ec440a4e60c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74c9044e-7d54-44c0-8d58-5ec440a4e60c}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {325965ba-ce41-4365-9f9a-042530cd2a27}, !- Handle
  Schedule Rule 116,                      !- Name
  {36c7d171-b569-49b4-81d1-c637891b26da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {21eaf459-56e9-49a4-bb0c-987563ea8688}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21eaf459-56e9-49a4-bb0c-987563ea8688}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {9677dd16-d60e-4f05-b966-e4e6648fc61c}, !- Handle
  Schedule Rule 117,                      !- Name
  {36c7d171-b569-49b4-81d1-c637891b26da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3132440-9af8-4b1c-8ced-09fbff9ce5d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3132440-9af8-4b1c-8ced-09fbff9ce5d9}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {83dbea4e-2ede-4121-8c01-382f25ad5bea}, !- Handle
  Schedule Rule 118,                      !- Name
  {36c7d171-b569-49b4-81d1-c637891b26da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5687dce3-16e5-481a-9dd9-930c1cc341ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5687dce3-16e5-481a-9dd9-930c1cc341ca}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {2898d977-1952-4051-83b1-29fc8e956ed0}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  {f764b07c-3354-4b5e-a95d-7b49711f91f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f764b07c-3354-4b5e-a95d-7b49711f91f0}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ea4155cd-b894-4bc8-92f6-9f8c845058bb}, !- Handle
  Schedule Rule 119,                      !- Name
  {2898d977-1952-4051-83b1-29fc8e956ed0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {98df8333-8853-4049-8352-866c2523c29a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98df8333-8853-4049-8352-866c2523c29a}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {26b5d473-57f9-40e5-a296-6d87e6bfc70c}, !- Handle
  Schedule Rule 120,                      !- Name
  {2898d977-1952-4051-83b1-29fc8e956ed0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84a17a1f-6476-4139-9183-184e8d3f652e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84a17a1f-6476-4139-9183-184e8d3f652e}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {77c02095-1bf4-46bb-a64e-a1fb02342d14}, !- Handle
  Schedule Rule 121,                      !- Name
  {2898d977-1952-4051-83b1-29fc8e956ed0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fba5dd6-1296-4816-907f-bda66ff37818}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fba5dd6-1296-4816-907f-bda66ff37818}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {39b3e97f-3989-41e0-9507-b51c28247297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Handle
  Always On Discrete,                     !- Name
  {9a746daf-e28e-4e42-b116-741ad5303342}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9a746daf-e28e-4e42-b116-741ad5303342}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {80e129b5-5a48-4772-9590-0c00881edb45}, !- Handle
  Lab - research-Space Function Infiltration, !- Name
  {9a3b005d-bb3a-4845-9037-b55aa3eccf47}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cb91555-9e7e-4bb2-ad0c-f57163ec6fb5}, !- Handle
  Library - cataloging-Space Function Infiltration, !- Name
  {5e724084-8b1b-467f-8058-6fb69643acf0}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a919711-cf51-44e4-96a2-21a26c2977f4}, !- Handle
  Library - reading-Space Function Infiltration, !- Name
  {760dd44b-f54a-46fd-8ec5-7f7926700989}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b34574c9-41f3-4a56-b6a0-c06ea2183521}, !- Handle
  Lobby - other-Space Function Infiltration, !- Name
  {2992bef5-01d4-4d16-b460-eccd2f708240}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c474fb16-6607-40a0-b33e-c4e579abc725}, !- Handle
  Lobby - performance arts-Space Function Infiltration, !- Name
  {4958060b-8b29-4fd9-b028-d0f6ec6d0758}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d9632650-b92a-495e-abcb-b2b059f5fe08}, !- Handle
  Lounge/recreation-Space Function Infiltration, !- Name
  {fa17563d-e1c8-47da-a501-4cc3ff4167bd}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c2aa310-2769-404c-a7a8-7356a65d61d7}, !- Handle
  Mfg - 7.5 <= bay H <= 15m-Space Function Infiltration, !- Name
  {a27023c7-1695-4d8f-9abc-81ba32b11609}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ed92c9d-9df5-448a-a1d2-5ae515967799}, !- Handle
  Mfg - corr. < 2.4m-sch-A-Space Function Infiltration, !- Name
  {cd1d44c6-8d8d-44e9-a492-ab321b184f08}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30e3f90a-c432-41e5-9dcb-ba9b42fc1150}, !- Handle
  Mfg - corr. < 2.4m-sch-C-Space Function Infiltration, !- Name
  {17eccdbc-b905-4b4a-af07-46dc48517646}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db134909-5456-4220-9f1f-120ce619ac45}, !- Handle
  Mfg - corr. < 2.4m-sch-D-Space Function Infiltration, !- Name
  {69c1db2e-ef78-4a1c-8185-bd1a8719f11b}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e3768dc-f090-46d6-9755-171431793fbf}, !- Handle
  Mfg - corr. < 2.4m-sch-E-Space Function Infiltration, !- Name
  {05cff955-e8e3-4d1e-8945-397ff6f8c912}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ed67c7d-d84a-4c2e-b137-79784a0ce119}, !- Handle
  Mfg - corr. < 2.4m-sch-F-Space Function Infiltration, !- Name
  {107b6a7e-7741-479a-acff-898bc9d4a1ac}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c701fe89-d71b-4b43-a194-eb9773caafc8}, !- Handle
  Mfg - corr. < 2.4m-sch-G-Space Function Infiltration, !- Name
  {60bdc8d3-7136-4403-a047-d55f79c7a3cb}, !- Space or SpaceType Name
  {3a657a53-dd8e-4759-8e91-0a46f6c0518d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {b91d167b-e155-4b59-81df-c6c43d5bbb03}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {adf3c456-898d-464f-866c-095504d3560b}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {45c7702b-2714-4cfd-99de-cd8389442db8}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {4c19691e-a638-4954-944a-aebca32cf7c4}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {8376ded5-90da-48bf-928e-35bb0e09a932}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0ae6d9b1-2927-4781-8c2c-04e48d4cdb6f}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {45c7702b-2714-4cfd-99de-cd8389442db8}, !- Layer 1
  {4c19691e-a638-4954-944a-aebca32cf7c4}, !- Layer 2
  {8376ded5-90da-48bf-928e-35bb0e09a932}; !- Layer 3

OS:Material,
  {3ccc7914-3d2a-4d55-be36-7f79aa5b40a7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {bf93f514-45f8-4d38-9ad1-6141dc6bd186}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {3ccc7914-3d2a-4d55-be36-7f79aa5b40a7}, !- Layer 1
  {3ccc7914-3d2a-4d55-be36-7f79aa5b40a7}; !- Layer 2

OS:Material,
  {4f507799-2919-4da7-8354-b2b26f9d046a}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {50ea50aa-9246-4b19-815e-deb9ebd17075}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {4f507799-2919-4da7-8354-b2b26f9d046a}; !- Layer 1

OS:Construction,
  {3c985921-509c-4c85-9895-bfbf3b405d2c}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {4f507799-2919-4da7-8354-b2b26f9d046a}, !- Layer 1
  {45c7702b-2714-4cfd-99de-cd8389442db8}; !- Layer 2

OS:DefaultConstructionSet,
  {1f012fe5-7f10-4964-8a66-e9a683ca17a0}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {2c0fb9e6-31f3-424f-8904-a6143879b2f2}, !- Default Exterior Surface Constructions Name
  {dfff8513-b0bc-44b1-a8d0-118f412e1b26}, !- Default Interior Surface Constructions Name
  {c88b973b-fd9e-46cb-ab0f-70fe41035379}, !- Default Ground Contact Surface Constructions Name
  {47ebd1bb-5a1b-4aaf-8cf0-32b0b3fe776e}, !- Default Exterior SubSurface Constructions Name
  {8f3889ae-b490-4315-b8d9-9e93a7aaae63}, !- Default Interior SubSurface Constructions Name
  {df10310f-16df-419c-bac7-ae1120339666}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3a7bdf7c-fffa-4453-937d-a6ccf686fde5}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {6cec9a82-9f42-4f61-84f5-a88df1f62261}, !- Floor Construction Name
  {048d93d7-f6e5-4305-a6ed-231b934016df}, !- Wall Construction Name
  {233d5052-6128-408f-a0cd-b78881bc4507}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dfff8513-b0bc-44b1-a8d0-118f412e1b26}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6501475a-5d33-452f-9725-1f25ccbd3dd5}, !- Floor Construction Name
  {f65ae0a5-0115-41bf-91ec-dba80243750d}, !- Wall Construction Name
  {3d88783f-9041-4b80-8662-56c8b2d3e63d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6e099a24-ef16-4c5d-8d01-d290300eceb8}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {18eaf873-6ce8-4cfc-bd0c-1e338d56c4b2}, !- Floor Construction Name
  {7fc1be90-92f5-46e9-aa42-d70cfbb3f2cd}, !- Wall Construction Name
  {06de5ad0-19d2-4cab-9b85-a9d10318920c}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ff36211b-ea33-43b4-ab0a-6aaac549bd62}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {427f3ce3-b7d1-4374-a208-c8236eaf5b46}, !- Fixed Window Construction Name
  {427f3ce3-b7d1-4374-a208-c8236eaf5b46}, !- Operable Window Construction Name
  {8013e64d-38b6-476c-ae30-27ac768a7a03}, !- Door Construction Name
  {3738b906-1835-49ea-8d46-e75fdb9028a9}, !- Glass Door Construction Name
  {d32dc19c-0a79-43c8-87ef-d777191e4d78}, !- Overhead Door Construction Name
  {f9880743-af4d-411a-a64d-44c621f86554}, !- Skylight Construction Name
  {5be097b9-475f-4457-b32a-719d1b9ef51b}, !- Tubular Daylight Dome Construction Name
  {472ec304-9856-44e3-a89b-49d9ec7c7875}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8f3889ae-b490-4315-b8d9-9e93a7aaae63}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ef95f552-bf81-4be0-b673-75e6dd521d2c}, !- Fixed Window Construction Name
  {ef95f552-bf81-4be0-b673-75e6dd521d2c}, !- Operable Window Construction Name
  {1faae2c7-ecee-4b9a-8f86-cf9d065661f7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {df10310f-16df-419c-bac7-ae1120339666}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {e97f802c-1228-4614-b4c1-74a09e9724cc}; !- Layer 1

OS:StandardsInformation:Construction,
  {c36603a4-4e84-4448-a54e-ba360da15e7f}, !- Handle
  {df10310f-16df-419c-bac7-ae1120339666}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6cec9a82-9f42-4f61-84f5-a88df1f62261}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {8296605c-94ee-40d7-a882-a09bc770c53d}, !- Layer 1
  {7dfed3c4-baba-4c50-8340-eb6f127a0a52}, !- Layer 2
  {e5d7f534-cee1-4232-b906-92782c2d2c68}; !- Layer 3

OS:StandardsInformation:Construction,
  {d1a81211-ede6-4b56-8bd7-9a2d7bd90b0b}, !- Handle
  {6cec9a82-9f42-4f61-84f5-a88df1f62261}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {048d93d7-f6e5-4305-a6ed-231b934016df}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {3bf1dfa1-a04d-4e0e-8887-aea5cc9d2071}, !- Layer 1
  {6e0a6b39-d230-40fc-afc7-ee7f46455a20}, !- Layer 2
  {8296605c-94ee-40d7-a882-a09bc770c53d}, !- Layer 3
  {c3203bb8-1d99-4ff8-b82d-87015e0be9f3}; !- Layer 4

OS:StandardsInformation:Construction,
  {af9b5bf7-ed3d-4bf3-bf35-d4ed5c7d072a}, !- Handle
  {048d93d7-f6e5-4305-a6ed-231b934016df}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {233d5052-6128-408f-a0cd-b78881bc4507}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {28e725b8-eba8-49cf-91bc-0ff6a275a0e0}, !- Layer 1
  {8296605c-94ee-40d7-a882-a09bc770c53d}; !- Layer 2

OS:StandardsInformation:Construction,
  {1f257ceb-fb7a-43fd-b794-d97202ae20ab}, !- Handle
  {233d5052-6128-408f-a0cd-b78881bc4507}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6501475a-5d33-452f-9725-1f25ccbd3dd5}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {dbc6ff73-6195-4e3a-87ef-e762c10e6d96}, !- Layer 1
  {e5d7f534-cee1-4232-b906-92782c2d2c68}; !- Layer 2

OS:StandardsInformation:Construction,
  {8f73fa0c-276b-4bf8-a8ad-f9fe1e379eef}, !- Handle
  {6501475a-5d33-452f-9725-1f25ccbd3dd5}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f65ae0a5-0115-41bf-91ec-dba80243750d}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {3879278f-ed69-4b23-8950-c549bd0f9872}, !- Layer 1
  {3879278f-ed69-4b23-8950-c549bd0f9872}; !- Layer 2

OS:StandardsInformation:Construction,
  {6879339a-35d7-4757-8853-aa5d4d3dd184}, !- Handle
  {f65ae0a5-0115-41bf-91ec-dba80243750d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3d88783f-9041-4b80-8662-56c8b2d3e63d}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {e5d7f534-cee1-4232-b906-92782c2d2c68}, !- Layer 1
  {dbc6ff73-6195-4e3a-87ef-e762c10e6d96}; !- Layer 2

OS:StandardsInformation:Construction,
  {8d975fe5-f0f2-49de-ab03-3531def88faf}, !- Handle
  {3d88783f-9041-4b80-8662-56c8b2d3e63d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {18eaf873-6ce8-4cfc-bd0c-1e338d56c4b2}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {dfb6a169-f814-4d88-a52e-2cb6b1e28b5b}, !- Layer 1
  {e5d7f534-cee1-4232-b906-92782c2d2c68}; !- Layer 2

OS:StandardsInformation:Construction,
  {a908feb7-4e39-4c5a-86a5-abc96aaa0fdf}, !- Handle
  {18eaf873-6ce8-4cfc-bd0c-1e338d56c4b2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7fc1be90-92f5-46e9-aa42-d70cfbb3f2cd}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {dfb6a169-f814-4d88-a52e-2cb6b1e28b5b}, !- Layer 1
  {e5d7f534-cee1-4232-b906-92782c2d2c68}; !- Layer 2

OS:StandardsInformation:Construction,
  {64e6218c-caa4-4e13-9be4-a14a751dd17e}, !- Handle
  {7fc1be90-92f5-46e9-aa42-d70cfbb3f2cd}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {06de5ad0-19d2-4cab-9b85-a9d10318920c}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {dfb6a169-f814-4d88-a52e-2cb6b1e28b5b}, !- Layer 1
  {e5d7f534-cee1-4232-b906-92782c2d2c68}; !- Layer 2

OS:StandardsInformation:Construction,
  {cb27373c-8a05-4c6c-a74d-9aa0c8c297d1}, !- Handle
  {06de5ad0-19d2-4cab-9b85-a9d10318920c}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {427f3ce3-b7d1-4374-a208-c8236eaf5b46}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {266e41c6-f82f-4f0e-b63a-c73a8b60821f}; !- Layer 1

OS:StandardsInformation:Construction,
  {7af6499b-d077-4fb7-8726-78f2c83237e7}, !- Handle
  {427f3ce3-b7d1-4374-a208-c8236eaf5b46}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {8013e64d-38b6-476c-ae30-27ac768a7a03}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {0e991621-c6ff-4946-bc1d-e8052ab6d93c}, !- Layer 1
  {8296605c-94ee-40d7-a882-a09bc770c53d}; !- Layer 2

OS:StandardsInformation:Construction,
  {2f6007df-f4b4-47cd-b181-f2d45a18fba4}, !- Handle
  {8013e64d-38b6-476c-ae30-27ac768a7a03}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3738b906-1835-49ea-8d46-e75fdb9028a9}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {266e41c6-f82f-4f0e-b63a-c73a8b60821f}; !- Layer 1

OS:StandardsInformation:Construction,
  {a1ebdbcf-f0df-46a2-a286-6f690a8d0b03}, !- Handle
  {3738b906-1835-49ea-8d46-e75fdb9028a9}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {d32dc19c-0a79-43c8-87ef-d777191e4d78}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {8296605c-94ee-40d7-a882-a09bc770c53d}; !- Layer 1

OS:StandardsInformation:Construction,
  {32eb7f57-ca44-437c-a16f-773e4d3929b2}, !- Handle
  {d32dc19c-0a79-43c8-87ef-d777191e4d78}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f9880743-af4d-411a-a64d-44c621f86554}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {266e41c6-f82f-4f0e-b63a-c73a8b60821f}; !- Layer 1

OS:StandardsInformation:Construction,
  {1d277ac1-9b05-4475-8cfe-56fecf1e0dc2}, !- Handle
  {f9880743-af4d-411a-a64d-44c621f86554}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {5be097b9-475f-4457-b32a-719d1b9ef51b}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {266e41c6-f82f-4f0e-b63a-c73a8b60821f}; !- Layer 1

OS:StandardsInformation:Construction,
  {be9f00e0-29a7-41ad-84ba-8ce5ca80b7f3}, !- Handle
  {5be097b9-475f-4457-b32a-719d1b9ef51b}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {472ec304-9856-44e3-a89b-49d9ec7c7875}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {266e41c6-f82f-4f0e-b63a-c73a8b60821f}; !- Layer 1

OS:StandardsInformation:Construction,
  {1bbe54b9-064c-426e-a8f0-fe4b251aa0a0}, !- Handle
  {472ec304-9856-44e3-a89b-49d9ec7c7875}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {ef95f552-bf81-4be0-b673-75e6dd521d2c}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {266e41c6-f82f-4f0e-b63a-c73a8b60821f}; !- Layer 1

OS:StandardsInformation:Construction,
  {dc54326f-2c51-4a58-88cb-310fc2458253}, !- Handle
  {ef95f552-bf81-4be0-b673-75e6dd521d2c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1faae2c7-ecee-4b9a-8f86-cf9d065661f7}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {e97f802c-1228-4614-b4c1-74a09e9724cc}; !- Layer 1

OS:StandardsInformation:Construction,
  {b3fa9dd0-205d-4634-b719-01d7bcfb9929}, !- Handle
  {1faae2c7-ecee-4b9a-8f86-cf9d065661f7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e97f802c-1228-4614-b4c1-74a09e9724cc}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bc12694d-5b0c-478b-b03d-939ef479a875}, !- Handle
  {e97f802c-1228-4614-b4c1-74a09e9724cc}; !- Material Name

OS:Material:NoMass,
  {8296605c-94ee-40d7-a882-a09bc770c53d}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4ddabc72-59e0-4be7-a325-71fd4777941c}, !- Handle
  {8296605c-94ee-40d7-a882-a09bc770c53d}; !- Material Name

OS:Material,
  {7dfed3c4-baba-4c50-8340-eb6f127a0a52}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b2626801-f2b1-4a54-a9a2-bdec94d00577}, !- Handle
  {7dfed3c4-baba-4c50-8340-eb6f127a0a52}; !- Material Name

OS:Material:NoMass,
  {e5d7f534-cee1-4232-b906-92782c2d2c68}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {66a6f1f0-b759-4bcd-89d3-45ffd356a6cb}, !- Handle
  {e5d7f534-cee1-4232-b906-92782c2d2c68}; !- Material Name

OS:Material,
  {3bf1dfa1-a04d-4e0e-8887-aea5cc9d2071}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0c122bd8-a777-47c7-aacf-8420f56d9035}, !- Handle
  {3bf1dfa1-a04d-4e0e-8887-aea5cc9d2071}; !- Material Name

OS:Material,
  {6e0a6b39-d230-40fc-afc7-ee7f46455a20}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {24999359-feb7-45be-b52c-cc269d1c2b10}, !- Handle
  {6e0a6b39-d230-40fc-afc7-ee7f46455a20}; !- Material Name

OS:Material,
  {c3203bb8-1d99-4ff8-b82d-87015e0be9f3}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7e70995b-dfa1-476f-8a7d-0f1090239d6d}, !- Handle
  {c3203bb8-1d99-4ff8-b82d-87015e0be9f3}; !- Material Name

OS:Material,
  {28e725b8-eba8-49cf-91bc-0ff6a275a0e0}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb111ea8-f76f-45f5-8afd-8a88e6d441b2}, !- Handle
  {28e725b8-eba8-49cf-91bc-0ff6a275a0e0}; !- Material Name

OS:Material,
  {dbc6ff73-6195-4e3a-87ef-e762c10e6d96}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {498bf5e7-8580-4258-b0fa-533c4d9fc781}, !- Handle
  {dbc6ff73-6195-4e3a-87ef-e762c10e6d96}; !- Material Name

OS:Material,
  {3879278f-ed69-4b23-8950-c549bd0f9872}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dc116277-a8be-4026-af3e-22774aae2129}, !- Handle
  {3879278f-ed69-4b23-8950-c549bd0f9872}; !- Material Name

OS:Material,
  {dfb6a169-f814-4d88-a52e-2cb6b1e28b5b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {babb6e49-b5e3-4192-bd76-cea9efedeaae}, !- Handle
  {dfb6a169-f814-4d88-a52e-2cb6b1e28b5b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {266e41c6-f82f-4f0e-b63a-c73a8b60821f}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {90ccc949-b349-4ad0-b9dc-2e0a85d87abe}, !- Handle
  {266e41c6-f82f-4f0e-b63a-c73a8b60821f}; !- Material Name

OS:Material,
  {0e991621-c6ff-4946-bc1d-e8052ab6d93c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {784a5005-f59b-4712-973d-ff53b50c275a}, !- Handle
  {0e991621-c6ff-4946-bc1d-e8052ab6d93c}; !- Material Name

OS:DefaultSurfaceConstructions,
  {2c0fb9e6-31f3-424f-8904-a6143879b2f2}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {57b637c4-9674-4a8d-a93a-332f20e899b1}, !- Floor Construction Name
  {58657697-1ca8-4191-ad2b-3553bd7ab4e8}, !- Wall Construction Name
  {72d9a4c7-b84e-4b7e-b316-d97120a64b25}; !- Roof Ceiling Construction Name

OS:Construction,
  {57b637c4-9674-4a8d-a93a-332f20e899b1}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {864f6198-a987-4d23-b4e4-c7795daca0b4}, !- Layer 1
  {34a7b79b-6fe9-434a-afdc-724acbf62d4c}, !- Layer 2
  {445a1291-a61f-40ea-9c60-08b2d9b66751}; !- Layer 3

OS:StandardsInformation:Construction,
  {aa6f2a6b-8866-4912-83f4-a00d9657fa20}, !- Handle
  {57b637c4-9674-4a8d-a93a-332f20e899b1}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {864f6198-a987-4d23-b4e4-c7795daca0b4}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c3e4fec-d66d-402c-a38f-d0f0154d7b12}, !- Handle
  {864f6198-a987-4d23-b4e4-c7795daca0b4}; !- Material Name

OS:Material,
  {34a7b79b-6fe9-434a-afdc-724acbf62d4c}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0a30252d-b64d-4fdd-a2f4-c2d40b563f5b}, !- Handle
  {34a7b79b-6fe9-434a-afdc-724acbf62d4c}; !- Material Name

OS:Material:NoMass,
  {445a1291-a61f-40ea-9c60-08b2d9b66751}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7f1d1a11-cb1a-4e88-8cc9-003be2f32aa0}, !- Handle
  {445a1291-a61f-40ea-9c60-08b2d9b66751}; !- Material Name

OS:Construction,
  {58657697-1ca8-4191-ad2b-3553bd7ab4e8}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {0e02491c-721d-4173-9f7c-672c4b0a9cd6}, !- Layer 1
  {5bc574b6-3f36-4ef1-a14a-35cfc9904c9b}, !- Layer 2
  {926bdc25-f2d5-475d-a088-7c1482eef469}, !- Layer 3
  {de31b108-6b4d-4588-badd-847076e98772}; !- Layer 4

OS:StandardsInformation:Construction,
  {3580d32b-96e3-4442-95ba-86705b310954}, !- Handle
  {58657697-1ca8-4191-ad2b-3553bd7ab4e8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {0e02491c-721d-4173-9f7c-672c4b0a9cd6}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {175b23f3-2881-4855-9609-94f2ee39448a}, !- Handle
  {0e02491c-721d-4173-9f7c-672c4b0a9cd6}; !- Material Name

OS:Material,
  {5bc574b6-3f36-4ef1-a14a-35cfc9904c9b}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9f69d836-c9c2-4350-90e5-a867967e357c}, !- Handle
  {5bc574b6-3f36-4ef1-a14a-35cfc9904c9b}; !- Material Name

OS:Material:NoMass,
  {926bdc25-f2d5-475d-a088-7c1482eef469}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e50a624-02ac-4094-ac38-66efc923ddbf}, !- Handle
  {926bdc25-f2d5-475d-a088-7c1482eef469}; !- Material Name

OS:Material,
  {de31b108-6b4d-4588-badd-847076e98772}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5a30d6bb-61e1-4bed-b2c3-0fe03251f6b6}, !- Handle
  {de31b108-6b4d-4588-badd-847076e98772}; !- Material Name

OS:Construction,
  {72d9a4c7-b84e-4b7e-b316-d97120a64b25}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {e7f6eb8f-cdf3-48c5-aed6-2226a758c7d0}, !- Layer 1
  {da8e6264-a698-45ae-b811-9058c9b6e211}; !- Layer 2

OS:StandardsInformation:Construction,
  {fbe9ac3f-4b0e-429e-9021-3b4ab13485dd}, !- Handle
  {72d9a4c7-b84e-4b7e-b316-d97120a64b25}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e7f6eb8f-cdf3-48c5-aed6-2226a758c7d0}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c4479b6d-1d18-4ce2-b2f9-0588e70e7854}, !- Handle
  {e7f6eb8f-cdf3-48c5-aed6-2226a758c7d0}; !- Material Name

OS:Material:NoMass,
  {da8e6264-a698-45ae-b811-9058c9b6e211}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {02de6de7-7b9b-4fc9-aac4-a9208d79f537}, !- Handle
  {da8e6264-a698-45ae-b811-9058c9b6e211}; !- Material Name

OS:DefaultSurfaceConstructions,
  {c88b973b-fd9e-46cb-ab0f-70fe41035379}, !- Handle
  BTAP-Mass at hdd = 6250.0 1,            !- Name
  {be824b79-e30e-4d62-a16f-ef881d91d895}, !- Floor Construction Name
  {86b1c1dd-4ab7-4973-abf8-ac09cc9cf6c7}, !- Wall Construction Name
  {59983bca-81a3-4275-90f9-e32c326b1807}; !- Roof Ceiling Construction Name

OS:Construction,
  {be824b79-e30e-4d62-a16f-ef881d91d895}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {be27d25d-9296-41a3-8ad1-251c15a63767}, !- Layer 1
  {41afeaf6-4a2f-4ee2-be17-afe524e3be8d}; !- Layer 2

OS:StandardsInformation:Construction,
  {5fe8a7c1-f905-4d33-bb01-ab1671b5f4fc}, !- Handle
  {be824b79-e30e-4d62-a16f-ef881d91d895}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {be27d25d-9296-41a3-8ad1-251c15a63767}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5657f332-4c0b-4b73-bd21-0e94a3248dbc}, !- Handle
  {be27d25d-9296-41a3-8ad1-251c15a63767}; !- Material Name

OS:Material:NoMass,
  {41afeaf6-4a2f-4ee2-be17-afe524e3be8d}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {08512fb2-6a33-43eb-99a8-9dc9ccb687e0}, !- Handle
  {41afeaf6-4a2f-4ee2-be17-afe524e3be8d}; !- Material Name

OS:Construction,
  {86b1c1dd-4ab7-4973-abf8-ac09cc9cf6c7}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {78482503-5573-4c27-b1fa-4521a295b50d}, !- Layer 1
  {cf9d81bf-4fb8-4e7a-b91c-5c506670518a}; !- Layer 2

OS:StandardsInformation:Construction,
  {1a06214c-a48b-4712-bc82-eb62ae8275c6}, !- Handle
  {86b1c1dd-4ab7-4973-abf8-ac09cc9cf6c7}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {78482503-5573-4c27-b1fa-4521a295b50d}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {de910e2f-a57b-4a81-b69f-bf95bb38650b}, !- Handle
  {78482503-5573-4c27-b1fa-4521a295b50d}; !- Material Name

OS:Material:NoMass,
  {cf9d81bf-4fb8-4e7a-b91c-5c506670518a}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7b0e55cc-b4a5-452d-b8ec-e74b52a154db}, !- Handle
  {cf9d81bf-4fb8-4e7a-b91c-5c506670518a}; !- Material Name

OS:Construction,
  {59983bca-81a3-4275-90f9-e32c326b1807}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {3ecc784c-d52b-4881-ad01-957268842881}, !- Layer 1
  {c35e43ef-bfbb-4a94-bc65-19f427faa7d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {ccd43934-1333-453e-9e97-46642736e77b}, !- Handle
  {59983bca-81a3-4275-90f9-e32c326b1807}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3ecc784c-d52b-4881-ad01-957268842881}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5901d2ed-18f7-453e-9e09-e2dbe3abf33e}, !- Handle
  {3ecc784c-d52b-4881-ad01-957268842881}; !- Material Name

OS:Material:NoMass,
  {c35e43ef-bfbb-4a94-bc65-19f427faa7d7}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0f88546d-6e49-4534-ac1b-fb6dbbb31414}, !- Handle
  {c35e43ef-bfbb-4a94-bc65-19f427faa7d7}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {47ebd1bb-5a1b-4aaf-8cf0-32b0b3fe776e}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {6864c4fa-89e5-4867-8538-b925208cdd4c}, !- Fixed Window Construction Name
  {6864c4fa-89e5-4867-8538-b925208cdd4c}, !- Operable Window Construction Name
  {199fe277-a92c-4689-9c6c-9f413b493042}, !- Door Construction Name
  {fe3787b5-6715-4888-a014-71e39bb62539}, !- Glass Door Construction Name
  {129938fa-f19a-4dd9-b40d-9752722fd131}, !- Overhead Door Construction Name
  {9170a336-b2cc-4e3b-a039-58ffa3384327}, !- Skylight Construction Name
  {af999fb3-23c1-4a1f-bb5c-69fb99287700}, !- Tubular Daylight Dome Construction Name
  {b6b182da-0123-4df8-8d8a-2bdfe4c33d98}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c2667c13-9443-47ba-a913-bbea0332bd83}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {6864c4fa-89e5-4867-8538-b925208cdd4c}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c2667c13-9443-47ba-a913-bbea0332bd83}; !- Layer 1

OS:Construction,
  {199fe277-a92c-4689-9c6c-9f413b493042}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {9dc2149f-007f-4e68-9fcb-e0d495ff331d}, !- Layer 1
  {6a77a43a-af80-465a-9490-d5b10100a02b}; !- Layer 2

OS:StandardsInformation:Construction,
  {6780122b-4854-4df7-b0f2-6afdbb15ca32}, !- Handle
  {199fe277-a92c-4689-9c6c-9f413b493042}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {9dc2149f-007f-4e68-9fcb-e0d495ff331d}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {35107559-0c07-49c6-a466-2f77192f1f09}, !- Handle
  {9dc2149f-007f-4e68-9fcb-e0d495ff331d}; !- Material Name

OS:Material:NoMass,
  {6a77a43a-af80-465a-9490-d5b10100a02b}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aa4b5441-0dee-4943-a4b6-84767f8e02d9}, !- Handle
  {6a77a43a-af80-465a-9490-d5b10100a02b}; !- Material Name

OS:Construction,
  {fe3787b5-6715-4888-a014-71e39bb62539}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c2667c13-9443-47ba-a913-bbea0332bd83}; !- Layer 1

OS:Construction,
  {129938fa-f19a-4dd9-b40d-9752722fd131}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {197125a4-3f8b-4c96-a600-ca05248f5608}; !- Layer 1

OS:StandardsInformation:Construction,
  {d926c789-6967-44cd-8e76-9ae325e22957}, !- Handle
  {129938fa-f19a-4dd9-b40d-9752722fd131}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {197125a4-3f8b-4c96-a600-ca05248f5608}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {65e3391f-c611-4c3b-b21a-a6d35f0aa37f}, !- Handle
  {197125a4-3f8b-4c96-a600-ca05248f5608}; !- Material Name

OS:Construction,
  {9170a336-b2cc-4e3b-a039-58ffa3384327}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {c2667c13-9443-47ba-a913-bbea0332bd83}; !- Layer 1

OS:Construction,
  {af999fb3-23c1-4a1f-bb5c-69fb99287700}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c2667c13-9443-47ba-a913-bbea0332bd83}; !- Layer 1

OS:Construction,
  {b6b182da-0123-4df8-8d8a-2bdfe4c33d98}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c2667c13-9443-47ba-a913-bbea0332bd83}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {ffcf02d2-3647-4b81-8482-a6f8b21d1988}, !- Handle
  Space Function Lab - research Thermostat 1, !- Name
  {8c6551e5-8a13-421f-9416-9fda4b764069}, !- Heating Setpoint Temperature Schedule Name
  {325e0c74-ed25-4ff1-96d8-7c612c37f287}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a757df34-8f14-407b-bf5f-e74af31f9bfc}, !- Handle
  Space Function Library - cataloging Thermostat 1, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16150a81-40bd-4774-9776-52767ffb0c1c}, !- Handle
  Space Function Library - reading Thermostat 1, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {722bf07c-d539-4e52-99ca-83b1b6c01f78}, !- Handle
  Space Function Library - stacks Thermostat 1, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff8283d5-5e37-47c0-a353-39296e2c2042}, !- Handle
  Space Function Lobby - elevator Thermostat 1, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2d28a90-1035-4407-8be9-d11a570a8e01}, !- Handle
  Space Function Lobby - motion picture Thermostat 1, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82e76072-6010-44cf-89d1-0a27cc4683db}, !- Handle
  Space Function Lobby - other Thermostat 1, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b80b1544-2b46-4ec1-9cfb-094f1a1f083a}, !- Handle
  Space Function Lobby - performance arts Thermostat 1, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9edbdcfd-e75c-49db-afd5-7759cd058e29}, !- Handle
  Space Function Lounge/recreation Thermostat 1, !- Name
  {369fc421-bb5c-424c-9e4c-c896a71e9513}, !- Heating Setpoint Temperature Schedule Name
  {e4ee14d7-6e9d-4f26-a36d-f2a66331ec0f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4cd7036-3dcb-42a6-b381-a6887164c3f6}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Thermostat 1, !- Name
  {8c6551e5-8a13-421f-9416-9fda4b764069}, !- Heating Setpoint Temperature Schedule Name
  {325e0c74-ed25-4ff1-96d8-7c612c37f287}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ad44df2-6c0a-4730-87fc-be069aa5eedc}, !- Handle
  Space Function Mfg - bay H < 7.5m Thermostat 1, !- Name
  {8c6551e5-8a13-421f-9416-9fda4b764069}, !- Heating Setpoint Temperature Schedule Name
  {325e0c74-ed25-4ff1-96d8-7c612c37f287}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8b56735-148a-4b8a-a829-aecb69245fe3}, !- Handle
  Space Function Mfg - bay H > 15m Thermostat 1, !- Name
  {8c6551e5-8a13-421f-9416-9fda4b764069}, !- Heating Setpoint Temperature Schedule Name
  {325e0c74-ed25-4ff1-96d8-7c612c37f287}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35b3acb4-7c10-4e9f-b963-8d05b8db9b0e}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Thermostat 1, !- Name
  {8c6551e5-8a13-421f-9416-9fda4b764069}, !- Heating Setpoint Temperature Schedule Name
  {325e0c74-ed25-4ff1-96d8-7c612c37f287}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81a5026c-45f6-4c4f-b6dd-9a5c6f12091e}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Thermostat 1, !- Name
  {369fc421-bb5c-424c-9e4c-c896a71e9513}, !- Heating Setpoint Temperature Schedule Name
  {e4ee14d7-6e9d-4f26-a36d-f2a66331ec0f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7f8e663-5ce1-4f38-a971-bafef76d108b}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Thermostat 1, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6a240a3-40d8-45e1-b321-3811c7683fff}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Thermostat 1, !- Name
  {3e297210-3b7e-4f90-aa12-d8b5d72bb6ad}, !- Heating Setpoint Temperature Schedule Name
  {9d364528-7d93-4e5a-ac82-622b4712a5a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1729d54-8aed-4981-8d19-ec04efc5805c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Thermostat 1, !- Name
  {907fe45c-a759-4889-8598-1a021c1e0884}, !- Heating Setpoint Temperature Schedule Name
  {8c1658f4-cb3e-4e86-880c-5351c1e47997}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a987b98-c85e-47ba-8dd6-28765321d765}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Thermostat 1, !- Name
  {338b716c-c1e6-444c-a44e-6fd3ef7cce36}, !- Heating Setpoint Temperature Schedule Name
  {b2910a01-7457-4766-a855-be4a1f28d0f6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ab5e0bb-973b-4cf5-9d22-1cfee083cf05}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Thermostat 1, !- Name
  {88fdbcd6-42e7-4a05-8f49-39c34b8abc2b}, !- Heating Setpoint Temperature Schedule Name
  {4a91dce6-c0ce-4604-a482-41acecbe0dc6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a7a3a55-1639-4e9d-81f3-eb37eac68668}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Thermostat 1, !- Name
  {36c7d171-b569-49b4-81d1-c637891b26da}, !- Heating Setpoint Temperature Schedule Name
  {2898d977-1952-4051-83b1-29fc8e956ed0}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {5629d8c1-99ef-4c0b-99e3-55a1e6cc21bb}, !- Handle
  Surface 104_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {978991c8-d8ca-42bb-8465-525b1bdf913f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.71248284528541,         !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762000000000002,        !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762000000000002,         !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.71248284528541;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2537717-7f67-4e90-9078-e70455195d1c}, !- Handle
  Surface 110_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {172b9949-9c2a-4b8f-b17d-df6a7c2b91c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.71248284528541,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762000000000002,           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762000000000002,          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.71248284528541;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8aec93fe-3076-46f1-a032-bbad65bbe256}, !- Handle
  Surface 32_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04992066-614c-498b-b325-0c025948788d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9141d1cf-c65e-45ef-be78-df4a6efa7d8d}, !- Handle
  Surface 38_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d675541-3f7a-4400-a7fa-38cb071d0d48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f4e2d91-572a-4539-8ff3-b161e116ceb8}, !- Handle
  Surface 44_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc98a1f4-177e-4fcb-8904-416856585d53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cc335a3-feb2-4967-ab02-6d44ca12e24d}, !- Handle
  Surface 50_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01b0f875-4025-4d81-b1fd-e7b1375bdb22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c174cbd0-b723-44d6-a9cd-022f33fe2e3f}, !- Handle
  Surface 62_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5fa5275-518b-4a3d-8549-e09a2c734e49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a86f764-788f-47ad-9de5-066b146d1233}, !- Handle
  Surface 68_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {513ac26e-0e7b-4d23-b73f-51bc0cc76c6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63f7bb97-5a25-4c96-8b35-e86bfecd25f0}, !- Handle
  Surface 74_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0fd7146a-606f-44da-8eae-1dc43b8b97ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8679852-4431-47c0-bf9c-0beeef443443}, !- Handle
  Surface 80_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {093eaa25-0a32-4882-a627-94664ab02c7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea545f35-868a-44b5-b766-900958ff7674}, !- Handle
  Surface 92_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {050b2894-a05b-4183-8597-19e9e04fd8dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.71248284528541,           !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762000000000002,          !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762000000000002, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.71248284528541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b71f3e1-efe0-4fd5-b524-b981497f75f6}, !- Handle
  Surface 98_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0963eea2-85aa-4a36-9641-0fff27d94c8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.71248284528541,          !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762000000000002,         !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762000000000002,        !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.71248284528541;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b49ac23e-6196-46ac-afaf-774faa7e9673}, !- Handle
  Surface 102_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7fa94317-c300-4584-b78d-8acb3fb9df80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.4098300562505, 9.70491502812526, 3.8, !- X,Y,Z Vertex 1 {m}
  30.5901699437495, 9.70491502812526, 3.8, !- X,Y,Z Vertex 2 {m}
  36.1803398874989, 15.2950849718747, 3.8, !- X,Y,Z Vertex 3 {m}
  13.8196601125011, 15.2950849718747, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4abb4c52-78a7-48ce-8fd2-38b5b826674d}, !- Handle
  Surface 108_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f9ad1187-d4cb-4bdd-9ddd-f0d17ac928a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.70491502812526, 30.5901699437495, 3.8, !- X,Y,Z Vertex 1 {m}
  9.70491502812526, 19.4098300562505, 3.8, !- X,Y,Z Vertex 2 {m}
  15.2950849718747, 13.8196601125011, 3.8, !- X,Y,Z Vertex 3 {m}
  15.2950849718747, 36.1803398874989, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd34fd8a-43c6-417f-bbb5-881a416886f4}, !- Handle
  Surface 114_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {fc415788-65fe-4afd-b08c-331d20e26ff1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.5901699437495, 15.2950849718747, 3.8, !- X,Y,Z Vertex 1 {m}
  44.4098300562505, 15.2950849718747, 3.8, !- X,Y,Z Vertex 2 {m}
  38.8196601125011, 9.70491502812526, 3.8, !- X,Y,Z Vertex 3 {m}
  61.1803398874989, 9.70491502812526, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5095fde-f0ca-4988-a32a-ae77db1c638d}, !- Handle
  Surface 120_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {2f77e564-5a1b-4b89-895d-9ebe8de76191}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.5901699437495, 19.4098300562505, 3.8, !- X,Y,Z Vertex 1 {m}
  30.5901699437495, 30.5901699437495, 3.8, !- X,Y,Z Vertex 2 {m}
  19.4098300562505, 30.5901699437495, 3.8, !- X,Y,Z Vertex 3 {m}
  19.4098300562505, 19.4098300562505, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc73ba1f-1a7d-4f10-bef2-8465a12f5d2a}, !- Handle
  Surface 96_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3549f73b-c082-4078-bd6b-8063d6c98147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.2950849718747, 44.4098300562505, 3.8, !- X,Y,Z Vertex 1 {m}
  15.2950849718747, 55.5901699437495, 3.8, !- X,Y,Z Vertex 2 {m}
  9.70491502812526, 61.1803398874989, 3.8, !- X,Y,Z Vertex 3 {m}
  9.70491502812526, 38.8196601125011, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {af0f63f9-b974-4564-a75e-0418bd7aebaa}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:ThermalZone,
  {eae17986-3691-4a82-b288-0c708f4befb1}, !- Handle
  Lab - research-Space Function ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c7b82f7-3961-4bcd-a88c-4da51dc32805}, !- Zone Air Inlet Port List
  {8b323b79-08ef-4801-a999-3f5994de84b5}, !- Zone Air Exhaust Port List
  {a57b353d-877d-4ab8-8244-a2be9c7c069c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {137bb168-1f48-4c53-803a-efc20b9a6848}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {197b65a2-e6e7-4606-be97-a20ea76b6178}, !- Handle
  Node 1,                                 !- Name
  {a57b353d-877d-4ab8-8244-a2be9c7c069c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a57b353d-877d-4ab8-8244-a2be9c7c069c}, !- Handle
  {d1fb84cf-3a4c-48b9-88ca-cbdca775a1e8}, !- Name
  {eae17986-3691-4a82-b288-0c708f4befb1}, !- Source Object
  11,                                     !- Outlet Port
  {197b65a2-e6e7-4606-be97-a20ea76b6178}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c7b82f7-3961-4bcd-a88c-4da51dc32805}, !- Handle
  {a4be22d0-95fc-43be-9c16-845368b234f7}, !- Name
  {eae17986-3691-4a82-b288-0c708f4befb1}, !- HVAC Component
  {652cb3cf-2354-4f39-9770-ad5f724f62cc}; !- Port 1

OS:PortList,
  {8b323b79-08ef-4801-a999-3f5994de84b5}, !- Handle
  {9debebb2-74a8-43f9-9175-222131e69580}, !- Name
  {eae17986-3691-4a82-b288-0c708f4befb1}, !- HVAC Component
  {e3e2cd17-3898-486a-a59f-f56a989d8f7a}; !- Port 1

OS:Sizing:Zone,
  {a5fe181a-791b-4d8c-857c-ae60534649f4}, !- Handle
  {eae17986-3691-4a82-b288-0c708f4befb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {74831c18-d37d-445b-9cf1-b1393cfb8b3b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {eae17986-3691-4a82-b288-0c708f4befb1}, !- Thermal Zone
  {7dd51514-a246-45eb-bde7-ab8826260c06}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {137bb168-1f48-4c53-803a-efc20b9a6848}, !- Handle
  Space Function Lab - research Thermostat 2, !- Name
  {8c6551e5-8a13-421f-9416-9fda4b764069}, !- Heating Setpoint Temperature Schedule Name
  {325e0c74-ed25-4ff1-96d8-7c612c37f287}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {7dd51514-a246-45eb-bde7-ab8826260c06}, !- Handle
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  {2aa2c15e-b6bd-4119-8086-1abad481b799}, !- Zone Supply Air Node Name
  {077e5a4b-6150-4553-9e19-19dfda1ba72c}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d016cd1b-f1e1-4b43-9b48-dc0a4049cee9}, !- Handle
  Node 2,                                 !- Name
  {e3e2cd17-3898-486a-a59f-f56a989d8f7a}, !- Inlet Port
  {2aa2c15e-b6bd-4119-8086-1abad481b799}; !- Outlet Port

OS:Connection,
  {e3e2cd17-3898-486a-a59f-f56a989d8f7a}, !- Handle
  {8ef506c2-0982-41de-a7f0-65f4df06cd3e}, !- Name
  {8b323b79-08ef-4801-a999-3f5994de84b5}, !- Source Object
  3,                                      !- Outlet Port
  {d016cd1b-f1e1-4b43-9b48-dc0a4049cee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aa2c15e-b6bd-4119-8086-1abad481b799}, !- Handle
  {ad73c1d2-a9e7-4a4a-9b37-1fd04f410f70}, !- Name
  {d016cd1b-f1e1-4b43-9b48-dc0a4049cee9}, !- Source Object
  3,                                      !- Outlet Port
  {7dd51514-a246-45eb-bde7-ab8826260c06}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d6c6260d-8749-483e-a9e8-8e805f66852b}, !- Handle
  Node 3,                                 !- Name
  {077e5a4b-6150-4553-9e19-19dfda1ba72c}, !- Inlet Port
  {652cb3cf-2354-4f39-9770-ad5f724f62cc}; !- Outlet Port

OS:Connection,
  {652cb3cf-2354-4f39-9770-ad5f724f62cc}, !- Handle
  {2ae8525c-9ad0-48f9-aece-beefa9e4c0a8}, !- Name
  {d6c6260d-8749-483e-a9e8-8e805f66852b}, !- Source Object
  3,                                      !- Outlet Port
  {4c7b82f7-3961-4bcd-a88c-4da51dc32805}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {077e5a4b-6150-4553-9e19-19dfda1ba72c}, !- Handle
  {258bb1b5-fce1-4720-951e-326af016dd09}, !- Name
  {7dd51514-a246-45eb-bde7-ab8826260c06}, !- Source Object
  4,                                      !- Outlet Port
  {d6c6260d-8749-483e-a9e8-8e805f66852b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {24f1585e-b5de-4558-89e1-c06b0629ec54}, !- Handle
  Library - cataloging-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ff0f9b0-45dd-4374-8f5d-4997ef2f029a}, !- Zone Air Inlet Port List
  {0e489ca2-1df8-46f4-912e-32cab0e75663}, !- Zone Air Exhaust Port List
  {63b452d3-2c25-4613-8e1a-f91f812d3372}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ba44f81-9346-4c48-95ce-45ca72489974}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fa05296-b09e-4702-ad6c-9b0c2c2f2c85}, !- Handle
  Node 4,                                 !- Name
  {63b452d3-2c25-4613-8e1a-f91f812d3372}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63b452d3-2c25-4613-8e1a-f91f812d3372}, !- Handle
  {b2242fe9-65fd-464b-815d-5c5cbae46471}, !- Name
  {24f1585e-b5de-4558-89e1-c06b0629ec54}, !- Source Object
  11,                                     !- Outlet Port
  {7fa05296-b09e-4702-ad6c-9b0c2c2f2c85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ff0f9b0-45dd-4374-8f5d-4997ef2f029a}, !- Handle
  {3ce9575d-5dff-4684-9f16-a609ccc14cbe}, !- Name
  {24f1585e-b5de-4558-89e1-c06b0629ec54}, !- HVAC Component
  {3f51d5c2-dafb-4a9f-93d2-79038645bd96}; !- Port 1

OS:PortList,
  {0e489ca2-1df8-46f4-912e-32cab0e75663}, !- Handle
  {e9b9c1f6-a8af-4b29-b4e6-b370ecc3d556}, !- Name
  {24f1585e-b5de-4558-89e1-c06b0629ec54}, !- HVAC Component
  {54080ac3-b2ed-4180-aa1c-46c14c36c5f7}; !- Port 1

OS:Sizing:Zone,
  {7e011ccf-6261-48fc-a47a-afd6d747c212}, !- Handle
  {24f1585e-b5de-4558-89e1-c06b0629ec54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7c7bd02-a364-460b-8d7b-dc9a67662bb7}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {24f1585e-b5de-4558-89e1-c06b0629ec54}, !- Thermal Zone
  {eec3d329-ecec-4671-beea-3ecf3ca11a5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ba44f81-9346-4c48-95ce-45ca72489974}, !- Handle
  Space Function Library - cataloging Thermostat 2, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {eec3d329-ecec-4671-beea-3ecf3ca11a5f}, !- Handle
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  {cfba944a-2789-4f25-bbf7-dbc49d912516}, !- Zone Supply Air Node Name
  {df33030d-bff3-4e2c-805d-f52e3a7e7d80}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {63bcfcee-3697-46d3-8c15-df362feb8446}, !- Handle
  Node 5,                                 !- Name
  {54080ac3-b2ed-4180-aa1c-46c14c36c5f7}, !- Inlet Port
  {cfba944a-2789-4f25-bbf7-dbc49d912516}; !- Outlet Port

OS:Connection,
  {54080ac3-b2ed-4180-aa1c-46c14c36c5f7}, !- Handle
  {b56e03e3-5b3f-477b-b54b-f5c2ed74db16}, !- Name
  {0e489ca2-1df8-46f4-912e-32cab0e75663}, !- Source Object
  3,                                      !- Outlet Port
  {63bcfcee-3697-46d3-8c15-df362feb8446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfba944a-2789-4f25-bbf7-dbc49d912516}, !- Handle
  {d842f514-d579-4d5c-8202-34b8ee613831}, !- Name
  {63bcfcee-3697-46d3-8c15-df362feb8446}, !- Source Object
  3,                                      !- Outlet Port
  {eec3d329-ecec-4671-beea-3ecf3ca11a5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c248cec2-ae46-4122-9d87-40ba020f877e}, !- Handle
  Node 6,                                 !- Name
  {df33030d-bff3-4e2c-805d-f52e3a7e7d80}, !- Inlet Port
  {3f51d5c2-dafb-4a9f-93d2-79038645bd96}; !- Outlet Port

OS:Connection,
  {3f51d5c2-dafb-4a9f-93d2-79038645bd96}, !- Handle
  {5e20eff7-6513-430f-bad1-329fab863155}, !- Name
  {c248cec2-ae46-4122-9d87-40ba020f877e}, !- Source Object
  3,                                      !- Outlet Port
  {6ff0f9b0-45dd-4374-8f5d-4997ef2f029a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df33030d-bff3-4e2c-805d-f52e3a7e7d80}, !- Handle
  {c123671b-22a7-4f47-8fb0-7cc56bfc29e9}, !- Name
  {eec3d329-ecec-4671-beea-3ecf3ca11a5f}, !- Source Object
  4,                                      !- Outlet Port
  {c248cec2-ae46-4122-9d87-40ba020f877e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {bc7924c7-05cb-417f-9388-6f4b8794de2a}, !- Handle
  Library - reading-Space Function ZN,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68157089-9bd2-45ad-b73b-2652dd5ac336}, !- Zone Air Inlet Port List
  {925da76b-f175-41a5-ba27-e8c83eed0ac4}, !- Zone Air Exhaust Port List
  {d4446084-2bfa-44a2-86f5-a90a1fcdfac8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d295afe3-1574-4ae5-9f93-e9f2946f7627}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5abb1dc-8f71-46fd-9e3b-c7986360192c}, !- Handle
  Node 7,                                 !- Name
  {d4446084-2bfa-44a2-86f5-a90a1fcdfac8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4446084-2bfa-44a2-86f5-a90a1fcdfac8}, !- Handle
  {790eab7c-3c92-477b-9bdb-0a553befb25d}, !- Name
  {bc7924c7-05cb-417f-9388-6f4b8794de2a}, !- Source Object
  11,                                     !- Outlet Port
  {e5abb1dc-8f71-46fd-9e3b-c7986360192c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68157089-9bd2-45ad-b73b-2652dd5ac336}, !- Handle
  {30b6c85e-00f2-433a-acc4-584d82db1db6}, !- Name
  {bc7924c7-05cb-417f-9388-6f4b8794de2a}, !- HVAC Component
  {11650d43-3cbf-48f6-b55f-7ee7313aadc7}; !- Port 1

OS:PortList,
  {925da76b-f175-41a5-ba27-e8c83eed0ac4}, !- Handle
  {3bcd7c5d-fd8f-41db-af4c-21f06a023a85}, !- Name
  {bc7924c7-05cb-417f-9388-6f4b8794de2a}, !- HVAC Component
  {a6d38f3b-08a9-45f8-a175-fc9fb907687d}; !- Port 1

OS:Sizing:Zone,
  {88e8cd6c-e842-4220-8fe5-eab75069a3d3}, !- Handle
  {bc7924c7-05cb-417f-9388-6f4b8794de2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52c684d9-92c4-47d0-887d-dac028e8f8f3}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {bc7924c7-05cb-417f-9388-6f4b8794de2a}, !- Thermal Zone
  {164887ce-3a61-4b09-a994-af10162d6fe5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d295afe3-1574-4ae5-9f93-e9f2946f7627}, !- Handle
  Space Function Library - reading Thermostat 2, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {164887ce-3a61-4b09-a994-af10162d6fe5}, !- Handle
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  {38f9ed39-7a1c-43ad-bfd6-594a4d1b2ec8}, !- Zone Supply Air Node Name
  {cdcb64f3-1cbb-4d8e-8611-f109358d1e8f}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {70e2e07f-6b17-4dbc-901c-5f3903eb69c6}, !- Handle
  Node 8,                                 !- Name
  {a6d38f3b-08a9-45f8-a175-fc9fb907687d}, !- Inlet Port
  {38f9ed39-7a1c-43ad-bfd6-594a4d1b2ec8}; !- Outlet Port

OS:Connection,
  {a6d38f3b-08a9-45f8-a175-fc9fb907687d}, !- Handle
  {ae9c84ed-324d-4e21-92dc-d5999351c354}, !- Name
  {925da76b-f175-41a5-ba27-e8c83eed0ac4}, !- Source Object
  3,                                      !- Outlet Port
  {70e2e07f-6b17-4dbc-901c-5f3903eb69c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f9ed39-7a1c-43ad-bfd6-594a4d1b2ec8}, !- Handle
  {85fb370e-d6a0-41cd-823d-6e2f0befb037}, !- Name
  {70e2e07f-6b17-4dbc-901c-5f3903eb69c6}, !- Source Object
  3,                                      !- Outlet Port
  {164887ce-3a61-4b09-a994-af10162d6fe5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a621c480-2954-4c56-aa87-e7dc19be662d}, !- Handle
  Node 9,                                 !- Name
  {cdcb64f3-1cbb-4d8e-8611-f109358d1e8f}, !- Inlet Port
  {11650d43-3cbf-48f6-b55f-7ee7313aadc7}; !- Outlet Port

OS:Connection,
  {11650d43-3cbf-48f6-b55f-7ee7313aadc7}, !- Handle
  {b5fe5539-463e-4ff3-82ca-c56fd727e25b}, !- Name
  {a621c480-2954-4c56-aa87-e7dc19be662d}, !- Source Object
  3,                                      !- Outlet Port
  {68157089-9bd2-45ad-b73b-2652dd5ac336}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdcb64f3-1cbb-4d8e-8611-f109358d1e8f}, !- Handle
  {65587d18-c199-4734-a120-615a5da755d0}, !- Name
  {164887ce-3a61-4b09-a994-af10162d6fe5}, !- Source Object
  4,                                      !- Outlet Port
  {a621c480-2954-4c56-aa87-e7dc19be662d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {e5469748-dc6d-4081-89e8-2f36ff6efed3}, !- Handle
  Library - stacks-Space Function ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75cf2049-4eb4-4c46-8a1a-b84ad8c00d17}, !- Zone Air Inlet Port List
  {607ee2cb-684b-4b39-bfce-fd5e0c4056a0}, !- Zone Air Exhaust Port List
  {e79b68a9-0bc9-44c1-b56d-d77e12ea512f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22d398a6-55aa-4842-b3e3-b56be9e24b92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26fdc202-9acf-4936-a844-40fb22a457f4}, !- Handle
  Node 10,                                !- Name
  {e79b68a9-0bc9-44c1-b56d-d77e12ea512f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e79b68a9-0bc9-44c1-b56d-d77e12ea512f}, !- Handle
  {2f579b14-d17e-4dab-9d41-e53351820c49}, !- Name
  {e5469748-dc6d-4081-89e8-2f36ff6efed3}, !- Source Object
  11,                                     !- Outlet Port
  {26fdc202-9acf-4936-a844-40fb22a457f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75cf2049-4eb4-4c46-8a1a-b84ad8c00d17}, !- Handle
  {dee64982-72f5-4ff3-a02a-583e1fc4a763}, !- Name
  {e5469748-dc6d-4081-89e8-2f36ff6efed3}, !- HVAC Component
  {f5c2721d-184e-4961-8eb9-70109593bc19}; !- Port 1

OS:PortList,
  {607ee2cb-684b-4b39-bfce-fd5e0c4056a0}, !- Handle
  {ac1090b4-7623-4f3a-ac21-a237121fecab}, !- Name
  {e5469748-dc6d-4081-89e8-2f36ff6efed3}, !- HVAC Component
  {02e23069-bead-4825-8278-efbec4c3126e}; !- Port 1

OS:Sizing:Zone,
  {3f5f9370-7920-4eaf-96fd-9abd5c556756}, !- Handle
  {e5469748-dc6d-4081-89e8-2f36ff6efed3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1be89378-2028-4002-b659-7e00c503bce6}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e5469748-dc6d-4081-89e8-2f36ff6efed3}, !- Thermal Zone
  {2c171c59-2776-4f8c-b67f-d469d8b88ef8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {22d398a6-55aa-4842-b3e3-b56be9e24b92}, !- Handle
  Space Function Library - stacks Thermostat 2, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {2c171c59-2776-4f8c-b67f-d469d8b88ef8}, !- Handle
  Zone HVAC Ideal Loads Air System 4,     !- Name
  ,                                       !- Availability Schedule Name
  {5164a371-7102-4208-bfcb-62e007eafd05}, !- Zone Supply Air Node Name
  {8e880aec-3e35-4f15-a2f9-ad7c73b4416e}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {24995f13-0c49-4cf8-a0f5-345baf930faf}, !- Handle
  Node 11,                                !- Name
  {02e23069-bead-4825-8278-efbec4c3126e}, !- Inlet Port
  {5164a371-7102-4208-bfcb-62e007eafd05}; !- Outlet Port

OS:Connection,
  {02e23069-bead-4825-8278-efbec4c3126e}, !- Handle
  {36e470d3-9f8a-4750-a5be-64d88f599393}, !- Name
  {607ee2cb-684b-4b39-bfce-fd5e0c4056a0}, !- Source Object
  3,                                      !- Outlet Port
  {24995f13-0c49-4cf8-a0f5-345baf930faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5164a371-7102-4208-bfcb-62e007eafd05}, !- Handle
  {4ff75aaa-2169-4fc1-9919-870d53cbc494}, !- Name
  {24995f13-0c49-4cf8-a0f5-345baf930faf}, !- Source Object
  3,                                      !- Outlet Port
  {2c171c59-2776-4f8c-b67f-d469d8b88ef8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28ae9a77-1b6a-4e98-a8c7-fe57b09dffdb}, !- Handle
  Node 12,                                !- Name
  {8e880aec-3e35-4f15-a2f9-ad7c73b4416e}, !- Inlet Port
  {f5c2721d-184e-4961-8eb9-70109593bc19}; !- Outlet Port

OS:Connection,
  {f5c2721d-184e-4961-8eb9-70109593bc19}, !- Handle
  {515c368a-3a00-4e98-aecf-ce2626e72599}, !- Name
  {28ae9a77-1b6a-4e98-a8c7-fe57b09dffdb}, !- Source Object
  3,                                      !- Outlet Port
  {75cf2049-4eb4-4c46-8a1a-b84ad8c00d17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e880aec-3e35-4f15-a2f9-ad7c73b4416e}, !- Handle
  {1e160559-5d62-47c3-a371-b66bd9a94366}, !- Name
  {2c171c59-2776-4f8c-b67f-d469d8b88ef8}, !- Source Object
  4,                                      !- Outlet Port
  {28ae9a77-1b6a-4e98-a8c7-fe57b09dffdb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {2d0c4abe-5cab-4206-b38c-abdce6ece27f}, !- Handle
  Lobby - elevator-Space Function ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90f313a1-0285-4641-9c20-9a05efa9842c}, !- Zone Air Inlet Port List
  {e4af362c-6fa7-4a4a-904b-c9f454b84b48}, !- Zone Air Exhaust Port List
  {cc1a5f5a-3117-4710-8fc3-92ed01413367}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0e537ac-e64d-45f1-a968-02bf4e89d723}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8df55e1b-9ac4-48a4-bb46-11aea58cb8a2}, !- Handle
  Node 13,                                !- Name
  {cc1a5f5a-3117-4710-8fc3-92ed01413367}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc1a5f5a-3117-4710-8fc3-92ed01413367}, !- Handle
  {b02e9d0d-2daa-4101-8b81-ef77e49d210a}, !- Name
  {2d0c4abe-5cab-4206-b38c-abdce6ece27f}, !- Source Object
  11,                                     !- Outlet Port
  {8df55e1b-9ac4-48a4-bb46-11aea58cb8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90f313a1-0285-4641-9c20-9a05efa9842c}, !- Handle
  {61b997d4-db53-4bdb-89e2-a4a22fc16ab8}, !- Name
  {2d0c4abe-5cab-4206-b38c-abdce6ece27f}, !- HVAC Component
  {15d6794f-add4-43a8-b87d-95b2dfe63653}; !- Port 1

OS:PortList,
  {e4af362c-6fa7-4a4a-904b-c9f454b84b48}, !- Handle
  {154feb3a-8e02-4023-95bd-380c5c85e36b}, !- Name
  {2d0c4abe-5cab-4206-b38c-abdce6ece27f}, !- HVAC Component
  {8bd37fa5-dcf9-49c1-9af4-fb689aabf309}; !- Port 1

OS:Sizing:Zone,
  {006f5614-5051-49da-815f-d5f2e249013b}, !- Handle
  {2d0c4abe-5cab-4206-b38c-abdce6ece27f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5d38edd-f5ab-4872-8587-3f08184d9906}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {2d0c4abe-5cab-4206-b38c-abdce6ece27f}, !- Thermal Zone
  {5e31bf00-b0d0-4e37-854f-65269801749b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f0e537ac-e64d-45f1-a968-02bf4e89d723}, !- Handle
  Space Function Lobby - elevator Thermostat 2, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {5e31bf00-b0d0-4e37-854f-65269801749b}, !- Handle
  Zone HVAC Ideal Loads Air System 5,     !- Name
  ,                                       !- Availability Schedule Name
  {6fa94175-2d0e-4e39-ae18-e731bf363de3}, !- Zone Supply Air Node Name
  {ed82765b-722c-49b1-a7e6-67176f87218a}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ec907de7-d668-48e0-bcd8-86bac971d925}, !- Handle
  Node 14,                                !- Name
  {8bd37fa5-dcf9-49c1-9af4-fb689aabf309}, !- Inlet Port
  {6fa94175-2d0e-4e39-ae18-e731bf363de3}; !- Outlet Port

OS:Connection,
  {8bd37fa5-dcf9-49c1-9af4-fb689aabf309}, !- Handle
  {80b8b8d5-569d-4f24-88f3-d09f0496c7b9}, !- Name
  {e4af362c-6fa7-4a4a-904b-c9f454b84b48}, !- Source Object
  3,                                      !- Outlet Port
  {ec907de7-d668-48e0-bcd8-86bac971d925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa94175-2d0e-4e39-ae18-e731bf363de3}, !- Handle
  {f4e7df1f-ad95-49d2-bb1f-8b4f87f777e4}, !- Name
  {ec907de7-d668-48e0-bcd8-86bac971d925}, !- Source Object
  3,                                      !- Outlet Port
  {5e31bf00-b0d0-4e37-854f-65269801749b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2af52a52-ff45-4191-bcfb-f7f6dd6c6ca1}, !- Handle
  Node 15,                                !- Name
  {ed82765b-722c-49b1-a7e6-67176f87218a}, !- Inlet Port
  {15d6794f-add4-43a8-b87d-95b2dfe63653}; !- Outlet Port

OS:Connection,
  {15d6794f-add4-43a8-b87d-95b2dfe63653}, !- Handle
  {4a948031-3b2e-4222-ad52-f54e78f50677}, !- Name
  {2af52a52-ff45-4191-bcfb-f7f6dd6c6ca1}, !- Source Object
  3,                                      !- Outlet Port
  {90f313a1-0285-4641-9c20-9a05efa9842c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed82765b-722c-49b1-a7e6-67176f87218a}, !- Handle
  {3c33444e-e51a-4daa-b9e3-6bd2d3376d98}, !- Name
  {5e31bf00-b0d0-4e37-854f-65269801749b}, !- Source Object
  4,                                      !- Outlet Port
  {2af52a52-ff45-4191-bcfb-f7f6dd6c6ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {488d2d20-a885-4802-a42c-19bfc2cfd228}, !- Handle
  Lobby - motion picture-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a93d7aa-94c3-4fc9-8d69-d324cc06f37d}, !- Zone Air Inlet Port List
  {0a37c449-a002-44cf-a755-ea403455bd01}, !- Zone Air Exhaust Port List
  {d7208a82-82f2-4321-8d33-dd734f97c7f6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {362747e7-c7eb-47d3-965b-c9d2037bf966}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ce653d1-f09f-4fa0-a9dc-d1bd5f833ee3}, !- Handle
  Node 16,                                !- Name
  {d7208a82-82f2-4321-8d33-dd734f97c7f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7208a82-82f2-4321-8d33-dd734f97c7f6}, !- Handle
  {e36ab638-cf02-4037-882a-1b70f33a1548}, !- Name
  {488d2d20-a885-4802-a42c-19bfc2cfd228}, !- Source Object
  11,                                     !- Outlet Port
  {0ce653d1-f09f-4fa0-a9dc-d1bd5f833ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a93d7aa-94c3-4fc9-8d69-d324cc06f37d}, !- Handle
  {d99d7f75-737c-4009-85c6-5c2b71e63c0b}, !- Name
  {488d2d20-a885-4802-a42c-19bfc2cfd228}, !- HVAC Component
  {c4af0e20-6e59-4a24-a989-671f883005f3}; !- Port 1

OS:PortList,
  {0a37c449-a002-44cf-a755-ea403455bd01}, !- Handle
  {36a30dbd-eaa3-4e51-ab6d-ed1d75aa9b5f}, !- Name
  {488d2d20-a885-4802-a42c-19bfc2cfd228}, !- HVAC Component
  {0102d50b-3d03-44d2-912c-cdcc68c413e6}; !- Port 1

OS:Sizing:Zone,
  {ec03ea6d-9673-4413-932c-b837c6057481}, !- Handle
  {488d2d20-a885-4802-a42c-19bfc2cfd228}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ee7df26-895e-4761-9b2c-e5c3e650420d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {488d2d20-a885-4802-a42c-19bfc2cfd228}, !- Thermal Zone
  {a65a4b0f-b0b0-43f6-a2c5-56a210a9e9e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {362747e7-c7eb-47d3-965b-c9d2037bf966}, !- Handle
  Space Function Lobby - motion picture Thermostat 2, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {a65a4b0f-b0b0-43f6-a2c5-56a210a9e9e3}, !- Handle
  Zone HVAC Ideal Loads Air System 6,     !- Name
  ,                                       !- Availability Schedule Name
  {cf1dbc7d-a8d6-4416-9827-35d42638f409}, !- Zone Supply Air Node Name
  {dc7cc2af-1660-419f-b743-7eb33a86f594}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {e4edfe56-93ce-42bc-8106-105642f42cf3}, !- Handle
  Node 17,                                !- Name
  {0102d50b-3d03-44d2-912c-cdcc68c413e6}, !- Inlet Port
  {cf1dbc7d-a8d6-4416-9827-35d42638f409}; !- Outlet Port

OS:Connection,
  {0102d50b-3d03-44d2-912c-cdcc68c413e6}, !- Handle
  {c1ece22c-a222-45c9-9125-a3c7e07deb1d}, !- Name
  {0a37c449-a002-44cf-a755-ea403455bd01}, !- Source Object
  3,                                      !- Outlet Port
  {e4edfe56-93ce-42bc-8106-105642f42cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1dbc7d-a8d6-4416-9827-35d42638f409}, !- Handle
  {dfc7292a-3d8a-4f64-848f-9564e35902a4}, !- Name
  {e4edfe56-93ce-42bc-8106-105642f42cf3}, !- Source Object
  3,                                      !- Outlet Port
  {a65a4b0f-b0b0-43f6-a2c5-56a210a9e9e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {adaae923-9af8-4c44-8372-62d00afba1e2}, !- Handle
  Node 18,                                !- Name
  {dc7cc2af-1660-419f-b743-7eb33a86f594}, !- Inlet Port
  {c4af0e20-6e59-4a24-a989-671f883005f3}; !- Outlet Port

OS:Connection,
  {c4af0e20-6e59-4a24-a989-671f883005f3}, !- Handle
  {2c9f6e5e-5c52-4fc8-8802-0d9cfce5036d}, !- Name
  {adaae923-9af8-4c44-8372-62d00afba1e2}, !- Source Object
  3,                                      !- Outlet Port
  {7a93d7aa-94c3-4fc9-8d69-d324cc06f37d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc7cc2af-1660-419f-b743-7eb33a86f594}, !- Handle
  {b1e28d0e-7f55-4438-a85a-458751cac28e}, !- Name
  {a65a4b0f-b0b0-43f6-a2c5-56a210a9e9e3}, !- Source Object
  4,                                      !- Outlet Port
  {adaae923-9af8-4c44-8372-62d00afba1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {0fc398ee-8ca8-47d7-8cd6-a626fff51561}, !- Handle
  Lobby - other-Space Function ZN,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fdff70e-af11-455d-b373-1678b96833f4}, !- Zone Air Inlet Port List
  {8209f020-b59d-432e-bed6-f25aa61a677d}, !- Zone Air Exhaust Port List
  {7db2b867-b2bb-4c93-9711-fded91dd1d7a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc3e9316-afcb-447a-b91e-b894e1619ce3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e238601-2dbc-46d7-bba7-8719a55855e7}, !- Handle
  Node 19,                                !- Name
  {7db2b867-b2bb-4c93-9711-fded91dd1d7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7db2b867-b2bb-4c93-9711-fded91dd1d7a}, !- Handle
  {218d1a61-7ce4-47ef-81c0-598419e6dea5}, !- Name
  {0fc398ee-8ca8-47d7-8cd6-a626fff51561}, !- Source Object
  11,                                     !- Outlet Port
  {0e238601-2dbc-46d7-bba7-8719a55855e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fdff70e-af11-455d-b373-1678b96833f4}, !- Handle
  {710bbc64-dbf3-45cb-b09a-cefca31e26a9}, !- Name
  {0fc398ee-8ca8-47d7-8cd6-a626fff51561}, !- HVAC Component
  {759e00f6-99c4-4fc5-bfa6-e55d5d0c5393}; !- Port 1

OS:PortList,
  {8209f020-b59d-432e-bed6-f25aa61a677d}, !- Handle
  {bb4602c8-750a-4d80-b5c0-0dc47c8eba5a}, !- Name
  {0fc398ee-8ca8-47d7-8cd6-a626fff51561}, !- HVAC Component
  {aab94d0e-a713-478e-8ee6-fa48188ca3b7}; !- Port 1

OS:Sizing:Zone,
  {4b01e61b-fb4a-4f2c-80b4-1885146b6da1}, !- Handle
  {0fc398ee-8ca8-47d7-8cd6-a626fff51561}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e943adfb-6565-4d7a-8865-76fa6c8e56a7}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {0fc398ee-8ca8-47d7-8cd6-a626fff51561}, !- Thermal Zone
  {8dc54026-ae16-4eb1-9aa7-c6210b867845}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fc3e9316-afcb-447a-b91e-b894e1619ce3}, !- Handle
  Space Function Lobby - other Thermostat 2, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {8dc54026-ae16-4eb1-9aa7-c6210b867845}, !- Handle
  Zone HVAC Ideal Loads Air System 7,     !- Name
  ,                                       !- Availability Schedule Name
  {754ccbef-fb83-4ced-ac4f-10262df0388f}, !- Zone Supply Air Node Name
  {259530b4-4b3a-47aa-a55a-ba089329361b}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {20f70380-db7d-4428-9a4d-5121c547b71e}, !- Handle
  Node 20,                                !- Name
  {aab94d0e-a713-478e-8ee6-fa48188ca3b7}, !- Inlet Port
  {754ccbef-fb83-4ced-ac4f-10262df0388f}; !- Outlet Port

OS:Connection,
  {aab94d0e-a713-478e-8ee6-fa48188ca3b7}, !- Handle
  {a7445abc-adc1-4414-a95b-2d542defe984}, !- Name
  {8209f020-b59d-432e-bed6-f25aa61a677d}, !- Source Object
  3,                                      !- Outlet Port
  {20f70380-db7d-4428-9a4d-5121c547b71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {754ccbef-fb83-4ced-ac4f-10262df0388f}, !- Handle
  {b3537626-d0f4-45ee-a4a0-746adca1f604}, !- Name
  {20f70380-db7d-4428-9a4d-5121c547b71e}, !- Source Object
  3,                                      !- Outlet Port
  {8dc54026-ae16-4eb1-9aa7-c6210b867845}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec0971a7-b3e2-41a6-aed0-022579db4d27}, !- Handle
  Node 21,                                !- Name
  {259530b4-4b3a-47aa-a55a-ba089329361b}, !- Inlet Port
  {759e00f6-99c4-4fc5-bfa6-e55d5d0c5393}; !- Outlet Port

OS:Connection,
  {759e00f6-99c4-4fc5-bfa6-e55d5d0c5393}, !- Handle
  {440b0cd0-10d8-44e3-b34a-d24a790dc5d3}, !- Name
  {ec0971a7-b3e2-41a6-aed0-022579db4d27}, !- Source Object
  3,                                      !- Outlet Port
  {5fdff70e-af11-455d-b373-1678b96833f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {259530b4-4b3a-47aa-a55a-ba089329361b}, !- Handle
  {17624aaa-4aa9-45fb-9a7a-60b515016d4e}, !- Name
  {8dc54026-ae16-4eb1-9aa7-c6210b867845}, !- Source Object
  4,                                      !- Outlet Port
  {ec0971a7-b3e2-41a6-aed0-022579db4d27}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {8be133cc-b9fa-4947-9d9a-dab081f0f01d}, !- Handle
  Lobby - performance arts-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61607acb-12ce-45c0-ae05-826617922d12}, !- Zone Air Inlet Port List
  {1e7c2837-0d83-4f8b-b59a-43e61f60c4b0}, !- Zone Air Exhaust Port List
  {45612b80-72e3-44e1-bd3d-d2ed1beae070}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2df90c2-3d20-43b2-a967-b5891ca3e6a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cbd36be-699d-44b4-bb92-87662948d31b}, !- Handle
  Node 22,                                !- Name
  {45612b80-72e3-44e1-bd3d-d2ed1beae070}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45612b80-72e3-44e1-bd3d-d2ed1beae070}, !- Handle
  {16687c1b-b520-4eaa-a89b-49e48c0e5a80}, !- Name
  {8be133cc-b9fa-4947-9d9a-dab081f0f01d}, !- Source Object
  11,                                     !- Outlet Port
  {2cbd36be-699d-44b4-bb92-87662948d31b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61607acb-12ce-45c0-ae05-826617922d12}, !- Handle
  {05d3b633-7108-439f-9bf0-a16edf6f0148}, !- Name
  {8be133cc-b9fa-4947-9d9a-dab081f0f01d}, !- HVAC Component
  {0febabd2-ff67-4047-b1bd-91ae79136d34}; !- Port 1

OS:PortList,
  {1e7c2837-0d83-4f8b-b59a-43e61f60c4b0}, !- Handle
  {1405dd47-a1c8-4da9-87cf-cc711b99a070}, !- Name
  {8be133cc-b9fa-4947-9d9a-dab081f0f01d}, !- HVAC Component
  {e1cd5b42-47bf-4a6d-b0dc-4a172ac8faf1}; !- Port 1

OS:Sizing:Zone,
  {36f8d04a-1933-4aaa-aad1-34b7aea6786c}, !- Handle
  {8be133cc-b9fa-4947-9d9a-dab081f0f01d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5a7df986-3019-4809-b585-683ec3c29c4c}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {8be133cc-b9fa-4947-9d9a-dab081f0f01d}, !- Thermal Zone
  {f33188a2-23b7-4b1f-b605-7cd98988bc0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b2df90c2-3d20-43b2-a967-b5891ca3e6a5}, !- Handle
  Space Function Lobby - performance arts Thermostat 2, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {f33188a2-23b7-4b1f-b605-7cd98988bc0f}, !- Handle
  Zone HVAC Ideal Loads Air System 8,     !- Name
  ,                                       !- Availability Schedule Name
  {433bba78-157a-4f39-907f-f19b7a35afca}, !- Zone Supply Air Node Name
  {5d4d5df1-e5f9-4eaf-906c-2fa130ad90c0}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {9544d3d9-8348-40e0-aa1d-112ee9859dc6}, !- Handle
  Node 23,                                !- Name
  {e1cd5b42-47bf-4a6d-b0dc-4a172ac8faf1}, !- Inlet Port
  {433bba78-157a-4f39-907f-f19b7a35afca}; !- Outlet Port

OS:Connection,
  {e1cd5b42-47bf-4a6d-b0dc-4a172ac8faf1}, !- Handle
  {ad36a319-d5b7-49d3-bff0-07f1075ecf6d}, !- Name
  {1e7c2837-0d83-4f8b-b59a-43e61f60c4b0}, !- Source Object
  3,                                      !- Outlet Port
  {9544d3d9-8348-40e0-aa1d-112ee9859dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433bba78-157a-4f39-907f-f19b7a35afca}, !- Handle
  {8fd260d5-7f93-46ea-94ec-63b9812c1e56}, !- Name
  {9544d3d9-8348-40e0-aa1d-112ee9859dc6}, !- Source Object
  3,                                      !- Outlet Port
  {f33188a2-23b7-4b1f-b605-7cd98988bc0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39e4def3-ecac-45ba-87d2-b0681cbcebbc}, !- Handle
  Node 24,                                !- Name
  {5d4d5df1-e5f9-4eaf-906c-2fa130ad90c0}, !- Inlet Port
  {0febabd2-ff67-4047-b1bd-91ae79136d34}; !- Outlet Port

OS:Connection,
  {0febabd2-ff67-4047-b1bd-91ae79136d34}, !- Handle
  {511be7a9-2227-4c0b-b73b-73c7883bec0a}, !- Name
  {39e4def3-ecac-45ba-87d2-b0681cbcebbc}, !- Source Object
  3,                                      !- Outlet Port
  {61607acb-12ce-45c0-ae05-826617922d12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d4d5df1-e5f9-4eaf-906c-2fa130ad90c0}, !- Handle
  {7f831b02-39fb-48c3-9367-90ffd72f4252}, !- Name
  {f33188a2-23b7-4b1f-b605-7cd98988bc0f}, !- Source Object
  4,                                      !- Outlet Port
  {39e4def3-ecac-45ba-87d2-b0681cbcebbc}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {28fc2663-e7b1-4527-ae66-75c52abf6146}, !- Handle
  Lounge/recreation-Space Function ZN,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e1004e3-b7aa-4d51-a6b3-12600caf39fb}, !- Zone Air Inlet Port List
  {c208c557-16a7-40aa-8560-f91773551eb1}, !- Zone Air Exhaust Port List
  {b43a5fd1-a9fe-4180-a3a4-4ec52bc4961d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e37a5d2-ed0d-4a94-ab6d-de4f53193305}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {647d7bd8-a58c-4834-9030-e4dacba9149d}, !- Handle
  Node 25,                                !- Name
  {b43a5fd1-a9fe-4180-a3a4-4ec52bc4961d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b43a5fd1-a9fe-4180-a3a4-4ec52bc4961d}, !- Handle
  {bea1db22-b1a3-4afc-9803-4a657d51d0bf}, !- Name
  {28fc2663-e7b1-4527-ae66-75c52abf6146}, !- Source Object
  11,                                     !- Outlet Port
  {647d7bd8-a58c-4834-9030-e4dacba9149d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e1004e3-b7aa-4d51-a6b3-12600caf39fb}, !- Handle
  {c525e8f5-1ec9-4d15-8845-4ee613928021}, !- Name
  {28fc2663-e7b1-4527-ae66-75c52abf6146}, !- HVAC Component
  {953cfcab-d6cc-4a3a-9925-aa949bcd00a8}; !- Port 1

OS:PortList,
  {c208c557-16a7-40aa-8560-f91773551eb1}, !- Handle
  {19d23e3a-053c-4b4f-a576-e31cac8e0c30}, !- Name
  {28fc2663-e7b1-4527-ae66-75c52abf6146}, !- HVAC Component
  {48340f91-ad35-4876-8f36-db560e0b08c3}; !- Port 1

OS:Sizing:Zone,
  {dd84ff59-8a9d-4c64-bc90-d8f6944748a4}, !- Handle
  {28fc2663-e7b1-4527-ae66-75c52abf6146}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {168d65d1-cae7-443e-b659-6f9d1ab25192}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {28fc2663-e7b1-4527-ae66-75c52abf6146}, !- Thermal Zone
  {ece0b0e5-96d9-44b1-a26b-cbf6e64aa6e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7e37a5d2-ed0d-4a94-ab6d-de4f53193305}, !- Handle
  Space Function Lounge/recreation Thermostat 2, !- Name
  {369fc421-bb5c-424c-9e4c-c896a71e9513}, !- Heating Setpoint Temperature Schedule Name
  {e4ee14d7-6e9d-4f26-a36d-f2a66331ec0f}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {ece0b0e5-96d9-44b1-a26b-cbf6e64aa6e5}, !- Handle
  Zone HVAC Ideal Loads Air System 9,     !- Name
  ,                                       !- Availability Schedule Name
  {700e0868-7864-4cc2-a35e-d27e86d451df}, !- Zone Supply Air Node Name
  {73dd0027-5fdd-471e-a3cd-d15ec71e6d09}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {32ef4ce0-32df-4a35-9f3f-04dbb27b161c}, !- Handle
  Node 26,                                !- Name
  {48340f91-ad35-4876-8f36-db560e0b08c3}, !- Inlet Port
  {700e0868-7864-4cc2-a35e-d27e86d451df}; !- Outlet Port

OS:Connection,
  {48340f91-ad35-4876-8f36-db560e0b08c3}, !- Handle
  {63a0c2f7-0aae-4dee-8b01-21df4e80f7d8}, !- Name
  {c208c557-16a7-40aa-8560-f91773551eb1}, !- Source Object
  3,                                      !- Outlet Port
  {32ef4ce0-32df-4a35-9f3f-04dbb27b161c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {700e0868-7864-4cc2-a35e-d27e86d451df}, !- Handle
  {05906c8a-29c5-43f4-956c-1c0a9c2ef3f0}, !- Name
  {32ef4ce0-32df-4a35-9f3f-04dbb27b161c}, !- Source Object
  3,                                      !- Outlet Port
  {ece0b0e5-96d9-44b1-a26b-cbf6e64aa6e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73e05188-f8c2-4536-928f-9a750c6093b8}, !- Handle
  Node 27,                                !- Name
  {73dd0027-5fdd-471e-a3cd-d15ec71e6d09}, !- Inlet Port
  {953cfcab-d6cc-4a3a-9925-aa949bcd00a8}; !- Outlet Port

OS:Connection,
  {953cfcab-d6cc-4a3a-9925-aa949bcd00a8}, !- Handle
  {8a65722e-3df4-4bc8-85ea-5ce92a20febb}, !- Name
  {73e05188-f8c2-4536-928f-9a750c6093b8}, !- Source Object
  3,                                      !- Outlet Port
  {7e1004e3-b7aa-4d51-a6b3-12600caf39fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73dd0027-5fdd-471e-a3cd-d15ec71e6d09}, !- Handle
  {ed9b4ef6-4d06-4626-8601-5f34ba797c7c}, !- Name
  {ece0b0e5-96d9-44b1-a26b-cbf6e64aa6e5}, !- Source Object
  4,                                      !- Outlet Port
  {73e05188-f8c2-4536-928f-9a750c6093b8}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {c38e142b-4e70-4526-996d-794ccae83692}, !- Handle
  Mfg - 7.5 <= bay H <= 15m-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f84846f-d1c7-4ffd-9fae-375a58c93043}, !- Zone Air Inlet Port List
  {4426aac3-02a9-4bd5-bfed-ae9b4b5921ac}, !- Zone Air Exhaust Port List
  {b36d0514-18dc-48d9-b0ba-72619a468651}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f81182e1-ba49-43c9-aad4-07486467162c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02599681-ac24-47e8-a0b3-f71b9338b041}, !- Handle
  Node 28,                                !- Name
  {b36d0514-18dc-48d9-b0ba-72619a468651}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b36d0514-18dc-48d9-b0ba-72619a468651}, !- Handle
  {5360ddb6-5cad-40fe-86a2-05be97b82fc9}, !- Name
  {c38e142b-4e70-4526-996d-794ccae83692}, !- Source Object
  11,                                     !- Outlet Port
  {02599681-ac24-47e8-a0b3-f71b9338b041}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f84846f-d1c7-4ffd-9fae-375a58c93043}, !- Handle
  {8835aa94-258a-4569-af64-4d8774b1a2b4}, !- Name
  {c38e142b-4e70-4526-996d-794ccae83692}, !- HVAC Component
  {327727aa-ef5d-4906-92d0-c7ff34b6f559}; !- Port 1

OS:PortList,
  {4426aac3-02a9-4bd5-bfed-ae9b4b5921ac}, !- Handle
  {4c3c47e4-1cbc-4984-995f-b3a24dfabcf8}, !- Name
  {c38e142b-4e70-4526-996d-794ccae83692}, !- HVAC Component
  {05cb815a-e344-4bdb-8345-ef72bb2da4d6}; !- Port 1

OS:Sizing:Zone,
  {714495a1-af11-42c3-a9e2-3dc184087cc4}, !- Handle
  {c38e142b-4e70-4526-996d-794ccae83692}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99a5bbbe-047b-458c-9f79-a77636d04a94}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {c38e142b-4e70-4526-996d-794ccae83692}, !- Thermal Zone
  {1b61c666-d389-4bdd-9954-152bc9e8f0d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f81182e1-ba49-43c9-aad4-07486467162c}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Thermostat 2, !- Name
  {8c6551e5-8a13-421f-9416-9fda4b764069}, !- Heating Setpoint Temperature Schedule Name
  {325e0c74-ed25-4ff1-96d8-7c612c37f287}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {1b61c666-d389-4bdd-9954-152bc9e8f0d9}, !- Handle
  Zone HVAC Ideal Loads Air System 10,    !- Name
  ,                                       !- Availability Schedule Name
  {8a584102-5a75-468a-9123-0b09dd4f0bff}, !- Zone Supply Air Node Name
  {9e87de94-6c69-44d3-93c1-5cde2ebf4115}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ac1cdab9-f955-4ad7-bd15-e61e2e1866a7}, !- Handle
  Node 29,                                !- Name
  {05cb815a-e344-4bdb-8345-ef72bb2da4d6}, !- Inlet Port
  {8a584102-5a75-468a-9123-0b09dd4f0bff}; !- Outlet Port

OS:Connection,
  {05cb815a-e344-4bdb-8345-ef72bb2da4d6}, !- Handle
  {996b3dd5-831d-42e8-97cb-4b5771817592}, !- Name
  {4426aac3-02a9-4bd5-bfed-ae9b4b5921ac}, !- Source Object
  3,                                      !- Outlet Port
  {ac1cdab9-f955-4ad7-bd15-e61e2e1866a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a584102-5a75-468a-9123-0b09dd4f0bff}, !- Handle
  {ee027d8e-e0cd-4745-9c5d-d94a645c6104}, !- Name
  {ac1cdab9-f955-4ad7-bd15-e61e2e1866a7}, !- Source Object
  3,                                      !- Outlet Port
  {1b61c666-d389-4bdd-9954-152bc9e8f0d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a86b95a2-2992-41bd-9f8f-e21eb8ec2de8}, !- Handle
  Node 30,                                !- Name
  {9e87de94-6c69-44d3-93c1-5cde2ebf4115}, !- Inlet Port
  {327727aa-ef5d-4906-92d0-c7ff34b6f559}; !- Outlet Port

OS:Connection,
  {327727aa-ef5d-4906-92d0-c7ff34b6f559}, !- Handle
  {2acad6a4-108e-4d79-9bd7-1eadd514b62e}, !- Name
  {a86b95a2-2992-41bd-9f8f-e21eb8ec2de8}, !- Source Object
  3,                                      !- Outlet Port
  {9f84846f-d1c7-4ffd-9fae-375a58c93043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e87de94-6c69-44d3-93c1-5cde2ebf4115}, !- Handle
  {2ad2dd3d-6dc4-4eae-9c1c-61d4ddd6f5a7}, !- Name
  {1b61c666-d389-4bdd-9954-152bc9e8f0d9}, !- Source Object
  4,                                      !- Outlet Port
  {a86b95a2-2992-41bd-9f8f-e21eb8ec2de8}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {f7f0ffe1-47d2-4b6e-99a5-525d39e4cd5b}, !- Handle
  Mfg - bay H < 7.5m-Space Function ZN,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97c57b29-38e3-49c7-8863-88712f58e9fd}, !- Zone Air Inlet Port List
  {51d0876d-a90a-4ccb-9263-ed1a0e06ded9}, !- Zone Air Exhaust Port List
  {1695c47f-0f9f-47d0-925a-e5af95f57d8c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ae9f1a1-caa3-405b-9851-4431bfd8810d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18ebd1cb-2f45-46df-8d63-cd2bb20f17d6}, !- Handle
  Node 31,                                !- Name
  {1695c47f-0f9f-47d0-925a-e5af95f57d8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1695c47f-0f9f-47d0-925a-e5af95f57d8c}, !- Handle
  {1d83f272-3bf6-4b99-bcfa-068b6bc786f9}, !- Name
  {f7f0ffe1-47d2-4b6e-99a5-525d39e4cd5b}, !- Source Object
  11,                                     !- Outlet Port
  {18ebd1cb-2f45-46df-8d63-cd2bb20f17d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97c57b29-38e3-49c7-8863-88712f58e9fd}, !- Handle
  {26f52f06-2c41-4e5c-8384-a17f2d2f41cf}, !- Name
  {f7f0ffe1-47d2-4b6e-99a5-525d39e4cd5b}, !- HVAC Component
  {e8b7e86e-1ea0-4628-b877-fe964356eb6d}; !- Port 1

OS:PortList,
  {51d0876d-a90a-4ccb-9263-ed1a0e06ded9}, !- Handle
  {b2171b9a-f066-4139-935a-0a171417c33e}, !- Name
  {f7f0ffe1-47d2-4b6e-99a5-525d39e4cd5b}, !- HVAC Component
  {54105ade-89ad-4d8c-9026-544f2a557bde}; !- Port 1

OS:Sizing:Zone,
  {b689abab-c275-4bd2-b244-38ce855c3ce8}, !- Handle
  {f7f0ffe1-47d2-4b6e-99a5-525d39e4cd5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bdef1d4-8092-4b4b-b4c4-66131d547bf2}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {f7f0ffe1-47d2-4b6e-99a5-525d39e4cd5b}, !- Thermal Zone
  {a4ed2e7c-84cf-49ea-b254-a4d135234aab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0ae9f1a1-caa3-405b-9851-4431bfd8810d}, !- Handle
  Space Function Mfg - bay H < 7.5m Thermostat 2, !- Name
  {8c6551e5-8a13-421f-9416-9fda4b764069}, !- Heating Setpoint Temperature Schedule Name
  {325e0c74-ed25-4ff1-96d8-7c612c37f287}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {a4ed2e7c-84cf-49ea-b254-a4d135234aab}, !- Handle
  Zone HVAC Ideal Loads Air System 11,    !- Name
  ,                                       !- Availability Schedule Name
  {74710c70-9588-43c2-b8ae-b84f75839424}, !- Zone Supply Air Node Name
  {99b8baee-4c12-4789-8d43-d9e7c4b5f47e}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {42b3917a-e6ab-48b2-80cd-fc642c5305cd}, !- Handle
  Node 32,                                !- Name
  {54105ade-89ad-4d8c-9026-544f2a557bde}, !- Inlet Port
  {74710c70-9588-43c2-b8ae-b84f75839424}; !- Outlet Port

OS:Connection,
  {54105ade-89ad-4d8c-9026-544f2a557bde}, !- Handle
  {f7a325d9-8bdb-4215-90ba-b750ac01c69f}, !- Name
  {51d0876d-a90a-4ccb-9263-ed1a0e06ded9}, !- Source Object
  3,                                      !- Outlet Port
  {42b3917a-e6ab-48b2-80cd-fc642c5305cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74710c70-9588-43c2-b8ae-b84f75839424}, !- Handle
  {a1018a1d-9681-47d1-be8c-10cb839cc8bb}, !- Name
  {42b3917a-e6ab-48b2-80cd-fc642c5305cd}, !- Source Object
  3,                                      !- Outlet Port
  {a4ed2e7c-84cf-49ea-b254-a4d135234aab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df1f466a-d1b4-411c-a638-62b248c5056c}, !- Handle
  Node 33,                                !- Name
  {99b8baee-4c12-4789-8d43-d9e7c4b5f47e}, !- Inlet Port
  {e8b7e86e-1ea0-4628-b877-fe964356eb6d}; !- Outlet Port

OS:Connection,
  {e8b7e86e-1ea0-4628-b877-fe964356eb6d}, !- Handle
  {d575f417-4b51-49fa-ad91-bf2d1a3bdb15}, !- Name
  {df1f466a-d1b4-411c-a638-62b248c5056c}, !- Source Object
  3,                                      !- Outlet Port
  {97c57b29-38e3-49c7-8863-88712f58e9fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99b8baee-4c12-4789-8d43-d9e7c4b5f47e}, !- Handle
  {3cd6d589-de78-4173-8644-c799858e153b}, !- Name
  {a4ed2e7c-84cf-49ea-b254-a4d135234aab}, !- Source Object
  4,                                      !- Outlet Port
  {df1f466a-d1b4-411c-a638-62b248c5056c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {00c960eb-f83c-4ca4-9229-d336befa8093}, !- Handle
  Mfg - bay H > 15m-Space Function ZN,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8affb3d2-50aa-448a-8c0a-338dc4f0daf9}, !- Zone Air Inlet Port List
  {cc497b86-7dfc-4d5d-b22c-32f254858783}, !- Zone Air Exhaust Port List
  {58cb7293-161f-42ad-963a-be5bac071ff7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97a4991b-d81c-4cbb-b55e-4a5d3927a184}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5054be56-1c55-48cf-9e3e-1f6ce9023c5d}, !- Handle
  Node 34,                                !- Name
  {58cb7293-161f-42ad-963a-be5bac071ff7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58cb7293-161f-42ad-963a-be5bac071ff7}, !- Handle
  {c60e1019-bb92-4a58-ba62-1acb0dd1d614}, !- Name
  {00c960eb-f83c-4ca4-9229-d336befa8093}, !- Source Object
  11,                                     !- Outlet Port
  {5054be56-1c55-48cf-9e3e-1f6ce9023c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8affb3d2-50aa-448a-8c0a-338dc4f0daf9}, !- Handle
  {7124540c-d524-43f2-9a29-39cf0f3a755a}, !- Name
  {00c960eb-f83c-4ca4-9229-d336befa8093}, !- HVAC Component
  {4e5400cc-c38f-4a77-abae-37121889ddef}; !- Port 1

OS:PortList,
  {cc497b86-7dfc-4d5d-b22c-32f254858783}, !- Handle
  {59f4d298-20e3-4328-b822-2aafa762b004}, !- Name
  {00c960eb-f83c-4ca4-9229-d336befa8093}, !- HVAC Component
  {70cbfe98-f892-419d-b16e-275beb88f226}; !- Port 1

OS:Sizing:Zone,
  {b8570962-4f1e-40b0-b0d6-b1980c488c31}, !- Handle
  {00c960eb-f83c-4ca4-9229-d336befa8093}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c56e0dc-c455-4051-9dc8-03dfce09b877}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {00c960eb-f83c-4ca4-9229-d336befa8093}, !- Thermal Zone
  {ce948768-d911-4fef-99b0-1b7d7f49422e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {97a4991b-d81c-4cbb-b55e-4a5d3927a184}, !- Handle
  Space Function Mfg - bay H > 15m Thermostat 2, !- Name
  {8c6551e5-8a13-421f-9416-9fda4b764069}, !- Heating Setpoint Temperature Schedule Name
  {325e0c74-ed25-4ff1-96d8-7c612c37f287}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {ce948768-d911-4fef-99b0-1b7d7f49422e}, !- Handle
  Zone HVAC Ideal Loads Air System 12,    !- Name
  ,                                       !- Availability Schedule Name
  {ab23f061-f852-48e3-9b98-25f69683a908}, !- Zone Supply Air Node Name
  {c9e9ec06-b876-4478-a7ae-bd639aacb2d9}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4deb258f-ef2f-44a2-809e-8ebc0258fd68}, !- Handle
  Node 35,                                !- Name
  {70cbfe98-f892-419d-b16e-275beb88f226}, !- Inlet Port
  {ab23f061-f852-48e3-9b98-25f69683a908}; !- Outlet Port

OS:Connection,
  {70cbfe98-f892-419d-b16e-275beb88f226}, !- Handle
  {e3e63f7d-e72a-4c78-b8bd-c4174363671b}, !- Name
  {cc497b86-7dfc-4d5d-b22c-32f254858783}, !- Source Object
  3,                                      !- Outlet Port
  {4deb258f-ef2f-44a2-809e-8ebc0258fd68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab23f061-f852-48e3-9b98-25f69683a908}, !- Handle
  {aaeef89c-8483-43d8-831e-790da5bc0d4f}, !- Name
  {4deb258f-ef2f-44a2-809e-8ebc0258fd68}, !- Source Object
  3,                                      !- Outlet Port
  {ce948768-d911-4fef-99b0-1b7d7f49422e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d5339d1-89c1-43ba-a951-54a42dda8e3b}, !- Handle
  Node 36,                                !- Name
  {c9e9ec06-b876-4478-a7ae-bd639aacb2d9}, !- Inlet Port
  {4e5400cc-c38f-4a77-abae-37121889ddef}; !- Outlet Port

OS:Connection,
  {4e5400cc-c38f-4a77-abae-37121889ddef}, !- Handle
  {54d8c473-4c10-413a-94ea-a89f33c66a1b}, !- Name
  {9d5339d1-89c1-43ba-a951-54a42dda8e3b}, !- Source Object
  3,                                      !- Outlet Port
  {8affb3d2-50aa-448a-8c0a-338dc4f0daf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9e9ec06-b876-4478-a7ae-bd639aacb2d9}, !- Handle
  {6fef8e5e-1ced-4c4f-a2fb-1151f2b554e4}, !- Name
  {ce948768-d911-4fef-99b0-1b7d7f49422e}, !- Source Object
  4,                                      !- Outlet Port
  {9d5339d1-89c1-43ba-a951-54a42dda8e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {f312ec13-116c-4dc9-b951-c234ef690276}, !- Handle
  Mfg - corr. < 2.4m-sch-A-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cefb6359-bd9b-4e71-ac06-922ab48f5634}, !- Zone Air Inlet Port List
  {96cc741d-6d96-4911-9925-52d58ade0f98}, !- Zone Air Exhaust Port List
  {434d8bfe-9356-4df3-bd8e-f383a9acf462}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60af2793-da62-41f1-816d-39ee4da5466a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c99d904-f0bb-48bb-9ff5-7c31d5542a93}, !- Handle
  Node 37,                                !- Name
  {434d8bfe-9356-4df3-bd8e-f383a9acf462}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {434d8bfe-9356-4df3-bd8e-f383a9acf462}, !- Handle
  {36cc5a18-5c6c-45b2-850f-d66a79f99987}, !- Name
  {f312ec13-116c-4dc9-b951-c234ef690276}, !- Source Object
  11,                                     !- Outlet Port
  {7c99d904-f0bb-48bb-9ff5-7c31d5542a93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cefb6359-bd9b-4e71-ac06-922ab48f5634}, !- Handle
  {7e1dd266-71c2-466b-98b4-6657adff1aec}, !- Name
  {f312ec13-116c-4dc9-b951-c234ef690276}, !- HVAC Component
  {ad1834ab-c961-460a-84b3-c8ec87ab4ee5}; !- Port 1

OS:PortList,
  {96cc741d-6d96-4911-9925-52d58ade0f98}, !- Handle
  {d38b45a5-aa46-4eba-9fef-a52f89395410}, !- Name
  {f312ec13-116c-4dc9-b951-c234ef690276}, !- HVAC Component
  {f5264e09-7386-4225-843d-f744f5300b48}; !- Port 1

OS:Sizing:Zone,
  {8a707f19-955f-4b82-8a5c-14a159f6d6e3}, !- Handle
  {f312ec13-116c-4dc9-b951-c234ef690276}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3492f0a5-e949-48a7-83bf-d22718aa006f}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {f312ec13-116c-4dc9-b951-c234ef690276}, !- Thermal Zone
  {a770e384-3a0d-4ac1-a68f-d79fef1ffb2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {60af2793-da62-41f1-816d-39ee4da5466a}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Thermostat 2, !- Name
  {8c6551e5-8a13-421f-9416-9fda4b764069}, !- Heating Setpoint Temperature Schedule Name
  {325e0c74-ed25-4ff1-96d8-7c612c37f287}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {a770e384-3a0d-4ac1-a68f-d79fef1ffb2d}, !- Handle
  Zone HVAC Ideal Loads Air System 13,    !- Name
  ,                                       !- Availability Schedule Name
  {d6f95eba-f9cb-4945-b91b-b883b6167c58}, !- Zone Supply Air Node Name
  {5c2600e2-7b86-442b-bcd8-7605ff3e9607}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {cad00a87-dbf1-4f1c-b09f-a57852475d88}, !- Handle
  Node 38,                                !- Name
  {f5264e09-7386-4225-843d-f744f5300b48}, !- Inlet Port
  {d6f95eba-f9cb-4945-b91b-b883b6167c58}; !- Outlet Port

OS:Connection,
  {f5264e09-7386-4225-843d-f744f5300b48}, !- Handle
  {7e0c9fde-3620-46e2-8e08-9ac8efdeb304}, !- Name
  {96cc741d-6d96-4911-9925-52d58ade0f98}, !- Source Object
  3,                                      !- Outlet Port
  {cad00a87-dbf1-4f1c-b09f-a57852475d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f95eba-f9cb-4945-b91b-b883b6167c58}, !- Handle
  {a25680ba-8d88-4cae-97ed-77897da27def}, !- Name
  {cad00a87-dbf1-4f1c-b09f-a57852475d88}, !- Source Object
  3,                                      !- Outlet Port
  {a770e384-3a0d-4ac1-a68f-d79fef1ffb2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c4c07b2-caca-4433-91cc-9f21f282695a}, !- Handle
  Node 39,                                !- Name
  {5c2600e2-7b86-442b-bcd8-7605ff3e9607}, !- Inlet Port
  {ad1834ab-c961-460a-84b3-c8ec87ab4ee5}; !- Outlet Port

OS:Connection,
  {ad1834ab-c961-460a-84b3-c8ec87ab4ee5}, !- Handle
  {3bd4670f-f71b-4554-9afb-4f4a8349ab79}, !- Name
  {5c4c07b2-caca-4433-91cc-9f21f282695a}, !- Source Object
  3,                                      !- Outlet Port
  {cefb6359-bd9b-4e71-ac06-922ab48f5634}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c2600e2-7b86-442b-bcd8-7605ff3e9607}, !- Handle
  {8f831c8c-c6df-473a-bdad-64399c92a65c}, !- Name
  {a770e384-3a0d-4ac1-a68f-d79fef1ffb2d}, !- Source Object
  4,                                      !- Outlet Port
  {5c4c07b2-caca-4433-91cc-9f21f282695a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {2ac1c6d5-7f9a-4c64-a0ea-2b27b0ad7dc9}, !- Handle
  Mfg - corr. < 2.4m-sch-B-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e5ea0b8-1869-49ae-a6bc-03de68d82747}, !- Zone Air Inlet Port List
  {9834ff65-9785-4cc2-8a84-a05af61b988a}, !- Zone Air Exhaust Port List
  {fbf5a7e6-fb31-4364-9700-fbff9f782dc8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {069136fc-67db-44df-a625-5019a1cf44bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {630ab8f3-623e-4cdf-82ad-7431b675c777}, !- Handle
  Node 40,                                !- Name
  {fbf5a7e6-fb31-4364-9700-fbff9f782dc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbf5a7e6-fb31-4364-9700-fbff9f782dc8}, !- Handle
  {431b8a84-af46-4c72-bee3-63dc5994f9b9}, !- Name
  {2ac1c6d5-7f9a-4c64-a0ea-2b27b0ad7dc9}, !- Source Object
  11,                                     !- Outlet Port
  {630ab8f3-623e-4cdf-82ad-7431b675c777}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e5ea0b8-1869-49ae-a6bc-03de68d82747}, !- Handle
  {95f1c55b-3938-41da-8945-ce057d3228f3}, !- Name
  {2ac1c6d5-7f9a-4c64-a0ea-2b27b0ad7dc9}, !- HVAC Component
  {3d57f31d-7c32-4c93-901d-c9c7b1131f8c}; !- Port 1

OS:PortList,
  {9834ff65-9785-4cc2-8a84-a05af61b988a}, !- Handle
  {e7470476-0880-4b92-8897-5caf56ae045d}, !- Name
  {2ac1c6d5-7f9a-4c64-a0ea-2b27b0ad7dc9}, !- HVAC Component
  {6d84b7a8-8454-49e0-944f-fd74419512fc}; !- Port 1

OS:Sizing:Zone,
  {9240f0ae-0a88-4fd3-bd6e-5ca4d193374c}, !- Handle
  {2ac1c6d5-7f9a-4c64-a0ea-2b27b0ad7dc9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4019ecd1-eb71-4b1a-98f7-00e5990a0c16}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {2ac1c6d5-7f9a-4c64-a0ea-2b27b0ad7dc9}, !- Thermal Zone
  {6809c40b-714d-4df5-a9e0-957a99be3fad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {069136fc-67db-44df-a625-5019a1cf44bc}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Thermostat 2, !- Name
  {369fc421-bb5c-424c-9e4c-c896a71e9513}, !- Heating Setpoint Temperature Schedule Name
  {e4ee14d7-6e9d-4f26-a36d-f2a66331ec0f}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {6809c40b-714d-4df5-a9e0-957a99be3fad}, !- Handle
  Zone HVAC Ideal Loads Air System 14,    !- Name
  ,                                       !- Availability Schedule Name
  {9f3c5aa3-f18f-4a7e-bae2-52ab8134784e}, !- Zone Supply Air Node Name
  {dc8f6d29-37c2-40e1-87e0-dea121b2e0ff}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4cef9471-e7fd-4f5f-8047-39c4702d8883}, !- Handle
  Node 41,                                !- Name
  {6d84b7a8-8454-49e0-944f-fd74419512fc}, !- Inlet Port
  {9f3c5aa3-f18f-4a7e-bae2-52ab8134784e}; !- Outlet Port

OS:Connection,
  {6d84b7a8-8454-49e0-944f-fd74419512fc}, !- Handle
  {01c89c33-63e4-4cfd-9710-117b0c20e06e}, !- Name
  {9834ff65-9785-4cc2-8a84-a05af61b988a}, !- Source Object
  3,                                      !- Outlet Port
  {4cef9471-e7fd-4f5f-8047-39c4702d8883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3c5aa3-f18f-4a7e-bae2-52ab8134784e}, !- Handle
  {e94073ca-f114-4c20-a86f-afe17c1c2b1f}, !- Name
  {4cef9471-e7fd-4f5f-8047-39c4702d8883}, !- Source Object
  3,                                      !- Outlet Port
  {6809c40b-714d-4df5-a9e0-957a99be3fad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc6cd92f-38f6-4c9c-9405-9456ec4a8876}, !- Handle
  Node 42,                                !- Name
  {dc8f6d29-37c2-40e1-87e0-dea121b2e0ff}, !- Inlet Port
  {3d57f31d-7c32-4c93-901d-c9c7b1131f8c}; !- Outlet Port

OS:Connection,
  {3d57f31d-7c32-4c93-901d-c9c7b1131f8c}, !- Handle
  {b7357123-e2c1-41d0-afe3-c48d155fa99e}, !- Name
  {bc6cd92f-38f6-4c9c-9405-9456ec4a8876}, !- Source Object
  3,                                      !- Outlet Port
  {3e5ea0b8-1869-49ae-a6bc-03de68d82747}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc8f6d29-37c2-40e1-87e0-dea121b2e0ff}, !- Handle
  {4528275a-aabf-4805-8beb-51bb71a860e6}, !- Name
  {6809c40b-714d-4df5-a9e0-957a99be3fad}, !- Source Object
  4,                                      !- Outlet Port
  {bc6cd92f-38f6-4c9c-9405-9456ec4a8876}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {04fe508a-8083-4d77-96b1-0da6cca4ef6e}, !- Handle
  Mfg - corr. < 2.4m-sch-C-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0d67276-7b8f-4584-98d0-32f754977f07}, !- Zone Air Inlet Port List
  {b0c3d2b1-2fb6-4a2e-8ac9-747629fedab8}, !- Zone Air Exhaust Port List
  {7cd537fd-8881-4758-88fa-086fdfe2eead}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d60ffcc-e7a9-4dbd-93c7-005aeb9bf44a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22d58a60-6498-4ab6-af1b-386f080382af}, !- Handle
  Node 43,                                !- Name
  {7cd537fd-8881-4758-88fa-086fdfe2eead}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cd537fd-8881-4758-88fa-086fdfe2eead}, !- Handle
  {e8b23f8b-7e3a-416e-9e91-30beb5fc65d0}, !- Name
  {04fe508a-8083-4d77-96b1-0da6cca4ef6e}, !- Source Object
  11,                                     !- Outlet Port
  {22d58a60-6498-4ab6-af1b-386f080382af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0d67276-7b8f-4584-98d0-32f754977f07}, !- Handle
  {ed74ba9e-ccf2-4484-b921-91fcd6eb383a}, !- Name
  {04fe508a-8083-4d77-96b1-0da6cca4ef6e}, !- HVAC Component
  {4794f047-0680-4b2d-959e-97657d79ff2d}; !- Port 1

OS:PortList,
  {b0c3d2b1-2fb6-4a2e-8ac9-747629fedab8}, !- Handle
  {b472d60f-24e7-4807-a3d3-46b170827b78}, !- Name
  {04fe508a-8083-4d77-96b1-0da6cca4ef6e}, !- HVAC Component
  {87ee7435-bbff-4dfc-9806-389c83255015}; !- Port 1

OS:Sizing:Zone,
  {5476f46a-0f70-4462-9945-b042dd9757f2}, !- Handle
  {04fe508a-8083-4d77-96b1-0da6cca4ef6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d055c442-197f-4ad2-aac7-b34628da33a3}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {04fe508a-8083-4d77-96b1-0da6cca4ef6e}, !- Thermal Zone
  {a5a20604-bbfc-44aa-b0a6-11deca1d1614}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7d60ffcc-e7a9-4dbd-93c7-005aeb9bf44a}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Thermostat 2, !- Name
  {77154dfa-bfbe-4602-a243-beab338f15db}, !- Heating Setpoint Temperature Schedule Name
  {784935b7-bfde-47f6-86af-d50b71297233}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {a5a20604-bbfc-44aa-b0a6-11deca1d1614}, !- Handle
  Zone HVAC Ideal Loads Air System 15,    !- Name
  ,                                       !- Availability Schedule Name
  {c0d6eb71-f396-4562-aa53-2fc10cd3ced0}, !- Zone Supply Air Node Name
  {1004e8f8-1c6a-42ea-a47e-00b35d4f7773}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d6db94fa-2340-4e21-b538-ae4381f9f06c}, !- Handle
  Node 44,                                !- Name
  {87ee7435-bbff-4dfc-9806-389c83255015}, !- Inlet Port
  {c0d6eb71-f396-4562-aa53-2fc10cd3ced0}; !- Outlet Port

OS:Connection,
  {87ee7435-bbff-4dfc-9806-389c83255015}, !- Handle
  {0b03b80e-c4e4-4e4b-923b-ec1c77ea8df9}, !- Name
  {b0c3d2b1-2fb6-4a2e-8ac9-747629fedab8}, !- Source Object
  3,                                      !- Outlet Port
  {d6db94fa-2340-4e21-b538-ae4381f9f06c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d6eb71-f396-4562-aa53-2fc10cd3ced0}, !- Handle
  {b0bf69fe-f88a-4885-acda-bdfc77736b18}, !- Name
  {d6db94fa-2340-4e21-b538-ae4381f9f06c}, !- Source Object
  3,                                      !- Outlet Port
  {a5a20604-bbfc-44aa-b0a6-11deca1d1614}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e16dd6f3-54d5-49f9-945a-b5cd4c114c7b}, !- Handle
  Node 45,                                !- Name
  {1004e8f8-1c6a-42ea-a47e-00b35d4f7773}, !- Inlet Port
  {4794f047-0680-4b2d-959e-97657d79ff2d}; !- Outlet Port

OS:Connection,
  {4794f047-0680-4b2d-959e-97657d79ff2d}, !- Handle
  {a9593a69-1d4c-405c-bc85-20cb122c8a77}, !- Name
  {e16dd6f3-54d5-49f9-945a-b5cd4c114c7b}, !- Source Object
  3,                                      !- Outlet Port
  {e0d67276-7b8f-4584-98d0-32f754977f07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1004e8f8-1c6a-42ea-a47e-00b35d4f7773}, !- Handle
  {5610aca6-30be-41c0-b890-6d47f64dface}, !- Name
  {a5a20604-bbfc-44aa-b0a6-11deca1d1614}, !- Source Object
  4,                                      !- Outlet Port
  {e16dd6f3-54d5-49f9-945a-b5cd4c114c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {b1655615-26bc-4aba-a6ff-92b626c951ce}, !- Handle
  Mfg - corr. < 2.4m-sch-D-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49df6408-abb4-44cc-87a7-9d1a8fff5cc8}, !- Zone Air Inlet Port List
  {6fc2e857-d3b2-4c3c-b2ec-2bfdfc37380b}, !- Zone Air Exhaust Port List
  {54c73021-2f48-4802-86e2-032cdba2b7a8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2556f67-2aeb-4387-9e5e-a1d5d8b4af30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6619bb5-16a4-4083-b140-7ef20f9473b0}, !- Handle
  Node 46,                                !- Name
  {54c73021-2f48-4802-86e2-032cdba2b7a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54c73021-2f48-4802-86e2-032cdba2b7a8}, !- Handle
  {2b5b1439-3380-46d7-b426-b61c5dcbf294}, !- Name
  {b1655615-26bc-4aba-a6ff-92b626c951ce}, !- Source Object
  11,                                     !- Outlet Port
  {c6619bb5-16a4-4083-b140-7ef20f9473b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49df6408-abb4-44cc-87a7-9d1a8fff5cc8}, !- Handle
  {7400fe12-c41f-41c9-b1d7-4f3a39bf75f7}, !- Name
  {b1655615-26bc-4aba-a6ff-92b626c951ce}, !- HVAC Component
  {3cf4b0cb-11f3-4b48-89fd-2979bfea5672}; !- Port 1

OS:PortList,
  {6fc2e857-d3b2-4c3c-b2ec-2bfdfc37380b}, !- Handle
  {e9f0603f-d477-47d8-847e-ccf2b1cb17b1}, !- Name
  {b1655615-26bc-4aba-a6ff-92b626c951ce}, !- HVAC Component
  {bd202daf-ad07-42c4-93c5-f91b47a3ade1}; !- Port 1

OS:Sizing:Zone,
  {cc8d3cfb-b645-42be-a790-d8a1d7e3c506}, !- Handle
  {b1655615-26bc-4aba-a6ff-92b626c951ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {977ea8cf-14aa-495e-96ea-a459205c57a7}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {b1655615-26bc-4aba-a6ff-92b626c951ce}, !- Thermal Zone
  {7922a5e2-827c-4115-88e6-9c474714871c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2556f67-2aeb-4387-9e5e-a1d5d8b4af30}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Thermostat 2, !- Name
  {3e297210-3b7e-4f90-aa12-d8b5d72bb6ad}, !- Heating Setpoint Temperature Schedule Name
  {9d364528-7d93-4e5a-ac82-622b4712a5a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {7922a5e2-827c-4115-88e6-9c474714871c}, !- Handle
  Zone HVAC Ideal Loads Air System 16,    !- Name
  ,                                       !- Availability Schedule Name
  {2dd37e5b-8b3a-4c1c-9468-4b5e946d390b}, !- Zone Supply Air Node Name
  {d3a82f23-ca8b-48df-8002-7c7d0bf27489}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {42a314c6-20d6-42ab-918f-41e58f198fde}, !- Handle
  Node 47,                                !- Name
  {bd202daf-ad07-42c4-93c5-f91b47a3ade1}, !- Inlet Port
  {2dd37e5b-8b3a-4c1c-9468-4b5e946d390b}; !- Outlet Port

OS:Connection,
  {bd202daf-ad07-42c4-93c5-f91b47a3ade1}, !- Handle
  {1d4d3c46-4293-4e37-a5fb-5981b75d65a6}, !- Name
  {6fc2e857-d3b2-4c3c-b2ec-2bfdfc37380b}, !- Source Object
  3,                                      !- Outlet Port
  {42a314c6-20d6-42ab-918f-41e58f198fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd37e5b-8b3a-4c1c-9468-4b5e946d390b}, !- Handle
  {70c1b20f-4dfd-47e9-8452-8637960687d5}, !- Name
  {42a314c6-20d6-42ab-918f-41e58f198fde}, !- Source Object
  3,                                      !- Outlet Port
  {7922a5e2-827c-4115-88e6-9c474714871c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {970d8338-9a4e-4108-95af-ea53d35c38b1}, !- Handle
  Node 48,                                !- Name
  {d3a82f23-ca8b-48df-8002-7c7d0bf27489}, !- Inlet Port
  {3cf4b0cb-11f3-4b48-89fd-2979bfea5672}; !- Outlet Port

OS:Connection,
  {3cf4b0cb-11f3-4b48-89fd-2979bfea5672}, !- Handle
  {f6076de5-497c-4912-91c0-51c43e6c6636}, !- Name
  {970d8338-9a4e-4108-95af-ea53d35c38b1}, !- Source Object
  3,                                      !- Outlet Port
  {49df6408-abb4-44cc-87a7-9d1a8fff5cc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3a82f23-ca8b-48df-8002-7c7d0bf27489}, !- Handle
  {1a99b79c-34eb-4b83-a241-603187380450}, !- Name
  {7922a5e2-827c-4115-88e6-9c474714871c}, !- Source Object
  4,                                      !- Outlet Port
  {970d8338-9a4e-4108-95af-ea53d35c38b1}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {96757d33-ef31-4f7b-91e3-76db0d602d6f}, !- Handle
  Mfg - corr. < 2.4m-sch-E-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60254e45-6e79-4a9f-91a5-56ce8b9a3ca6}, !- Zone Air Inlet Port List
  {35bdc3cc-8951-432d-a7d3-c851561ab76f}, !- Zone Air Exhaust Port List
  {f8e24146-5168-47ca-a5e4-02493700abd1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55bd5439-a409-45fd-a69a-fe7ffcd948f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09b3bb97-9fa3-495b-9267-32301c200a17}, !- Handle
  Node 49,                                !- Name
  {f8e24146-5168-47ca-a5e4-02493700abd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8e24146-5168-47ca-a5e4-02493700abd1}, !- Handle
  {43899fcc-ff6e-4aaf-9aa2-1d8201d7d914}, !- Name
  {96757d33-ef31-4f7b-91e3-76db0d602d6f}, !- Source Object
  11,                                     !- Outlet Port
  {09b3bb97-9fa3-495b-9267-32301c200a17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60254e45-6e79-4a9f-91a5-56ce8b9a3ca6}, !- Handle
  {b6e3dd2f-44b0-46ef-9f3a-7a90e8ae55cc}, !- Name
  {96757d33-ef31-4f7b-91e3-76db0d602d6f}, !- HVAC Component
  {fc7f09e8-c198-4d63-937f-cb60b8da43d6}; !- Port 1

OS:PortList,
  {35bdc3cc-8951-432d-a7d3-c851561ab76f}, !- Handle
  {9feea7f9-6b0a-42df-92bd-dcc31f89420c}, !- Name
  {96757d33-ef31-4f7b-91e3-76db0d602d6f}, !- HVAC Component
  {66399e1c-c4b0-43eb-94b7-4bd1fb3bafe1}; !- Port 1

OS:Sizing:Zone,
  {33917b6e-4246-477f-874d-ef3dcc5e4fe1}, !- Handle
  {96757d33-ef31-4f7b-91e3-76db0d602d6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5452f652-8dd7-41b9-9720-d11969d6cfd5}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {96757d33-ef31-4f7b-91e3-76db0d602d6f}, !- Thermal Zone
  {634f85b2-5cc4-481a-ba84-f97fffd4faab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {55bd5439-a409-45fd-a69a-fe7ffcd948f1}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Thermostat 2, !- Name
  {907fe45c-a759-4889-8598-1a021c1e0884}, !- Heating Setpoint Temperature Schedule Name
  {8c1658f4-cb3e-4e86-880c-5351c1e47997}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {634f85b2-5cc4-481a-ba84-f97fffd4faab}, !- Handle
  Zone HVAC Ideal Loads Air System 17,    !- Name
  ,                                       !- Availability Schedule Name
  {443c6224-fc10-41e0-94d7-9a5bf503afce}, !- Zone Supply Air Node Name
  {9113d04c-f7d9-422f-b192-2a27f4590010}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {6529ad89-239f-4997-ae68-c765d9ac748a}, !- Handle
  Node 50,                                !- Name
  {66399e1c-c4b0-43eb-94b7-4bd1fb3bafe1}, !- Inlet Port
  {443c6224-fc10-41e0-94d7-9a5bf503afce}; !- Outlet Port

OS:Connection,
  {66399e1c-c4b0-43eb-94b7-4bd1fb3bafe1}, !- Handle
  {f1fc0491-dd57-46f9-b579-5f567f26b245}, !- Name
  {35bdc3cc-8951-432d-a7d3-c851561ab76f}, !- Source Object
  3,                                      !- Outlet Port
  {6529ad89-239f-4997-ae68-c765d9ac748a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {443c6224-fc10-41e0-94d7-9a5bf503afce}, !- Handle
  {b50eead8-c546-4818-9a3c-27b648da0458}, !- Name
  {6529ad89-239f-4997-ae68-c765d9ac748a}, !- Source Object
  3,                                      !- Outlet Port
  {634f85b2-5cc4-481a-ba84-f97fffd4faab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a44d8367-7e89-48f1-ac97-b051235bb81e}, !- Handle
  Node 51,                                !- Name
  {9113d04c-f7d9-422f-b192-2a27f4590010}, !- Inlet Port
  {fc7f09e8-c198-4d63-937f-cb60b8da43d6}; !- Outlet Port

OS:Connection,
  {fc7f09e8-c198-4d63-937f-cb60b8da43d6}, !- Handle
  {5cb037dc-5f3b-4d1d-8436-f66f08362b17}, !- Name
  {a44d8367-7e89-48f1-ac97-b051235bb81e}, !- Source Object
  3,                                      !- Outlet Port
  {60254e45-6e79-4a9f-91a5-56ce8b9a3ca6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9113d04c-f7d9-422f-b192-2a27f4590010}, !- Handle
  {b280c765-fc26-4a52-b7c6-40fa8e9c259a}, !- Name
  {634f85b2-5cc4-481a-ba84-f97fffd4faab}, !- Source Object
  4,                                      !- Outlet Port
  {a44d8367-7e89-48f1-ac97-b051235bb81e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {a8e742fb-9c64-4bc0-b648-7067422f1f3f}, !- Handle
  Mfg - corr. < 2.4m-sch-F-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {856aa686-0f70-42c9-beca-b6edd380ce0a}, !- Zone Air Inlet Port List
  {23221156-502d-4608-894f-0f0827f1733a}, !- Zone Air Exhaust Port List
  {9a342657-d025-4333-b8c7-feba282a2de3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef6992e9-dccd-43ca-8af4-404e66013c5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46891287-a55e-460d-a470-069ef184c33e}, !- Handle
  Node 52,                                !- Name
  {9a342657-d025-4333-b8c7-feba282a2de3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a342657-d025-4333-b8c7-feba282a2de3}, !- Handle
  {14522f43-9fca-43dc-b530-0c9eee5fd42a}, !- Name
  {a8e742fb-9c64-4bc0-b648-7067422f1f3f}, !- Source Object
  11,                                     !- Outlet Port
  {46891287-a55e-460d-a470-069ef184c33e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {856aa686-0f70-42c9-beca-b6edd380ce0a}, !- Handle
  {d6ac79bb-94d4-4f4a-97bc-f1e14b535660}, !- Name
  {a8e742fb-9c64-4bc0-b648-7067422f1f3f}, !- HVAC Component
  {86022613-3de2-4ea3-98f4-68dd2451b955}; !- Port 1

OS:PortList,
  {23221156-502d-4608-894f-0f0827f1733a}, !- Handle
  {5f5730c7-4546-4ab7-aeb7-7075aef1e549}, !- Name
  {a8e742fb-9c64-4bc0-b648-7067422f1f3f}, !- HVAC Component
  {e214652f-2717-4946-9a33-fa93f9f647bc}; !- Port 1

OS:Sizing:Zone,
  {5b034678-0e0e-4504-9762-e3390a40db84}, !- Handle
  {a8e742fb-9c64-4bc0-b648-7067422f1f3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eed4f19a-7b81-4fb2-8992-2cd2ac47fff0}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {a8e742fb-9c64-4bc0-b648-7067422f1f3f}, !- Thermal Zone
  {2296f310-c5f3-4436-80b6-c23ee157de7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ef6992e9-dccd-43ca-8af4-404e66013c5b}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Thermostat 2, !- Name
  {338b716c-c1e6-444c-a44e-6fd3ef7cce36}, !- Heating Setpoint Temperature Schedule Name
  {b2910a01-7457-4766-a855-be4a1f28d0f6}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {2296f310-c5f3-4436-80b6-c23ee157de7d}, !- Handle
  Zone HVAC Ideal Loads Air System 18,    !- Name
  ,                                       !- Availability Schedule Name
  {5df003e5-f134-4721-b2d0-aa9b443c1e3b}, !- Zone Supply Air Node Name
  {7e472f4e-bb48-4754-8d93-fe3633ff589e}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {798e7558-c1b0-4177-8a29-979e835c76e9}, !- Handle
  Node 53,                                !- Name
  {e214652f-2717-4946-9a33-fa93f9f647bc}, !- Inlet Port
  {5df003e5-f134-4721-b2d0-aa9b443c1e3b}; !- Outlet Port

OS:Connection,
  {e214652f-2717-4946-9a33-fa93f9f647bc}, !- Handle
  {2dd4c370-0bdd-4949-9f58-b1b03ececce5}, !- Name
  {23221156-502d-4608-894f-0f0827f1733a}, !- Source Object
  3,                                      !- Outlet Port
  {798e7558-c1b0-4177-8a29-979e835c76e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df003e5-f134-4721-b2d0-aa9b443c1e3b}, !- Handle
  {1c8c02ca-9a84-4f97-a63a-dcc2c16776ca}, !- Name
  {798e7558-c1b0-4177-8a29-979e835c76e9}, !- Source Object
  3,                                      !- Outlet Port
  {2296f310-c5f3-4436-80b6-c23ee157de7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f964582-e3c9-4ff5-a3f8-11d07fbbe879}, !- Handle
  Node 54,                                !- Name
  {7e472f4e-bb48-4754-8d93-fe3633ff589e}, !- Inlet Port
  {86022613-3de2-4ea3-98f4-68dd2451b955}; !- Outlet Port

OS:Connection,
  {86022613-3de2-4ea3-98f4-68dd2451b955}, !- Handle
  {3426b91f-9472-48d6-8207-a2323f135eb0}, !- Name
  {6f964582-e3c9-4ff5-a3f8-11d07fbbe879}, !- Source Object
  3,                                      !- Outlet Port
  {856aa686-0f70-42c9-beca-b6edd380ce0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e472f4e-bb48-4754-8d93-fe3633ff589e}, !- Handle
  {1fbf7259-c88c-40a8-892f-20b7c1a1c460}, !- Name
  {2296f310-c5f3-4436-80b6-c23ee157de7d}, !- Source Object
  4,                                      !- Outlet Port
  {6f964582-e3c9-4ff5-a3f8-11d07fbbe879}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {6751d9d9-03d1-406c-aac4-af4b57cb4cf7}, !- Handle
  Mfg - corr. < 2.4m-sch-G-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e4fa34c-8774-4be3-bf64-af1b1ee56156}, !- Zone Air Inlet Port List
  {8aa83ec6-c0d7-48c3-b3a2-36fcea4dcae6}, !- Zone Air Exhaust Port List
  {1ffbb5af-7a1a-4810-acc1-6e3e3a74e009}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0fbecb75-fe62-45fa-b426-97bcd96ce5e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ea52a1b-0779-4102-895a-699e253a3362}, !- Handle
  Node 55,                                !- Name
  {1ffbb5af-7a1a-4810-acc1-6e3e3a74e009}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ffbb5af-7a1a-4810-acc1-6e3e3a74e009}, !- Handle
  {546cbe17-89d4-4451-bb31-13b92f604f8c}, !- Name
  {6751d9d9-03d1-406c-aac4-af4b57cb4cf7}, !- Source Object
  11,                                     !- Outlet Port
  {9ea52a1b-0779-4102-895a-699e253a3362}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e4fa34c-8774-4be3-bf64-af1b1ee56156}, !- Handle
  {9705dabe-9c1c-4f15-8668-7f7e3d864820}, !- Name
  {6751d9d9-03d1-406c-aac4-af4b57cb4cf7}, !- HVAC Component
  {5df6a2ba-8c4d-4d79-bce5-9f2bff08d2d1}; !- Port 1

OS:PortList,
  {8aa83ec6-c0d7-48c3-b3a2-36fcea4dcae6}, !- Handle
  {588255d5-6d73-47a1-96cd-56cd09c0eb9b}, !- Name
  {6751d9d9-03d1-406c-aac4-af4b57cb4cf7}, !- HVAC Component
  {3c5d6a12-0eb1-4a41-b3a0-49f9dccaf3c7}; !- Port 1

OS:Sizing:Zone,
  {e24c6912-5bfd-4656-80ae-44adbc1d6897}, !- Handle
  {6751d9d9-03d1-406c-aac4-af4b57cb4cf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88d954f6-8670-4953-a20d-c2f1c6bde8e0}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6751d9d9-03d1-406c-aac4-af4b57cb4cf7}, !- Thermal Zone
  {66fbebf2-811a-4990-8902-b70903b3133b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0fbecb75-fe62-45fa-b426-97bcd96ce5e8}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Thermostat 2, !- Name
  {88fdbcd6-42e7-4a05-8f49-39c34b8abc2b}, !- Heating Setpoint Temperature Schedule Name
  {4a91dce6-c0ce-4604-a482-41acecbe0dc6}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {66fbebf2-811a-4990-8902-b70903b3133b}, !- Handle
  Zone HVAC Ideal Loads Air System 19,    !- Name
  ,                                       !- Availability Schedule Name
  {98bcf802-9e62-4412-93d4-3dd54a740ce7}, !- Zone Supply Air Node Name
  {2d3d22de-250c-4b7d-a4b1-24aa656d0b3b}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {5f2fe75f-7712-4a1d-9f9d-5dc655ecd73f}, !- Handle
  Node 56,                                !- Name
  {3c5d6a12-0eb1-4a41-b3a0-49f9dccaf3c7}, !- Inlet Port
  {98bcf802-9e62-4412-93d4-3dd54a740ce7}; !- Outlet Port

OS:Connection,
  {3c5d6a12-0eb1-4a41-b3a0-49f9dccaf3c7}, !- Handle
  {e80f3c22-c153-423c-8c9b-c0ce5c2c330b}, !- Name
  {8aa83ec6-c0d7-48c3-b3a2-36fcea4dcae6}, !- Source Object
  3,                                      !- Outlet Port
  {5f2fe75f-7712-4a1d-9f9d-5dc655ecd73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98bcf802-9e62-4412-93d4-3dd54a740ce7}, !- Handle
  {22f0bb00-2e28-4394-a40f-c21863586297}, !- Name
  {5f2fe75f-7712-4a1d-9f9d-5dc655ecd73f}, !- Source Object
  3,                                      !- Outlet Port
  {66fbebf2-811a-4990-8902-b70903b3133b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bf98bef8-5362-4c52-bb5c-383d333a21da}, !- Handle
  Node 57,                                !- Name
  {2d3d22de-250c-4b7d-a4b1-24aa656d0b3b}, !- Inlet Port
  {5df6a2ba-8c4d-4d79-bce5-9f2bff08d2d1}; !- Outlet Port

OS:Connection,
  {5df6a2ba-8c4d-4d79-bce5-9f2bff08d2d1}, !- Handle
  {436af288-6389-42f7-8936-87b743b09290}, !- Name
  {bf98bef8-5362-4c52-bb5c-383d333a21da}, !- Source Object
  3,                                      !- Outlet Port
  {7e4fa34c-8774-4be3-bf64-af1b1ee56156}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d3d22de-250c-4b7d-a4b1-24aa656d0b3b}, !- Handle
  {f1786e7e-3f0d-4168-a384-11c7dfef014d}, !- Name
  {66fbebf2-811a-4990-8902-b70903b3133b}, !- Source Object
  4,                                      !- Outlet Port
  {bf98bef8-5362-4c52-bb5c-383d333a21da}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {853198cf-2c63-4767-96bb-8086bb23ba1e}, !- Handle
  Mfg - corr. < 2.4m-sch-H-Space Function ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4036bd22-1091-4a15-adc3-c0adddb373e9}, !- Zone Air Inlet Port List
  {d7d486e5-4468-4ea8-b3e1-56f12c3d1eb4}, !- Zone Air Exhaust Port List
  {a89cccea-2551-44f2-a55d-8f5ad29c5259}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a56413bf-3e4f-41f1-999e-e1b74167d1bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2f83d7b-6e76-4fdc-b733-d84af4bb7dfd}, !- Handle
  Node 58,                                !- Name
  {a89cccea-2551-44f2-a55d-8f5ad29c5259}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a89cccea-2551-44f2-a55d-8f5ad29c5259}, !- Handle
  {32618923-e5b7-436b-994d-6e2e7c371a92}, !- Name
  {853198cf-2c63-4767-96bb-8086bb23ba1e}, !- Source Object
  11,                                     !- Outlet Port
  {c2f83d7b-6e76-4fdc-b733-d84af4bb7dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4036bd22-1091-4a15-adc3-c0adddb373e9}, !- Handle
  {fd280fcf-33b5-4843-bee0-d84041631906}, !- Name
  {853198cf-2c63-4767-96bb-8086bb23ba1e}, !- HVAC Component
  {12acaa86-93e7-4f13-acfd-c8e1044de193}; !- Port 1

OS:PortList,
  {d7d486e5-4468-4ea8-b3e1-56f12c3d1eb4}, !- Handle
  {983c4dae-cc1f-4752-9559-bf238efd12c4}, !- Name
  {853198cf-2c63-4767-96bb-8086bb23ba1e}, !- HVAC Component
  {600a1ea7-8e4a-440b-af00-cc78afd07fb4}; !- Port 1

OS:Sizing:Zone,
  {c58fffc5-66de-46d6-b5e0-8481a4d54091}, !- Handle
  {853198cf-2c63-4767-96bb-8086bb23ba1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6228844-2654-49f9-af2d-2963ba85ed8d}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {853198cf-2c63-4767-96bb-8086bb23ba1e}, !- Thermal Zone
  {7a0e55e7-aefc-4eda-97e5-6c8329351600}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a56413bf-3e4f-41f1-999e-e1b74167d1bd}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Thermostat 2, !- Name
  {36c7d171-b569-49b4-81d1-c637891b26da}, !- Heating Setpoint Temperature Schedule Name
  {2898d977-1952-4051-83b1-29fc8e956ed0}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {7a0e55e7-aefc-4eda-97e5-6c8329351600}, !- Handle
  Zone HVAC Ideal Loads Air System 20,    !- Name
  ,                                       !- Availability Schedule Name
  {fa642484-f7c8-4898-a471-732655eab52f}, !- Zone Supply Air Node Name
  {e1660160-e1ba-40e9-8f56-b309050ea216}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {eef62853-aade-4189-8e43-99c16379bb3c}, !- Handle
  Node 59,                                !- Name
  {600a1ea7-8e4a-440b-af00-cc78afd07fb4}, !- Inlet Port
  {fa642484-f7c8-4898-a471-732655eab52f}; !- Outlet Port

OS:Connection,
  {600a1ea7-8e4a-440b-af00-cc78afd07fb4}, !- Handle
  {f7b25420-19f0-4db8-8aa8-38e010c59ad7}, !- Name
  {d7d486e5-4468-4ea8-b3e1-56f12c3d1eb4}, !- Source Object
  3,                                      !- Outlet Port
  {eef62853-aade-4189-8e43-99c16379bb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa642484-f7c8-4898-a471-732655eab52f}, !- Handle
  {f5e28a95-4fa7-4c6c-88c6-5c41a1a19fdf}, !- Name
  {eef62853-aade-4189-8e43-99c16379bb3c}, !- Source Object
  3,                                      !- Outlet Port
  {7a0e55e7-aefc-4eda-97e5-6c8329351600}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa2c899f-9965-4b9c-becb-8bc9c069e7cb}, !- Handle
  Node 60,                                !- Name
  {e1660160-e1ba-40e9-8f56-b309050ea216}, !- Inlet Port
  {12acaa86-93e7-4f13-acfd-c8e1044de193}; !- Outlet Port

OS:Connection,
  {12acaa86-93e7-4f13-acfd-c8e1044de193}, !- Handle
  {332c75c0-32c8-423d-96eb-3aa2f2a5985e}, !- Name
  {aa2c899f-9965-4b9c-becb-8bc9c069e7cb}, !- Source Object
  3,                                      !- Outlet Port
  {4036bd22-1091-4a15-adc3-c0adddb373e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1660160-e1ba-40e9-8f56-b309050ea216}, !- Handle
  {19e5f0c2-edde-4423-a196-57703dd68092}, !- Name
  {7a0e55e7-aefc-4eda-97e5-6c8329351600}, !- Source Object
  4,                                      !- Outlet Port
  {aa2c899f-9965-4b9c-becb-8bc9c069e7cb}, !- Target Object
  2;                                      !- Inlet Port

