Program Version,EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.03.20 18:01
! <Version>, Version ID
 Version, 8.9
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 1.000, 1.000, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod, -12.27, -13.66, -11.19,  -7.33,   2.77,  10.57,  15.83,  17.43,  14.70,   8.65,   0.56,  -6.95
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Fort McMurray AP AB CAN CWEC2016 WMO#=716890,56.65,-111.22,-7.00,369.10,96969,1.1525
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,20,137,17
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A,0.0,75.00,25.00,11.40,89.15,50.00,13.30,1,1,1,75.00,100.00,0.00,100.00,11.40,15.20,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,188.75,6,2,0,Yes
 Zone Information, ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C,0.0,0.00,0.00,7.60,10.85,50.00,9.50,1,1,1,0.00,25.00,0.00,100.00,7.60,11.40,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C,0.0,0.00,0.00,11.40,10.85,50.00,13.30,1,1,1,0.00,25.00,0.00,100.00,11.40,15.20,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,188.75,6,2,0,Yes
 Zone Information, ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C,0.0,0.00,0.00,0.00,10.85,50.00,1.90,1,1,1,0.00,25.00,0.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C,0.0,75.00,25.00,0.00,89.15,50.00,1.90,1,1,1,75.00,100.00,0.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C,0.0,25.00,25.00,0.00,50.00,50.00,1.90,1,1,1,25.00,75.00,25.00,75.00,0.00,3.80,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C,0.0,0.00,0.00,11.40,50.00,10.85,13.30,1,1,1,0.00,100.00,0.00,25.00,11.40,15.20,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,188.75,6,2,0,Yes
 Zone Information, ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C,0.0,0.00,0.00,3.80,50.00,10.85,5.70,1,1,1,0.00,100.00,0.00,25.00,3.80,7.60,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B,0.0,25.00,25.00,11.40,50.00,50.00,13.30,1,1,1,25.00,75.00,25.00,75.00,11.40,15.20,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,125.00,6,1,0,Yes
 Zone Information, ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A,0.0,25.00,75.00,7.60,50.00,89.15,9.50,1,1,1,0.00,100.00,75.00,100.00,7.60,11.40,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A,0.0,25.00,75.00,0.00,50.00,89.15,1.90,1,1,1,0.00,100.00,75.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A,0.0,25.00,25.00,7.60,50.00,50.00,9.50,1,1,1,25.00,75.00,25.00,75.00,7.60,11.40,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C,0.0,0.00,0.00,7.60,50.00,10.85,9.50,1,1,1,0.00,100.00,0.00,25.00,7.60,11.40,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C,0.0,0.00,0.00,0.00,50.00,10.85,1.90,1,1,1,0.00,100.00,0.00,25.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C,0.0,25.00,75.00,11.40,50.00,89.15,13.30,1,1,1,0.00,100.00,75.00,100.00,11.40,15.20,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,188.75,6,2,0,Yes
 Zone Information, WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C,0.0,0.00,0.00,3.80,10.85,50.00,5.70,1,1,1,0.00,25.00,0.00,100.00,3.80,7.60,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C,0.0,25.00,75.00,3.80,50.00,89.15,5.70,1,1,1,0.00,100.00,75.00,100.00,3.80,7.60,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C,0.0,75.00,25.00,7.60,89.15,50.00,9.50,1,1,1,75.00,100.00,0.00,100.00,7.60,11.40,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C,0.0,75.00,25.00,3.80,89.15,50.00,5.70,1,1,1,75.00,100.00,0.00,100.00,3.80,7.60,3.80,7125.00,TARP,TARP,1875.00,380.00,285.00,95.00,6,1,0,Yes
 Zone Information, WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C,0.0,25.00,25.00,3.80,50.00,50.00,5.70,1,1,1,25.00,75.00,25.00,75.00,3.80,7.60,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A,1875.00,93.8,19.979,5.005E-002,23.600,10.000,0.000,0.000,0.000,0.000,33.600,No
 Zone Internal Gains Nominal, ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C,1875.00,93.8,19.979,5.005E-002,7.800,2.500,0.000,0.000,0.000,0.000,10.300,No
 Zone Internal Gains Nominal, ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C,1875.00,93.8,19.979,5.005E-002,10.000,1.000,0.000,0.000,0.000,0.000,11.000,No
 Zone Internal Gains Nominal, ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C,1875.00,93.8,19.979,5.005E-002,22.900,0.000,0.000,0.000,0.000,0.000,22.900,No
 Zone Internal Gains Nominal, ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C,1875.00,187.5,10.000,10.000E-002,6.900,1.000,0.000,0.000,0.000,0.000,7.900,No
 Zone Internal Gains Nominal, ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C,2500.00,250.0,10.000,10.000E-002,5.600,1.000,0.000,0.000,0.000,0.000,6.600,No
 Zone Internal Gains Nominal, ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C,1875.00,187.5,10.000,10.000E-002,9.700,1.000,0.000,0.000,0.000,0.000,10.700,No
 Zone Internal Gains Nominal, ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C,1875.00,187.5,10.000,10.000E-002,21.500,1.000,0.000,0.000,0.000,0.000,22.500,No
 Zone Internal Gains Nominal, ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B,2500.00,250.0,10.000,10.000E-002,8.460,1.000,0.000,0.000,0.000,0.000,9.460,No
 Zone Internal Gains Nominal, ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A,1875.00,62.6,29.969,3.337E-002,13.200,10.000,0.000,0.000,0.000,0.000,23.200,No
 Zone Internal Gains Nominal, ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A,1875.00,62.6,29.969,3.337E-002,12.800,10.000,0.000,0.000,0.000,0.000,22.800,No
 Zone Internal Gains Nominal, ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A,2500.00,83.4,29.969,3.337E-002,11.300,10.000,0.000,0.000,0.000,0.000,21.300,No
 Zone Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C,1875.00,18.8,99.896,1.001E-002,5.500,0.000,0.000,0.000,0.000,0.000,5.500,No
 Zone Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C,1875.00,18.8,99.896,1.001E-002,5.500,0.000,0.000,0.000,0.000,0.000,5.500,No
 Zone Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C,1875.00,18.8,99.896,1.001E-002,5.500,0.000,0.000,0.000,0.000,0.000,5.500,No
 Zone Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C,1875.00,18.8,99.896,1.001E-002,5.500,0.000,0.000,0.000,0.000,0.000,5.500,No
 Zone Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C,1875.00,18.8,99.896,1.001E-002,5.500,0.000,0.000,0.000,0.000,0.000,5.500,No
 Zone Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C,1875.00,18.8,99.896,1.001E-002,5.500,0.000,0.000,0.000,0.000,0.000,5.500,No
 Zone Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C,1875.00,18.8,99.896,1.001E-002,5.500,0.000,0.000,0.000,0.000,0.000,5.500,No
 Zone Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C,2500.00,25.0,99.896,1.001E-002,5.500,0.000,0.000,0.000,0.000,0.000,5.500,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A SPACE FUNCTION LAB - RESEARCH PEOPLE,NECB-A-OCCUPANCY,ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,84
 People Internal Gains Nominal, ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C SPACE FUNCTION LIBRARY - CATALOGING PEOPLE,NECB-C-OCCUPANCY,ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,84
 People Internal Gains Nominal, ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C SPACE FUNCTION LIBRARY - READING PEOPLE,NECB-C-OCCUPANCY,ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,84
 People Internal Gains Nominal, ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C SPACE FUNCTION LIBRARY - STACKS PEOPLE,NECB-C-OCCUPANCY,ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,84
 People Internal Gains Nominal, ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C SPACE FUNCTION LOBBY - ELEVATOR PEOPLE,NECB-C-OCCUPANCY,ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C,1875.00,187.5,187.5,10.000E-002,10.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,169
 People Internal Gains Nominal, ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C SPACE FUNCTION LOBBY - MOTION PICTURE PEOPLE,NECB-C-OCCUPANCY,ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C,2500.00,250.0,250.0,10.000E-002,10.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,225
 People Internal Gains Nominal, ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C SPACE FUNCTION LOBBY - OTHER PEOPLE,NECB-C-OCCUPANCY,ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C,1875.00,187.5,187.5,10.000E-002,10.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,169
 People Internal Gains Nominal, ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C SPACE FUNCTION LOBBY - PERFORMANCE ARTS PEOPLE,NECB-C-OCCUPANCY,ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C,1875.00,187.5,187.5,10.000E-002,10.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,169
 People Internal Gains Nominal, ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B SPACE FUNCTION LOUNGE/RECREATION PEOPLE,NECB-B-OCCUPANCY,ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B,2500.00,250.0,250.0,10.000E-002,10.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,225
 People Internal Gains Nominal, ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A SPACE FUNCTION MFG - 7.5 <= BAY H <= 15M PEOPLE,NECB-A-OCCUPANCY,ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A,1875.00,62.6,62.6,3.337E-002,29.969,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,56
 People Internal Gains Nominal, ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A SPACE FUNCTION MFG - BAY H < 7.5M PEOPLE,NECB-A-OCCUPANCY,ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A,1875.00,62.6,62.6,3.337E-002,29.969,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,56
 People Internal Gains Nominal, ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A SPACE FUNCTION MFG - BAY H > 15M PEOPLE,NECB-A-OCCUPANCY,ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A,2500.00,83.4,83.4,3.337E-002,29.969,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,75
 People Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C PEOPLE,NECB-C-OCCUPANCY,WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C PEOPLE,NECB-C-OCCUPANCY,WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C PEOPLE,NECB-C-OCCUPANCY,WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C PEOPLE,NECB-C-OCCUPANCY,WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C PEOPLE,NECB-C-OCCUPANCY,WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C PEOPLE,NECB-C-OCCUPANCY,WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C PEOPLE,NECB-C-OCCUPANCY,WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C,1875.00,18.8,18.8,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C PEOPLE,NECB-C-OCCUPANCY,WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C,2500.00,25.0,25.0,1.001E-002,99.896,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,23
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A SPACE FUNCTION LAB - RESEARCH LIGHTS,NECB-A-LIGHTING,ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A,1875.00,93.8,44249.632,23.600,471.504,0.000,0.500,0.200,0.300,1.000,General,2212.482,39824.669
 Lights Internal Gains Nominal, ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C SPACE FUNCTION LIBRARY - CATALOGING LIGHTS,NECB-C-LIGHTING,ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C,1875.00,93.8,14624.878,7.800,155.836,0.000,0.500,0.200,0.300,1.000,General,731.244,13162.390
 Lights Internal Gains Nominal, ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C SPACE FUNCTION LIBRARY - READING LIGHTS,NECB-C-LIGHTING,ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C,1875.00,93.8,18749.844,10.000,199.790,0.000,0.500,0.200,0.300,1.000,General,937.492,16874.860
 Lights Internal Gains Nominal, ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C SPACE FUNCTION LIBRARY - STACKS LIGHTS,NECB-C-LIGHTING,ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C,1875.00,93.8,42937.143,22.900,457.519,0.000,0.500,0.200,0.300,1.000,General,2146.857,38643.428
 Lights Internal Gains Nominal, ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C SPACE FUNCTION LOBBY - ELEVATOR LIGHTS,NECB-C-LIGHTING,ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C,1875.00,187.5,12937.392,6.900,69.002,0.000,0.500,0.200,0.300,1.000,General,646.870,11643.653
 Lights Internal Gains Nominal, ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C SPACE FUNCTION LOBBY - MOTION PICTURE LIGHTS,NECB-C-LIGHTING,ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C,2500.00,250.0,13999.883,5.600,56.001,0.000,0.500,0.200,0.300,1.000,General,699.994,12599.895
 Lights Internal Gains Nominal, ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C SPACE FUNCTION LOBBY - OTHER LIGHTS,NECB-C-LIGHTING,ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C,1875.00,187.5,18187.349,9.700,97.002,0.000,0.500,0.200,0.300,1.000,General,909.367,16368.614
 Lights Internal Gains Nominal, ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C SPACE FUNCTION LOBBY - PERFORMANCE ARTS LIGHTS,NECB-C-LIGHTING,ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C,1875.00,187.5,40312.165,21.500,215.005,0.000,0.500,0.200,0.300,1.000,General,2015.608,36280.948
 Lights Internal Gains Nominal, ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B SPACE FUNCTION LOUNGE/RECREATION LIGHTS,NECB-B-LIGHTING,ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B,2500.00,250.0,21149.824,8.460,84.602,0.000,0.500,0.200,0.300,1.000,General,2114.982,19034.842
 Lights Internal Gains Nominal, ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A SPACE FUNCTION MFG - 7.5 <= BAY H <= 15M LIGHTS,NECB-A-LIGHTING,ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A,1875.00,62.6,24749.794,13.200,395.584,0.000,0.500,0.200,0.300,1.000,General,1237.490,22274.815
 Lights Internal Gains Nominal, ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A SPACE FUNCTION MFG - BAY H < 7.5M LIGHTS,NECB-A-LIGHTING,ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A,1875.00,62.6,23999.800,12.800,383.596,0.000,0.500,0.200,0.300,1.000,General,1199.990,21599.820
 Lights Internal Gains Nominal, ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A SPACE FUNCTION MFG - BAY H > 15M LIGHTS,NECB-A-LIGHTING,ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A,2500.00,83.4,28249.765,11.300,338.644,0.000,0.500,0.200,0.300,1.000,General,1412.488,25424.788
 Lights Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C LIGHTS,NECB-C-LIGHTING,WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C,1875.00,18.8,10312.414,5.500,549.422,0.000,0.500,0.200,0.300,1.000,General,515.621,9281.173
 Lights Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C LIGHTS,NECB-C-LIGHTING,WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C,1875.00,18.8,10312.414,5.500,549.422,0.000,0.500,0.200,0.300,1.000,General,515.621,9281.173
 Lights Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C LIGHTS,NECB-C-LIGHTING,WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C,1875.00,18.8,10312.414,5.500,549.422,0.000,0.500,0.200,0.300,1.000,General,515.621,9281.173
 Lights Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C LIGHTS,NECB-C-LIGHTING,WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C,1875.00,18.8,10312.414,5.500,549.422,0.000,0.500,0.200,0.300,1.000,General,515.621,9281.173
 Lights Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C LIGHTS,NECB-C-LIGHTING,WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C,1875.00,18.8,10312.414,5.500,549.422,0.000,0.500,0.200,0.300,1.000,General,515.621,9281.173
 Lights Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C LIGHTS,NECB-C-LIGHTING,WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C,1875.00,18.8,10312.414,5.500,549.422,0.000,0.500,0.200,0.300,1.000,General,515.621,9281.173
 Lights Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C LIGHTS,NECB-C-LIGHTING,WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C,1875.00,18.8,10312.414,5.500,549.422,0.000,0.500,0.200,0.300,1.000,General,515.621,9281.173
 Lights Internal Gains Nominal, WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C LIGHTS,NECB-C-LIGHTING,WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C,2500.00,25.0,13749.886,5.500,549.422,0.000,0.500,0.200,0.300,1.000,General,687.494,12374.897
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A SPACE FUNCTION LAB - RESEARCH ELEC EQUIP,NECB-A-ELECTRIC-EQUIPMENT,ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A,1875.00,93.8,18749.844,10.000,199.790,0.000,0.500,0.000,0.500,General,3749.969,16874.860
 ElectricEquipment Internal Gains Nominal, ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C SPACE FUNCTION LIBRARY - CATALOGING ELEC EQUIP,NECB-C-ELECTRIC-EQUIPMENT,ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C,1875.00,93.8,4687.461,2.500,49.947,0.000,0.500,0.000,0.500,General,234.373,4218.715
 ElectricEquipment Internal Gains Nominal, ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C SPACE FUNCTION LIBRARY - READING ELEC EQUIP,NECB-C-ELECTRIC-EQUIPMENT,ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C,1875.00,93.8,1874.984,1.000,19.979,0.000,0.500,0.000,0.500,General,93.749,1687.486
 ElectricEquipment Internal Gains Nominal, ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C SPACE FUNCTION LOBBY - ELEVATOR ELEC EQUIP,NECB-C-ELECTRIC-EQUIPMENT,ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C,1875.00,187.5,1874.984,1.000,10.000,0.000,0.500,0.000,0.500,General,93.749,1687.486
 ElectricEquipment Internal Gains Nominal, ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C SPACE FUNCTION LOBBY - MOTION PICTURE ELEC EQUIP,NECB-C-ELECTRIC-EQUIPMENT,ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C,2500.00,250.0,2499.979,1.000,10.000,0.000,0.500,0.000,0.500,General,124.999,2249.981
 ElectricEquipment Internal Gains Nominal, ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C SPACE FUNCTION LOBBY - OTHER ELEC EQUIP,NECB-C-ELECTRIC-EQUIPMENT,ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C,1875.00,187.5,1874.984,1.000,10.000,0.000,0.500,0.000,0.500,General,93.749,1687.486
 ElectricEquipment Internal Gains Nominal, ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C SPACE FUNCTION LOBBY - PERFORMANCE ARTS ELEC EQUIP,NECB-C-ELECTRIC-EQUIPMENT,ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C,1875.00,187.5,1874.984,1.000,10.000,0.000,0.500,0.000,0.500,General,93.749,1687.486
 ElectricEquipment Internal Gains Nominal, ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B SPACE FUNCTION LOUNGE/RECREATION ELEC EQUIP,NECB-B-ELECTRIC-EQUIPMENT,ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B,2500.00,250.0,2499.979,1.000,10.000,0.000,0.500,0.000,0.500,General,249.998,2249.981
 ElectricEquipment Internal Gains Nominal, ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A SPACE FUNCTION MFG - 7.5 <= BAY H <= 15M ELEC EQUIP,NECB-A-ELECTRIC-EQUIPMENT,ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A,1875.00,62.6,18749.844,10.000,299.685,0.000,0.500,0.000,0.500,General,3749.969,16874.860
 ElectricEquipment Internal Gains Nominal, ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A SPACE FUNCTION MFG - BAY H < 7.5M ELEC EQUIP,NECB-A-ELECTRIC-EQUIPMENT,ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A,1875.00,62.6,18749.844,10.000,299.685,0.000,0.500,0.000,0.500,General,3749.969,16874.860
 ElectricEquipment Internal Gains Nominal, ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A SPACE FUNCTION MFG - BAY H > 15M ELEC EQUIP,NECB-A-ELECTRIC-EQUIPMENT,ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A,2500.00,83.4,24999.792,10.000,299.685,0.000,0.500,0.000,0.500,General,4999.958,22499.813
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, LAB - RESEARCH-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A,1875.00,93.8,0.564,3.007E-004,2.500E-004,0.285,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LIBRARY - CATALOGING-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C,1875.00,93.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LIBRARY - READING-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C,1875.00,93.8,0.564,3.007E-004,2.500E-004,0.285,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY - OTHER-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C,1875.00,187.5,0.564,3.007E-004,2.500E-004,0.285,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY - PERFORMANCE ARTS-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C,1875.00,187.5,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOUNGE/RECREATION-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B,2500.00,250.0,0.625,2.500E-004,2.500E-004,0.237,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MFG - 7.5 <= BAY H <= 15M-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A,1875.00,62.6,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MFG - CORR. < 2.4M-SCH-A-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MFG - CORR. < 2.4M-SCH-C-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C,1875.00,18.8,0.564,3.007E-004,2.500E-004,0.285,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MFG - CORR. < 2.4M-SCH-D-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MFG - CORR. < 2.4M-SCH-E-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MFG - CORR. < 2.4M-SCH-F-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MFG - CORR. < 2.4M-SCH-G-SPACE FUNCTION INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C,1875.00,18.8,9.500E-002,5.067E-005,2.500E-004,4.800E-002,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A,Mixing/Well-Stirred
RoomAir Model,ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C,Mixing/Well-Stirred
RoomAir Model,ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C,Mixing/Well-Stirred
RoomAir Model,ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C,Mixing/Well-Stirred
RoomAir Model,ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C,Mixing/Well-Stirred
RoomAir Model,ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C,Mixing/Well-Stirred
RoomAir Model,ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C,Mixing/Well-Stirred
RoomAir Model,ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C,Mixing/Well-Stirred
RoomAir Model,ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B,Mixing/Well-Stirred
RoomAir Model,ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A,Mixing/Well-Stirred
RoomAir Model,ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A,Mixing/Well-Stirred
RoomAir Model,ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A,Mixing/Well-Stirred
RoomAir Model,WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C,Mixing/Well-Stirred
RoomAir Model,WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C,Mixing/Well-Stirred
RoomAir Model,WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C,Mixing/Well-Stirred
RoomAir Model,WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C,Mixing/Well-Stirred
RoomAir Model,WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C,Mixing/Well-Stirred
RoomAir Model,WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C,Mixing/Well-Stirred
RoomAir Model,WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C,Mixing/Well-Stirred
RoomAir Model,WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C,   1.3000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C,   1.1000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, Cooling, 100086.31569, 110094.94726, 7.73571, 8.50928, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:30:00, 25.11800, 8.76969E-003, 1875.00000, 93.84784, 4.09575, 0.00000
 Zone Sizing Information, ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, Heating, 46457.98411, 60395.37934, 1.82961, 4.09575, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 07:50:00, -36.20000, 1.25811E-004, 1875.00000, 93.84784, 4.09575, 0.00000
 Zone Sizing Information, ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C, Cooling, 48568.39238, 53425.23162, 3.75384, 4.12922, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 25.92400, 8.76969E-003, 1875.00000, 93.84784, 1.61925, 0.00000
 Zone Sizing Information, ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C, Heating, 26350.39830, 34255.51778, 1.03668, 1.61925, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -36.20000, 1.25811E-004, 1875.00000, 93.84784, 1.61925, 0.00000
 Zone Sizing Information, ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C, Cooling, 75403.78755, 82944.16630, 5.82788, 6.41067, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 16:10:00, 27.99067, 8.76969E-003, 1875.00000, 93.84784, 1.61925, 0.00000
 Zone Sizing Information, ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C, Heating, 50856.76773, 66113.79805, 1.92568, 2.50338, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:20:00, -36.20000, 1.25811E-004, 1875.00000, 93.84784, 1.61925, 0.00000
 Zone Sizing Information, ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C, Cooling, 33497.02939, 36846.73233, 2.58898, 2.84788, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 25.92400, 8.76969E-003, 1875.00000, 93.84784, 1.61925, 0.00000
 Zone Sizing Information, ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C, Heating, 0.00000, 0.00000, 0.00000, 1.61925, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 93.84784, 1.61925, 0.00000
 Zone Sizing Information, ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, Cooling, 21885.31694, 24073.84863, 1.69167, 7.71525, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 1875.00000, 187.49386, 7.71525, 0.00000
 Zone Sizing Information, ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, Heating, 1157.36491, 1504.57438, 4.62531E-002, 7.71525, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:10:00, -36.20000, 1.25811E-004, 1875.00000, 187.49386, 7.71525, 0.00000
 Zone Sizing Information, ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, Cooling, 24143.88895, 26558.27784, 1.86627, 10.28700, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 2500.00000, 249.99182, 10.28700, 0.00000
 Zone Sizing Information, ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, Heating, 0.00000, 0.00000, 0.00000, 10.28700, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 2500.00000, 249.99182, 10.28700, 0.00000
 Zone Sizing Information, ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, Cooling, 83154.17907, 91469.59698, 6.42734, 7.71525, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:30:00, 28.59000, 8.76969E-003, 1875.00000, 187.49386, 7.71525, 0.00000
 Zone Sizing Information, ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, Heating, 49980.16719, 64974.21735, 1.89190, 7.71525, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:20:00, -36.20000, 1.25811E-004, 1875.00000, 187.49386, 7.71525, 0.00000
 Zone Sizing Information, ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, Cooling, 48648.21108, 53513.03219, 3.76027, 7.71525, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:50:00, 28.79667, 8.76969E-003, 1875.00000, 187.49386, 7.71525, 0.00000
 Zone Sizing Information, ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, Heating, 9212.92884, 11976.80749, 0.34761, 7.71525, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -36.20000, 1.25811E-004, 1875.00000, 187.49386, 7.71525, 0.00000
 Zone Sizing Information, ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, Cooling, 84283.23902, 92711.56292, 6.51468, 7.16615, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:10:00, 28.38333, 8.76969E-003, 2500.00000, 249.99182, 2.34950, 0.00000
 Zone Sizing Information, ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, Heating, 37029.69311, 48138.60105, 1.46050, 2.34950, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -36.20000, 1.25811E-004, 2500.00000, 249.99182, 2.34950, 0.00000
 Zone Sizing Information, ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, Cooling, 43929.96357, 48322.95993, 3.39527, 3.73479, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 1875.00000, 62.56523, 2.38125, 0.00000
 Zone Sizing Information, ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, Heating, 24593.81553, 31971.96019, 0.96608, 2.38125, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -36.20000, 1.25811E-004, 1875.00000, 62.56523, 2.38125, 0.00000
 Zone Sizing Information, ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, Cooling, 32366.88215, 35603.57037, 2.50158, 2.75174, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 1875.00000, 62.56523, 2.38125, 0.00000
 Zone Sizing Information, ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, Heating, 0.00000, 0.00000, 0.00000, 2.38125, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 62.56523, 2.38125, 0.00000
 Zone Sizing Information, ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, Cooling, 51614.64430, 56776.10873, 3.98921, 4.38813, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 27.16400, 8.76969E-003, 2500.00000, 83.42031, 3.17500, 0.00000
 Zone Sizing Information, ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, Heating, 0.00000, 0.00000, 0.00000, 3.17500, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 2500.00000, 83.42031, 3.17500, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, Cooling, 34569.23008, 38026.15308, 2.67164, 2.93881, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 14:20:00, 28.90000, 8.76969E-003, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, Heating, 27654.18586, 35950.44162, 1.08952, 2.38125, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C, Cooling, 14813.61180, 16294.97298, 1.07494, 2.38125, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 19.72400, 8.76969E-003, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C, Heating, 0.00000, 0.00000, 0.00000, 2.38125, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C, Cooling, 53783.55650, 59161.91215, 4.15661, 4.57227, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:50:00, 28.79667, 8.76969E-003, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C, Heating, 52425.47680, 68153.11983, 2.09107, 2.71839, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C, Cooling, 34329.26683, 37762.19351, 2.65310, 2.91841, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:10:00, 25.61400, 8.76969E-003, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C, Heating, 17526.19294, 22784.05082, 0.67992, 2.38125, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C, Cooling, 22330.28774, 24563.31651, 1.61550, 2.38125, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 19.72400, 8.76969E-003, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C, Heating, 15667.76930, 20368.10008, 0.60688, 2.38125, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C, Cooling, 46469.11671, 51116.02839, 3.27065, 3.59771, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 19.72400, 8.76969E-003, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C, Heating, 28121.71707, 36558.23219, 1.10850, 2.38125, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C, Cooling, 39906.09350, 43896.70285, 2.83116, 3.11427, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 19.72400, 8.76969E-003, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C, Heating, 19565.90700, 25435.67910, 0.76243, 2.38125, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -36.20000, 1.25811E-004, 1875.00000, 18.76957, 2.38125, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C, Cooling, 25997.56530, 28597.32183, 1.87057, 3.17500, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 08:00:00, 19.72400, 8.76969E-003, 2500.00000, 25.02609, 3.17500, 0.00000
 Zone Sizing Information, WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C, Heating, 0.00000, 0.00000, 0.00000, 3.17500, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 2500.00000, 25.02609, 3.17500, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, Cooling, Sensible, 113700.97, 8.50928, 8.50928, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, Heating, Sensible, 375678.85, 4.09575, 4.09575, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, Cooling, Sensible, 126559.29, 7.71525, 7.71525, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, Heating, Sensible, 707674.10, 7.71525, 7.71525, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, Cooling, Sensible, 168745.72, 10.28700, 10.28700, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, Heating, Sensible, 943565.47, 10.28700, 10.28700, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, Cooling, Sensible, 139301.00, 7.71525, 7.71525, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, Heating, Sensible, 707674.10, 7.71525, 7.71525, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, Cooling, Sensible, 141147.63, 7.71525, 7.71525, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, Heating, Sensible, 707674.10, 7.71525, 7.71525, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, Cooling, Sensible, 103210.02, 7.16615, 7.16615, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, Heating, Sensible, 215505.69, 2.34950, 2.34950, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, Cooling, Sensible, 56303.64, 3.73479, 3.73479, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, Heating, Sensible, 218417.93, 2.38125, 2.38125, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, Cooling, Sensible, 43780.98, 2.75174, 2.75174, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, Heating, Sensible, 218417.93, 2.38125, 2.38125, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, Cooling, Sensible, 67535.45, 4.38813, 4.38813, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, Heating, Sensible, 291223.91, 3.17500, 3.17500, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, Cooling, Sensible, 299323.37, 25.07898, 25.07898, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, Heating, Sensible, 1828454.27, 20.18089, 20.18089, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, SYS_6_VAV WITH REHEAT, Cooling, Sensible, 39887.03, 2.84788, 2.84788, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, SYS_6_VAV WITH REHEAT, Heating, Sensible, 92452.56, 1.61925, 1.61925, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_6_VAV WITH REHEAT 1, Cooling, Sensible, 56209.12, 4.12922, 4.12922, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, SYS_6_VAV WITH REHEAT 1, Heating, Sensible, 92452.56, 1.61925, 1.61925, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_6_VAV WITH REHEAT 2, Cooling, Sensible, 89147.01, 6.41067, 6.41067, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, SYS_6_VAV WITH REHEAT 2, Heating, Sensible, 84892.56, 2.50338, 2.50338, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 9, Design Size Maximum Air Flow Rate [m3/s], 8.50928
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 9, Design Size Maximum Water Flow Rate [m3/s], 9.02054E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 9, Design Size U-Factor Times Area Value [W/K], 1841.23893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Design Size Maximum Air Flow Rate [m3/s], 4.12922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Design Size Constant Minimum Air Flow Fraction, 0.34601
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Design Size Minimum Air Flow Rate [m3/s], 1.23877
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.60676E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.34844E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.34769
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 13.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Design Size Rated Capacity [W], 49200.12595
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Design Size Maximum Water Flow Rate [m3/s], 7.34844E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Design Size U-Factor Times Area Value [W/K], 1125.63736
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 4,45179.68
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 19, Design Size Maximum Water Flow Rate [m3/s], 5.11634E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 19, Design Size U-Factor Times Area Value [W/K], 1042.65190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Design Size Maximum Air Flow Rate [m3/s], 6.41067
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Design Size Constant Minimum Air Flow Fraction, 0.22287
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Design Size Minimum Air Flow Rate [m3/s], 1.92320
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.02571E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.40335E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.50338
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 13.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Design Size Rated Capacity [W], 93958.99394
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Design Size Maximum Water Flow Rate [m3/s], 1.40335E-003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Design Size U-Factor Times Area Value [W/K], 2172.65601
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 6,81744.43
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 20, Design Size Maximum Water Flow Rate [m3/s], 9.87463E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 20, Design Size U-Factor Times Area Value [W/K], 2018.09186
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 1, Design Size Maximum Air Flow Rate [m3/s], 2.84788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 1, Design Size Constant Minimum Air Flow Fraction, 0.50169
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 1, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 1, Design Size Minimum Air Flow Rate [m3/s], 0.85436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 1, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.55661E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 1, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 1, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.35740E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 1, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.85436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 1, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 13.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 1, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 2, Design Size Rated Capacity [W], 9088.19082
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 2, Design Size Maximum Water Flow Rate [m3/s], 1.35740E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 2, Design Size U-Factor Times Area Value [W/K], 163.86310
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 2,8521.44
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 18, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 18, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 10, Design Size Maximum Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 10, Design Size Maximum Water Flow Rate [m3/s], 2.24720E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 10, Design Size U-Factor Times Area Value [W/K], 29.19817
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 11, Design Size Maximum Air Flow Rate [m3/s], 10.28700
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 11, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 11, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 12, Design Size Maximum Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 12, Design Size Maximum Water Flow Rate [m3/s], 9.70443E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 12, Design Size U-Factor Times Area Value [W/K], 1983.44049
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 13, Design Size Maximum Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 13, Design Size Maximum Water Flow Rate [m3/s], 1.78883E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 13, Design Size U-Factor Times Area Value [W/K], 362.60928
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 14, Design Size Maximum Air Flow Rate [m3/s], 7.16615
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 14, Design Size Maximum Water Flow Rate [m3/s], 7.18989E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 14, Design Size U-Factor Times Area Value [W/K], 1467.55049
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 15, Design Size Maximum Air Flow Rate [m3/s], 3.73479
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 15, Design Size Maximum Water Flow Rate [m3/s], 4.77527E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 15, Design Size U-Factor Times Area Value [W/K], 971.33915
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 16, Design Size Maximum Air Flow Rate [m3/s], 2.75174
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 16, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 16, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 17, Design Size Maximum Air Flow Rate [m3/s], 4.38813
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 17, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 17, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 1, Design Size Maximum Air Flow Rate [m3/s], 2.93881
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 1, Design Size Maximum Water Flow Rate [m3/s], 5.36949E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 1, Design Size U-Factor Times Area Value [W/K], 1095.76942
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 2, Design Size Maximum Air Flow Rate [m3/s], 2.38125
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 2, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 2, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 3, Design Size Maximum Air Flow Rate [m3/s], 4.57227
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 3, Design Size Maximum Water Flow Rate [m3/s], 1.01792E-003
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 3, Design Size U-Factor Times Area Value [W/K], 2077.61100
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 4, Design Size Maximum Air Flow Rate [m3/s], 2.91841
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 4, Design Size Maximum Water Flow Rate [m3/s], 3.40298E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 4, Design Size U-Factor Times Area Value [W/K], 694.51363
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 5, Design Size Maximum Air Flow Rate [m3/s], 2.38125
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 5, Design Size Maximum Water Flow Rate [m3/s], 3.04214E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 5, Design Size U-Factor Times Area Value [W/K], 620.90958
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 6, Design Size Maximum Air Flow Rate [m3/s], 3.59771
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 6, Design Size Maximum Water Flow Rate [m3/s], 5.46027E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 6, Design Size U-Factor Times Area Value [W/K], 1114.28215
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 7, Design Size Maximum Air Flow Rate [m3/s], 3.11427
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 7, Design Size Maximum Water Flow Rate [m3/s], 3.79903E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 7, Design Size U-Factor Times Area Value [W/K], 775.30057
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 8, Design Size Maximum Air Flow Rate [m3/s], 3.17500
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 8, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 8, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.50928
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.50928
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, Sum of Air Terminal Maximum Flow Rates [m3/s], 8.50928
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, Adjusted Heating Design Air Flow Rate [m3/s], 8.50928
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, Adjusted Cooling Design Air Flow Rate [m3/s], 8.50928
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, Adjusted Main Design Air Flow Rate [m3/s], 8.50928
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, Sum of Air Terminal Maximum Flow Rates [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, Adjusted Heating Design Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, Adjusted Cooling Design Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, Adjusted Main Design Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 10.28700
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 10.28700
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, Sum of Air Terminal Maximum Flow Rates [m3/s], 10.28700
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, Adjusted Heating Design Air Flow Rate [m3/s], 10.28700
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, Adjusted Cooling Design Air Flow Rate [m3/s], 10.28700
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, Adjusted Main Design Air Flow Rate [m3/s], 10.28700
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, Sum of Air Terminal Maximum Flow Rates [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, Adjusted Heating Design Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, Adjusted Cooling Design Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, Adjusted Main Design Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, Sum of Air Terminal Maximum Flow Rates [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, Adjusted Heating Design Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, Adjusted Cooling Design Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, Adjusted Main Design Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 7.16615
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 7.16615
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, Sum of Air Terminal Maximum Flow Rates [m3/s], 7.16615
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, Adjusted Heating Design Air Flow Rate [m3/s], 7.16615
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, Adjusted Cooling Design Air Flow Rate [m3/s], 7.16615
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, Adjusted Main Design Air Flow Rate [m3/s], 7.16615
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.73479
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.73479
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.73479
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, Adjusted Heating Design Air Flow Rate [m3/s], 3.73479
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, Adjusted Cooling Design Air Flow Rate [m3/s], 3.73479
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, Adjusted Main Design Air Flow Rate [m3/s], 3.73479
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.75174
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.75174
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.75174
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, Adjusted Heating Design Air Flow Rate [m3/s], 2.75174
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, Adjusted Cooling Design Air Flow Rate [m3/s], 2.75174
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, Adjusted Main Design Air Flow Rate [m3/s], 2.75174
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.38813
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.38813
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, Sum of Air Terminal Maximum Flow Rates [m3/s], 4.38813
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, Adjusted Heating Design Air Flow Rate [m3/s], 4.38813
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, Adjusted Cooling Design Air Flow Rate [m3/s], 4.38813
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, Adjusted Main Design Air Flow Rate [m3/s], 4.38813
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 25.07898
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 25.07898
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, Sum of Air Terminal Maximum Flow Rates [m3/s], 25.07898
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, Adjusted Heating Design Air Flow Rate [m3/s], 25.07898
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, Adjusted Cooling Design Air Flow Rate [m3/s], 25.07898
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, Adjusted Main Design Air Flow Rate [m3/s], 25.07898
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.85436
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.85436
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.84788
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Adjusted Heating Design Air Flow Rate [m3/s], 1.61925
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Adjusted Cooling Design Air Flow Rate [m3/s], 2.84788
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Adjusted Main Design Air Flow Rate [m3/s], 2.84788
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Calculated Heating Air Flow Ratio [], 0.56858
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.23877
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.23877
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 1, Sum of Air Terminal Maximum Flow Rates [m3/s], 4.12922
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 1, Adjusted Heating Design Air Flow Rate [m3/s], 1.61925
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 1, Adjusted Cooling Design Air Flow Rate [m3/s], 4.12922
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 1, Adjusted Main Design Air Flow Rate [m3/s], 4.12922
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 1, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 1, Calculated Heating Air Flow Ratio [], 0.39214
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.92320
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.92320
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 2, Sum of Air Terminal Maximum Flow Rates [m3/s], 6.41067
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 2, Adjusted Heating Design Air Flow Rate [m3/s], 2.50338
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 2, Adjusted Cooling Design Air Flow Rate [m3/s], 6.41067
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 2, Adjusted Main Design Air Flow Rate [m3/s], 6.41067
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 2, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 2, Calculated Heating Air Flow Ratio [], 0.39050
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A, Design Supply Air Flow Rate [m3/s], 8.50928
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C, Design Supply Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C, Design Supply Air Flow Rate [m3/s], 10.28700
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C, Design Supply Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C, Design Supply Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B, Design Supply Air Flow Rate [m3/s], 7.16615
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A, Design Supply Air Flow Rate [m3/s], 3.73479
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A, Design Supply Air Flow Rate [m3/s], 2.75174
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A, Design Supply Air Flow Rate [m3/s], 4.38813
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C, Design Supply Air Flow Rate [m3/s], 25.07898
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Design Supply Air Flow Rate [m3/s], 2.84788
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 1, Design Supply Air Flow Rate [m3/s], 4.12922
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT 2, Design Supply Air Flow Rate [m3/s], 6.41067
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A OCC SCH,No,ZoneSum,1.00,1,ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A,SPACE FUNCTION LAB - RESEARCH VENTILATION,ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 12,SYS_6_VAV WITH REHEAT 1 OCC SCH,No,ZoneSum,1.00,1,ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C,SPACE FUNCTION LIBRARY - CATALOGING VENTILATION,ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 13,SYS_6_VAV WITH REHEAT 2 OCC SCH,No,ZoneSum,1.00,1,ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C,SPACE FUNCTION LIBRARY - READING VENTILATION,ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 11,SYS_6_VAV WITH REHEAT OCC SCH,No,ZoneSum,1.00,1,ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C,SPACE FUNCTION LIBRARY - STACKS VENTILATION,ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C OCC SCH,No,ZoneSum,1.00,1,ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C,SPACE FUNCTION LOBBY - ELEVATOR VENTILATION,ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C OCC SCH,No,ZoneSum,1.00,1,ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C,SPACE FUNCTION LOBBY - MOTION PICTURE VENTILATION,ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 5,SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C OCC SCH,No,ZoneSum,1.00,1,ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C,SPACE FUNCTION LOBBY - OTHER VENTILATION,ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 6,SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C OCC SCH,No,ZoneSum,1.00,1,ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C,SPACE FUNCTION LOBBY - PERFORMANCE ARTS VENTILATION,ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 7,SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B OCC SCH,No,ZoneSum,1.00,1,ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B,SPACE FUNCTION LOUNGE/RECREATION VENTILATION,ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 8,SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A OCC SCH,No,ZoneSum,1.00,1,ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A,SPACE FUNCTION MFG - 7.5 <= BAY H <= 15M VENTILATION,ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 9,SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A OCC SCH,No,ZoneSum,1.00,1,ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A,SPACE FUNCTION MFG - BAY H < 7.5M VENTILATION,ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 10,SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A OCC SCH,No,ZoneSum,1.00,1,ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A,SPACE FUNCTION MFG - BAY H > 15M VENTILATION,ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C OCC SCH,No,ZoneSum,1.00,8,WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C,SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C VENTILATION,WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C DESIGN SPEC ZONE AIR DIST,WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C,SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C VENTILATION,WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C DESIGN SPEC ZONE AIR DIST,WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C,SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C VENTILATION,WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C DESIGN SPEC ZONE AIR DIST,WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C,SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C VENTILATION,WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C DESIGN SPEC ZONE AIR DIST,WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C,SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C VENTILATION,WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C DESIGN SPEC ZONE AIR DIST,WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C,SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C VENTILATION,WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C DESIGN SPEC ZONE AIR DIST,WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C,SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C VENTILATION,WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C DESIGN SPEC ZONE AIR DIST,WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C,SPACE FUNCTION MFG - CORR. < 2.4M-SCH-C VENTILATION,WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Maximum Outdoor Air Flow Rate [m3/s], 8.50928
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Minimum Outdoor Air Flow Rate [m3/s], 4.09575
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 4.09575
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2 481KBTU/HR 8.21EER, Design Size Rated Air Flow Rate [m3/s], 8.50928
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2 481KBTU/HR 8.21EER, Design Size Gross Rated Total Cooling Capacity [W], 140858.76528
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2 481KBTU/HR 8.21EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2 481KBTU/HR 8.21EER, 134244.3, 2.57, 8.77, 9.26, 8.82
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 2, Design Size Nominal Capacity [W], 485618.64696
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 2, Design Size Maximum Flow Rate [m3/s], 8.50928
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Maximum Outdoor Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Minimum Outdoor Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER, Design Size Rated Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER, Design Size Gross Rated Total Cooling Capacity [W], 140967.81822
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER, Design Size Gross Rated Sensible Heat Ratio, 0.80009
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 448KBTU/HR 8.21EER, 134967.4, 2.60, 8.86, 9.36, 8.99
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 3, Design Size Nominal Capacity [W], 707674.10357
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 3, Design Size Maximum Flow Rate [m3/s], 7.71525
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 4, Maximum Outdoor Air Flow Rate [m3/s], 10.28700
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 4, Minimum Outdoor Air Flow Rate [m3/s], 10.28700
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 10.28700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER, Design Size Rated Air Flow Rate [m3/s], 10.28700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER, Design Size Gross Rated Total Cooling Capacity [W], 187957.09096
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER, Design Size Gross Rated Sensible Heat Ratio, 0.80009
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 597KBTU/HR 8.21EER, 179956.5, 2.67, 9.10, 9.62, 9.21
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 4, Design Size Nominal Capacity [W], 943565.47143
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 4, Design Size Maximum Flow Rate [m3/s], 10.28700
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 5, Maximum Outdoor Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 5, Minimum Outdoor Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 487KBTU/HR 8.21EER, Design Size Rated Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 487KBTU/HR 8.21EER, Design Size Gross Rated Total Cooling Capacity [W], 152620.58835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 487KBTU/HR 8.21EER, Design Size Gross Rated Sensible Heat Ratio, 0.77666
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 487KBTU/HR 8.21EER, 146617.3, 2.65, 9.04, 9.55, 9.22
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 5, Design Size Nominal Capacity [W], 707674.10357
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 5, Design Size Maximum Flow Rate [m3/s], 7.71525
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 6, Maximum Outdoor Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 6, Minimum Outdoor Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6 493KBTU/HR 8.21EER, Design Size Rated Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6 493KBTU/HR 8.21EER, Design Size Gross Rated Total Cooling Capacity [W], 154300.96319
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6 493KBTU/HR 8.21EER, Design Size Gross Rated Sensible Heat Ratio, 0.77231
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6 493KBTU/HR 8.21EER, 148297.3, 2.66, 9.06, 9.58, 9.25
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 6, Design Size Nominal Capacity [W], 707674.10357
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 6, Design Size Maximum Flow Rate [m3/s], 7.71525
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 7, Maximum Outdoor Air Flow Rate [m3/s], 7.16615
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 7, Minimum Outdoor Air Flow Rate [m3/s], 2.34950
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 2.34950
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 405KBTU/HR 8.21EER, Design Size Rated Air Flow Rate [m3/s], 7.16615
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 405KBTU/HR 8.21EER, Design Size Gross Rated Total Cooling Capacity [W], 125397.46286
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 405KBTU/HR 8.21EER, Design Size Gross Rated Sensible Heat Ratio, 0.80080
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 405KBTU/HR 8.21EER, 119825.4, 2.56, 8.73, 9.22, 8.83
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 7, Design Size Nominal Capacity [W], 334030.95799
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 7, Design Size Maximum Flow Rate [m3/s], 7.16615
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 8, Maximum Outdoor Air Flow Rate [m3/s], 3.73479
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 8, Minimum Outdoor Air Flow Rate [m3/s], 2.38125
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 2.38125
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8 211KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 3.73479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8 211KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 64536.16215
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8 211KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80020
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8 211KBTU/HR 9.7EER, 61632.4, 2.85, 9.71, 10.25, 9.71
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 8, Design Size Nominal Capacity [W], 252027.88021
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 8, Design Size Maximum Flow Rate [m3/s], 3.73479
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 9, Maximum Outdoor Air Flow Rate [m3/s], 2.75174
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 9, Minimum Outdoor Air Flow Rate [m3/s], 2.38125
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 2.38125
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 157KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 2.75174
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 157KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 49377.45088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 157KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80016
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 157KBTU/HR 9.7EER, 47237.5, 2.84, 9.68, 10.21, 9.71
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 9, Design Size Nominal Capacity [W], 227428.50759
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 9, Design Size Maximum Flow Rate [m3/s], 2.75174
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 10, Maximum Outdoor Air Flow Rate [m3/s], 4.38813
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 10, Minimum Outdoor Air Flow Rate [m3/s], 3.17500
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 3.17500
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10 248KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 4.38813
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10 248KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 77003.34318
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10 248KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80082
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10 248KBTU/HR 9.7EER, 73591.3, 2.87, 9.81, 10.35, 9.81
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 10, Design Size Nominal Capacity [W], 320728.14496
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 10, Design Size Maximum Flow Rate [m3/s], 4.38813
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 25.07898
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 19.84375
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_4_PSZ_WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 19.84375
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 1417KBTU/HR 7.94EER, Design Size Rated Air Flow Rate [m3/s], 25.07898
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 1417KBTU/HR 7.94EER, Design Size Gross Rated Total Cooling Capacity [W], 415146.14527
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 1417KBTU/HR 7.94EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 1417KBTU/HR 7.94EER, 395651.8, 2.91, 9.94, 10.48, 9.86
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 1, Design Size Nominal Capacity [W], 1949109.04917
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 1, Design Size Maximum Flow Rate [m3/s], 25.07898
 Component Sizing Information, Fan:VariableVolume, SYS6 RETURN FAN, Design Size Maximum Flow Rate [m3/s], 2.84788
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 11, Maximum Outdoor Air Flow Rate [m3/s], 2.84788
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 11, Minimum Outdoor Air Flow Rate [m3/s], 1.61925
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Coil Load [W], 49924.42690
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Water Flow Rate [m3/s], 1.98227E-003
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Air Flow Rate [m3/s], 2.84788
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Inlet Air Temperature [C], 25.09349
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Inlet Water Temperature [C], 7.00000
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Outlet Air Temperature [C], 13.00000
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Inlet Air Humidity Ratio, 8.88373E-003
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Outlet Air Humidity Ratio, 8.76847E-003
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,COIL COOLING WATER 1,64408.86,45162.83,19246.03,0.70,7095.90,71.97
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Size Rated Capacity [W], 48780.70915
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Size Maximum Water Flow Rate [m3/s], 7.28580E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Size U-Factor Times Area Value [W/K], 595.26769
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 1,27178.40
 Component Sizing Information, Fan:VariableVolume, SYS6 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.84788
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 2, Maximum Actuated Flow [m3/s], 1.98227E-003
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 2, Controller Convergence Tolerance, 2.40224E-004
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 7.28580E-004
 Component Sizing Information, Fan:VariableVolume, SYS6 RETURN FAN 1, Design Size Maximum Flow Rate [m3/s], 4.12922
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 12, Maximum Outdoor Air Flow Rate [m3/s], 4.12922
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 12, Minimum Outdoor Air Flow Rate [m3/s], 1.61925
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 2, Design Size Design Coil Load [W], 70658.41179
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 2, Design Size Design Water Flow Rate [m3/s], 2.80553E-003
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 2, Design Size Design Air Flow Rate [m3/s], 4.12922
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 2, Design Size Design Inlet Air Temperature [C], 24.75386
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 2, Design Size Design Inlet Water Temperature [C], 7.00000
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 2, Design Size Design Outlet Air Temperature [C], 13.00000
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 2, Design Size Design Inlet Air Humidity Ratio, 8.82724E-003
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 2, Design Size Design Outlet Air Humidity Ratio, 8.76847E-003
Water Cooling Coil Capacity Information,Coil:Cooling:Water,COIL COOLING WATER 2,92893.22,65319.06,27574.15,0.70,10349.71,104.97
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Design Size Rated Capacity [W], 70728.51404
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Design Size Maximum Water Flow Rate [m3/s], 1.05639E-003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Design Size U-Factor Times Area Value [W/K], 863.09526
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 3,39406.73
 Component Sizing Information, Fan:VariableVolume, SYS6 SUPPLY FAN 1, Design Size Maximum Flow Rate [m3/s], 4.12922
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 5, Maximum Actuated Flow [m3/s], 2.80553E-003
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 5, Controller Convergence Tolerance, 1.69733E-004
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 4, Maximum Actuated Flow [m3/s], 1.05639E-003
 Component Sizing Information, Fan:VariableVolume, SYS6 RETURN FAN 2, Design Size Maximum Flow Rate [m3/s], 6.41067
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 13, Maximum Outdoor Air Flow Rate [m3/s], 6.41067
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 13, Minimum Outdoor Air Flow Rate [m3/s], 1.61925
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 3, Design Size Design Coil Load [W], 110718.21573
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 3, Design Size Design Water Flow Rate [m3/s], 4.39612E-003
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 3, Design Size Design Air Flow Rate [m3/s], 6.41067
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 3, Design Size Design Inlet Air Temperature [C], 25.00730
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 3, Design Size Design Inlet Water Temperature [C], 7.00000
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 3, Design Size Design Outlet Air Temperature [C], 13.00000
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 3, Design Size Design Inlet Air Humidity Ratio, 8.74022E-003
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 3, Design Size Design Outlet Air Humidity Ratio, 8.74022E-003
Water Cooling Coil Capacity Information,Coil:Cooling:Water,COIL COOLING WATER 3,145858.55,102252.85,43605.69,0.70,16460.90,166.96
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Design Size Rated Capacity [W], 89853.55919
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Design Size Maximum Water Flow Rate [m3/s], 1.34204E-003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Design Size U-Factor Times Area Value [W/K], 1154.45939
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 5,54134.36
 Component Sizing Information, Fan:VariableVolume, SYS6 SUPPLY FAN 2, Design Size Maximum Flow Rate [m3/s], 6.41067
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 8, Maximum Actuated Flow [m3/s], 4.39612E-003
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 8, Controller Convergence Tolerance, 1.08321E-004
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 7, Maximum Actuated Flow [m3/s], 1.34204E-003
Water Heater Information,WaterHeater:Mixed,398GAL NATURALGAS WATER HEATER - 269KBTU/HR 0.808 THERM EFF,1.5080,78794.0,0.398,0.3980
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 9.18392E-003
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Plant Loop Volume [m3], 1.10207
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 1, Design Flow Rate [m3/s], 9.18392E-003
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 1, Design Power Consumption [W], 2359.48279
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 67TONS 0.8KW/TON, Design Size Reference Chilled Water Flow Rate [m3/s], 9.18392E-003
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 67TONS 0.8KW/TON, Design Size Reference Capacity [W], 231297.19757
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 67TONS 0.8KW/TON, User-Specified Reference Capacity [W], 236740.77747
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 67TONS 0.8KW/TON, Design Size Reference Condenser Fluid Flow Rate [m3/s], 1.15371E-002
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 67TONS 0.8KW/TON, 5.61, 19.14
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, Design Size Reference Chilled Water Flow Rate [m3/s], 9.18392E-003
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, Design Size Reference Capacity [W], 231297.19757
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, User-Specified Reference Capacity [W], 1.00000E-003
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, Design Size Reference Condenser Fluid Flow Rate [m3/s], 4.87330E-011
 Chiller Standard Rating Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, 5.61, 19.14
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.15371E-002
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Plant Loop Volume [m3], 1.38445
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 2, Design Flow Rate [m3/s], 1.15371E-002
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 2, Design Power Consumption [W], 2892.93473
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Design Water Flow Rate [m3/s], 1.15371E-002
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Design Air Flow Rate [m3/s], 11.93327
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, U-Factor Times Area Value at Design Air Flow Rate [W/C], 10094.68403
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Free Convection Regime Air Flow Rate [m3/s], 1.19333
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Free Convection U-Factor Times Area Value [W/K], 1009.46840
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.32957E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 1.59549
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Flow Rate [m3/s], 1.32957E-002
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Power Consumption [W], 3415.86290
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER 3049KBTU/HR 0.833 COMBUSTION EFF, Design Size Nominal Capacity [W], 893636.47135
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER 3049KBTU/HR 0.833 COMBUSTION EFF, User-Specified Nominal Capacity [W], 893636.47135
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER 3049KBTU/HR 0.833 COMBUSTION EFF, Design Size Design Water Flow Rate [m3/s], 1.32957E-002
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER 0KBTU/HR 0.85 AFUE, Design Size Nominal Capacity [W], 893636.47135
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER 0KBTU/HR 0.85 AFUE, User-Specified Nominal Capacity [W], 1.00000E-003
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER 0KBTU/HR 0.85 AFUE, Design Size Design Water Flow Rate [m3/s], 1.32957E-002
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 4.08534E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Plant Loop Volume [m3], 4.90241E-002
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Flow Rate [m3/s], 4.08534E-004
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Power Consumption [W], 134.44643
 Component Sizing Information, WaterHeater:Mixed, 398GAL NATURALGAS WATER HEATER - 269KBTU/HR 0.808 THERM EFF, Use Side Design Flow Rate [m3/s], 4.08534E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays, 11
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ALL_ST=LAB - RESEARCH_FL=STORY 4_SCH=A,RunPeriod: RUN PERIOD 1,1.2625580927E-002,3.1234921442E-002,Pass,Pass,0.1685660987,0.5745365713,Pass,Pass
 Warmup Convergence Information,ALL_ST=LIBRARY - CATALOGING_FL=STORY 3_SCH=C,RunPeriod: RUN PERIOD 1,3.5410218501E-002,0.1154071608,Pass,Pass,0.1364221743,0.3988270773,Pass,Pass
 Warmup Convergence Information,ALL_ST=LIBRARY - READING_FL=STORY 4_SCH=C,RunPeriod: RUN PERIOD 1,5.6111836731E-002,0.2107543078,Pass,Pass,0.1947533201,0.4139533476,Pass,Pass
 Warmup Convergence Information,ALL_ST=LIBRARY - STACKS_FL=STORY 1_SCH=C,RunPeriod: RUN PERIOD 1,2.9444214132E-002,7.3300990196E-002,Pass,Pass,2.0852054232E-002,0.1017117405,Pass,Pass
 Warmup Convergence Information,ALL_ST=LOBBY - ELEVATOR_FL=STORY 1_SCH=C,RunPeriod: RUN PERIOD 1,2.8846755734E-002,0.1346197388,Pass,Pass,4.3300011475E-002,0.1694666858,Pass,Pass
 Warmup Convergence Information,ALL_ST=LOBBY - MOTION PICTURE_FL=STORY 1_SCH=C,RunPeriod: RUN PERIOD 1,1.0037362875E-002,3.8136891232E-002,Pass,Pass,8.0655414127E-002,0.7092667197,Pass,Pass
 Warmup Convergence Information,ALL_ST=LOBBY - OTHER_FL=STORY 4_SCH=C,RunPeriod: RUN PERIOD 1,6.4364177279E-002,0.2250842879,Pass,Pass,0.1093083230,0.2498575615,Pass,Pass
 Warmup Convergence Information,ALL_ST=LOBBY - PERFORMANCE ARTS_FL=STORY 2_SCH=C,RunPeriod: RUN PERIOD 1,4.2849643313E-002,0.1484911331,Pass,Pass,2.8624339092E-002,0.1982362272,Pass,Pass
 Warmup Convergence Information,ALL_ST=LOUNGE/RECREATION_FL=STORY 4_SCH=B,RunPeriod: RUN PERIOD 1,0.1001754098,0.2923164917,Pass,Pass,1.9426629409,18.3186518746,Pass,Pass
 Warmup Convergence Information,ALL_ST=MFG - 7.5 <= BAY H <= 15M_FL=STORY 3_SCH=A,RunPeriod: RUN PERIOD 1,1.3424605915E-002,8.9531193380E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ALL_ST=MFG - BAY H < 7.5M_FL=STORY 1_SCH=A,RunPeriod: RUN PERIOD 1,3.4900704664E-003,1.6006379754E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ALL_ST=MFG - BAY H > 15M_FL=STORY 3_SCH=A,RunPeriod: RUN PERIOD 1,1.0127272131E-002,6.0563314446E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,WILD_ST=MFG - CORR. < 2.4M-SCH-A_FL=STORY 3_SCH=C,RunPeriod: RUN PERIOD 1,3.3785834081E-002,8.5997078634E-002,Pass,Pass,7.6286126176E-002,0.3449636306,Pass,Pass
 Warmup Convergence Information,WILD_ST=MFG - CORR. < 2.4M-SCH-B_FL=STORY 1_SCH=C,RunPeriod: RUN PERIOD 1,3.3257216329E-002,6.4357983955E-002,Pass,Pass,8.4556910938E-002,0.4062154199,Pass,Pass
 Warmup Convergence Information,WILD_ST=MFG - CORR. < 2.4M-SCH-C_FL=STORY 4_SCH=C,RunPeriod: RUN PERIOD 1,5.7599001553E-002,0.2131025495,Pass,Pass,5.4776074740E-002,0.1222596540,Pass,Pass
 Warmup Convergence Information,WILD_ST=MFG - CORR. < 2.4M-SCH-D_FL=STORY 2_SCH=C,RunPeriod: RUN PERIOD 1,2.3504294516E-002,7.7143975212E-002,Pass,Pass,0.3003633406,1.3141073614,Pass,Pass
 Warmup Convergence Information,WILD_ST=MFG - CORR. < 2.4M-SCH-E_FL=STORY 2_SCH=C,RunPeriod: RUN PERIOD 1,3.5404633443E-002,0.1004932806,Pass,Pass,5.4737864061E-002,0.1823507755,Pass,Pass
 Warmup Convergence Information,WILD_ST=MFG - CORR. < 2.4M-SCH-F_FL=STORY 3_SCH=C,RunPeriod: RUN PERIOD 1,4.7544724694E-002,0.1502835462,Pass,Pass,5.6569694906E-002,0.2118889509,Pass,Pass
 Warmup Convergence Information,WILD_ST=MFG - CORR. < 2.4M-SCH-G_FL=STORY 2_SCH=C,RunPeriod: RUN PERIOD 1,3.2539860393E-002,9.3147803115E-002,Pass,Pass,7.4330733671E-002,0.2973249232,Pass,Pass
 Warmup Convergence Information,WILD_ST=MFG - CORR. < 2.4M-SCH-H_FL=STORY 2_SCH=C,RunPeriod: RUN PERIOD 1,2.8899186464E-002,6.4351923079E-002,Pass,Pass,7.1843140570E-002,0.3178601920,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
