  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E,  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  25, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E,  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 105,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  75, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.162,            !- Construction Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 114_Skylight,                   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Construction Name
  Surface 114,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.5901699437495, 15.2950849718747, 3.8, !- X,Y,Z Vertex 1 {m}
  44.4098300562505, 15.2950849718747, 3.8, !- X,Y,Z Vertex 2 {m}
  38.8196601125011, 9.70491502812526, 3.8, !- X,Y,Z Vertex 3 {m}
  61.1803398874989, 9.70491502812526, 3.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  WholeBuilding-Automotive facility Infiltration, !- Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E,  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E Thermostat, !- Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E,  !- Zone or ZoneList Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Automotive facility WholeBuilding Thermostat 3; !- Control Name 1

Schedule:Compact,
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E Thermostat Schedule, !- Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Automotive facility WholeBuilding Thermostat 3, !- Name
  NECB-E-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-E-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Week:Daily,
  NECB-E-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-E-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-E-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Week:Daily,
  NECB-E-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-E-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-E-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E,  !- Zone Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E Equipment List, !- Zone Conditioning Equipment List Name
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 107;                               !- Zone Return Air Node or NodeList Name

NodeList,
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E Inlet Node List, !- Name
  Node 101;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 5, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 101,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 5, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 108,                               !- Inlet Node Name
  Node 109,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 5, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 5, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Automotive facility WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E,  !- Zone Name 1
  Automotive facility WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name 1
  ALL_ST=WholeBuilding_FL=Story 4_SCH=E Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Automotive facility WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00114808,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Construction Name
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Thermostat, !- Name
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone or ZoneList Name
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Dormitory WholeBuilding Thermostat 3;   !- Control Name 1

Schedule:Compact,
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Thermostat Schedule, !- Name
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Dormitory WholeBuilding Thermostat 3,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Node 36;                                !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Inlet Node List, !- Name
  Node 27;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 27,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 9,                                 !- Inlet Node Name
  Node 38,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 1, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Dormitory WholeBuilding Ventilation,    !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name 1
  Dormitory WholeBuilding Ventilation,    !- Design Specification Outdoor Air Object Name 1
  DU_BT=Dormitory_ST=WholeBuilding_FL=Story 1_SCHG Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Dormitory WholeBuilding Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000381,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Construction Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Thermostat, !- Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF, !- Zone or ZoneList Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel WholeBuilding Thermostat 3;       !- Control Name 1

Schedule:Compact,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Thermostat Schedule, !- Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel WholeBuilding Thermostat 3,       !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF, !- Zone Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Node 62;                                !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Inlet Node List, !- Name
  Node 59,                                !- Node Name 1
  Node 45;                                !- Node Name 2

NodeList,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Exhaust Node List, !- Name
  Node 57;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 57,                                !- Air Inlet Node Name
  Node 59,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 3,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 1,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 3 99kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC OA Mixer, !- Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 57;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 3,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 59;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  ON_OFF_ALWAYS_OFF Week Rule - Jan1-Dec31, !- Name
  sunON_OFF_ALWAYS_OFF 1,                 !- Sunday Schedule:Day Name
  wkdON_OFF_ALWAYS_OFF 1,                 !- Monday Schedule:Day Name
  wkdON_OFF_ALWAYS_OFF 1,                 !- Tuesday Schedule:Day Name
  wkdON_OFF_ALWAYS_OFF 1,                 !- Wednesday Schedule:Day Name
  wkdON_OFF_ALWAYS_OFF 1,                 !- Thursday Schedule:Day Name
  wkdON_OFF_ALWAYS_OFF 1,                 !- Friday Schedule:Day Name
  satON_OFF_ALWAYS_OFF 1,                 !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ON_OFF_ALWAYS_OFF,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  ON_OFF_ALWAYS_OFF Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Curve:Biquadratic,
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 3 99kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.21729730253184,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 2, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 60,                                !- Inlet Node Name
  Node 61,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 2, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 45,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 2, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 3
  Air Terminal Single Duct Uncontrolled 2, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel WholeBuilding Ventilation,        !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  Sys_1_Make-up air unit Occ Sch Sunday,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit Occ Sch Monday,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit Occ Sch Friday,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_1_Make-up air unit Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_1_Make-up air unit Occ Sch Sunday,  !- Sunday Schedule:Day Name
  Sys_1_Make-up air unit Occ Sch Monday,  !- Monday Schedule:Day Name
  Sys_1_Make-up air unit Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_1_Make-up air unit Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_1_Make-up air unit Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_1_Make-up air unit Occ Sch Friday,  !- Friday Schedule:Day Name
  Sys_1_Make-up air unit Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_1_Make-up air unit Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_1_Make-up air unit Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_1_Make-up air unit Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_1_Make-up air unit Occ Sch,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_1_Make-up air unit Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Sys_1_Make-up air unit Occ Sch,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF, !- Zone Name 1
  Hotel WholeBuilding Ventilation,        !- Design Specification Outdoor Air Object Name 1
  DU_BT=Hotel_ST=WholeBuilding_FL=Story 1_SCHF Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Hotel WholeBuilding Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF, !- Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 0,                             !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 38_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 33,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  WholeBuilding-Motel Infiltration,       !- Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Thermostat, !- Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF, !- Zone or ZoneList Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Motel WholeBuilding Thermostat 3;       !- Control Name 1

Schedule:Compact,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Thermostat Schedule, !- Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Motel WholeBuilding Thermostat 3,       !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF, !- Zone Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Node 79;                                !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Inlet Node List, !- Name
  Node 76,                                !- Node Name 1
  Node 67;                                !- Node Name 2

NodeList,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Exhaust Node List, !- Name
  Node 75;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 75,                                !- Air Inlet Node Name
  Node 76,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 5,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 2,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 5 100kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC OA Mixer, !- Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 75;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 5,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 76;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 2,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 5 100kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.21818309382269,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 3, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 77,                                !- Inlet Node Name
  Node 78,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 3, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 67,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 3, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 3
  Air Terminal Single Duct Uncontrolled 3, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Motel WholeBuilding Ventilation,        !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  Sys_1_Make-up air unit 1 Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 1 Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 1 Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 1 Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 1 Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 1 Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 1 Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_1_Make-up air unit 1 Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_1_Make-up air unit 1 Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_1_Make-up air unit 1 Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_1_Make-up air unit 1 Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_1_Make-up air unit 1 Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_1_Make-up air unit 1 Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_1_Make-up air unit 1 Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_1_Make-up air unit 1 Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_1_Make-up air unit 1 Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_1_Make-up air unit 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_1_Make-up air unit 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_1_Make-up air unit 1 Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_1_Make-up air unit 1 Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_1_Make-up air unit 1 Occ Sch,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_1_Make-up air unit 1 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 1 Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 1 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 1 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Sys_1_Make-up air unit 1 Occ Sch,       !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF, !- Zone Name 1
  Motel WholeBuilding Ventilation,        !- Design Specification Outdoor Air Object Name 1
  DU_BT=Motel_ST=WholeBuilding_FL=Story 2_SCHF Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Motel WholeBuilding Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG, !- Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Thermostat, !- Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone or ZoneList Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Multi-unit residential WholeBuilding Thermostat 3; !- Control Name 1

Schedule:Compact,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Thermostat Schedule, !- Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Multi-unit residential WholeBuilding Thermostat 3, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Node 96;                                !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Inlet Node List, !- Name
  Node 93,                                !- Node Name 1
  Node 84;                                !- Node Name 2

NodeList,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Exhaust Node List, !- Name
  Node 92;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 92,                                !- Air Inlet Node Name
  Node 93,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 7,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 3,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 7 102kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC OA Mixer, !- Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 92;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 7,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 93;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 3,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 7 102kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.21947266434653,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 4, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 94,                                !- Inlet Node Name
  Node 95,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 4, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 84,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 4, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 3
  Air Terminal Single Duct Uncontrolled 4, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Multi-unit residential WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  Sys_1_Make-up air unit 2 Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 2 Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 2 Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 2 Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 2 Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 2 Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 2 Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_1_Make-up air unit 2 Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_1_Make-up air unit 2 Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_1_Make-up air unit 2 Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_1_Make-up air unit 2 Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_1_Make-up air unit 2 Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_1_Make-up air unit 2 Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_1_Make-up air unit 2 Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_1_Make-up air unit 2 Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_1_Make-up air unit 2 Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_1_Make-up air unit 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_1_Make-up air unit 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_1_Make-up air unit 2 Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_1_Make-up air unit 2 Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_1_Make-up air unit 2 Occ Sch,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_1_Make-up air unit 2 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 2 Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 2 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_1_Make-up air unit 2 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Sys_1_Make-up air unit 2 Occ Sch,       !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG, !- Zone Name 1
  Multi-unit residential WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name 1
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Multi-unit residential WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00034544,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Basement Wall construction,             !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  BTAP-Ext-DaylightDiffuser,              !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-DaylightDomes,                 !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  BTAP-Ext-Door:U-2.2,                    !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation 4;                   !- Layer 2

Construction,
  BTAP-Ext-FixedWindow,                   !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Floor-Mass,                    !- Name
  Typical Insulation,                     !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  Typical Insulation 1,                   !- Layer 1
  4 in. Normalweight Concrete Floor 1,    !- Layer 2
  Typical Carpet Pad 1;                   !- Layer 3

Construction,
  BTAP-Ext-GlassDoors,                    !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-OverHeadDoor,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  Typical Insulation 5;                   !- Layer 1

Construction,
  BTAP-Ext-Roof-Metal,                    !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  Metal Roof Surface 1,                   !- Layer 1
  Typical Insulation 3;                   !- Layer 2

Construction,
  BTAP-Ext-Skylights,                     !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  SimpleGlazing:U=0.220 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Wall-Mass,                     !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation,                     !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  1IN Stucco 1,                           !- Layer 1
  8IN CONCRETE HW RefBldg 1,              !- Layer 2
  Typical Insulation 2,                   !- Layer 3
  1/2IN Gypsum 1;                         !- Layer 4

Construction,
  BTAP-Grnd-Floor-Mass,                   !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  6 in. Normalweight Concrete Floor 1,    !- Layer 1
  Typical Carpet Pad 2;                   !- Layer 2

Construction,
  BTAP-Grnd-Roof-Mass,                    !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  6 in. Normalweight Concrete Floor 3,    !- Layer 1
  Typical Carpet Pad 4;                   !- Layer 2

Construction,
  BTAP-Grnd-Wall-Mass,                    !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  6 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 3;                   !- Layer 2

Construction,
  BTAP-Int-Ceiling,                       !- Name
  Typical Carpet Pad,                     !- Layer 1
  100mm Normalweight concrete floor 1;    !- Layer 2

Construction,
  BTAP-Int-Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  BTAP-Int-Floor,                         !- Name
  100mm Normalweight concrete floor 1,    !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Int-Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  BTAP-Int-Wall,                          !- Name
  G01 13mm gypsum board 1,                !- Layer 1
  G01 13mm gypsum board 1;                !- Layer 2

Construction,
  BTAP-Int-Window,                        !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  Wall Adiabatic construction,            !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE,                               !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Makeup Air Unit Supply Air Temp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Makeup Air Unit Supply Air Temp Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Makeup Air Unit Supply Air Temp Default 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-Activity Default,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  130;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-Activity Summer Design Day,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  130;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-Activity Winter Design Day,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  130;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-B-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.5;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-B-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-B-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.5;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-B-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.4;                                    !- Value Until Time 15

Schedule:Day:Interval,
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.4;                                    !- Value Until Time 15

Schedule:Day:Interval,
  NECB-B-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.6;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.6,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.9;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.6,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.9;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.9;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.5;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-C-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  NECB-C-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  NECB-C-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-C-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  NECB-C-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  NECB-C-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  NECB-E-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-E-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-E-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-E-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  NECB-E-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-E-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  NECB-E-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-E-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  NECB-E-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-F-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.6;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.6;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.6;                                    !- Value Until Time 10

Schedule:Day:Interval,
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.5;                                    !- Value Until Time 11

Schedule:Day:Interval,
  NECB-F-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.6;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.6;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.6;                                    !- Value Until Time 10

Schedule:Day:Interval,
  NECB-F-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.5;                                    !- Value Until Time 11

Schedule:Day:Interval,
  NECB-F-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.9;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.9;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-F-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.7;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.8;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-F-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.7;                                    !- Value Until Time 16

Schedule:Day:Interval,
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.7;                                    !- Value Until Time 16

Schedule:Day:Interval,
  NECB-F-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.7;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.6;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-G-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.5;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.5;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-G-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.5;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.5;                                    !- Value Until Time 9

Schedule:Day:Interval,
  NECB-G-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.6;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.6;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-G-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.6;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-G-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.6;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-G-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.9;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.9;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-G-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.1;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.1;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-G-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-H-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Lighting Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  satCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCHW Temp 1,                          !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCHW Temp 2,                          !- Name
  TEMPERATURE 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCHW Temp 3,                          !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCHW Temp 4,                          !- Name
  TEMPERATURE 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCHW Temp 5,                          !- Name
  TEMPERATURE 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp 1,                           !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp 2,                           !- Name
  TEMPERATURE 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp 3,                           !- Name
  TEMPERATURE 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp 4,                           !- Name
  TEMPERATURE 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp 5,                           !- Name
  TEMPERATURE 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satON_OFF_ALWAYS_OFF,                   !- Name
  ON_OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  TEMPERATURE 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  TEMPERATURE 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  TEMPERATURE 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  TEMPERATURE 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  TEMPERATURE 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
