  {07c28980-0f90-426d-b211-fdc0533cb014}, !- Source Object
  15,                                     !- Outlet Port
  {1f95777f-74f9-414c-8dde-8ff5caa56798}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3167dca4-4fd3-42ab-8452-a05dd1bc4580}, !- Handle
  Node 432,                               !- Name
  {bd00ac4b-47f5-40ba-bafa-acd9ecefdd8b}, !- Inlet Port
  {9db068c6-ca9b-478a-8e35-45d928165c89}; !- Outlet Port

OS:Connection,
  {056a0df0-8821-40e5-b959-56a649fbda62}, !- Handle
  {985881cd-c8d4-454a-a5c1-fbbcbd4ffe9b}, !- Name
  {1f95777f-74f9-414c-8dde-8ff5caa56798}, !- Source Object
  3,                                      !- Outlet Port
  {0275e840-7554-4c28-aaf6-85d7712f4180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd00ac4b-47f5-40ba-bafa-acd9ecefdd8b}, !- Handle
  {e979cad6-522c-4f24-a56b-b50c52cb8c62}, !- Name
  {0275e840-7554-4c28-aaf6-85d7712f4180}, !- Source Object
  3,                                      !- Outlet Port
  {3167dca4-4fd3-42ab-8452-a05dd1bc4580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db068c6-ca9b-478a-8e35-45d928165c89}, !- Handle
  {1649201d-d9a0-422f-b0d2-11735b9bb401}, !- Name
  {3167dca4-4fd3-42ab-8452-a05dd1bc4580}, !- Source Object
  3,                                      !- Outlet Port
  {0b9b7b66-9019-48ea-b792-4bfdad93d814}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ebab5451-385c-4444-8185-3497db33d03f}, !- Handle
  Water Use Connections 13,               !- Name
  {1d1d2e92-4662-4066-9c09-a4180a110218}, !- Inlet Node Name
  {a3b52094-da54-4387-9b4d-e05972b1235f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {12e7fe63-9dc5-440b-8b09-45e6d89c6a9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {27f52039-2f0c-49b8-98ff-2d2ee34564f9}, !- Handle
  Wholebuilding-hotel Service Water Use Def 3.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000201564544269228,                   !- Peak Flow Rate {m3/s}
  {1c973bc8-3ad5-477b-9634-990e014e49d7}, !- Target Temperature Schedule Name
  {199fa57c-4e02-4032-a92d-c9a42d5cc237}, !- Sensible Fraction Schedule Name
  {e9eea4ed-1fba-40f3-94b4-6511cd1fd41c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {199fa57c-4e02-4032-a92d-c9a42d5cc237}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c1af1b7-22b8-4b1e-8be9-e8c6c3e5123b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c1af1b7-22b8-4b1e-8be9-e8c6c3e5123b}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9eea4ed-1fba-40f3-94b4-6511cd1fd41c}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a6c2d24-8f41-420a-87b1-3d4096bdc3b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a6c2d24-8f41-420a-87b1-3d4096bdc3b7}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c973bc8-3ad5-477b-9634-990e014e49d7}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f3d547f8-4e4f-49f4-b54b-b24bcfe5b873}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3d547f8-4e4f-49f4-b54b-b24bcfe5b873}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {12e7fe63-9dc5-440b-8b09-45e6d89c6a9e}, !- Handle
  Wholebuilding-hotel Service Water Use 3.19gal/min, !- Name
  {27f52039-2f0c-49b8-98ff-2d2ee34564f9}, !- Water Use Equipment Definition Name
  {b6be0e59-12e8-4fe5-ad7b-887b3fcd6f9d}, !- Space Name
  {9f365cc3-ada9-4b4b-8bcb-22e6a648ec98}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {95ee1e72-0ab8-4541-9d2d-f6012c5cffd1}, !- Handle
  Node 433,                               !- Name
  {722508c3-234b-4264-a46c-0387711523d1}, !- Inlet Port
  {1d1d2e92-4662-4066-9c09-a4180a110218}; !- Outlet Port

OS:Connection,
  {722508c3-234b-4264-a46c-0387711523d1}, !- Handle
  {d2c4e8fc-8031-4325-8265-ff242e3d6e7c}, !- Name
  {07c28980-0f90-426d-b211-fdc0533cb014}, !- Source Object
  16,                                     !- Outlet Port
  {95ee1e72-0ab8-4541-9d2d-f6012c5cffd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e9297d5-f4b2-494c-92fa-87e50df901ee}, !- Handle
  Node 434,                               !- Name
  {a3b52094-da54-4387-9b4d-e05972b1235f}, !- Inlet Port
  {07eacaac-9507-4f4d-9e17-767ce0d8b2e2}; !- Outlet Port

OS:Connection,
  {1d1d2e92-4662-4066-9c09-a4180a110218}, !- Handle
  {130a9ea1-927d-48a7-a6b2-98799d578b9d}, !- Name
  {95ee1e72-0ab8-4541-9d2d-f6012c5cffd1}, !- Source Object
  3,                                      !- Outlet Port
  {ebab5451-385c-4444-8185-3497db33d03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3b52094-da54-4387-9b4d-e05972b1235f}, !- Handle
  {3dc4e5b9-8992-47a5-a185-6b07cdde44ba}, !- Name
  {ebab5451-385c-4444-8185-3497db33d03f}, !- Source Object
  3,                                      !- Outlet Port
  {7e9297d5-f4b2-494c-92fa-87e50df901ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07eacaac-9507-4f4d-9e17-767ce0d8b2e2}, !- Handle
  {debd30cf-a801-4b3e-9acb-127c832f58c1}, !- Name
  {7e9297d5-f4b2-494c-92fa-87e50df901ee}, !- Source Object
  3,                                      !- Outlet Port
  {0b9b7b66-9019-48ea-b792-4bfdad93d814}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aa7f6356-6d46-4cab-bf6e-415e124e4370}, !- Handle
  Water Use Connections 14,               !- Name
  {f42bf81e-ed41-4949-a09c-01a1cb88c74b}, !- Inlet Node Name
  {8403b8e2-c72c-4e38-be56-f39626658ae6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d944ffe1-508c-4ca7-aa26-22d54a44e07b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {93f8402b-ca57-4baa-acfc-d6c90afa4089}, !- Handle
  Wholebuilding-library Service Water Use Def 0.72gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.53509613711666e-05,                   !- Peak Flow Rate {m3/s}
  {ddad2ced-1b42-4d5b-9c8a-26c8fa187829}, !- Target Temperature Schedule Name
  {6d4901b6-b135-44c9-a5d1-eb57f31988a9}, !- Sensible Fraction Schedule Name
  {569500d6-d5db-4c05-9c17-53715679ccdf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6d4901b6-b135-44c9-a5d1-eb57f31988a9}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a4322dbb-2396-4285-9d52-9162ac21444a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4322dbb-2396-4285-9d52-9162ac21444a}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {569500d6-d5db-4c05-9c17-53715679ccdf}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {388406c5-8121-43c5-804e-5c23b79a2b79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {388406c5-8121-43c5-804e-5c23b79a2b79}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ddad2ced-1b42-4d5b-9c8a-26c8fa187829}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0162e2cb-8e20-4ce3-a924-4ddcd67fbe2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0162e2cb-8e20-4ce3-a924-4ddcd67fbe2e}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d944ffe1-508c-4ca7-aa26-22d54a44e07b}, !- Handle
  Wholebuilding-library Service Water Use 0.72gal/min, !- Name
  {93f8402b-ca57-4baa-acfc-d6c90afa4089}, !- Water Use Equipment Definition Name
  {90aa2893-456b-4092-93d0-43b414fb35a3}, !- Space Name
  {c9c0ece7-6167-4849-a3a2-60b2ea0ab6f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa47bda3-7f71-44ff-b64d-f9e0cd4aeacf}, !- Handle
  Node 435,                               !- Name
  {bdcd8c58-65be-4351-94b3-137ece78506b}, !- Inlet Port
  {f42bf81e-ed41-4949-a09c-01a1cb88c74b}; !- Outlet Port

OS:Connection,
  {bdcd8c58-65be-4351-94b3-137ece78506b}, !- Handle
  {3993a37b-82d9-41b0-8613-656f8c2c0ec0}, !- Name
  {07c28980-0f90-426d-b211-fdc0533cb014}, !- Source Object
  17,                                     !- Outlet Port
  {fa47bda3-7f71-44ff-b64d-f9e0cd4aeacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6ff3bc5-79ca-419c-aecc-fe9ff68a8512}, !- Handle
  Node 436,                               !- Name
  {8403b8e2-c72c-4e38-be56-f39626658ae6}, !- Inlet Port
  {b367d156-b459-4126-ab26-dac31fd3e3e9}; !- Outlet Port

OS:Connection,
  {f42bf81e-ed41-4949-a09c-01a1cb88c74b}, !- Handle
  {dfcf743a-38ea-4cda-823b-93ca9bfb3321}, !- Name
  {fa47bda3-7f71-44ff-b64d-f9e0cd4aeacf}, !- Source Object
  3,                                      !- Outlet Port
  {aa7f6356-6d46-4cab-bf6e-415e124e4370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8403b8e2-c72c-4e38-be56-f39626658ae6}, !- Handle
  {76e96b68-7e87-483d-b88b-4bb70c150014}, !- Name
  {aa7f6356-6d46-4cab-bf6e-415e124e4370}, !- Source Object
  3,                                      !- Outlet Port
  {f6ff3bc5-79ca-419c-aecc-fe9ff68a8512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b367d156-b459-4126-ab26-dac31fd3e3e9}, !- Handle
  {8f374c17-3eb2-469f-b4a4-cd3cdb92c9ac}, !- Name
  {f6ff3bc5-79ca-419c-aecc-fe9ff68a8512}, !- Source Object
  3,                                      !- Outlet Port
  {0b9b7b66-9019-48ea-b792-4bfdad93d814}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3bc15fc1-754b-4cd2-89b4-9289227cb4c3}, !- Handle
  Water Use Connections 15,               !- Name
  {0b1b542c-7cdf-4ba7-a8ba-5769f210b57b}, !- Inlet Node Name
  {f7745582-2dd0-4087-b8ea-c01ae8f4a573}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {145e4932-dde9-426f-87af-497218e0e281}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59a6730d-3a72-4120-8d29-39fc2f240eb7}, !- Handle
  Wholebuilding-manufacturing facility Service Water Use Def 0.48gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.02410481768425e-05,                   !- Peak Flow Rate {m3/s}
  {42c21365-367f-4b98-999d-07101a7f4462}, !- Target Temperature Schedule Name
  {05f3b549-892f-4d52-9b7a-509182d23562}, !- Sensible Fraction Schedule Name
  {d5bbe0e1-cdf7-4f48-bb31-8a9376732b32}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {05f3b549-892f-4d52-9b7a-509182d23562}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4acb6ccf-af45-4ac4-94b6-42184dc22721}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4acb6ccf-af45-4ac4-94b6-42184dc22721}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5bbe0e1-cdf7-4f48-bb31-8a9376732b32}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db07e172-f9ad-4ed4-a582-e85c95a1998e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db07e172-f9ad-4ed4-a582-e85c95a1998e}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {42c21365-367f-4b98-999d-07101a7f4462}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cfcd989d-4cf6-4f20-a42c-c86f05a42d61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfcd989d-4cf6-4f20-a42c-c86f05a42d61}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {145e4932-dde9-426f-87af-497218e0e281}, !- Handle
  Wholebuilding-manufacturing facility Service Water Use 0.48gal/min, !- Name
  {59a6730d-3a72-4120-8d29-39fc2f240eb7}, !- Water Use Equipment Definition Name
  {456b02f4-b2c3-4163-973b-d1290f53a717}, !- Space Name
  {44075152-b198-480d-8558-7d0ebff5c46c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bad6d984-b118-4e22-b32f-de10f5388838}, !- Handle
  Node 437,                               !- Name
  {c796143c-438d-461a-9bdf-161d0f64357b}, !- Inlet Port
  {0b1b542c-7cdf-4ba7-a8ba-5769f210b57b}; !- Outlet Port

OS:Connection,
  {c796143c-438d-461a-9bdf-161d0f64357b}, !- Handle
  {1924ab39-b276-44db-a62c-b520e7466665}, !- Name
  {07c28980-0f90-426d-b211-fdc0533cb014}, !- Source Object
  18,                                     !- Outlet Port
  {bad6d984-b118-4e22-b32f-de10f5388838}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a21f97da-f3ce-4bc2-9503-98d68632dbb9}, !- Handle
  Node 438,                               !- Name
  {f7745582-2dd0-4087-b8ea-c01ae8f4a573}, !- Inlet Port
  {286798ed-f153-4307-871f-ce25d38ead01}; !- Outlet Port

OS:Connection,
  {0b1b542c-7cdf-4ba7-a8ba-5769f210b57b}, !- Handle
  {7d2ef106-75ff-4405-8955-e2cd53a2a8f0}, !- Name
  {bad6d984-b118-4e22-b32f-de10f5388838}, !- Source Object
  3,                                      !- Outlet Port
  {3bc15fc1-754b-4cd2-89b4-9289227cb4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7745582-2dd0-4087-b8ea-c01ae8f4a573}, !- Handle
  {bba9c6b2-b2a3-4c39-a411-d057ecab2df1}, !- Name
  {3bc15fc1-754b-4cd2-89b4-9289227cb4c3}, !- Source Object
  3,                                      !- Outlet Port
  {a21f97da-f3ce-4bc2-9503-98d68632dbb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {286798ed-f153-4307-871f-ce25d38ead01}, !- Handle
  {b65d1c31-caeb-4044-a5c8-b2799f99dfcb}, !- Name
  {a21f97da-f3ce-4bc2-9503-98d68632dbb9}, !- Source Object
  3,                                      !- Outlet Port
  {0b9b7b66-9019-48ea-b792-4bfdad93d814}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ca83f594-b662-4b9f-8444-815b9d32e1ac}, !- Handle
  Water Use Connections 16,               !- Name
  {cf62a9d1-81d8-4225-bda9-702adc46f6a2}, !- Inlet Node Name
  {0c21b92e-1a1f-497b-b905-10457d882ba7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e7dd1f8-b400-43c1-8d4a-c73b201d535b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1aa173c4-1e94-4b5e-a894-73819579d61a}, !- Handle
  Wholebuilding-motel Service Water Use Def 3.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000201564544269228,                   !- Peak Flow Rate {m3/s}
  {c70933f9-b937-4812-8643-84da248fdfd5}, !- Target Temperature Schedule Name
  {c0691735-b8bc-49e8-8525-5a6223ba94c9}, !- Sensible Fraction Schedule Name
  {d9bec4f1-0715-44ef-9952-f61aba9bc7ea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c0691735-b8bc-49e8-8525-5a6223ba94c9}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dc7cc1a2-62eb-4ed2-94a2-cc335ff638b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc7cc1a2-62eb-4ed2-94a2-cc335ff638b2}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9bec4f1-0715-44ef-9952-f61aba9bc7ea}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {668e2909-6b5d-4ea1-93d6-a779862f9e94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {668e2909-6b5d-4ea1-93d6-a779862f9e94}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c70933f9-b937-4812-8643-84da248fdfd5}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e4ef33f-65e4-4bb8-888e-6df208ae87d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e4ef33f-65e4-4bb8-888e-6df208ae87d5}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5e7dd1f8-b400-43c1-8d4a-c73b201d535b}, !- Handle
  Wholebuilding-motel Service Water Use 3.19gal/min, !- Name
  {1aa173c4-1e94-4b5e-a894-73819579d61a}, !- Water Use Equipment Definition Name
  {aec49475-e9a0-4777-9970-a026227cca61}, !- Space Name
  {9f365cc3-ada9-4b4b-8bcb-22e6a648ec98}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2535e622-24b4-489d-b7f4-5adb9bc87544}, !- Handle
  Node 439,                               !- Name
  {0791d1e2-2f2d-435d-8a24-476f701022bd}, !- Inlet Port
  {cf62a9d1-81d8-4225-bda9-702adc46f6a2}; !- Outlet Port

OS:Connection,
  {0791d1e2-2f2d-435d-8a24-476f701022bd}, !- Handle
  {d0b5c4a3-5919-47ef-b341-6e084a65d742}, !- Name
  {07c28980-0f90-426d-b211-fdc0533cb014}, !- Source Object
  19,                                     !- Outlet Port
  {2535e622-24b4-489d-b7f4-5adb9bc87544}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34735acb-ce0e-441a-b584-47382d59d226}, !- Handle
  Node 440,                               !- Name
  {0c21b92e-1a1f-497b-b905-10457d882ba7}, !- Inlet Port
  {9b5d044d-8fbc-4a6b-8ff1-eac65387a770}; !- Outlet Port

OS:Connection,
  {cf62a9d1-81d8-4225-bda9-702adc46f6a2}, !- Handle
  {63c67124-1b20-419d-bfe7-11dc05d66620}, !- Name
  {2535e622-24b4-489d-b7f4-5adb9bc87544}, !- Source Object
  3,                                      !- Outlet Port
  {ca83f594-b662-4b9f-8444-815b9d32e1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c21b92e-1a1f-497b-b905-10457d882ba7}, !- Handle
  {4304d340-88e4-44a2-a3b4-ce2e799e3403}, !- Name
  {ca83f594-b662-4b9f-8444-815b9d32e1ac}, !- Source Object
  3,                                      !- Outlet Port
  {34735acb-ce0e-441a-b584-47382d59d226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b5d044d-8fbc-4a6b-8ff1-eac65387a770}, !- Handle
  {5cd5084c-c050-4132-8582-8a5523f03d8c}, !- Name
  {34735acb-ce0e-441a-b584-47382d59d226}, !- Source Object
  3,                                      !- Outlet Port
  {0b9b7b66-9019-48ea-b792-4bfdad93d814}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d7ef48b5-355b-48b7-aaf2-1d2edcf26fe6}, !- Handle
  Water Use Connections 17,               !- Name
  {24aeec78-807b-4b1a-9e24-b3b311833aba}, !- Inlet Node Name
  {0af90625-9802-4002-a142-319a97f065f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca2f2f6d-16ac-47f2-bba7-b7e4316a0038}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8143f9b8-9eb8-4caa-9786-ec8716233857}, !- Handle
  Wholebuilding-motion picture theatre Service Water Use Def 0.6gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.77960047740045e-05,                   !- Peak Flow Rate {m3/s}
  {c5d84062-69f0-404c-a7ae-7e23fe1c4df7}, !- Target Temperature Schedule Name
  {fda5e065-8b49-49d0-b489-6837cf17e837}, !- Sensible Fraction Schedule Name
  {dafc8688-a263-44ef-9757-b72eca19e340}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fda5e065-8b49-49d0-b489-6837cf17e837}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69b88ede-125c-4e12-b031-b38f77387c64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69b88ede-125c-4e12-b031-b38f77387c64}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dafc8688-a263-44ef-9757-b72eca19e340}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57176f26-928b-468b-8815-c16517e2ccbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57176f26-928b-468b-8815-c16517e2ccbc}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5d84062-69f0-404c-a7ae-7e23fe1c4df7}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aaca2827-a490-4547-b587-471138a658c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaca2827-a490-4547-b587-471138a658c0}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ca2f2f6d-16ac-47f2-bba7-b7e4316a0038}, !- Handle
  Wholebuilding-motion picture theatre Service Water Use 0.6gal/min, !- Name
  {8143f9b8-9eb8-4caa-9786-ec8716233857}, !- Water Use Equipment Definition Name
  {ff227713-3ae7-4b7e-973d-47c623ace106}, !- Space Name
  {c9c0ece7-6167-4849-a3a2-60b2ea0ab6f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {68e49589-ac52-4785-8c94-3a78fbaf2d86}, !- Handle
  Node 441,                               !- Name
  {16e40153-aaea-4d19-8ff5-f3033fe505b4}, !- Inlet Port
  {24aeec78-807b-4b1a-9e24-b3b311833aba}; !- Outlet Port

OS:Connection,
  {16e40153-aaea-4d19-8ff5-f3033fe505b4}, !- Handle
  {9dd7f29f-cc89-4130-82ed-3b74bf6421d8}, !- Name
  {07c28980-0f90-426d-b211-fdc0533cb014}, !- Source Object
  20,                                     !- Outlet Port
  {68e49589-ac52-4785-8c94-3a78fbaf2d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb370736-baf0-4541-96a6-9ea4a8571790}, !- Handle
  Node 442,                               !- Name
  {0af90625-9802-4002-a142-319a97f065f0}, !- Inlet Port
  {2c3d763b-b9ea-41b5-99fd-c11ab6759beb}; !- Outlet Port

OS:Connection,
  {24aeec78-807b-4b1a-9e24-b3b311833aba}, !- Handle
  {c66b14c0-57d8-469f-8abf-6d8b5b848de6}, !- Name
  {68e49589-ac52-4785-8c94-3a78fbaf2d86}, !- Source Object
  3,                                      !- Outlet Port
  {d7ef48b5-355b-48b7-aaf2-1d2edcf26fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af90625-9802-4002-a142-319a97f065f0}, !- Handle
  {a4a01416-1ec9-452b-a062-414a8f1fa229}, !- Name
  {d7ef48b5-355b-48b7-aaf2-1d2edcf26fe6}, !- Source Object
  3,                                      !- Outlet Port
  {bb370736-baf0-4541-96a6-9ea4a8571790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3d763b-b9ea-41b5-99fd-c11ab6759beb}, !- Handle
  {cb6c9e3f-d617-4221-8842-9ee774269543}, !- Name
  {bb370736-baf0-4541-96a6-9ea4a8571790}, !- Source Object
  3,                                      !- Outlet Port
  {0b9b7b66-9019-48ea-b792-4bfdad93d814}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {00417baa-ff51-4e88-b49e-78d550e6d849}, !- Handle
  Water Use Connections 18,               !- Name
  {d6ddae53-1412-4ee5-a164-9a97bb131abb}, !- Inlet Node Name
  {56d5e14f-d3e8-4cb4-8646-a90b21a5bff9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {957414b4-d18c-4da7-a6ee-78328c1c12a4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab3c9c38-fa1f-487f-9c4c-aa3a93f39cb8}, !- Handle
  Wholebuilding-multi-unit residential Service Water Use Def 1.78gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00011199445023059,                    !- Peak Flow Rate {m3/s}
  {97b1016a-f674-4040-ac11-16881ec3ce5d}, !- Target Temperature Schedule Name
  {450e2669-ae82-4d15-9a5c-b03ab7b61abd}, !- Sensible Fraction Schedule Name
  {f44105f8-8f16-43aa-8ca4-f40259f16856}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {450e2669-ae82-4d15-9a5c-b03ab7b61abd}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d50889a0-cbad-4f7c-9494-4bad70aeba2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d50889a0-cbad-4f7c-9494-4bad70aeba2e}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f44105f8-8f16-43aa-8ca4-f40259f16856}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90f42d6c-04fb-4bc3-a319-949990482de4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90f42d6c-04fb-4bc3-a319-949990482de4}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97b1016a-f674-4040-ac11-16881ec3ce5d}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b240a7a-0cca-4725-a8ec-0b18a3af36f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b240a7a-0cca-4725-a8ec-0b18a3af36f7}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {957414b4-d18c-4da7-a6ee-78328c1c12a4}, !- Handle
  Wholebuilding-multi-unit residential Service Water Use 1.78gal/min, !- Name
  {ab3c9c38-fa1f-487f-9c4c-aa3a93f39cb8}, !- Water Use Equipment Definition Name
  {ce6d22a9-8548-49ee-8577-2bda40fb8701}, !- Space Name
  {64bf571e-df32-4097-8b97-5d96d5f5b3ce}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2502f3d1-bc0e-4eb4-ab71-bfd7602c848c}, !- Handle
  Node 443,                               !- Name
  {4c82456d-d695-45d9-a7c1-97d6c0832b3c}, !- Inlet Port
  {d6ddae53-1412-4ee5-a164-9a97bb131abb}; !- Outlet Port

OS:Connection,
  {4c82456d-d695-45d9-a7c1-97d6c0832b3c}, !- Handle
  {f0d55ec5-0981-4906-ade6-e234587bf350}, !- Name
  {07c28980-0f90-426d-b211-fdc0533cb014}, !- Source Object
  21,                                     !- Outlet Port
  {2502f3d1-bc0e-4eb4-ab71-bfd7602c848c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b83d000-61d9-4746-8ea1-d110179d449b}, !- Handle
  Node 444,                               !- Name
  {56d5e14f-d3e8-4cb4-8646-a90b21a5bff9}, !- Inlet Port
  {0a599e1d-d20e-4ddf-af60-2e3117c9fa63}; !- Outlet Port

OS:Connection,
  {d6ddae53-1412-4ee5-a164-9a97bb131abb}, !- Handle
  {df3e03a6-8fd8-4a56-98c0-904fe053e48b}, !- Name
  {2502f3d1-bc0e-4eb4-ab71-bfd7602c848c}, !- Source Object
  3,                                      !- Outlet Port
  {00417baa-ff51-4e88-b49e-78d550e6d849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56d5e14f-d3e8-4cb4-8646-a90b21a5bff9}, !- Handle
  {f9953dd8-e57a-4fd3-9e07-0ca37dc618f4}, !- Name
  {00417baa-ff51-4e88-b49e-78d550e6d849}, !- Source Object
  3,                                      !- Outlet Port
  {1b83d000-61d9-4746-8ea1-d110179d449b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a599e1d-d20e-4ddf-af60-2e3117c9fa63}, !- Handle
  {7cd6d012-c5a9-462e-9c65-6507ea2ba8c2}, !- Name
  {1b83d000-61d9-4746-8ea1-d110179d449b}, !- Source Object
  3,                                      !- Outlet Port
  {0b9b7b66-9019-48ea-b792-4bfdad93d814}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f68b5d75-18fb-4937-b4af-1886c33c67c9}, !- Handle
  Water Use Connections 19,               !- Name
  {55995680-3b92-4711-a717-99153606345b}, !- Inlet Node Name
  {06e91624-32d0-43d8-8b6f-a16c5b7a51e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4d72189e-2975-44aa-80df-e1f80a15a506}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0378ba15-4e5d-4a30-bb3c-0d15a35e7bba}, !- Handle
  Wholebuilding-museum Service Water Use Def 0.48gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.02410481768425e-05,                   !- Peak Flow Rate {m3/s}
  {95bf224a-0dd3-4703-8a5e-4bdeae3b07dd}, !- Target Temperature Schedule Name
  {1e984f4d-a0f3-4c97-881c-6a94ba1579f8}, !- Sensible Fraction Schedule Name
  {c53a40ad-a197-4539-8aff-04d23a269165}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e984f4d-a0f3-4c97-881c-6a94ba1579f8}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3f924ff-5b7c-4c99-b43c-f69af2dfb7b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3f924ff-5b7c-4c99-b43c-f69af2dfb7b4}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c53a40ad-a197-4539-8aff-04d23a269165}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b81c3f98-b20e-4d3d-a507-19a1f808f7c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b81c3f98-b20e-4d3d-a507-19a1f808f7c1}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {95bf224a-0dd3-4703-8a5e-4bdeae3b07dd}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7f97001-ccc6-4eaa-ab00-1d937d57aca8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7f97001-ccc6-4eaa-ab00-1d937d57aca8}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4d72189e-2975-44aa-80df-e1f80a15a506}, !- Handle
  Wholebuilding-museum Service Water Use 0.48gal/min, !- Name
  {0378ba15-4e5d-4a30-bb3c-0d15a35e7bba}, !- Water Use Equipment Definition Name
  {39f6fb20-20b2-4a02-afbf-6dcd77748d4b}, !- Space Name
  {c9c0ece7-6167-4849-a3a2-60b2ea0ab6f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d5d13ef-1408-4fe5-8d52-3494fa1974d3}, !- Handle
  Node 445,                               !- Name
  {659dd667-b7c0-41bd-8c57-e8a6e6bbdd84}, !- Inlet Port
  {55995680-3b92-4711-a717-99153606345b}; !- Outlet Port

OS:Connection,
  {659dd667-b7c0-41bd-8c57-e8a6e6bbdd84}, !- Handle
  {02b630a1-9d08-4d2c-ad7c-1dba0a11b321}, !- Name
  {07c28980-0f90-426d-b211-fdc0533cb014}, !- Source Object
  22,                                     !- Outlet Port
  {9d5d13ef-1408-4fe5-8d52-3494fa1974d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0a4c46b-4fce-4fd7-93b2-9b64361a1ef1}, !- Handle
  Node 446,                               !- Name
  {06e91624-32d0-43d8-8b6f-a16c5b7a51e6}, !- Inlet Port
  {60ea1d27-abca-412c-b1bd-2b7ea3ba4e92}; !- Outlet Port

OS:Connection,
  {55995680-3b92-4711-a717-99153606345b}, !- Handle
  {c6264108-e717-4ec6-bd69-a369a265c2fa}, !- Name
  {9d5d13ef-1408-4fe5-8d52-3494fa1974d3}, !- Source Object
  3,                                      !- Outlet Port
  {f68b5d75-18fb-4937-b4af-1886c33c67c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e91624-32d0-43d8-8b6f-a16c5b7a51e6}, !- Handle
  {51c75c53-51c3-4acd-9a55-c7fc7ba2b0e4}, !- Name
  {f68b5d75-18fb-4937-b4af-1886c33c67c9}, !- Source Object
  3,                                      !- Outlet Port
  {a0a4c46b-4fce-4fd7-93b2-9b64361a1ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ea1d27-abca-412c-b1bd-2b7ea3ba4e92}, !- Handle
  {73de2f3c-19e4-4b27-a1e3-fa58818ba1dc}, !- Name
  {a0a4c46b-4fce-4fd7-93b2-9b64361a1ef1}, !- Source Object
  3,                                      !- Outlet Port
  {0b9b7b66-9019-48ea-b792-4bfdad93d814}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {22300d31-ad84-426f-a81d-21091caf818e}, !- Handle
  Water Use Connections 20,               !- Name
  {6f0956d9-4a50-4596-b7ad-54b107248780}, !- Inlet Node Name
  {d145357b-0355-45ad-bd3b-09942d268b93}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b5c2169-0f31-4536-91aa-a04a98f39378}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ebd48a7-d312-42f3-a4f2-c325b18fbb33}, !- Handle
  Wholebuilding-office Service Water Use Def 0.58gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.6289257812211e-05,                    !- Peak Flow Rate {m3/s}
  {5ecd6217-f8c6-4ea3-9e97-24a9765f0b77}, !- Target Temperature Schedule Name
  {a5d5895d-7b24-4d8d-a1d2-ebaf6409180f}, !- Sensible Fraction Schedule Name
  {f940af64-7a2c-4bd4-91a9-0cc4076a6c14}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a5d5895d-7b24-4d8d-a1d2-ebaf6409180f}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6158120e-12b6-41ce-ab3d-a3a209e1e02c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6158120e-12b6-41ce-ab3d-a3a209e1e02c}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f940af64-7a2c-4bd4-91a9-0cc4076a6c14}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {adb38ecd-a1c7-4fcc-a7fa-b751b05b6337}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adb38ecd-a1c7-4fcc-a7fa-b751b05b6337}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ecd6217-f8c6-4ea3-9e97-24a9765f0b77}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f1750e01-a6b0-4690-b960-8ddc6eac5a67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1750e01-a6b0-4690-b960-8ddc6eac5a67}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b5c2169-0f31-4536-91aa-a04a98f39378}, !- Handle
  Wholebuilding-office Service Water Use 0.58gal/min, !- Name
  {0ebd48a7-d312-42f3-a4f2-c325b18fbb33}, !- Water Use Equipment Definition Name
  {bd920b66-5c23-42fc-8ac2-94c6f104fc42}, !- Space Name
  {44075152-b198-480d-8558-7d0ebff5c46c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {016e92b6-1794-4b80-9019-8043de015268}, !- Handle
  Node 447,                               !- Name
  {87b2d609-b557-4b83-b772-83eaa4a1a332}, !- Inlet Port
  {6f0956d9-4a50-4596-b7ad-54b107248780}; !- Outlet Port

OS:Connection,
  {87b2d609-b557-4b83-b772-83eaa4a1a332}, !- Handle
  {bf5d862d-ebed-4b42-8000-e9cbdb50de65}, !- Name
  {07c28980-0f90-426d-b211-fdc0533cb014}, !- Source Object
  23,                                     !- Outlet Port
  {016e92b6-1794-4b80-9019-8043de015268}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe871b56-25b2-4411-838c-599a48a3c5fb}, !- Handle
  Node 448,                               !- Name
  {d145357b-0355-45ad-bd3b-09942d268b93}, !- Inlet Port
  {b202fd63-3db1-4cbf-9cd9-e9fb4b1cd81a}; !- Outlet Port

OS:Connection,
  {6f0956d9-4a50-4596-b7ad-54b107248780}, !- Handle
  {631847c7-db54-448c-8e3f-98c89b2e6fe9}, !- Name
  {016e92b6-1794-4b80-9019-8043de015268}, !- Source Object
  3,                                      !- Outlet Port
  {22300d31-ad84-426f-a81d-21091caf818e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d145357b-0355-45ad-bd3b-09942d268b93}, !- Handle
  {af967c2a-3ec4-49da-8d03-fea569133803}, !- Name
  {22300d31-ad84-426f-a81d-21091caf818e}, !- Source Object
  3,                                      !- Outlet Port
  {fe871b56-25b2-4411-838c-599a48a3c5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b202fd63-3db1-4cbf-9cd9-e9fb4b1cd81a}, !- Handle
  {1028ad87-f9cc-4dd1-a890-ee5061d3a6ec}, !- Name
  {fe871b56-25b2-4411-838c-599a48a3c5fb}, !- Source Object
  3,                                      !- Outlet Port
  {0b9b7b66-9019-48ea-b792-4bfdad93d814}, !- Target Object
  23;                                     !- Inlet Port

OS:Sizing:Parameters,
  {7e0a9b13-0f9c-44eb-9bd2-ad6c50e01a5f}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {01434b77-8f7b-4300-8a41-13c658281e2f}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {0776d638-ae5d-4335-bdca-ff67f2585bfc}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dfdb0c5b-689d-4915-a386-945bbbaa3c71}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {88e9ce74-0f2f-41b0-856f-ab0aea5089bf}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {72002166-86e6-4e4d-b3ec-c2a1c0ab94b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72002166-86e6-4e4d-b3ec-c2a1c0ab94b7}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {84f446ee-e623-4efb-b8ca-ee62c4d16277}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2c2842ff-98a6-47cf-8df5-1518215832b2}, !- Control Zone or Zone List Name
  {1aa42433-59d8-4d89-b1bb-0336b8414b21}, !- Cooling Control Zone or Zone List Name
  {58554e6e-37b1-4e47-b4e7-c3d17bd23e64}, !- Heating Control Zone or Zone List Name
  {6b9d3d61-bd8b-45b3-9524-d1cbad10e52c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2c2842ff-98a6-47cf-8df5-1518215832b2}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1aa42433-59d8-4d89-b1bb-0336b8414b21}, !- Handle
  {a68a3fc5-0268-492a-94cf-53fb04e7498f}; !- Name

OS:ModelObjectList,
  {58554e6e-37b1-4e47-b4e7-c3d17bd23e64}, !- Handle
  {ea45b9c7-f842-49b2-89fa-1d4155f19069}; !- Name

OS:ModelObjectList,
  {6b9d3d61-bd8b-45b3-9524-d1cbad10e52c}, !- Handle
  {5624068d-a422-4477-ba09-5f2eff149991}; !- Name

OS:Schedule:Ruleset,
  {e0ba8f3c-c396-4850-a0ce-8bbab28f5c75}, !- Handle
  Sys_1_Make-up air unit Occ Sch,         !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {40252e41-4221-4f2f-81c3-f7ed6f3980dd}, !- Default Day Schedule Name
  {a51917a7-67f8-405c-b79b-ee372b731669}, !- Summer Design Day Schedule Name
  {f3875a42-d34e-4b3a-a57b-dc1fd1f18073}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40252e41-4221-4f2f-81c3-f7ed6f3980dd}, !- Handle
  Sys_1_Make-up air unit Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ef5e8d8-42af-481a-8247-174f1e479b4a}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3875a42-d34e-4b3a-a57b-dc1fd1f18073}, !- Handle
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d212a6f-dcc8-45d7-83f2-38855e2597d3}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a51917a7-67f8-405c-b79b-ee372b731669}, !- Handle
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {046704a6-c983-476e-87ef-77c9a7bf510b}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday Rule, !- Name
  {e0ba8f3c-c396-4850-a0ce-8bbab28f5c75}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9c9d855e-31f6-44fe-ae7f-fc108062e720}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9c9d855e-31f6-44fe-ae7f-fc108062e720}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7b1c505-6bc0-4be0-9bd6-a9ddb3abe8cd}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday Rule, !- Name
  {e0ba8f3c-c396-4850-a0ce-8bbab28f5c75}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2f2955b3-f254-4a2d-9050-2990d0ee5e3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {2f2955b3-f254-4a2d-9050-2990d0ee5e3a}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3242306c-e3c0-4b73-b9cf-6fdbd7b1643f}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday Rule, !- Name
  {e0ba8f3c-c396-4850-a0ce-8bbab28f5c75}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9a3e6cb3-4171-4a29-9631-fb686de16154}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9a3e6cb3-4171-4a29-9631-fb686de16154}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da6344ff-fccf-4ba0-a08e-e4641f217c56}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday Rule, !- Name
  {e0ba8f3c-c396-4850-a0ce-8bbab28f5c75}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b7d25c88-1d21-41cf-93ca-737550005327}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b7d25c88-1d21-41cf-93ca-737550005327}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4ec1dce-f266-488a-ae98-b547ff3d84bc}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday Rule, !- Name
  {e0ba8f3c-c396-4850-a0ce-8bbab28f5c75}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {310768b0-6511-4fa5-b74d-174980e86301}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {310768b0-6511-4fa5-b74d-174980e86301}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d3b7c30-f746-4365-8970-9375437a8221}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday Rule, !- Name
  {e0ba8f3c-c396-4850-a0ce-8bbab28f5c75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {645559c5-271f-4773-935c-4e146712b3ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {645559c5-271f-4773-935c-4e146712b3ab}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d8ddbf3-516c-4bed-9afb-1bdb14558350}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday Rule, !- Name
  {e0ba8f3c-c396-4850-a0ce-8bbab28f5c75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9aca12c0-ac9d-4040-a113-187c1888f215}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9aca12c0-ac9d-4040-a113-187c1888f215}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {20394b2a-c128-499f-ac4b-622aee460a0e}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b7df5835-e55f-4f00-9ce6-19f4782bc27e}, !- Control Zone or Zone List Name
  {774b1982-7ea8-4f9a-a3ea-8d7f75c7746d}, !- Cooling Control Zone or Zone List Name
  {bb248579-b26f-4a86-aed7-80b121cacb0e}, !- Heating Control Zone or Zone List Name
  {51c6468e-a61a-438d-bd80-52d8e1d2e29f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b7df5835-e55f-4f00-9ce6-19f4782bc27e}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {774b1982-7ea8-4f9a-a3ea-8d7f75c7746d}, !- Handle
  {977ccf4f-f91b-4a06-ba97-56c06e0f728f}; !- Name

OS:ModelObjectList,
  {bb248579-b26f-4a86-aed7-80b121cacb0e}, !- Handle
  {4a170450-51ad-4fe8-ad4e-002e6000fb9e}; !- Name

OS:ModelObjectList,
  {51c6468e-a61a-438d-bd80-52d8e1d2e29f}, !- Handle
  {749e74cd-1cad-4506-9e4a-e3d3b0d13bc5}; !- Name

OS:Schedule:Ruleset,
  {2de32fff-5bd0-4eca-8275-3e53f510387d}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {d579771b-75d3-470c-8f41-fa0032543bd4}, !- Default Day Schedule Name
  {eb7e792e-351b-4db8-9179-4c9d3ff3aeb6}, !- Summer Design Day Schedule Name
  {e0fa6ffe-82cd-4db4-ac97-2629156a654f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d579771b-75d3-470c-8f41-fa0032543bd4}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a246748e-d9ff-45cc-83b5-a703b90eab80}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0fa6ffe-82cd-4db4-ac97-2629156a654f}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a378ebd-8043-411b-af20-594031e210fe}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb7e792e-351b-4db8-9179-4c9d3ff3aeb6}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2ac4c95-ed08-4e56-a908-47b10695374e}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Monday Rule, !- Name
  {2de32fff-5bd0-4eca-8275-3e53f510387d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ba7b2638-95ff-4ea2-adaa-5f5562933a35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ba7b2638-95ff-4ea2-adaa-5f5562933a35}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3098c71-af12-4184-911c-ec70f698dbb7}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Tuesday Rule, !- Name
  {2de32fff-5bd0-4eca-8275-3e53f510387d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {83215a39-373a-441c-980d-e9d4735b47db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {83215a39-373a-441c-980d-e9d4735b47db}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a28d0cd7-8cf6-4560-bc2b-d403fc5222b1}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Wednesday Rule, !- Name
  {2de32fff-5bd0-4eca-8275-3e53f510387d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {55d8048f-778e-4f77-b5d8-ccee381fe560}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {55d8048f-778e-4f77-b5d8-ccee381fe560}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36713e92-d2bc-4bfe-bfc9-0790cf692739}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Thursday Rule, !- Name
  {2de32fff-5bd0-4eca-8275-3e53f510387d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ed42bec2-3498-48c1-81c2-ffc9fed6f2df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ed42bec2-3498-48c1-81c2-ffc9fed6f2df}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c56a8886-ba7e-4a84-8110-cdf6df1068e0}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Friday Rule, !- Name
  {2de32fff-5bd0-4eca-8275-3e53f510387d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3ab47d4c-57c5-49d9-a3b5-8924b8963c13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3ab47d4c-57c5-49d9-a3b5-8924b8963c13}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fd129cf-002b-4a42-adf5-779e23726809}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Saturday Rule, !- Name
  {2de32fff-5bd0-4eca-8275-3e53f510387d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2eccc5a-bf40-43e2-9ebf-fc5d862d75ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d2eccc5a-bf40-43e2-9ebf-fc5d862d75ac}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a7671bb-47bf-40db-be0c-1f87a26b592a}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Sunday Rule, !- Name
  {2de32fff-5bd0-4eca-8275-3e53f510387d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2c85b9d-d80a-46e4-a13c-2a1d3ac8b506}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2c85b9d-d80a-46e4-a13c-2a1d3ac8b506}, !- Handle
  Sys_1_Make-up air unit 1 Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2486419a-f399-43b6-96a6-635885ac0bc3}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6b6ff592-280d-4e11-985d-6de98e20de25}, !- Control Zone or Zone List Name
  {7f884913-fb13-44c4-afdd-5386c5193ab5}, !- Cooling Control Zone or Zone List Name
  {d53fc182-835c-4ab7-8b69-26fbdf0d0b3a}, !- Heating Control Zone or Zone List Name
  {f9d29186-e57c-4402-971f-6e90bd3f1f6a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6b6ff592-280d-4e11-985d-6de98e20de25}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7f884913-fb13-44c4-afdd-5386c5193ab5}, !- Handle
  {bed1d285-cb59-4be1-8fab-8ff122255c25}; !- Name

OS:ModelObjectList,
  {d53fc182-835c-4ab7-8b69-26fbdf0d0b3a}, !- Handle
  {99216d95-4c33-4b94-bdb9-b9189fb7d0ce}; !- Name

OS:ModelObjectList,
  {f9d29186-e57c-4402-971f-6e90bd3f1f6a}, !- Handle
  {1c0741f6-8260-4963-a0a1-add8f56f362a}; !- Name

OS:Schedule:Ruleset,
  {a0c8a7f8-3f22-4719-a93c-305f20d8a666}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {b761ef35-b245-4f26-80f2-85f42181cbae}, !- Default Day Schedule Name
  {a4db0f8a-e95a-43d5-b84c-08c6206b2b80}, !- Summer Design Day Schedule Name
  {e3c1bc9f-572c-4a8f-8c00-01c4f3478961}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b761ef35-b245-4f26-80f2-85f42181cbae}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00ba780d-b9fc-4265-9cf0-0ff3f2ccc06f}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3c1bc9f-572c-4a8f-8c00-01c4f3478961}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75564c74-ef9a-4ac3-9dee-f3090713c1af}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4db0f8a-e95a-43d5-b84c-08c6206b2b80}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a854e97-a64f-4725-8478-873954d4d23e}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Monday Rule, !- Name
  {a0c8a7f8-3f22-4719-a93c-305f20d8a666}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {15583779-cbe8-4727-aaac-fc186114a56e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {15583779-cbe8-4727-aaac-fc186114a56e}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2f95024-3866-4af0-bd08-80a1c136f4c4}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Tuesday Rule, !- Name
  {a0c8a7f8-3f22-4719-a93c-305f20d8a666}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {873de050-3055-4077-bb4e-9c3ea71c39f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {873de050-3055-4077-bb4e-9c3ea71c39f0}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {198f6746-3493-4a38-8dca-519d7d78d4b1}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Wednesday Rule, !- Name
  {a0c8a7f8-3f22-4719-a93c-305f20d8a666}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b37bd085-e212-4c15-99ba-71eb0fa39929}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b37bd085-e212-4c15-99ba-71eb0fa39929}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0e2e460-0a95-4ffd-acd7-008d131336d3}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Thursday Rule, !- Name
  {a0c8a7f8-3f22-4719-a93c-305f20d8a666}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f5258062-6d1a-4eeb-8190-78d0253c20f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f5258062-6d1a-4eeb-8190-78d0253c20f1}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87c84510-350d-49be-b5c3-7791f5dde32a}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Friday Rule, !- Name
  {a0c8a7f8-3f22-4719-a93c-305f20d8a666}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eaf3a679-4470-41be-9b06-6ddf48427472}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {eaf3a679-4470-41be-9b06-6ddf48427472}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {128758af-31ed-4f45-86f7-e32a2a381a50}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Saturday Rule, !- Name
  {a0c8a7f8-3f22-4719-a93c-305f20d8a666}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec296feb-4e68-4dfe-ad1d-5ecd0dc9a335}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ec296feb-4e68-4dfe-ad1d-5ecd0dc9a335}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f60dee40-f28f-445d-8b05-b5a50df045ed}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Sunday Rule, !- Name
  {a0c8a7f8-3f22-4719-a93c-305f20d8a666}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5c4cc8e-e08b-42d4-b844-db7ebf78ecb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5c4cc8e-e08b-42d4-b844-db7ebf78ecb6}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {495ebfd4-eea9-4be8-8a7d-673e0bc19c40}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {82e9968b-30f1-4b1c-b10a-f637a14635ff}, !- Control Zone or Zone List Name
  {3b25b8f7-267a-4950-ad92-3273f1a3c2a0}, !- Cooling Control Zone or Zone List Name
  {4cd4b414-9840-416b-af5a-85daed97eb8e}, !- Heating Control Zone or Zone List Name
  {2c9baf37-692c-444b-a2d0-2581ea193814}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {82e9968b-30f1-4b1c-b10a-f637a14635ff}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3b25b8f7-267a-4950-ad92-3273f1a3c2a0}, !- Handle
  {cce75835-7993-4c33-a68b-c0f8a0eec900}; !- Name

OS:ModelObjectList,
  {4cd4b414-9840-416b-af5a-85daed97eb8e}, !- Handle
  {f9ccc3ae-c882-4853-910f-c4b63a724abb}; !- Name

OS:ModelObjectList,
  {2c9baf37-692c-444b-a2d0-2581ea193814}, !- Handle
  {b7f6dce0-9f0f-4f5f-b93c-8d287a85d2f8}; !- Name

OS:Schedule:Ruleset,
  {f9171524-51d3-41f6-a3dd-6a463216b319}, !- Handle
  Sys_2_Make-up air unit Occ Sch,         !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {2ce9baf3-1985-4cc8-b405-f2acd2703ce5}, !- Default Day Schedule Name
  {86dcd3b5-b3c6-4937-962e-a0de48189aab}, !- Summer Design Day Schedule Name
  {6b8462f5-957f-4e6f-8577-4df22a5cbb6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ce9baf3-1985-4cc8-b405-f2acd2703ce5}, !- Handle
  Sys_2_Make-up air unit Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b70188b5-198f-4517-b022-f50db94c55bf}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b8462f5-957f-4e6f-8577-4df22a5cbb6f}, !- Handle
  Sys_2_Make-up air unit Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a7d782b-85e0-4e5b-9bc4-99cf559fd097}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86dcd3b5-b3c6-4937-962e-a0de48189aab}, !- Handle
  Sys_2_Make-up air unit Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d040c76c-7698-4229-9db1-25900e27774d}, !- Handle
  Sys_2_Make-up air unit Occ Sch Monday Rule, !- Name
  {f9171524-51d3-41f6-a3dd-6a463216b319}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d6a9ed6b-7c98-4bae-b905-a674905d7e8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d6a9ed6b-7c98-4bae-b905-a674905d7e8f}, !- Handle
  Sys_2_Make-up air unit Occ Sch Monday,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0785e410-b36b-4195-930a-25711b708f2a}, !- Handle
  Sys_2_Make-up air unit Occ Sch Tuesday Rule, !- Name
  {f9171524-51d3-41f6-a3dd-6a463216b319}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8f59e668-0d85-4e5e-a44e-9719b0a810fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8f59e668-0d85-4e5e-a44e-9719b0a810fd}, !- Handle
  Sys_2_Make-up air unit Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87fa595c-16d4-485b-ad00-8d9bdf025578}, !- Handle
  Sys_2_Make-up air unit Occ Sch Wednesday Rule, !- Name
  {f9171524-51d3-41f6-a3dd-6a463216b319}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f056619e-834a-48f8-ba73-a7d7e3e431b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f056619e-834a-48f8-ba73-a7d7e3e431b5}, !- Handle
  Sys_2_Make-up air unit Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {766014c2-b4cd-49bf-8f26-a9afa8f72835}, !- Handle
  Sys_2_Make-up air unit Occ Sch Thursday Rule, !- Name
  {f9171524-51d3-41f6-a3dd-6a463216b319}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d5a3564f-769f-4f8d-b41f-545947b7d6b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d5a3564f-769f-4f8d-b41f-545947b7d6b9}, !- Handle
  Sys_2_Make-up air unit Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94bdbcf4-22b8-4d51-af89-008a76cb6d17}, !- Handle
  Sys_2_Make-up air unit Occ Sch Friday Rule, !- Name
  {f9171524-51d3-41f6-a3dd-6a463216b319}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e0064090-b5a2-4dce-908f-40570c08fe17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e0064090-b5a2-4dce-908f-40570c08fe17}, !- Handle
  Sys_2_Make-up air unit Occ Sch Friday,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ae96baa-67a4-41a5-94c0-e2410fa6e80f}, !- Handle
  Sys_2_Make-up air unit Occ Sch Saturday Rule, !- Name
  {f9171524-51d3-41f6-a3dd-6a463216b319}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9e1a406-57c2-44fe-a066-ffa1a3d57ca2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a9e1a406-57c2-44fe-a066-ffa1a3d57ca2}, !- Handle
  Sys_2_Make-up air unit Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53f55e21-2497-4e5c-abfa-1ded474de511}, !- Handle
  Sys_2_Make-up air unit Occ Sch Sunday Rule, !- Name
  {f9171524-51d3-41f6-a3dd-6a463216b319}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c517f44-0394-49a4-ab55-a4818d503d9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c517f44-0394-49a4-ab55-a4818d503d9b}, !- Handle
  Sys_2_Make-up air unit Occ Sch Sunday,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {7c1c35e2-6d9a-4449-a2d1-6277c31450d8}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fddd0361-8281-4386-a26d-e4b2edad31eb}, !- Control Zone or Zone List Name
  {7885d4c2-522f-42e0-b3f5-eb5c3d33e997}, !- Cooling Control Zone or Zone List Name
  {8b8127fd-95c9-44c8-8df4-e1c120e3b1de}, !- Heating Control Zone or Zone List Name
  {481506f7-906b-4715-b80c-4050d0636aea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fddd0361-8281-4386-a26d-e4b2edad31eb}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7885d4c2-522f-42e0-b3f5-eb5c3d33e997}, !- Handle
  {655ef61b-efc6-4b5b-97c7-df4ff33859ee}; !- Name

OS:ModelObjectList,
  {8b8127fd-95c9-44c8-8df4-e1c120e3b1de}, !- Handle
  {b8444ee5-14f3-43f1-b468-b8a250ee3503}; !- Name

OS:ModelObjectList,
  {481506f7-906b-4715-b80c-4050d0636aea}, !- Handle
  {ff26c4e7-9ca4-4c8e-b9fb-f8f50a4ab761}; !- Name

OS:Schedule:Ruleset,
  {0b030449-4030-4d60-9b67-e4df1497270a}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {3c2ab5ce-3952-4758-8aad-bb2520ea9d85}, !- Default Day Schedule Name
  {42f1d0c0-a0af-4941-9199-d4d91530d277}, !- Summer Design Day Schedule Name
  {b2a93a75-4ecd-4a9c-aea3-4f16609d99c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c2ab5ce-3952-4758-8aad-bb2520ea9d85}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e4b808a-ee78-4c9a-901a-9e31d004d340}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2a93a75-4ecd-4a9c-aea3-4f16609d99c5}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad208715-2a7b-4c81-b31e-0a78ab3b4221}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42f1d0c0-a0af-4941-9199-d4d91530d277}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {391c5ac1-e524-4d71-922f-9c0c01ca2794}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Monday Rule, !- Name
  {0b030449-4030-4d60-9b67-e4df1497270a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {af684a40-c381-4247-a1fb-a95877b36ac4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {af684a40-c381-4247-a1fb-a95877b36ac4}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ccfdf3bd-7a6a-4e4d-a813-22d79bc49966}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Tuesday Rule, !- Name
  {0b030449-4030-4d60-9b67-e4df1497270a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cd61d456-9879-4f0a-a7b9-01f72cf9655b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cd61d456-9879-4f0a-a7b9-01f72cf9655b}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f4c061e6-8143-4893-934e-c46007c8dc74}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Wednesday Rule, !- Name
  {0b030449-4030-4d60-9b67-e4df1497270a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {47475d0a-8381-4860-b997-69e9cdda7176}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {47475d0a-8381-4860-b997-69e9cdda7176}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa6e8c54-db32-469c-bd82-02c62c0400b3}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Thursday Rule, !- Name
  {0b030449-4030-4d60-9b67-e4df1497270a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c5a63839-7816-4e9e-aa74-098c8f48dcee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c5a63839-7816-4e9e-aa74-098c8f48dcee}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {953c9996-169c-44bd-9b87-6095801513dd}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Friday Rule, !- Name
  {0b030449-4030-4d60-9b67-e4df1497270a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c9970477-ac55-4f20-9eb3-7be2d10a685b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c9970477-ac55-4f20-9eb3-7be2d10a685b}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d172372-12e7-490a-b656-d1ba9e1ccebf}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Saturday Rule, !- Name
  {0b030449-4030-4d60-9b67-e4df1497270a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05de1543-45b1-4dfd-b993-ccb167452cbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {05de1543-45b1-4dfd-b993-ccb167452cbe}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3836a208-0c40-43e7-ba94-fad8c073ac43}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Sunday Rule, !- Name
  {0b030449-4030-4d60-9b67-e4df1497270a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dea32d29-4252-47e2-beaf-5717d8fe19bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dea32d29-4252-47e2-beaf-5717d8fe19bc}, !- Handle
  Sys_2_Make-up air unit 1 Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {e44612b1-80e8-4245-b791-717823fe1635}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ee606539-5896-48a5-bc76-f59119809c89}, !- Control Zone or Zone List Name
  {03d34fa1-b169-416b-8d4b-3e35de724ff8}, !- Cooling Control Zone or Zone List Name
  {dcb320cc-8ce0-40f2-a9f5-6585cd8eddcf}, !- Heating Control Zone or Zone List Name
  {87cf6277-d375-4310-be87-257fc1972903}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ee606539-5896-48a5-bc76-f59119809c89}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {03d34fa1-b169-416b-8d4b-3e35de724ff8}, !- Handle
  {32228188-3949-4d22-b1bc-20cd264e64e9}; !- Name

OS:ModelObjectList,
  {dcb320cc-8ce0-40f2-a9f5-6585cd8eddcf}, !- Handle
  {fb297b05-e8be-4450-abf6-609ad7355775}; !- Name

OS:ModelObjectList,
  {87cf6277-d375-4310-be87-257fc1972903}, !- Handle
  {1127c93d-8b24-4a5f-94f6-ebb588497171}; !- Name

OS:Schedule:Ruleset,
  {8638c048-9e96-439f-b62c-eff109da0106}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {f4721982-f37d-4661-a0eb-bc31d5cbba8d}, !- Default Day Schedule Name
  {2a7f7f2d-ac8c-4a4b-939d-664fc75c50ae}, !- Summer Design Day Schedule Name
  {0ae2fa55-4b1e-4ee5-a632-2edf4303d23e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4721982-f37d-4661-a0eb-bc31d5cbba8d}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66612d91-9113-407a-b8d2-4a797ad6f433}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ae2fa55-4b1e-4ee5-a632-2edf4303d23e}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {024ae33e-dad4-4365-b60b-2ca71005d9ab}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a7f7f2d-ac8c-4a4b-939d-664fc75c50ae}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a11822a6-36c8-4929-bbc4-1f0b5599121b}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Monday Rule, !- Name
  {8638c048-9e96-439f-b62c-eff109da0106}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {afe9d834-b0f3-4414-986e-cdd2731b35b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {afe9d834-b0f3-4414-986e-cdd2731b35b7}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28b942dd-be70-4189-90a9-bdfff14aa4c8}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Tuesday Rule, !- Name
  {8638c048-9e96-439f-b62c-eff109da0106}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {163c8c58-00cc-4502-88d6-60b21fc59320}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {163c8c58-00cc-4502-88d6-60b21fc59320}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b81c7c5b-377c-4f98-830d-7bf040855d6c}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Wednesday Rule, !- Name
  {8638c048-9e96-439f-b62c-eff109da0106}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {45998744-3749-4599-9d91-2f8ab4dbefc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {45998744-3749-4599-9d91-2f8ab4dbefc2}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {307bc588-b530-4661-b7ac-485c1b97f6b4}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Thursday Rule, !- Name
  {8638c048-9e96-439f-b62c-eff109da0106}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a6e445f6-1442-441c-b3a5-23d660cedd95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a6e445f6-1442-441c-b3a5-23d660cedd95}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f735a199-0704-4086-acc8-214c78cbcc54}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Friday Rule, !- Name
  {8638c048-9e96-439f-b62c-eff109da0106}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0946acac-d26a-4cdf-8ce6-07bedb91ab22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0946acac-d26a-4cdf-8ce6-07bedb91ab22}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8627500d-61e5-4c25-a94c-f882d43b7917}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Saturday Rule, !- Name
  {8638c048-9e96-439f-b62c-eff109da0106}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70ff677e-7247-4be0-a130-2e88fb61fb14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {70ff677e-7247-4be0-a130-2e88fb61fb14}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b023c1a7-cd05-4958-8029-b3da3db3c848}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Sunday Rule, !- Name
  {8638c048-9e96-439f-b62c-eff109da0106}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e053fd05-6800-4aa1-8e9e-c7171efa8aef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e053fd05-6800-4aa1-8e9e-c7171efa8aef}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9ede2ff2-7f72-4cff-a29e-c9f4490c4687}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B ERV, !- Name
  {8be86926-417a-4b1d-8a08-9c9aa601aa17}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0f0b6d6f-002f-430a-86b4-416621a41689}, !- Supply Air Inlet Node
  {25c181ec-1cbf-4bd1-b0a9-e17a5a54ee5c}, !- Supply Air Outlet Node
  {5fdfb08a-2f81-4a9b-9f37-92a875ab8480}, !- Exhaust Air Inlet Node
  {515c8a8d-4fe0-45a0-879b-75713244b019}, !- Exhaust Air Outlet Node
  1758.546875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {07f48cda-e115-4b6b-9496-ce33e731b7f4}, !- Handle
  Node 450,                               !- Name
  {25c181ec-1cbf-4bd1-b0a9-e17a5a54ee5c}, !- Inlet Port
  {61944d40-e56d-498b-9f83-587d4f17b485}; !- Outlet Port

OS:Connection,
  {0f0b6d6f-002f-430a-86b4-416621a41689}, !- Handle
  {4c21ec0d-59b1-421f-b1d9-6b8222eb3cbf}, !- Name
  {efac043b-95c6-4896-9611-169e145542fd}, !- Source Object
  3,                                      !- Outlet Port
  {9ede2ff2-7f72-4cff-a29e-c9f4490c4687}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {25c181ec-1cbf-4bd1-b0a9-e17a5a54ee5c}, !- Handle
  {86e155d6-9851-469b-86d7-a33b894a1d75}, !- Name
  {9ede2ff2-7f72-4cff-a29e-c9f4490c4687}, !- Source Object
  13,                                     !- Outlet Port
  {07f48cda-e115-4b6b-9496-ce33e731b7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61944d40-e56d-498b-9f83-587d4f17b485}, !- Handle
  {a12ed353-2d5f-4629-a928-bf67a9d494f5}, !- Name
  {07f48cda-e115-4b6b-9496-ce33e731b7f4}, !- Source Object
  3,                                      !- Outlet Port
  {2435cd82-9625-4177-8fad-97db0b4b8899}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c81cc6f7-f17f-49bd-879e-78c313a13065}, !- Handle
  Node 451,                               !- Name
  {64ae72db-3fa0-4f00-9cbb-c1cc0b003ff6}, !- Inlet Port
  {5fdfb08a-2f81-4a9b-9f37-92a875ab8480}; !- Outlet Port

OS:Connection,
  {64ae72db-3fa0-4f00-9cbb-c1cc0b003ff6}, !- Handle
  {4de5acdb-7526-4d2d-a22c-4826bdccb29c}, !- Name
  {2435cd82-9625-4177-8fad-97db0b4b8899}, !- Source Object
  7,                                      !- Outlet Port
  {c81cc6f7-f17f-49bd-879e-78c313a13065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fdfb08a-2f81-4a9b-9f37-92a875ab8480}, !- Handle
  {cc23be1b-4eea-4f54-a9b9-5d6ebdce58c6}, !- Name
  {c81cc6f7-f17f-49bd-879e-78c313a13065}, !- Source Object
  3,                                      !- Outlet Port
  {9ede2ff2-7f72-4cff-a29e-c9f4490c4687}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {515c8a8d-4fe0-45a0-879b-75713244b019}, !- Handle
  {7fa5fd15-fcba-4189-862f-03263fd12f17}, !- Name
  {9ede2ff2-7f72-4cff-a29e-c9f4490c4687}, !- Source Object
  15,                                     !- Outlet Port
  {5c6444f5-9575-46be-a2af-5c98b1e6dc6d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6b626b2a-299b-4bbb-b748-f3013c5a5c59}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {230cc817-55d9-49aa-affe-f2dedf9bdf74}, !- Reference Setpoint Node Name
  {230cc817-55d9-49aa-affe-f2dedf9bdf74}, !- Mixed Air Stream Node Name
  {efac043b-95c6-4896-9611-169e145542fd}, !- Outdoor Air Stream Node Name
  {730c6de7-b50d-4c78-98c4-18bf4e34bba2}, !- Return Air Stream Node Name
  {07f48cda-e115-4b6b-9496-ce33e731b7f4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d524aa6b-cc0f-45f0-b54c-edb2bdc1effb}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ba93e6b3-be58-4180-b5d8-10233c1e0757}, !- Control Zone or Zone List Name
  {f29535fb-9b11-418e-a877-bc1b5b8aa168}, !- Cooling Control Zone or Zone List Name
  {373926eb-faf5-4645-a54d-ad9e25fb82c2}, !- Heating Control Zone or Zone List Name
  {807a56a6-3058-428e-bad5-0af4e48f1de2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ba93e6b3-be58-4180-b5d8-10233c1e0757}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f29535fb-9b11-418e-a877-bc1b5b8aa168}, !- Handle
  {1b9a7e4d-30a8-4dd1-8698-2f54a2408812}; !- Name

OS:ModelObjectList,
  {373926eb-faf5-4645-a54d-ad9e25fb82c2}, !- Handle
  {3782f361-c09b-40c0-9c50-3640ab66a4f7}; !- Name

OS:ModelObjectList,
  {807a56a6-3058-428e-bad5-0af4e48f1de2}, !- Handle
  {b2932777-be91-418f-900e-8b1382326ab2}; !- Name

OS:Schedule:Ruleset,
  {2ada2461-a222-4111-87ba-0238e6d6d3a0}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {333ef127-8f4b-413a-bede-a4aea6f14a63}, !- Default Day Schedule Name
  {fa38cb18-8bd0-4bae-bca8-692eaf7641d2}, !- Summer Design Day Schedule Name
  {798b2a6b-48c3-4091-aa43-bbc9c17050ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {333ef127-8f4b-413a-bede-a4aea6f14a63}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a82bc35f-b47d-423d-8fd4-5a59a76c2e53}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {798b2a6b-48c3-4091-aa43-bbc9c17050ea}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4dda860-692a-4c82-9e90-de88df60e513}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa38cb18-8bd0-4bae-bca8-692eaf7641d2}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ac6130a-4354-43a9-88a7-f95d4f3b6502}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Monday Rule, !- Name
  {2ada2461-a222-4111-87ba-0238e6d6d3a0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {17629e32-9942-4f3d-9557-53f54fe45503}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {17629e32-9942-4f3d-9557-53f54fe45503}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74348e1c-36a2-4dbf-ab11-c51d6c55b81f}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Tuesday Rule, !- Name
  {2ada2461-a222-4111-87ba-0238e6d6d3a0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {03e474d3-4bc2-4c9b-8875-a756ddfd7fc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {03e474d3-4bc2-4c9b-8875-a756ddfd7fc4}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ff3120a-b616-42c5-8ab5-1299688feac5}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Wednesday Rule, !- Name
  {2ada2461-a222-4111-87ba-0238e6d6d3a0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {db158aff-00c3-458c-87e1-840f2defdf20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {db158aff-00c3-458c-87e1-840f2defdf20}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b50668d8-30bb-432c-98f9-573fd79b1e89}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Thursday Rule, !- Name
  {2ada2461-a222-4111-87ba-0238e6d6d3a0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f0a1231d-9bff-4720-af39-ad23227645b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f0a1231d-9bff-4720-af39-ad23227645b5}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4b4e8067-7259-4f68-9102-d9048da2cff3}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Friday Rule, !- Name
  {2ada2461-a222-4111-87ba-0238e6d6d3a0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b2249342-525b-46de-8eeb-5ffa2c369f69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b2249342-525b-46de-8eeb-5ffa2c369f69}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {784031fc-34ca-471a-aab4-af4d5c138a80}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {2ada2461-a222-4111-87ba-0238e6d6d3a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {378ce294-a391-429e-98f9-a830789b96a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {378ce294-a391-429e-98f9-a830789b96a9}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aec36c18-bb96-48e3-8b86-6790d518545f}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {2ada2461-a222-4111-87ba-0238e6d6d3a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {994e43bb-6be3-470e-bb33-222c0257efe2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {994e43bb-6be3-470e-bb33-222c0257efe2}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=B Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {24a605ed-d652-4c7e-94b6-655f8583faf0}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d2696493-7041-4489-98f7-f43d8c1ff19e}, !- Control Zone or Zone List Name
  {17c5bc64-1b99-4da3-bddc-e82934cc7a51}, !- Cooling Control Zone or Zone List Name
  {bc47097f-4274-432c-94a9-0c2ec25707fd}, !- Heating Control Zone or Zone List Name
  {2ebd314c-b595-450d-9083-f2e5f22e9368}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d2696493-7041-4489-98f7-f43d8c1ff19e}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {17c5bc64-1b99-4da3-bddc-e82934cc7a51}, !- Handle
  {f673defa-c331-4ba5-89c1-fdc010174c8f}; !- Name

OS:ModelObjectList,
  {bc47097f-4274-432c-94a9-0c2ec25707fd}, !- Handle
  {2c7ad0e7-026b-4e23-bd58-553365698f03}; !- Name

OS:ModelObjectList,
  {2ebd314c-b595-450d-9083-f2e5f22e9368}, !- Handle
  {954c5019-344e-4e37-95d2-710d2aeae5b6}; !- Name

OS:Schedule:Ruleset,
  {df8721a1-b5f5-443c-80ea-ef86d878faff}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {3bd0474d-3a68-421b-9a90-3eb90b832627}, !- Default Day Schedule Name
  {dcf0886a-25a4-44a8-8690-006d36960d3f}, !- Summer Design Day Schedule Name
  {e208b1b2-129f-421a-bb19-580429a5efaa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3bd0474d-3a68-421b-9a90-3eb90b832627}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a656b1c3-e476-4f20-ac08-3d63bb1a8b66}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e208b1b2-129f-421a-bb19-580429a5efaa}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {179fcdb9-9229-4244-8246-081a1689f21f}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcf0886a-25a4-44a8-8690-006d36960d3f}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {001fbb34-48a0-4e02-87b4-fb110c602a79}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Monday Rule, !- Name
  {df8721a1-b5f5-443c-80ea-ef86d878faff}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d4b4d7b3-c155-4c43-bf18-1dff3c2fbef5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d4b4d7b3-c155-4c43-bf18-1dff3c2fbef5}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {49b19af7-02ad-45a4-a8f0-9f242c5ee8c7}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Tuesday Rule, !- Name
  {df8721a1-b5f5-443c-80ea-ef86d878faff}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {caaf30cd-950d-470f-b341-e96e66fadf2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {caaf30cd-950d-470f-b341-e96e66fadf2c}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f4d5033-f81c-4172-a5b6-060801be14a5}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Wednesday Rule, !- Name
  {df8721a1-b5f5-443c-80ea-ef86d878faff}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {20598b9d-8e93-456a-a85c-51054af73697}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {20598b9d-8e93-456a-a85c-51054af73697}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7bd63e07-a6f3-4f9c-b8f5-a8063bfb47e1}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Thursday Rule, !- Name
  {df8721a1-b5f5-443c-80ea-ef86d878faff}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bf947a08-49ad-42f9-9037-d8f24f5d655c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bf947a08-49ad-42f9-9037-d8f24f5d655c}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8578e5b0-2b54-4408-a4de-35461342a093}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Friday Rule, !- Name
  {df8721a1-b5f5-443c-80ea-ef86d878faff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {43e27218-c47b-4eed-9bc4-fb85781d45de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {43e27218-c47b-4eed-9bc4-fb85781d45de}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2676bcd2-c9e8-416a-a9c2-87bda3b8c070}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Saturday Rule, !- Name
  {df8721a1-b5f5-443c-80ea-ef86d878faff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6011942-fc02-4bb2-a951-181d82b02161}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f6011942-fc02-4bb2-a951-181d82b02161}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a69ea50-21dc-4ec9-84c0-d30f2a01ef01}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Sunday Rule, !- Name
  {df8721a1-b5f5-443c-80ea-ef86d878faff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccee5442-e864-4f78-b8da-597f31f16eb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccee5442-e864-4f78-b8da-597f31f16eb7}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=A Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {48d3dc04-5b7c-4f3d-8bcd-41003b7f6a6d}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B ERV, !- Name
  {8be86926-417a-4b1d-8a08-9c9aa601aa17}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {df9fb85a-2491-4f7b-8664-80e9d817ca65}, !- Supply Air Inlet Node
  {5ea96f6f-0bd9-4361-96f4-3de3c9ae624d}, !- Supply Air Outlet Node
  {9dbe40c6-dd5d-4659-9381-e2c00ec5cc31}, !- Exhaust Air Inlet Node
  {78ce35e3-adf9-4d54-91f5-7e6ac23b5697}, !- Exhaust Air Outlet Node
  1758.546875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ecea1c8c-370c-4175-88ca-2eb00fab67dd}, !- Handle
  Node 452,                               !- Name
  {5ea96f6f-0bd9-4361-96f4-3de3c9ae624d}, !- Inlet Port
  {978416c0-e64f-45e5-865a-82963db011b5}; !- Outlet Port

OS:Connection,
  {df9fb85a-2491-4f7b-8664-80e9d817ca65}, !- Handle
  {f6372b45-ed2b-4fa2-b0fb-01055fd97a17}, !- Name
  {cb070c4a-6ad3-46bf-94bc-fbe80a0d4fd8}, !- Source Object
  3,                                      !- Outlet Port
  {48d3dc04-5b7c-4f3d-8bcd-41003b7f6a6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5ea96f6f-0bd9-4361-96f4-3de3c9ae624d}, !- Handle
  {ebbbd985-8c27-4575-b23e-ec9f2de93dfa}, !- Name
  {48d3dc04-5b7c-4f3d-8bcd-41003b7f6a6d}, !- Source Object
  13,                                     !- Outlet Port
  {ecea1c8c-370c-4175-88ca-2eb00fab67dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978416c0-e64f-45e5-865a-82963db011b5}, !- Handle
  {2d01b97e-ceb4-4d6a-8c5a-c8e2c54ef0e6}, !- Name
  {ecea1c8c-370c-4175-88ca-2eb00fab67dd}, !- Source Object
  3,                                      !- Outlet Port
  {4e594392-ffe1-4844-9636-de7e16dce1e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {15ced0f6-a80e-4a7d-8c80-ea1673cf9369}, !- Handle
  Node 453,                               !- Name
  {0706effa-adcb-45ab-ae1d-208479da6f61}, !- Inlet Port
  {9dbe40c6-dd5d-4659-9381-e2c00ec5cc31}; !- Outlet Port

OS:Connection,
  {0706effa-adcb-45ab-ae1d-208479da6f61}, !- Handle
  {2bcb35da-76b3-4285-b4dc-1e5efd9de73f}, !- Name
  {4e594392-ffe1-4844-9636-de7e16dce1e6}, !- Source Object
  7,                                      !- Outlet Port
  {15ced0f6-a80e-4a7d-8c80-ea1673cf9369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dbe40c6-dd5d-4659-9381-e2c00ec5cc31}, !- Handle
  {96af82f8-876a-43cb-a2a2-9664a8382184}, !- Name
  {15ced0f6-a80e-4a7d-8c80-ea1673cf9369}, !- Source Object
  3,                                      !- Outlet Port
  {48d3dc04-5b7c-4f3d-8bcd-41003b7f6a6d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {78ce35e3-adf9-4d54-91f5-7e6ac23b5697}, !- Handle
  {6770917f-fc26-4124-a115-cd1ca0587a61}, !- Name
  {48d3dc04-5b7c-4f3d-8bcd-41003b7f6a6d}, !- Source Object
  15,                                     !- Outlet Port
  {1e59b280-971c-4cc7-94ed-d30bc54d76ac}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {922bf3ff-3bb8-43cc-a2ad-515f5134b6a6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b5bdb71f-6892-4800-a84f-f616b5ff5386}, !- Reference Setpoint Node Name
  {b5bdb71f-6892-4800-a84f-f616b5ff5386}, !- Mixed Air Stream Node Name
  {cb070c4a-6ad3-46bf-94bc-fbe80a0d4fd8}, !- Outdoor Air Stream Node Name
  {ee1a43d1-b6ed-4c70-9214-3cf6ccbc61d4}, !- Return Air Stream Node Name
  {ecea1c8c-370c-4175-88ca-2eb00fab67dd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7239addd-476d-4f72-8489-d1512c613f4b}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {71231625-eedf-4acd-9bc4-73d064e659c8}, !- Control Zone or Zone List Name
  {618b1db8-2615-47d4-910f-ca798d434614}, !- Cooling Control Zone or Zone List Name
  {5dd2b59e-99f6-490f-aad3-660612f8380c}, !- Heating Control Zone or Zone List Name
  {d531c829-1856-46d9-8f73-3611bac8043e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {71231625-eedf-4acd-9bc4-73d064e659c8}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {618b1db8-2615-47d4-910f-ca798d434614}, !- Handle
  {7869c763-7b0e-4552-b5ab-b2de371b0b8d}; !- Name

OS:ModelObjectList,
  {5dd2b59e-99f6-490f-aad3-660612f8380c}, !- Handle
  {93d05cde-5671-4d36-a5c5-f607232f6b68}; !- Name

OS:ModelObjectList,
  {d531c829-1856-46d9-8f73-3611bac8043e}, !- Handle
  {680ae1f2-106c-4939-8f3f-c9e4a5b05702}; !- Name

OS:Schedule:Ruleset,
  {16f2ceba-3fa2-4ae9-a197-664451c219ac}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {9e10fbc8-c1df-4c86-bfeb-59dbbdf6e2be}, !- Default Day Schedule Name
  {3a7d22be-835b-445f-99bb-4d4360c7b4d9}, !- Summer Design Day Schedule Name
  {9cf2b676-e349-4e3a-a339-70603a80c140}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e10fbc8-c1df-4c86-bfeb-59dbbdf6e2be}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca201cc4-0d74-4f99-bea2-258910afe000}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cf2b676-e349-4e3a-a339-70603a80c140}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea334fd3-6bff-49e8-85fe-96bbaa530e38}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a7d22be-835b-445f-99bb-4d4360c7b4d9}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28103cb3-cb9f-4fb0-b698-7990ef762ab1}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Monday Rule, !- Name
  {16f2ceba-3fa2-4ae9-a197-664451c219ac}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cf8e7b68-254d-41a1-85ee-5af8be15f742}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {cf8e7b68-254d-41a1-85ee-5af8be15f742}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a60976e8-d288-4b08-a22b-b7fea9a972b0}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Tuesday Rule, !- Name
  {16f2ceba-3fa2-4ae9-a197-664451c219ac}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {266397ad-c0de-478b-b5a6-5dce6407a1f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {266397ad-c0de-478b-b5a6-5dce6407a1f2}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2ee3862-7d03-43c9-af18-616e5dcbe286}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Wednesday Rule, !- Name
  {16f2ceba-3fa2-4ae9-a197-664451c219ac}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f7b353d8-a16e-4770-adb4-e0a2b9d2ad6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f7b353d8-a16e-4770-adb4-e0a2b9d2ad6c}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e42b1d4e-24c6-4545-a08c-83e0c0eaf1d0}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Thursday Rule, !- Name
  {16f2ceba-3fa2-4ae9-a197-664451c219ac}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5cb6248b-727a-447b-8808-7b4c5106557e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5cb6248b-727a-447b-8808-7b4c5106557e}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {00e9249b-a79e-4d6f-8d1d-a63564162a5f}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Friday Rule, !- Name
  {16f2ceba-3fa2-4ae9-a197-664451c219ac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7841d7e7-600c-4293-b095-09aebcbdb8c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7841d7e7-600c-4293-b095-09aebcbdb8c4}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29e03468-7e44-4ca0-881d-e71260e51a02}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Saturday Rule, !- Name
  {16f2ceba-3fa2-4ae9-a197-664451c219ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30c1da1d-f5aa-4081-9ebe-9e048d357d8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {30c1da1d-f5aa-4081-9ebe-9e048d357d8a}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ade81e1f-fa3d-49ed-b38f-3e6b0cb0926f}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Sunday Rule, !- Name
  {16f2ceba-3fa2-4ae9-a197-664451c219ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84efb670-d19a-42a0-b6c7-ce1d833d2fe9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84efb670-d19a-42a0-b6c7-ce1d833d2fe9}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=B Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {8f474a6d-e260-4879-aee9-4013ba885116}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a663ec9c-4e26-45ca-ae20-481fe90ddd9b}, !- Control Zone or Zone List Name
  {c05c12a3-a993-46c6-b1ce-a6669aedc62e}, !- Cooling Control Zone or Zone List Name
  {553197c1-f26b-452b-ae49-879bf29289e4}, !- Heating Control Zone or Zone List Name
  {da3c65ca-05f8-4251-834a-99fa395a2fab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a663ec9c-4e26-45ca-ae20-481fe90ddd9b}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c05c12a3-a993-46c6-b1ce-a6669aedc62e}, !- Handle
  {443c37b9-93d1-4ed8-bb1d-aa369ea150ee}; !- Name

OS:ModelObjectList,
  {553197c1-f26b-452b-ae49-879bf29289e4}, !- Handle
  {4ee41034-cec1-491b-8ee2-d256132649d8}; !- Name

OS:ModelObjectList,
  {da3c65ca-05f8-4251-834a-99fa395a2fab}, !- Handle
  {8737a6df-2e03-4cf9-8eed-c3c1d43b146f}; !- Name

OS:Schedule:Ruleset,
  {94cf793a-ea6e-4134-b7aa-ea1c7021cd25}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {af68cc3f-f42b-41a5-a429-3ade7c7cf8da}, !- Default Day Schedule Name
  {1d3fdc12-40c7-4685-b080-a7c75a21b04b}, !- Summer Design Day Schedule Name
  {456ae1a6-433c-4d52-b1f9-22446e15c886}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af68cc3f-f42b-41a5-a429-3ade7c7cf8da}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15da02d4-aa53-4b3e-b7a9-2b13b84acdf5}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {456ae1a6-433c-4d52-b1f9-22446e15c886}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7d4e5d5-87a6-40ea-ae23-fa11509231a1}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d3fdc12-40c7-4685-b080-a7c75a21b04b}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {100a3f98-94f7-4924-94e5-5ad5f6fe5f9b}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Monday Rule, !- Name
  {94cf793a-ea6e-4134-b7aa-ea1c7021cd25}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a8c5751e-d2b4-44f0-b9e3-d355d622ea7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a8c5751e-d2b4-44f0-b9e3-d355d622ea7e}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7478de87-1ff6-4fed-82d5-9d950329c46d}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Tuesday Rule, !- Name
  {94cf793a-ea6e-4134-b7aa-ea1c7021cd25}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3a532a1d-7843-4a50-bdf1-b5a5e93e1127}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3a532a1d-7843-4a50-bdf1-b5a5e93e1127}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c0bfabeb-6e52-4359-ae08-152bcc393b67}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Wednesday Rule, !- Name
  {94cf793a-ea6e-4134-b7aa-ea1c7021cd25}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9b8b30a7-635c-4dca-a056-9ce9891c66b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9b8b30a7-635c-4dca-a056-9ce9891c66b2}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cefd74c4-25e7-4128-a39a-2a97d56f530b}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Thursday Rule, !- Name
  {94cf793a-ea6e-4134-b7aa-ea1c7021cd25}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ccfb9463-e785-439e-be2f-de4cd0b6d95d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ccfb9463-e785-439e-be2f-de4cd0b6d95d}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c316a5b-d026-4e35-966f-07eec72df5b8}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Friday Rule, !- Name
  {94cf793a-ea6e-4134-b7aa-ea1c7021cd25}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f8e8b8e4-da2d-4411-a583-cb7e8c99876b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f8e8b8e4-da2d-4411-a583-cb7e8c99876b}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f592c9af-db92-4480-89f2-664ae7f1ad49}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Saturday Rule, !- Name
  {94cf793a-ea6e-4134-b7aa-ea1c7021cd25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f72532a4-c204-492f-b45d-464b14bc4b40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f72532a4-c204-492f-b45d-464b14bc4b40}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5b7e7dcc-7fac-4b8f-9f65-ce294aeb0652}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Sunday Rule, !- Name
  {94cf793a-ea6e-4134-b7aa-ea1c7021cd25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {079c11d9-13ac-4f6d-be59-1caa8db25d95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {079c11d9-13ac-4f6d-be59-1caa8db25d95}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {84a17b3a-1467-4382-b572-865fb899ac3d}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c3f6290b-ee8b-432d-b3a2-1542331e331c}, !- Control Zone or Zone List Name
  {32f9ce58-1997-4b0b-9964-f58e476a33bd}, !- Cooling Control Zone or Zone List Name
  {5f4d877c-2bbc-4998-aa77-7ad888ef5864}, !- Heating Control Zone or Zone List Name
  {bb6df1a6-a0dd-4d03-99f8-8e3a557329ab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c3f6290b-ee8b-432d-b3a2-1542331e331c}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {32f9ce58-1997-4b0b-9964-f58e476a33bd}, !- Handle
  {204a04b7-1700-404a-8d02-c13c92498f61}; !- Name

OS:ModelObjectList,
  {5f4d877c-2bbc-4998-aa77-7ad888ef5864}, !- Handle
  {2869ec34-0572-4835-ac2f-fdf721b5052b}; !- Name

OS:ModelObjectList,
  {bb6df1a6-a0dd-4d03-99f8-8e3a557329ab}, !- Handle
  {71684138-882d-4bfe-b29c-6a0501aaf351}; !- Name

OS:Schedule:Ruleset,
  {670cc6f8-4935-4f6f-8aa1-ad7d9596df37}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {a77a0a3c-a78f-45fe-bb57-8ace1f9c653a}, !- Default Day Schedule Name
  {f9df46ee-24c5-4549-8f0c-f3ad8d303055}, !- Summer Design Day Schedule Name
  {ab52835d-d93f-429b-8602-c765f70ef044}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a77a0a3c-a78f-45fe-bb57-8ace1f9c653a}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec6b99bd-236b-448d-9866-4e8b1158904b}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab52835d-d93f-429b-8602-c765f70ef044}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ff2f593-3fca-4871-93d5-46589d35cbb9}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9df46ee-24c5-4549-8f0c-f3ad8d303055}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7907a321-b9e2-4890-b14b-beaad5401b96}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Monday Rule, !- Name
  {670cc6f8-4935-4f6f-8aa1-ad7d9596df37}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8d9a69d6-2391-4e0a-b421-b2783215f61f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8d9a69d6-2391-4e0a-b421-b2783215f61f}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ca5b6ec-0e7f-4c6d-bc30-c977d2805b20}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Tuesday Rule, !- Name
  {670cc6f8-4935-4f6f-8aa1-ad7d9596df37}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c3b5edb8-54b4-4b04-899c-d0bb45e0a0c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c3b5edb8-54b4-4b04-899c-d0bb45e0a0c3}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0b238d12-c142-42cd-9f26-cb9718ba88c6}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Wednesday Rule, !- Name
  {670cc6f8-4935-4f6f-8aa1-ad7d9596df37}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e7c1be65-78a4-4680-a2ca-4aa3c4ca9e71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e7c1be65-78a4-4680-a2ca-4aa3c4ca9e71}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {522a5090-0f3b-463a-a56b-51ec50d6a29a}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Thursday Rule, !- Name
  {670cc6f8-4935-4f6f-8aa1-ad7d9596df37}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c9a68145-4645-40c6-8092-84be1bc1980e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c9a68145-4645-40c6-8092-84be1bc1980e}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a475a28c-8fbc-4bde-896b-f5858dfde669}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Friday Rule, !- Name
  {670cc6f8-4935-4f6f-8aa1-ad7d9596df37}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cdec163c-17fd-49a3-a8ae-3d9d1d408bf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cdec163c-17fd-49a3-a8ae-3d9d1d408bf8}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6ff7319f-baea-4e37-9061-41edf51480c1}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Saturday Rule, !- Name
  {670cc6f8-4935-4f6f-8aa1-ad7d9596df37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be8b112c-6734-4da5-8105-570ffff88f05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be8b112c-6734-4da5-8105-570ffff88f05}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d7abd70-c9a4-4c17-b171-f9a57a5d731f}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Sunday Rule, !- Name
  {670cc6f8-4935-4f6f-8aa1-ad7d9596df37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2870fc13-8a43-4224-93f5-bd8cb3781c2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2870fc13-8a43-4224-93f5-bd8cb3781c2b}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 3_SCH=C 1 Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {69f58374-c6df-4e54-bdb1-0557f39667c1}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B ERV, !- Name
  {8be86926-417a-4b1d-8a08-9c9aa601aa17}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7fdb8061-ac73-4572-b996-6884cbe3b108}, !- Supply Air Inlet Node
  {779c768e-ac55-49ae-bca2-b7098e679ea9}, !- Supply Air Outlet Node
  {5d02da5a-c24b-48bd-87b6-16f01166a229}, !- Exhaust Air Inlet Node
  {49393f5b-270f-47d4-a4a5-e249e1f7d93f}, !- Exhaust Air Outlet Node
  2328.0625,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {38ed7549-6d4f-4503-9296-1deaba5c7c6c}, !- Handle
  Node 454,                               !- Name
  {779c768e-ac55-49ae-bca2-b7098e679ea9}, !- Inlet Port
  {e568573f-501e-40a5-8a57-db30d3826512}; !- Outlet Port

OS:Connection,
  {7fdb8061-ac73-4572-b996-6884cbe3b108}, !- Handle
  {19048865-57ab-4853-8a54-242f52b676ae}, !- Name
  {51fe9461-a1be-4b86-ab3a-99469d6f63a4}, !- Source Object
  3,                                      !- Outlet Port
  {69f58374-c6df-4e54-bdb1-0557f39667c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {779c768e-ac55-49ae-bca2-b7098e679ea9}, !- Handle
  {637d7f32-695d-412d-8959-a92112d1e812}, !- Name
  {69f58374-c6df-4e54-bdb1-0557f39667c1}, !- Source Object
  13,                                     !- Outlet Port
  {38ed7549-6d4f-4503-9296-1deaba5c7c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e568573f-501e-40a5-8a57-db30d3826512}, !- Handle
  {08b944da-8001-4850-a568-81004fcf8147}, !- Name
  {38ed7549-6d4f-4503-9296-1deaba5c7c6c}, !- Source Object
  3,                                      !- Outlet Port
  {fb77b9a9-d375-4671-9f94-4a9887553167}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {596806b0-b46b-48f7-bfb2-7a5eb41c5fbe}, !- Handle
  Node 455,                               !- Name
  {01feb894-da7f-455a-a8cf-8dc64a4524ac}, !- Inlet Port
  {5d02da5a-c24b-48bd-87b6-16f01166a229}; !- Outlet Port

OS:Connection,
  {01feb894-da7f-455a-a8cf-8dc64a4524ac}, !- Handle
  {c930113a-2253-4410-9007-6beabfdf3dba}, !- Name
  {fb77b9a9-d375-4671-9f94-4a9887553167}, !- Source Object
  7,                                      !- Outlet Port
  {596806b0-b46b-48f7-bfb2-7a5eb41c5fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d02da5a-c24b-48bd-87b6-16f01166a229}, !- Handle
  {35bf752f-bc67-4f8e-b3bb-b9992ecd4a2c}, !- Name
  {596806b0-b46b-48f7-bfb2-7a5eb41c5fbe}, !- Source Object
  3,                                      !- Outlet Port
  {69f58374-c6df-4e54-bdb1-0557f39667c1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {49393f5b-270f-47d4-a4a5-e249e1f7d93f}, !- Handle
  {007588cf-aeb6-4c71-9967-e7b38de3d41f}, !- Name
  {69f58374-c6df-4e54-bdb1-0557f39667c1}, !- Source Object
  15,                                     !- Outlet Port
  {2513c10e-f21a-46db-897c-ba846a207565}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a397d324-470c-452c-9f4d-6b09a2315e82}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c26230f6-579a-43f8-a2f0-8430e109abe1}, !- Reference Setpoint Node Name
  {c26230f6-579a-43f8-a2f0-8430e109abe1}, !- Mixed Air Stream Node Name
  {51fe9461-a1be-4b86-ab3a-99469d6f63a4}, !- Outdoor Air Stream Node Name
  {58a827e3-aa07-4efa-81fb-576320b3edb0}, !- Return Air Stream Node Name
  {38ed7549-6d4f-4503-9296-1deaba5c7c6c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {340c3c28-4185-47fa-adf9-4ce139d5acb2}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9f861dcb-2f70-4dad-8b00-bc4b6807e228}, !- Control Zone or Zone List Name
  {ac74c1e7-0f4d-4fc8-80fb-19edc7b1bcb9}, !- Cooling Control Zone or Zone List Name
  {333faf52-7b6a-4535-8261-13fbedcfa6a7}, !- Heating Control Zone or Zone List Name
  {62208d1e-a162-4f07-b408-5bd289430c21}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9f861dcb-2f70-4dad-8b00-bc4b6807e228}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ac74c1e7-0f4d-4fc8-80fb-19edc7b1bcb9}, !- Handle
  {0d37bddf-eb24-4d3e-9802-c24d0524ce7f}; !- Name

OS:ModelObjectList,
  {333faf52-7b6a-4535-8261-13fbedcfa6a7}, !- Handle
  {ec3e714d-6e72-4fb1-b614-73c796c3fe05}; !- Name

OS:ModelObjectList,
  {62208d1e-a162-4f07-b408-5bd289430c21}, !- Handle
  {015f9cc8-3cab-4cf2-8308-8f1c78ce538b}; !- Name

OS:Schedule:Ruleset,
  {06b680ad-2ab4-4245-a583-c26cf4a17c69}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {35a0ce4e-73d5-4d9c-a01c-d168585ef5f0}, !- Default Day Schedule Name
  {909fc979-6227-4743-9057-d47a73abcd58}, !- Summer Design Day Schedule Name
  {f336189e-6e16-4ef4-8ce4-eb4c5f34b218}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35a0ce4e-73d5-4d9c-a01c-d168585ef5f0}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbd158f6-f919-480d-bff2-eab5c60f247d}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f336189e-6e16-4ef4-8ce4-eb4c5f34b218}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f34226c5-9c63-4777-a977-0a9dd77c0929}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {909fc979-6227-4743-9057-d47a73abcd58}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {140f8b28-a88f-460a-abcb-0ab7568fa1c6}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Monday Rule, !- Name
  {06b680ad-2ab4-4245-a583-c26cf4a17c69}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {94d5f8c4-67e3-4014-84bb-6d642990ccca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {94d5f8c4-67e3-4014-84bb-6d642990ccca}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d60286ef-4467-4410-a063-4a488cb73b42}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Tuesday Rule, !- Name
  {06b680ad-2ab4-4245-a583-c26cf4a17c69}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a8cd1d5b-6f5e-4fc7-919a-2e142eeecc4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a8cd1d5b-6f5e-4fc7-919a-2e142eeecc4e}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c002a50-6437-4c05-b4b5-aa97d94f766e}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Wednesday Rule, !- Name
  {06b680ad-2ab4-4245-a583-c26cf4a17c69}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1994773f-a73c-42be-affc-cde21dbe23ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1994773f-a73c-42be-affc-cde21dbe23ef}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cad6ba9e-96a4-49fc-95a7-1d031bf8e138}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Thursday Rule, !- Name
  {06b680ad-2ab4-4245-a583-c26cf4a17c69}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2527495b-b997-4ef3-a55c-f447f0814575}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2527495b-b997-4ef3-a55c-f447f0814575}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {333f20f6-44c2-4e3a-885e-dbf3c37aeeeb}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Friday Rule, !- Name
  {06b680ad-2ab4-4245-a583-c26cf4a17c69}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2a8b73e9-9319-47b9-833f-dd3318a6c60f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2a8b73e9-9319-47b9-833f-dd3318a6c60f}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {db3ba244-508c-41ec-825c-3de2541f3afd}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Saturday Rule, !- Name
  {06b680ad-2ab4-4245-a583-c26cf4a17c69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e9694c8-9962-4338-95e9-53aa60649364}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e9694c8-9962-4338-95e9-53aa60649364}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {89af5365-184d-46e6-955c-47d42ff2509b}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Sunday Rule, !- Name
  {06b680ad-2ab4-4245-a583-c26cf4a17c69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26e7e548-2eae-4647-b3a1-2d25211284e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26e7e548-2eae-4647-b3a1-2d25211284e3}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=B Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7b0ec904-e793-4b4a-b0dd-b138f4b0d10b}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H ERV, !- Name
  {8be86926-417a-4b1d-8a08-9c9aa601aa17}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {21e59c31-cfd8-42e6-ab8f-6305346f7837}, !- Supply Air Inlet Node
  {3ed9a174-9b6f-4728-8d6f-851c6dd7626d}, !- Supply Air Outlet Node
  {02b72921-599f-4736-b080-982e76c66878}, !- Exhaust Air Inlet Node
  {d62932b8-7ad0-4938-871d-5c21f1fb98e5}, !- Exhaust Air Outlet Node
  3125.384375,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {554276ef-4340-4450-9cfd-71bb62f8daff}, !- Handle
  Node 456,                               !- Name
  {3ed9a174-9b6f-4728-8d6f-851c6dd7626d}, !- Inlet Port
  {66f3e05d-f0ad-452e-a9cb-30eaee1d097c}; !- Outlet Port

OS:Connection,
  {21e59c31-cfd8-42e6-ab8f-6305346f7837}, !- Handle
  {39925eba-4906-45b5-a8c2-cc0cf752e8bd}, !- Name
  {7bf71ba9-c82d-478d-b2d6-bcf7af38f178}, !- Source Object
  3,                                      !- Outlet Port
  {7b0ec904-e793-4b4a-b0dd-b138f4b0d10b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3ed9a174-9b6f-4728-8d6f-851c6dd7626d}, !- Handle
  {01d40d0c-7eea-4636-b499-c62160b85aaf}, !- Name
  {7b0ec904-e793-4b4a-b0dd-b138f4b0d10b}, !- Source Object
  13,                                     !- Outlet Port
  {554276ef-4340-4450-9cfd-71bb62f8daff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f3e05d-f0ad-452e-a9cb-30eaee1d097c}, !- Handle
  {24bc0820-d8d1-441d-89bb-1120b9cf7288}, !- Name
  {554276ef-4340-4450-9cfd-71bb62f8daff}, !- Source Object
  3,                                      !- Outlet Port
  {6ed60bdb-41d1-41c0-b627-eea12fcac022}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {afdad8f5-7a8c-42be-bacb-02a55a6ace80}, !- Handle
  Node 457,                               !- Name
  {a40d0c9e-756a-467a-b33f-522dd320701d}, !- Inlet Port
  {02b72921-599f-4736-b080-982e76c66878}; !- Outlet Port

OS:Connection,
  {a40d0c9e-756a-467a-b33f-522dd320701d}, !- Handle
  {512461a0-525f-4bcd-b0be-1a66c2f805de}, !- Name
  {6ed60bdb-41d1-41c0-b627-eea12fcac022}, !- Source Object
  7,                                      !- Outlet Port
  {afdad8f5-7a8c-42be-bacb-02a55a6ace80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b72921-599f-4736-b080-982e76c66878}, !- Handle
  {99398487-4ff1-4b17-a348-1e558b96ac6e}, !- Name
  {afdad8f5-7a8c-42be-bacb-02a55a6ace80}, !- Source Object
  3,                                      !- Outlet Port
  {7b0ec904-e793-4b4a-b0dd-b138f4b0d10b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d62932b8-7ad0-4938-871d-5c21f1fb98e5}, !- Handle
  {da24c673-ec19-4c51-a311-b840d8b32f99}, !- Name
  {7b0ec904-e793-4b4a-b0dd-b138f4b0d10b}, !- Source Object
  15,                                     !- Outlet Port
  {6ca50d40-4777-4393-a42a-90793b9eecca}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7ca09a39-b1d7-47ca-a6b9-869fa3c64315}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0702775a-f285-4096-a9bc-bc910b581f9f}, !- Reference Setpoint Node Name
  {0702775a-f285-4096-a9bc-bc910b581f9f}, !- Mixed Air Stream Node Name
  {7bf71ba9-c82d-478d-b2d6-bcf7af38f178}, !- Outdoor Air Stream Node Name
  {3adf9932-d48c-47db-9af0-485b6a8c8b90}, !- Return Air Stream Node Name
  {554276ef-4340-4450-9cfd-71bb62f8daff}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {08fbc05c-6002-48cc-9920-7d4e404708df}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {654c3104-558a-422e-8df6-f1dbdbbc15a5}, !- Control Zone or Zone List Name
  {8e43f9e9-6d42-49ab-b60b-17d449caecda}, !- Cooling Control Zone or Zone List Name
  {2c8295e0-4cce-425f-84a4-23a57d397484}, !- Heating Control Zone or Zone List Name
  {92849b01-4599-4e29-8a95-1eaba360f40a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {654c3104-558a-422e-8df6-f1dbdbbc15a5}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8e43f9e9-6d42-49ab-b60b-17d449caecda}, !- Handle
  {bbd66f2f-9e24-4a37-bca2-7068b265fade}; !- Name

OS:ModelObjectList,
  {2c8295e0-4cce-425f-84a4-23a57d397484}, !- Handle
  {a21e401f-b272-4d12-a955-07866047833a}; !- Name

OS:ModelObjectList,
  {92849b01-4599-4e29-8a95-1eaba360f40a}, !- Handle
  {0e9fd4cc-2c98-4faf-9287-84ad0013bc3a}; !- Name

OS:Schedule:Ruleset,
  {9a85cf46-c0a6-417a-a135-03e020e5c8ad}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {38fc429b-630e-4785-86b5-11b385e34ada}, !- Default Day Schedule Name
  {b4ebe0c3-0a41-427a-b2a4-610fbd7bc5ce}, !- Summer Design Day Schedule Name
  {b00f7ccc-af18-4bcd-9ca9-68b360145147}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38fc429b-630e-4785-86b5-11b385e34ada}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01d98e0a-01c4-4ffd-8cd0-1674fa566ef7}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b00f7ccc-af18-4bcd-9ca9-68b360145147}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06dbf4fa-8a62-40c4-a083-64b8acc6c3b5}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4ebe0c3-0a41-427a-b2a4-610fbd7bc5ce}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d12a06e0-d62a-4e5d-aebf-3bd80e0367cb}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Monday Rule, !- Name
  {9a85cf46-c0a6-417a-a135-03e020e5c8ad}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {17fbb049-b93b-41d5-9ae6-2242ad82970c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {17fbb049-b93b-41d5-9ae6-2242ad82970c}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39401759-30b8-4694-8c07-865981fc003e}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Tuesday Rule, !- Name
  {9a85cf46-c0a6-417a-a135-03e020e5c8ad}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1a0c2d46-670a-43a3-86ff-31a25d196ffc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1a0c2d46-670a-43a3-86ff-31a25d196ffc}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e13f154a-2332-43fa-b84b-3baaa506d6bb}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Wednesday Rule, !- Name
  {9a85cf46-c0a6-417a-a135-03e020e5c8ad}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {81e505ef-630b-4690-8c8a-acaed9129dd8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {81e505ef-630b-4690-8c8a-acaed9129dd8}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a449379-eaba-4d79-bd51-21102ea876e4}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Thursday Rule, !- Name
  {9a85cf46-c0a6-417a-a135-03e020e5c8ad}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4898cc16-5099-428a-8c54-28cb5aae3dea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4898cc16-5099-428a-8c54-28cb5aae3dea}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0665a692-bce7-4e5a-8db7-26c02f66d7b2}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Friday Rule, !- Name
  {9a85cf46-c0a6-417a-a135-03e020e5c8ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {30f1ae57-1c02-4353-a904-7a924a308ec7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {30f1ae57-1c02-4353-a904-7a924a308ec7}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49d5904c-aced-405d-ae1e-962c41392e75}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Saturday Rule, !- Name
  {9a85cf46-c0a6-417a-a135-03e020e5c8ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1b5e9e0-38ac-4b4b-9021-bd3fce890f1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f1b5e9e0-38ac-4b4b-9021-bd3fce890f1f}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79c8ac4e-4e62-4542-8588-a1c6eee27436}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Sunday Rule, !- Name
  {9a85cf46-c0a6-417a-a135-03e020e5c8ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4343b5e-471b-48d5-aa6b-f4cd51889cb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4343b5e-471b-48d5-aa6b-f4cd51889cb5}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 4_SCH=H Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {34d7f65d-f0ca-47de-97e0-87eb878b09ed}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {58dffcc2-7d35-4257-a9f9-80f6de2ad3a0}, !- Control Zone or Zone List Name
  {26bb849e-d84b-4f44-adfc-4490b108d280}, !- Cooling Control Zone or Zone List Name
  {2b0b78cc-55df-4d29-9aea-5060fe3093b6}, !- Heating Control Zone or Zone List Name
  {d810143a-40ff-4c96-a5d3-86d22c4a617c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {58dffcc2-7d35-4257-a9f9-80f6de2ad3a0}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {26bb849e-d84b-4f44-adfc-4490b108d280}, !- Handle
  {c164f280-fd68-4866-bedd-5d4096574391}; !- Name

OS:ModelObjectList,
  {2b0b78cc-55df-4d29-9aea-5060fe3093b6}, !- Handle
  {7deeab3d-4835-49c3-9b14-9aa77dffd83e}; !- Name

OS:ModelObjectList,
  {d810143a-40ff-4c96-a5d3-86d22c4a617c}, !- Handle
  {67559cf6-2586-40d1-ab32-adfc658e8833}; !- Name

OS:Schedule:Ruleset,
  {1d1c7f2c-5a23-4c64-8505-fd0f5e629633}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {d8c990e3-b822-4f6c-9191-f5d0de2fed40}, !- Default Day Schedule Name
  {88852526-3222-4e44-a2cb-287894903bd2}, !- Summer Design Day Schedule Name
  {0b67cde3-181d-4a72-ad6b-cbcd41706944}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d8c990e3-b822-4f6c-9191-f5d0de2fed40}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e027546-aa7c-4b9f-ba13-047ad2c18fab}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b67cde3-181d-4a72-ad6b-cbcd41706944}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1153b26-c070-4616-b9f0-dd41c4a2267a}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88852526-3222-4e44-a2cb-287894903bd2}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3253958-c90c-4115-a785-8b9da6dfc083}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Monday Rule, !- Name
  {1d1c7f2c-5a23-4c64-8505-fd0f5e629633}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {373befd0-2f62-43cf-ac9d-18d9b2df7354}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {373befd0-2f62-43cf-ac9d-18d9b2df7354}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5536c44-8b27-44cf-b14c-d8f0397db3a0}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Tuesday Rule, !- Name
  {1d1c7f2c-5a23-4c64-8505-fd0f5e629633}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {162413fc-aa4e-4b79-b746-4580cc16f73b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {162413fc-aa4e-4b79-b746-4580cc16f73b}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {094fa732-8d5b-4f4d-b813-78484f916007}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Wednesday Rule, !- Name
  {1d1c7f2c-5a23-4c64-8505-fd0f5e629633}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5c381fd5-72b7-4239-9f2e-e33c48e1ce58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5c381fd5-72b7-4239-9f2e-e33c48e1ce58}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9bbc8119-9eee-4ecd-9ad8-17173b573e1d}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Thursday Rule, !- Name
  {1d1c7f2c-5a23-4c64-8505-fd0f5e629633}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0d4d68af-5396-4737-b911-7123173bfbde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0d4d68af-5396-4737-b911-7123173bfbde}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f442efcb-c58d-4e5e-a306-4d81f8a12874}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Friday Rule, !- Name
  {1d1c7f2c-5a23-4c64-8505-fd0f5e629633}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3fbe72af-ee7a-40b5-9f3e-a37791daf283}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3fbe72af-ee7a-40b5-9f3e-a37791daf283}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa6be67e-dafe-419c-9b36-dc827bd7d765}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Saturday Rule, !- Name
  {1d1c7f2c-5a23-4c64-8505-fd0f5e629633}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0241734-a9f1-413c-a053-3c36fa1167da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c0241734-a9f1-413c-a053-3c36fa1167da}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df285a38-1eb0-4984-9cc5-c89ef0fc533a}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Sunday Rule, !- Name
  {1d1c7f2c-5a23-4c64-8505-fd0f5e629633}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0744c2b8-080f-4e87-b0bd-7e729f15883c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0744c2b8-080f-4e87-b0bd-7e729f15883c}, !- Handle
  Sys_3_PSZ DU_BT=Dormitory_ST=WholeBuilding_FL=Story 3_SCHG Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c9b802f9-ed5f-4631-9598-178d564c1333}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7925999f-5925-449d-9009-066f95eb1e86}, !- Control Zone or Zone List Name
  {75680e93-1a7a-449c-9786-32d4ea37306f}, !- Cooling Control Zone or Zone List Name
  {a4f3c391-5db5-4ae4-9f30-f59d7bb7bb2c}, !- Heating Control Zone or Zone List Name
  {346f99af-ef05-4b45-9ea6-3c1debf25163}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7925999f-5925-449d-9009-066f95eb1e86}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {75680e93-1a7a-449c-9786-32d4ea37306f}, !- Handle
  {5eff4d0c-5964-4d52-a8d2-8ba8990f8d4f}; !- Name

OS:ModelObjectList,
  {a4f3c391-5db5-4ae4-9f30-f59d7bb7bb2c}, !- Handle
  {95f9320e-4a52-4ee6-ad58-35d6817982ad}; !- Name

OS:ModelObjectList,
  {346f99af-ef05-4b45-9ea6-3c1debf25163}, !- Handle
  {5a04ede8-2aa1-4a1b-9d02-3b7605702138}; !- Name

OS:Schedule:Ruleset,
  {abbb4ef2-d3f5-4807-b1b8-1433719a2733}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {d19d4432-ab10-4c00-9cc3-b3e367161a59}, !- Default Day Schedule Name
  {1009b490-63d4-4022-8176-fcc3765eeb52}, !- Summer Design Day Schedule Name
  {0e527917-43f9-435a-bd3e-ff579d33968c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d19d4432-ab10-4c00-9cc3-b3e367161a59}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b83f3e07-a5be-405d-89ef-cba6ca4475b2}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e527917-43f9-435a-bd3e-ff579d33968c}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bc7145b-4dc3-494f-b716-77e1f7abe8b9}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1009b490-63d4-4022-8176-fcc3765eeb52}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db22ec1c-df78-4849-8255-81b557ad7f9a}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Monday Rule, !- Name
  {abbb4ef2-d3f5-4807-b1b8-1433719a2733}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1498249b-7a1c-4f96-9de9-85e206a29a79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1498249b-7a1c-4f96-9de9-85e206a29a79}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e894a63d-d12c-4ecc-a7fc-312311cf1f04}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Tuesday Rule, !- Name
  {abbb4ef2-d3f5-4807-b1b8-1433719a2733}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {081db7d8-ff31-4e90-8154-3fa8834ef991}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {081db7d8-ff31-4e90-8154-3fa8834ef991}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {544b13f9-552b-4c09-bee4-6f2d5aafc93e}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Wednesday Rule, !- Name
  {abbb4ef2-d3f5-4807-b1b8-1433719a2733}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c11de1c5-e413-43ad-8fc0-d0c3913bf202}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c11de1c5-e413-43ad-8fc0-d0c3913bf202}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77c23ec3-e684-46db-a0ae-19f2f9acefbd}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Thursday Rule, !- Name
  {abbb4ef2-d3f5-4807-b1b8-1433719a2733}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c008500e-652e-4edf-b6f6-6bfc3f5c1d5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c008500e-652e-4edf-b6f6-6bfc3f5c1d5b}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08a9e2c9-a836-4e77-beaa-4f26d55956a5}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Friday Rule, !- Name
  {abbb4ef2-d3f5-4807-b1b8-1433719a2733}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a4aa865-45e3-4655-a99e-fe674368769a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3a4aa865-45e3-4655-a99e-fe674368769a}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b0f5398-bceb-4b49-83cd-1d4c491f610a}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Saturday Rule, !- Name
  {abbb4ef2-d3f5-4807-b1b8-1433719a2733}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca9de559-49c1-41df-9034-c641ee3927ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ca9de559-49c1-41df-9034-c641ee3927ba}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07d660e0-d453-47ba-a10d-f02725fe4876}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Sunday Rule, !- Name
  {abbb4ef2-d3f5-4807-b1b8-1433719a2733}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92a43ea9-407f-4519-aeba-033311bba2c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92a43ea9-407f-4519-aeba-033311bba2c5}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 1_SCH=F Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {11d59eb8-809c-4de4-a3e2-58560ca2dfd5}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E ERV, !- Name
  {8be86926-417a-4b1d-8a08-9c9aa601aa17}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bc9f4ee2-7fd6-406a-b2e5-6ada82f18309}, !- Supply Air Inlet Node
  {9b074cb1-a4b3-49a3-a469-52b7c2b6257a}, !- Supply Air Outlet Node
  {bff0d5fe-c6ed-4f00-ab5c-9e9f34660fa0}, !- Exhaust Air Inlet Node
  {6fdb3266-6bf6-4cd5-a4cd-f048686b1d76}, !- Exhaust Air Outlet Node
  1594.526375,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d8f15a2c-d154-478f-9a57-bcc78959e99a}, !- Handle
  Node 458,                               !- Name
  {9b074cb1-a4b3-49a3-a469-52b7c2b6257a}, !- Inlet Port
  {c2a83bee-aceb-4d19-8f26-b78991b99152}; !- Outlet Port

OS:Connection,
  {bc9f4ee2-7fd6-406a-b2e5-6ada82f18309}, !- Handle
  {620962c5-f67e-4221-8a51-8912db7f6f51}, !- Name
  {2f3162b5-40e4-4160-b181-a87d4a19c701}, !- Source Object
  3,                                      !- Outlet Port
  {11d59eb8-809c-4de4-a3e2-58560ca2dfd5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9b074cb1-a4b3-49a3-a469-52b7c2b6257a}, !- Handle
  {16b8feeb-3999-4c28-b625-d71340a8dd1b}, !- Name
  {11d59eb8-809c-4de4-a3e2-58560ca2dfd5}, !- Source Object
  13,                                     !- Outlet Port
  {d8f15a2c-d154-478f-9a57-bcc78959e99a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a83bee-aceb-4d19-8f26-b78991b99152}, !- Handle
  {42341d9f-b9f5-45d1-9fcd-595535ef87b7}, !- Name
  {d8f15a2c-d154-478f-9a57-bcc78959e99a}, !- Source Object
  3,                                      !- Outlet Port
  {f61ebac0-0055-4ee0-a0ec-f7e21cb6e5f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {370b0b4c-bf34-49e0-bdde-240720dddc7f}, !- Handle
  Node 459,                               !- Name
  {abd67440-3afa-4462-96c5-d0e42d9f0747}, !- Inlet Port
  {bff0d5fe-c6ed-4f00-ab5c-9e9f34660fa0}; !- Outlet Port

OS:Connection,
  {abd67440-3afa-4462-96c5-d0e42d9f0747}, !- Handle
  {d80fa301-70a8-4452-9aeb-5e81d2618ee8}, !- Name
  {f61ebac0-0055-4ee0-a0ec-f7e21cb6e5f9}, !- Source Object
  7,                                      !- Outlet Port
  {370b0b4c-bf34-49e0-bdde-240720dddc7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff0d5fe-c6ed-4f00-ab5c-9e9f34660fa0}, !- Handle
  {fd895f60-52ec-4d63-8676-ef0137959ce4}, !- Name
  {370b0b4c-bf34-49e0-bdde-240720dddc7f}, !- Source Object
  3,                                      !- Outlet Port
  {11d59eb8-809c-4de4-a3e2-58560ca2dfd5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6fdb3266-6bf6-4cd5-a4cd-f048686b1d76}, !- Handle
  {3192a300-7541-41de-b17d-e7a4d41feebd}, !- Name
  {11d59eb8-809c-4de4-a3e2-58560ca2dfd5}, !- Source Object
  15,                                     !- Outlet Port
  {3437ca25-1741-4a6d-b940-eddcf8728653}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3b48b5f7-414d-4d82-897f-95b8e98a58c4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {138054ac-f437-4923-9cf9-b30eacaba1d4}, !- Reference Setpoint Node Name
  {138054ac-f437-4923-9cf9-b30eacaba1d4}, !- Mixed Air Stream Node Name
  {2f3162b5-40e4-4160-b181-a87d4a19c701}, !- Outdoor Air Stream Node Name
  {71624458-6985-4fad-b3c5-531d908aa53a}, !- Return Air Stream Node Name
  {d8f15a2c-d154-478f-9a57-bcc78959e99a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b16428f5-5bf8-4f7f-a14f-3fc8d2147406}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {020d50e3-b7df-4604-8b0b-ae132d30d731}, !- Control Zone or Zone List Name
  {80080cd8-d4b9-405c-8807-6a096ca888bd}, !- Cooling Control Zone or Zone List Name
  {8834c395-e13e-473a-8998-af45e0e399e0}, !- Heating Control Zone or Zone List Name
  {d0d47f8f-b397-426a-9c6f-bd34d83fd76b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {020d50e3-b7df-4604-8b0b-ae132d30d731}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {80080cd8-d4b9-405c-8807-6a096ca888bd}, !- Handle
  {d3c65f73-5d56-4a3c-b9c1-5a2a4b1cac53}; !- Name

OS:ModelObjectList,
  {8834c395-e13e-473a-8998-af45e0e399e0}, !- Handle
  {6c7b2cb9-57e8-49db-a600-cd5a9ab0f55b}; !- Name

OS:ModelObjectList,
  {d0d47f8f-b397-426a-9c6f-bd34d83fd76b}, !- Handle
  {3856ff42-0a3f-4e38-954f-f36d5501afd3}; !- Name

OS:Schedule:Ruleset,
  {f79032eb-ff25-45f9-a695-3dd1acd37c2c}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {77bb0a7b-0dfe-48b5-87ff-0bcf7e9b81c7}, !- Default Day Schedule Name
  {84825faa-d0c8-4dc5-84d3-dadf92491b75}, !- Summer Design Day Schedule Name
  {62720127-13ad-41b3-84c7-2b3ef89d647d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77bb0a7b-0dfe-48b5-87ff-0bcf7e9b81c7}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd14a6d0-9f9d-4055-9259-0c68916534c6}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62720127-13ad-41b3-84c7-2b3ef89d647d}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9de728d9-7ccc-49e7-acce-b6fbb12660c9}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84825faa-d0c8-4dc5-84d3-dadf92491b75}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1cc0a43-e954-4e53-9a9e-ab7edd9ba5b1}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Monday Rule, !- Name
  {f79032eb-ff25-45f9-a695-3dd1acd37c2c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e9674326-816c-4a41-ba77-7bb88b6278e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e9674326-816c-4a41-ba77-7bb88b6278e7}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b07b08f8-ac00-4be2-a564-dd967dfa0826}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Tuesday Rule, !- Name
  {f79032eb-ff25-45f9-a695-3dd1acd37c2c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1f0ba7eb-b084-4cf1-ae00-01dfb112997e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1f0ba7eb-b084-4cf1-ae00-01dfb112997e}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3dc3a3d-0c9f-4751-9606-af61fa7be945}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Wednesday Rule, !- Name
  {f79032eb-ff25-45f9-a695-3dd1acd37c2c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7d5d7e16-b544-4f5b-9026-df0bc6d64289}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7d5d7e16-b544-4f5b-9026-df0bc6d64289}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d512bdc-9efd-4a2c-9a2a-030ddb314fc8}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Thursday Rule, !- Name
  {f79032eb-ff25-45f9-a695-3dd1acd37c2c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c3793330-0a7b-41c7-815a-dfe52f9f9ef1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c3793330-0a7b-41c7-815a-dfe52f9f9ef1}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9fc0bb50-5929-4f76-83e9-56d8cb80b3f0}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Friday Rule, !- Name
  {f79032eb-ff25-45f9-a695-3dd1acd37c2c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c224d97d-f7e0-44c8-b991-5b21b42d5e1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c224d97d-f7e0-44c8-b991-5b21b42d5e1a}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9660df05-40c5-420f-a965-2ca4219ec722}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Saturday Rule, !- Name
  {f79032eb-ff25-45f9-a695-3dd1acd37c2c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b124b710-5ecd-4035-9b8f-8e850b593774}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b124b710-5ecd-4035-9b8f-8e850b593774}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fac93e51-346c-40d1-a90b-ac3a7431e7d5}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Sunday Rule, !- Name
  {f79032eb-ff25-45f9-a695-3dd1acd37c2c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fc17dd3-1923-4a92-9446-b0f13ac81a8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fc17dd3-1923-4a92-9446-b0f13ac81a8e}, !- Handle
  Sys_4_PSZ_ALL_ST=WholeBuilding_FL=Story 4_SCH=E Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {519039a9-1f06-4f0b-91cb-09a57e668275}, !- Handle
  Sys_6_VAV with Reheat ERV,              !- Name
  {8be86926-417a-4b1d-8a08-9c9aa601aa17}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6ca4076c-dd98-49eb-ac0d-1f3240cc9ce5}, !- Supply Air Inlet Node
  {e60f247f-c68f-4ddc-94aa-2a27267d0514}, !- Supply Air Outlet Node
  {0b36381d-7dc7-4a33-8aa1-44a9a405a6ce}, !- Exhaust Air Inlet Node
  {4c9f2037-9eb8-415d-919e-804bc1f8ed29}, !- Exhaust Air Outlet Node
  6371.6234375,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {defe5956-beb2-4ae8-be70-5ada97179a0d}, !- Handle
  Node 460,                               !- Name
  {e60f247f-c68f-4ddc-94aa-2a27267d0514}, !- Inlet Port
  {3388b5d7-8fce-46c5-8e2d-e012075f27fb}; !- Outlet Port

OS:Connection,
  {6ca4076c-dd98-49eb-ac0d-1f3240cc9ce5}, !- Handle
  {1497bee7-1462-4a9a-98f1-50b71e0de007}, !- Name
  {e17a91a4-6224-41ce-890c-ffa1176f66e6}, !- Source Object
  3,                                      !- Outlet Port
  {519039a9-1f06-4f0b-91cb-09a57e668275}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e60f247f-c68f-4ddc-94aa-2a27267d0514}, !- Handle
  {6a9632fc-cfad-4bc6-82fa-11051673f557}, !- Name
  {519039a9-1f06-4f0b-91cb-09a57e668275}, !- Source Object
  13,                                     !- Outlet Port
  {defe5956-beb2-4ae8-be70-5ada97179a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3388b5d7-8fce-46c5-8e2d-e012075f27fb}, !- Handle
  {8b62bc6b-4a8c-466b-bbf0-f08950a9b85f}, !- Name
  {defe5956-beb2-4ae8-be70-5ada97179a0d}, !- Source Object
  3,                                      !- Outlet Port
  {21aecad4-96ba-4c55-a150-96f09f7adaac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b543d9f-6a66-413a-b6a4-fca262a88330}, !- Handle
  Node 461,                               !- Name
  {c2214af2-9f92-47c3-ae5e-c23f0b5b7178}, !- Inlet Port
  {0b36381d-7dc7-4a33-8aa1-44a9a405a6ce}; !- Outlet Port

OS:Connection,
  {c2214af2-9f92-47c3-ae5e-c23f0b5b7178}, !- Handle
  {5aad985f-3958-44c3-8ed6-1784b4072924}, !- Name
  {21aecad4-96ba-4c55-a150-96f09f7adaac}, !- Source Object
  7,                                      !- Outlet Port
  {8b543d9f-6a66-413a-b6a4-fca262a88330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b36381d-7dc7-4a33-8aa1-44a9a405a6ce}, !- Handle
  {0a92903b-2b8f-44d5-b1ed-97369da2c78b}, !- Name
  {8b543d9f-6a66-413a-b6a4-fca262a88330}, !- Source Object
  3,                                      !- Outlet Port
  {519039a9-1f06-4f0b-91cb-09a57e668275}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4c9f2037-9eb8-415d-919e-804bc1f8ed29}, !- Handle
  {74f65f7f-5a45-49e9-b00c-8878fadf0cf2}, !- Name
  {519039a9-1f06-4f0b-91cb-09a57e668275}, !- Source Object
  15,                                     !- Outlet Port
  {41df6b58-3064-4b09-9546-c13682c30c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {780a8f12-9924-447f-9902-47f8104c3a4b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {abd705bf-9156-4fa5-8069-024c3084edf2}, !- Reference Setpoint Node Name
  {abd705bf-9156-4fa5-8069-024c3084edf2}, !- Mixed Air Stream Node Name
  {e17a91a4-6224-41ce-890c-ffa1176f66e6}, !- Outdoor Air Stream Node Name
  {725274bf-271f-4a4b-807b-34cebda820c9}, !- Return Air Stream Node Name
  {defe5956-beb2-4ae8-be70-5ada97179a0d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {94bf7189-4be0-46cf-af61-0bffbd52e422}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0650f204-8afb-4e7f-bb7f-f903b9ef62f6}, !- Control Zone or Zone List Name
  {0f936d92-2676-41a9-8b36-20d9e6e36be9}, !- Cooling Control Zone or Zone List Name
  {3092ddca-316c-4713-9b08-dced56138768}, !- Heating Control Zone or Zone List Name
  {09a0ac86-6cdd-4423-be86-56910f45a80d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0650f204-8afb-4e7f-bb7f-f903b9ef62f6}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0f936d92-2676-41a9-8b36-20d9e6e36be9}, !- Handle
  {a77f11ae-0395-4ba1-a9c2-2c4c131068d6}; !- Name

OS:ModelObjectList,
  {3092ddca-316c-4713-9b08-dced56138768}, !- Handle
  {0b4e2636-666b-4d2f-9f7d-952804c635b9}; !- Name

OS:ModelObjectList,
  {09a0ac86-6cdd-4423-be86-56910f45a80d}, !- Handle
  {5e69dbc0-92e5-493a-b9f4-ea75741f0fac}; !- Name

OS:Schedule:Ruleset,
  {ba6e8243-c70d-404a-9a55-c2774c60db81}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {ad9cda2a-22ae-4516-a7a6-078fd4fe313e}, !- Default Day Schedule Name
  {6bee533a-d64e-4c25-8ae0-309e62217841}, !- Summer Design Day Schedule Name
  {cabdf66b-b12f-40cd-83fa-0e29504d08b6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad9cda2a-22ae-4516-a7a6-078fd4fe313e}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4c09a3d-6516-485e-b3e3-c8866d9a2192}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cabdf66b-b12f-40cd-83fa-0e29504d08b6}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22069562-6046-4db7-9e58-dc67a67eb8a5}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bee533a-d64e-4c25-8ae0-309e62217841}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d850134-c44d-4f09-8b33-a15f91fc5f71}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday Rule, !- Name
  {ba6e8243-c70d-404a-9a55-c2774c60db81}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {58b0598a-6b16-4e5f-9c46-7dad6eb1c01b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {58b0598a-6b16-4e5f-9c46-7dad6eb1c01b}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9f5f7fa5-29a7-4f26-a6e5-a2ec58f8d987}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday Rule, !- Name
  {ba6e8243-c70d-404a-9a55-c2774c60db81}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e04cd347-78e5-4ce6-80a6-daf0da6adbae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e04cd347-78e5-4ce6-80a6-daf0da6adbae}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {11ac3afb-e745-4216-9d86-1fa7de95169c}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {ba6e8243-c70d-404a-9a55-c2774c60db81}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fdd365a4-1beb-4901-ac31-b5c2b5646b79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {fdd365a4-1beb-4901-ac31-b5c2b5646b79}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9659c071-1197-45f3-ad6b-ae3ea49f3454}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday Rule, !- Name
  {ba6e8243-c70d-404a-9a55-c2774c60db81}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b812eb30-a9ac-45a9-bec0-b2550588bc0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b812eb30-a9ac-45a9-bec0-b2550588bc0c}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {17f5015e-1b90-4b54-b346-49fcbd53110f}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday Rule, !- Name
  {ba6e8243-c70d-404a-9a55-c2774c60db81}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {47fd18c1-08cb-4066-9072-9f87e505c685}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {47fd18c1-08cb-4066-9072-9f87e505c685}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {690f85ec-138c-47e0-8b99-caa30f2a18de}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {ba6e8243-c70d-404a-9a55-c2774c60db81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae594461-3f50-4564-9380-61ff979be209}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ae594461-3f50-4564-9380-61ff979be209}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f3dbbf85-d0eb-469b-8159-4526566230a9}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {ba6e8243-c70d-404a-9a55-c2774c60db81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbeb16fa-ade9-454f-8da7-148617f52a10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbeb16fa-ade9-454f-8da7-148617f52a10}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e64fc720-0b9d-42c3-9543-3b08e5729053}, !- Handle
  Sys_6_VAV with Reheat 1 ERV,            !- Name
  {8be86926-417a-4b1d-8a08-9c9aa601aa17}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7b198423-88d1-4342-96c8-77706e4ffd4f}, !- Supply Air Inlet Node
  {4d05a9d0-b7ac-4654-ab36-4b0f804a26c6}, !- Supply Air Outlet Node
  {468392cb-ea57-4c07-a237-f8ff673f6c99}, !- Exhaust Air Inlet Node
  {949dc8a5-c334-40b3-9c28-0501c14a90b2}, !- Exhaust Air Outlet Node
  1731.210125,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f9ea2404-c6a0-42c6-9f98-f871222136f1}, !- Handle
  Node 462,                               !- Name
  {4d05a9d0-b7ac-4654-ab36-4b0f804a26c6}, !- Inlet Port
  {f7c30d98-34aa-4f2c-840d-113eb808fecc}; !- Outlet Port

OS:Connection,
  {7b198423-88d1-4342-96c8-77706e4ffd4f}, !- Handle
  {259d8707-a670-47f6-bfe0-6b5b16dc25f8}, !- Name
  {57ff5df8-3ea4-4cb8-8335-cb05974cf397}, !- Source Object
  3,                                      !- Outlet Port
  {e64fc720-0b9d-42c3-9543-3b08e5729053}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4d05a9d0-b7ac-4654-ab36-4b0f804a26c6}, !- Handle
  {3a94c962-9560-4416-8ead-a4739d322bc2}, !- Name
  {e64fc720-0b9d-42c3-9543-3b08e5729053}, !- Source Object
  13,                                     !- Outlet Port
  {f9ea2404-c6a0-42c6-9f98-f871222136f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c30d98-34aa-4f2c-840d-113eb808fecc}, !- Handle
  {4a2f6b65-ee15-4b4e-a18b-ad015b5ae67c}, !- Name
  {f9ea2404-c6a0-42c6-9f98-f871222136f1}, !- Source Object
  3,                                      !- Outlet Port
  {07540583-040a-4ca8-830f-2086f4d4b665}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {551d9f3f-0900-477f-a795-4c7311e75c7d}, !- Handle
  Node 463,                               !- Name
  {8794c9f2-8f7b-4a2f-ba7e-fa953f531a74}, !- Inlet Port
  {468392cb-ea57-4c07-a237-f8ff673f6c99}; !- Outlet Port

OS:Connection,
  {8794c9f2-8f7b-4a2f-ba7e-fa953f531a74}, !- Handle
  {89ae3c0a-49a9-4f3f-90fc-61c6262fa2e7}, !- Name
  {07540583-040a-4ca8-830f-2086f4d4b665}, !- Source Object
  7,                                      !- Outlet Port
  {551d9f3f-0900-477f-a795-4c7311e75c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468392cb-ea57-4c07-a237-f8ff673f6c99}, !- Handle
  {b0c84eea-e15b-4045-9d50-5b032dda8c4d}, !- Name
  {551d9f3f-0900-477f-a795-4c7311e75c7d}, !- Source Object
  3,                                      !- Outlet Port
  {e64fc720-0b9d-42c3-9543-3b08e5729053}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {949dc8a5-c334-40b3-9c28-0501c14a90b2}, !- Handle
  {89163034-3563-456e-9016-bd4a7da00272}, !- Name
  {e64fc720-0b9d-42c3-9543-3b08e5729053}, !- Source Object
  15,                                     !- Outlet Port
  {216b7d66-0b5f-49b9-a095-ada4bb056dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7dba023e-f163-4f0c-9705-a0e2c68fc88f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b13df4fa-d2e6-4541-8a39-0483292d768a}, !- Reference Setpoint Node Name
  {b13df4fa-d2e6-4541-8a39-0483292d768a}, !- Mixed Air Stream Node Name
  {57ff5df8-3ea4-4cb8-8335-cb05974cf397}, !- Outdoor Air Stream Node Name
  {a0d28c56-b735-498d-ac60-12c3c44dba81}, !- Return Air Stream Node Name
  {f9ea2404-c6a0-42c6-9f98-f871222136f1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {16597057-b5db-46a0-b942-9f92797db33c}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a39ea858-aa41-4b66-9cfb-9005dbb578e4}, !- Control Zone or Zone List Name
  {b294fdd0-c6cd-44ab-8746-0126f0d444c0}, !- Cooling Control Zone or Zone List Name
  {712afd87-236f-4f2c-bf44-4444453301c9}, !- Heating Control Zone or Zone List Name
  {09b84ef0-09ea-4397-b882-b9ff80f70608}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a39ea858-aa41-4b66-9cfb-9005dbb578e4}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b294fdd0-c6cd-44ab-8746-0126f0d444c0}, !- Handle
  {310baa7d-7982-4f11-b267-9bf60d1da2ed}; !- Name

OS:ModelObjectList,
  {712afd87-236f-4f2c-bf44-4444453301c9}, !- Handle
  {4ea61158-d4ed-43db-ba2f-c9be101741e4}; !- Name

OS:ModelObjectList,
  {09b84ef0-09ea-4397-b882-b9ff80f70608}, !- Handle
  {3b557dab-bf50-4133-a561-b99595baf3df}; !- Name

OS:Schedule:Ruleset,
  {7dc319cc-c9b5-4a48-9c54-2a5499d44ab6}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {2989abae-7f66-4a97-8267-acd15897027b}, !- Default Day Schedule Name
  {81c4febb-663d-40d9-8eb9-eff271b7bc07}, !- Summer Design Day Schedule Name
  {e5a76f32-0de5-4f26-9087-001b02132579}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2989abae-7f66-4a97-8267-acd15897027b}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4668ac8-27f7-44fa-9bbd-fa19e73e7763}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5a76f32-0de5-4f26-9087-001b02132579}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c5a16ad-112b-4830-b1ef-e8dbb347dc09}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81c4febb-663d-40d9-8eb9-eff271b7bc07}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1de6883-682c-4fb1-92c3-c625c6e8d798}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday Rule, !- Name
  {7dc319cc-c9b5-4a48-9c54-2a5499d44ab6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {84b1252b-bd1c-443c-80c4-2117f8508c7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {84b1252b-bd1c-443c-80c4-2117f8508c7b}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {378c5b29-7c57-4578-b5e9-fa661ac3ba75}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday Rule, !- Name
  {7dc319cc-c9b5-4a48-9c54-2a5499d44ab6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d7fe567f-0792-4798-a13d-e33de676bc1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d7fe567f-0792-4798-a13d-e33de676bc1f}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64e801cc-89b0-4f3f-b3c1-1b1967f89946}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday Rule, !- Name
  {7dc319cc-c9b5-4a48-9c54-2a5499d44ab6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bf11f112-af16-44da-8a5c-98ababf8d80a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bf11f112-af16-44da-8a5c-98ababf8d80a}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6333ce1d-534e-4e3e-a45a-56e163461da0}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday Rule, !- Name
  {7dc319cc-c9b5-4a48-9c54-2a5499d44ab6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {be7c69ed-fec5-4bbe-b5e9-3ebc526dcbc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {be7c69ed-fec5-4bbe-b5e9-3ebc526dcbc0}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {676ac74e-b239-4e3c-b015-84f35accc21c}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday Rule, !- Name
  {7dc319cc-c9b5-4a48-9c54-2a5499d44ab6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {620aae19-b52f-4c03-8abc-85c4cbba3f10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {620aae19-b52f-4c03-8abc-85c4cbba3f10}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f897334f-a894-45d2-8dd7-4fd77e6d58a6}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday Rule, !- Name
  {7dc319cc-c9b5-4a48-9c54-2a5499d44ab6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92ead7ae-20d5-419b-a6e7-743280ffeab4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {92ead7ae-20d5-419b-a6e7-743280ffeab4}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ed9c03b-759c-41d6-9553-aefdffdf12d7}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday Rule, !- Name
  {7dc319cc-c9b5-4a48-9c54-2a5499d44ab6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95ed57ee-5c62-4c93-a7bc-327fd8ba4d12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95ed57ee-5c62-4c93-a7bc-327fd8ba4d12}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Biquadratic,
  {8c9d3046-bfb5-4832-8838-5354c0aaedd4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a4c1e3f8-59dc-450f-997b-4b6d9c90276f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37c63b24-895e-4ec9-a5cb-b2697a83f9b7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5944db65-bb42-4c1e-b58d-a30c8003251a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d9cd959c-f144-448c-b544-29603e4b8153}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {09c3ea76-6706-4d40-b826-539e44dd408f}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {761c5ba8-ddea-4671-9bd4-25617e8ce4e3}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {417e8570-49c6-4a56-88a6-711a5b1cd17b}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8a17f63f-0c10-41ea-af4a-a0eccb28a3a1}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {27bc8de0-7dbd-4fb9-831c-76cd1bba3228}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e0f1fe11-ed8c-42c6-8b87-253e58113fc7}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

