    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    63141.52</td>
    <td align="right">    61295.61</td>
    <td align="right">      0.9929</td>
    <td align="right">  4.36499517</td>
    <td align="right">    3.787308</td>
    <td align="right">       22.94</td>
    <td align="right">       15.68</td>
    <td align="right">  0.00864498</td>
    <td align="right">     45035.9</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    6063.482</td>
    <td align="right">    57078.04</td>
    <td align="right">       19.72</td>
    <td align="right">  0.00876969</td>
    <td align="right">       14.63</td>
    <td align="right">  0.90487500</td>
    <td align="right">     23.8923</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00860584</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00860584</td>
    <td align="right">     44.3327</td>
    <td align="right">    54038.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4.19217851</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT 1</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23587.438</td>
    <td align="right">   23587.438</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.787308</td>
    <td align="right">  4.36499517</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    23587.44</td>
    <td align="right">    23587.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.36499517</td>
    <td align="right">    3.787308</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23587.44</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.90487500</td>
    <td align="right">     23.8923</td>
    <td align="right">       21.51</td>
    <td align="right">  0.00210460</td>
    <td align="right">        3.07</td>
    <td align="right">  0.00210460</td>
    <td align="right">     42.9171</td>
    <td align="right">     2595.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 244KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   76994.940</td>
    <td align="right">   61657.780</td>
    <td align="right">    4.286250</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.286250</td>
    <td align="right">  4.94004230</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    76452.93</td>
    <td align="right">    73350.63</td>
    <td align="right">      1.0071</td>
    <td align="right">  4.94004230</td>
    <td align="right">    4.286250</td>
    <td align="right">       26.87</td>
    <td align="right">       17.13</td>
    <td align="right">  0.00876969</td>
    <td align="right">     49375.3</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    6862.289</td>
    <td align="right">    69590.64</td>
    <td align="right">       26.87</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.13</td>
    <td align="right">  4.28625000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00911197</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00911197</td>
    <td align="right">     46.9052</td>
    <td align="right">    39689.21</td>
    <td align="right">        0.00</td>
    <td align="right">    76976.24</td>
    <td align="right">    60522.79</td>
    <td align="right">  4.74445866</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.20</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00981921</td>
    <td align="right">     39083.3</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  393152.280</td>
    <td align="right">  393152.280</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.286250</td>
    <td align="right">  4.94004230</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   393152.28</td>
    <td align="right">   393152.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.94004230</td>
    <td align="right">    4.286250</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   393152.28</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  4.28625000</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 212KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   66010.209</td>
    <td align="right">   52843.783</td>
    <td align="right">    3.758651</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2332</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.758651</td>
    <td align="right">  4.33196690</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    66024.34</td>
    <td align="right">    62763.90</td>
    <td align="right">      0.9998</td>
    <td align="right">  4.33196690</td>
    <td align="right">    3.758651</td>
    <td align="right">       26.26</td>
    <td align="right">       16.96</td>
    <td align="right">  0.00881852</td>
    <td align="right">     48867.6</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    6017.602</td>
    <td align="right">    60006.73</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right">  2.67970000</td>
    <td align="right">     71.2942</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00893981</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00893981</td>
    <td align="right">     46.0304</td>
    <td align="right">    48631.55</td>
    <td align="right">        0.00</td>
    <td align="right">    65994.17</td>
    <td align="right">    51863.92</td>
    <td align="right">  4.16045787</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.48</td>
    <td align="right">       14.07</td>
    <td align="right">  0.00984728</td>
    <td align="right">     39445.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  272033.897</td>
    <td align="right">  272033.897</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.758651</td>
    <td align="right">  4.33196690</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   272033.90</td>
    <td align="right">   272033.90</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.33196690</td>
    <td align="right">    3.758651</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   272033.90</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.67970000</td>
    <td align="right">     71.2942</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 241KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   75539.776</td>
    <td align="right">   60253.851</td>
    <td align="right">    4.017088</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5725</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.017088</td>
    <td align="right">  4.62982433</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">    75941.76</td>
    <td align="right">    70398.78</td>
    <td align="right">      0.9947</td>
    <td align="right">  4.62982433</td>
    <td align="right">    4.017088</td>
    <td align="right">       26.84</td>
    <td align="right">       17.31</td>
    <td align="right">  0.00900107</td>
    <td align="right">     49932.7</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    6431.360</td>
    <td align="right">    69510.40</td>
    <td align="right">       28.80</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.77</td>
    <td align="right">  2.38125000</td>
    <td align="right">     59.2780</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00933788</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00933788</td>
    <td align="right">     48.0536</td>
    <td align="right">    51968.99</td>
    <td align="right">        0.00</td>
    <td align="right">    75521.42</td>
    <td align="right">    59158.71</td>
    <td align="right">  4.44652269</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.66</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00973610</td>
    <td align="right">     38323.3</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  259033.946</td>
    <td align="right">  259033.946</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.017088</td>
    <td align="right">  4.62982433</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   259033.95</td>
    <td align="right">   259033.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.62982433</td>
    <td align="right">    4.017088</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   259033.95</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.38125000</td>
    <td align="right">     59.2780</td>
    <td align="right">       21.56</td>
    <td align="right">  0.01260772</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01260772</td>
    <td align="right">     72.8283</td>
    <td align="right">    29041.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 220KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   64561.079</td>
    <td align="right">   51691.167</td>
    <td align="right">    3.900135</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.16434</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.4147</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.900135</td>
    <td align="right">  4.49503197</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">    64608.85</td>
    <td align="right">    59470.70</td>
    <td align="right">      0.9993</td>
    <td align="right">  4.49503197</td>
    <td align="right">    3.900135</td>
    <td align="right">       22.94</td>
    <td align="right">       15.91</td>
    <td align="right">  0.00891615</td>
    <td align="right">     45731.6</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    6244.118</td>
    <td align="right">    58364.73</td>
    <td align="right">       22.70</td>
    <td align="right">  0.00876969</td>
    <td align="right">       15.70</td>
    <td align="right">  3.17500000</td>
    <td align="right">     81.4074</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00955742</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00955742</td>
    <td align="right">     49.1632</td>
    <td align="right">    50461.46</td>
    <td align="right">        0.00</td>
    <td align="right">    64545.39</td>
    <td align="right">    50729.65</td>
    <td align="right">  4.31706696</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  308859.751</td>
    <td align="right">  308859.751</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.900135</td>
    <td align="right">  4.49503197</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   308859.75</td>
    <td align="right">   308859.75</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.49503197</td>
    <td align="right">    3.900135</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   308859.75</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  3.17500000</td>
    <td align="right">     81.4074</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 220KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   64515.145</td>
    <td align="right">   51654.390</td>
    <td align="right">    3.897360</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.22716</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.0324</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.897360</td>
    <td align="right">  4.49183384</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    65004.86</td>
    <td align="right">    62236.81</td>
    <td align="right">      0.9925</td>
    <td align="right">  4.49183384</td>
    <td align="right">    3.897360</td>
    <td align="right">       22.73</td>
    <td align="right">       15.66</td>
    <td align="right">  0.00871049</td>
    <td align="right">     44992.7</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    6239.676</td>
    <td align="right">    58765.19</td>
    <td align="right">       19.72</td>
    <td align="right">  0.00876969</td>
    <td align="right">       14.63</td>
    <td align="right">  1.12395000</td>
    <td align="right">     28.8388</td>
    <td align="right">       23.95</td>
    <td align="right">  0.00868650</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00868650</td>
    <td align="right">     44.7430</td>
    <td align="right">    55437.63</td>
    <td align="right">        0.00</td>
    <td align="right">    64499.47</td>
    <td align="right">    50693.55</td>
    <td align="right">  4.31399544</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  171958.985</td>
    <td align="right">  171958.985</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.897360</td>
    <td align="right">  4.49183384</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   171958.98</td>
    <td align="right">   171958.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.49183384</td>
    <td align="right">    3.897360</td>
    <td align="right">      -33.21</td>
    <td align="right">      -33.21</td>
    <td align="right">  0.00076846</td>
    <td align="right">    -31493.9</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   171958.98</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  1.12395000</td>
    <td align="right">     28.8388</td>
    <td align="right">       21.56</td>
    <td align="right">  0.01253006</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01253006</td>
    <td align="right">     72.3874</td>
    <td align="right">    30234.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 417KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  122335.826</td>
    <td align="right">   97948.822</td>
    <td align="right">    7.390307</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.03341</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2482</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.390307</td>
    <td align="right">  8.51756904</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">   125356.85</td>
    <td align="right">   118236.12</td>
    <td align="right">      0.9759</td>
    <td align="right">  8.51756904</td>
    <td align="right">    7.390307</td>
    <td align="right">       24.47</td>
    <td align="right">       16.36</td>
    <td align="right">  0.00882658</td>
    <td align="right">     47061.3</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   11831.886</td>
    <td align="right">   113524.97</td>
    <td align="right">       27.99</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.50</td>
    <td align="right">  0.86677500</td>
    <td align="right">     11.7285</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883413</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883413</td>
    <td align="right">     45.4957</td>
    <td align="right">    95614.05</td>
    <td align="right">        0.00</td>
    <td align="right">   122306.11</td>
    <td align="right">    96126.85</td>
    <td align="right">  8.18034579</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  239220.550</td>
    <td align="right">  239220.550</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.390307</td>
    <td align="right">  8.51756904</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   239220.55</td>
    <td align="right">   239220.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.51756904</td>
    <td align="right">    7.390307</td>
    <td align="right">        2.05</td>
    <td align="right">        2.05</td>
    <td align="right">  0.00492777</td>
    <td align="right">     14407.5</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   239220.55</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.86677500</td>
    <td align="right">     11.7285</td>
    <td align="right">       21.86</td>
    <td align="right">  0.00741384</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00741384</td>
    <td align="right">     43.1920</td>
    <td align="right">    63759.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 332KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  104095.042</td>
    <td align="right">   83339.808</td>
    <td align="right">    5.877156</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.4974</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    5.877156</td>
    <td align="right">  6.77361363</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">   105459.81</td>
    <td align="right">    97891.35</td>
    <td align="right">      0.9871</td>
    <td align="right">  6.77361363</td>
    <td align="right">    5.877156</td>
    <td align="right">       25.82</td>
    <td align="right">       16.93</td>
    <td align="right">  0.00896063</td>
    <td align="right">     48781.7</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9409.331</td>
    <td align="right">    96050.47</td>
    <td align="right">       28.49</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.66</td>
    <td align="right">  2.38125000</td>
    <td align="right">     40.5170</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00909069</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00909069</td>
    <td align="right">     46.7998</td>
    <td align="right">    76034.40</td>
    <td align="right">        0.00</td>
    <td align="right">   104069.75</td>
    <td align="right">    81787.34</td>
    <td align="right">  6.50543617</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.38</td>
    <td align="right">       14.02</td>
    <td align="right">  0.00983596</td>
    <td align="right">     39310.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  304144.862</td>
    <td align="right">  304144.862</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    5.877156</td>
    <td align="right">  6.77361363</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   304144.86</td>
    <td align="right">   304144.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.77361363</td>
    <td align="right">    5.877156</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   304144.86</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.38125000</td>
    <td align="right">     40.5170</td>
    <td align="right">       21.83</td>
    <td align="right">  0.00743255</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00743255</td>
    <td align="right">     43.2992</td>
    <td align="right">    59632.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 378KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  113310.906</td>
    <td align="right">   90651.436</td>
    <td align="right">    6.684411</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5215</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.684411</td>
    <td align="right">  7.70400094</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   115801.71</td>
    <td align="right">   106798.77</td>
    <td align="right">      0.9785</td>
    <td align="right">  7.70400094</td>
    <td align="right">    6.684411</td>
    <td align="right">       24.96</td>
    <td align="right">       16.65</td>
    <td align="right">  0.00897361</td>
    <td align="right">     47939.5</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10701.747</td>
    <td align="right">   105099.96</td>
    <td align="right">       28.59</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.70</td>
    <td align="right">  1.40017500</td>
    <td align="right">     20.9469</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00902764</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00902764</td>
    <td align="right">     46.4799</td>
    <td align="right">    86476.97</td>
    <td align="right">        0.00</td>
    <td align="right">   113283.38</td>
    <td align="right">    88983.83</td>
    <td align="right">  7.39898807</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.91</td>
    <td align="right">       14.28</td>
    <td align="right">  0.00989125</td>
    <td align="right">     39997.0</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  266181.774</td>
    <td align="right">  266181.774</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.684411</td>
    <td align="right">  7.70400094</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   266181.77</td>
    <td align="right">   266181.77</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.70400094</td>
    <td align="right">    6.684411</td>
    <td align="right">      -13.58</td>
    <td align="right">      -13.58</td>
    <td align="right">  0.00301692</td>
    <td align="right">     -6176.5</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   266181.77</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  1.40017500</td>
    <td align="right">     20.9469</td>
    <td align="right">       20.49</td>
    <td align="right">  0.00737152</td>
    <td align="right">       22.07</td>
    <td align="right">  0.00737152</td>
    <td align="right">     42.7693</td>
    <td align="right">    61587.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 83KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24416.502</td>
    <td align="right">   19549.200</td>
    <td align="right">    1.475001</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.11221</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.7328</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.475001</td>
    <td align="right">  1.69998639</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:20:00</td>
    <td align="right">    24280.29</td>
    <td align="right">    21688.91</td>
    <td align="right">      1.0056</td>
    <td align="right">  1.69998639</td>
    <td align="right">    1.475001</td>
    <td align="right">       23.19</td>
    <td align="right">       16.14</td>
    <td align="right">  0.00908729</td>
    <td align="right">     46420.6</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2361.477</td>
    <td align="right">    21918.81</td>
    <td align="right">       22.33</td>
    <td align="right">  0.00876969</td>
    <td align="right">       15.57</td>
    <td align="right">  0.71437500</td>
    <td align="right">     48.4322</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00938559</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00938559</td>
    <td align="right">     48.2918</td>
    <td align="right">    19084.75</td>
    <td align="right">        0.00</td>
    <td align="right">    24410.57</td>
    <td align="right">    19185.56</td>
    <td align="right">  1.63268140</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   84024.391</td>
    <td align="right">   84024.391</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.475001</td>
    <td align="right">  1.69998639</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    84024.39</td>
    <td align="right">    84024.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.69998639</td>
    <td align="right">    1.475001</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    84024.39</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.71437500</td>
    <td align="right">     48.4322</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 80KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23335.540</td>
    <td align="right">   18683.723</td>
    <td align="right">    1.409700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.45964</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.409700</td>
    <td align="right">  1.62472502</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    23999.88</td>
    <td align="right">    22421.53</td>
    <td align="right">      0.9723</td>
    <td align="right">  1.62472502</td>
    <td align="right">    1.409700</td>
    <td align="right">       20.47</td>
    <td align="right">       14.90</td>
    <td align="right">  0.00876969</td>
    <td align="right">     42833.2</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2256.931</td>
    <td align="right">    21742.95</td>
    <td align="right">       20.47</td>
    <td align="right">  0.00876969</td>
    <td align="right">       14.90</td>
    <td align="right">  1.40970000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00947824</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00947824</td>
    <td align="right">     48.7601</td>
    <td align="right">    16428.10</td>
    <td align="right">        0.00</td>
    <td align="right">    23329.87</td>
    <td align="right">    18336.18</td>
    <td align="right">  1.56039974</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  129303.416</td>
    <td align="right">  129303.416</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.409700</td>
    <td align="right">  1.62472502</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   129303.42</td>
    <td align="right">   129303.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.62472502</td>
    <td align="right">    1.409700</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   129303.42</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  1.40970000</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 411KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  122130.695</td>
    <td align="right">   97725.949</td>
    <td align="right">    7.267944</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1278</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.267944</td>
    <td align="right">  8.37654101</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   124954.28</td>
    <td align="right">   119536.34</td>
    <td align="right">      0.9774</td>
    <td align="right">  8.37654101</td>
    <td align="right">    7.267944</td>
    <td align="right">       25.36</td>
    <td align="right">       16.61</td>
    <td align="right">  0.00876181</td>
    <td align="right">     47807.2</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   11635.982</td>
    <td align="right">   113318.30</td>
    <td align="right">       28.59</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.70</td>
    <td align="right">  2.15265000</td>
    <td align="right">     29.6184</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875850</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875850</td>
    <td align="right">     45.1106</td>
    <td align="right">    94034.02</td>
    <td align="right">        0.00</td>
    <td align="right">   122101.02</td>
    <td align="right">    95923.79</td>
    <td align="right">  8.04490127</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.01</td>
    <td align="right">       14.33</td>
    <td align="right">  0.00990313</td>
    <td align="right">     40130.3</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  322900.083</td>
    <td align="right">  322900.083</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    7.267944</td>
    <td align="right">  8.37654101</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   322900.08</td>
    <td align="right">   322900.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.37654101</td>
    <td align="right">    7.267944</td>
    <td align="right">      -28.59</td>
    <td align="right">      -28.59</td>
    <td align="right">  0.00108509</td>
    <td align="right">    -26068.6</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   322900.08</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.15265000</td>
    <td align="right">     29.6184</td>
    <td align="right">       21.82</td>
    <td align="right">  0.00743654</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00743654</td>
    <td align="right">     43.3224</td>
    <td align="right">    62171.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A; ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  146524.189</td>
    <td align="right">    -999.000</td>
    <td align="right">    7.790139</td>
    <td align="right">  0.00581782</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2285</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    7.790139</td>
    <td align="right">  8.97838849</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.14503658</td>
    <td align="right">       13.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.00</td>
    <td align="right">   331091.66</td>
    <td align="right">     44.2549</td>
    <td align="right">   44.254134</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">   146524.19</td>
    <td align="right">   145374.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.97838849</td>
    <td align="right">    7.790139</td>
    <td align="right">       26.40</td>
    <td align="right">       17.01</td>
    <td align="right">  0.00881600</td>
    <td align="right">     49012.9</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">     34526.3</td>
    <td align="right">  5.81722206</td>
    <td align="right">        7.00</td>
    <td align="right">       11.05</td>
    <td align="right">        6.00</td>
    <td align="right">   16457.827</td>
    <td align="right">   130066.36</td>
    <td align="right">       27.72</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.41</td>
    <td align="right">  5.03872500</td>
    <td align="right">     64.6808</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890083</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890083</td>
    <td align="right">     45.8329</td>
    <td align="right">    96954.37</td>
    <td align="right">        0.00</td>
    <td align="right">   145304.46</td>
    <td align="right">   132017.46</td>
    <td align="right">  8.97838849</td>
    <td align="right">       26.40</td>
    <td align="right">       17.47</td>
    <td align="right">  0.00881600</td>
    <td align="right">     49012.9</td>
    <td align="right">       12.01</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00822951</td>
    <td align="right">     32829.1</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A; ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  133435.540</td>
    <td align="right">  133435.540</td>
    <td align="right">    2.337042</td>
    <td align="right">  0.00199297</td>
    <td align="right">    1628.305</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    7.790139</td>
    <td align="right">  8.97838849</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.06287340</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1280393.73</td>
    <td align="right">      5.8064</td>
    <td align="right">   10.453644</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    74344.24</td>
    <td align="right">   133435.54</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.69351655</td>
    <td align="right">    2.337042</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">  1.99276493</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    74344.24</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  5.03872500</td>
    <td align="right">    215.6027</td>
    <td align="right">       21.72</td>
    <td align="right">  0.01425595</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01425595</td>
    <td align="right">     82.1502</td>
    <td align="right">    14822.27</td>
    <td align="right">        0.00</td>
    <td align="right">    74158.14</td>
    <td align="right">    74158.14</td>
    <td align="right">  2.69351655</td>
    <td align="right">       16.60</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">     16998.9</td>
    <td align="right">       43.99</td>
    <td align="right">       16.11</td>
    <td align="right">  0.00012581</td>
    <td align="right">     44531.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   44805.238</td>
    <td align="right">    -999.000</td>
    <td align="right">    3.009876</td>
    <td align="right">  0.00177901</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.4685</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.009876</td>
    <td align="right">  3.46897931</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.14503658</td>
    <td align="right">       13.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.00</td>
    <td align="right">   331091.66</td>
    <td align="right">     13.5326</td>
    <td align="right">   13.532353</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:10:00</td>
    <td align="right">    44805.24</td>
    <td align="right">    43146.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.46897931</td>
    <td align="right">    3.009876</td>
    <td align="right">       22.84</td>
    <td align="right">       15.90</td>
    <td align="right">  0.00894509</td>
    <td align="right">     45704.5</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">     34526.3</td>
    <td align="right">  1.77883271</td>
    <td align="right">        7.00</td>
    <td align="right">       11.05</td>
    <td align="right">        6.00</td>
    <td align="right">    6028.500</td>
    <td align="right">    38776.74</td>
    <td align="right">       22.51</td>
    <td align="right">  0.00876969</td>
    <td align="right">       15.63</td>
    <td align="right">  2.34315000</td>
    <td align="right">     77.8487</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00956154</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00956154</td>
    <td align="right">     49.1865</td>
    <td align="right">    38942.45</td>
    <td align="right">        0.00</td>
    <td align="right">    44106.20</td>
    <td align="right">    38303.81</td>
    <td align="right">  3.46897931</td>
    <td align="right">       22.84</td>
    <td align="right">       16.35</td>
    <td align="right">  0.00894509</td>
    <td align="right">     45704.5</td>
    <td align="right">       12.03</td>
    <td align="right">       11.56</td>
    <td align="right">  0.00828221</td>
    <td align="right">     32990.0</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   51555.480</td>
    <td align="right">   51555.480</td>
    <td align="right">    0.902963</td>
    <td align="right">  0.00077002</td>
    <td align="right">     629.128</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.009876</td>
    <td align="right">  3.46897931</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.06287340</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1280393.73</td>
    <td align="right">      2.2434</td>
    <td align="right">    4.038974</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:30:00</td>
    <td align="right">    28724.38</td>
    <td align="right">    51555.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.04069379</td>
    <td align="right">    0.902963</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">  0.76994444</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    28724.38</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.34315000</td>
    <td align="right">    259.4958</td>
    <td align="right">       21.57</td>
    <td align="right">  0.01302430</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01302430</td>
    <td align="right">     75.1857</td>
    <td align="right">    27552.44</td>
    <td align="right">        0.00</td>
    <td align="right">    28652.47</td>
    <td align="right">    28652.47</td>
    <td align="right">  1.04069379</td>
    <td align="right">       16.60</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">     16998.9</td>
    <td align="right">       43.99</td>
    <td align="right">       16.11</td>
    <td align="right">  0.00012581</td>
    <td align="right">     44531.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  139767.754</td>
    <td align="right">    -999.000</td>
    <td align="right">    7.428669</td>
    <td align="right">  0.00554955</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5312</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    7.428669</td>
    <td align="right">  8.56178248</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.14503658</td>
    <td align="right">       13.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.00</td>
    <td align="right">   331091.66</td>
    <td align="right">     42.2142</td>
    <td align="right">   42.213514</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">   139767.75</td>
    <td align="right">   134864.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.56178248</td>
    <td align="right">    7.428669</td>
    <td align="right">       25.84</td>
    <td align="right">       16.96</td>
    <td align="right">  0.00897881</td>
    <td align="right">     48854.3</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">     34526.3</td>
    <td align="right">  5.54898181</td>
    <td align="right">        7.00</td>
    <td align="right">       11.05</td>
    <td align="right">        6.00</td>
    <td align="right">   17094.888</td>
    <td align="right">   122672.87</td>
    <td align="right">       28.38</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.63</td>
    <td align="right">  3.12420000</td>
    <td align="right">     42.0560</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00913058</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00913058</td>
    <td align="right">     47.0023</td>
    <td align="right">    96107.80</td>
    <td align="right">        0.00</td>
    <td align="right">   138646.98</td>
    <td align="right">   122166.77</td>
    <td align="right">  8.56178248</td>
    <td align="right">       25.84</td>
    <td align="right">       17.42</td>
    <td align="right">  0.00897881</td>
    <td align="right">     48854.3</td>
    <td align="right">       11.87</td>
    <td align="right">       11.42</td>
    <td align="right">  0.00821589</td>
    <td align="right">     32660.6</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  127244.000</td>
    <td align="right">  127244.000</td>
    <td align="right">    2.228601</td>
    <td align="right">  0.00190049</td>
    <td align="right">    1552.750</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    7.428669</td>
    <td align="right">  8.56178248</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.06287340</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1280393.73</td>
    <td align="right">      5.5369</td>
    <td align="right">    9.968585</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:30:00</td>
    <td align="right">    70894.60</td>
    <td align="right">   127244.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.56853474</td>
    <td align="right">    2.228601</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">  1.90029869</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    70894.60</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  3.12420000</td>
    <td align="right">    140.1866</td>
    <td align="right">       21.74</td>
    <td align="right">  0.00758610</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00758610</td>
    <td align="right">     44.1809</td>
    <td align="right">    46612.63</td>
    <td align="right">        0.00</td>
    <td align="right">    70717.13</td>
    <td align="right">    70717.13</td>
    <td align="right">  2.56853474</td>
    <td align="right">       16.60</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">     16998.9</td>
    <td align="right">       43.99</td>
    <td align="right">       16.11</td>
    <td align="right">  0.00012581</td>
    <td align="right">     44531.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-27
    20:01:13</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        1.36</td>
    <td align="right">        4.70</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.90</td>
    <td align="right">        3.79</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        2.68</td>
    <td align="right">        3.76</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        2.38</td>
    <td align="right">        4.02</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        3.18</td>
    <td align="right">        3.90</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        1.12</td>
    <td align="right">        3.90</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.87</td>
    <td align="right">        7.39</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        2.38</td>
    <td align="right">        5.88</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        1.40</td>
    <td align="right">        6.68</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.71</td>
    <td align="right">        1.48</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        2.15</td>
    <td align="right">        7.27</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        5.04</td>
    <td align="right">        7.79</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        2.34</td>
    <td align="right">        3.01</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        3.12</td>
    <td align="right">        7.43</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000752</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001072</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000401</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000483</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001250</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000726</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000462</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001250</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000747</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001148</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000381</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000401</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000401</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">     1150.83</td>
    <td align="right">     7641.50</td>
    <td align="right">      628.67</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">     2210.33</td>
    <td align="right">     6136.17</td>
    <td align="right">      206.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">      566.67</td>
    <td align="right">     3366.17</td>
    <td align="right">      134.83</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">      934.00</td>
    <td align="right">     2599.50</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">      774.17</td>
    <td align="right">     2715.83</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">      632.00</td>
    <td align="right">     3679.67</td>
    <td align="right">      232.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">     1696.17</td>
    <td align="right">     3977.83</td>
    <td align="right">       81.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">     1567.33</td>
    <td align="right">     4019.17</td>
    <td align="right">       89.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">     1240.67</td>
    <td align="right">     4337.17</td>
    <td align="right">       31.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">     1324.83</td>
    <td align="right">     3834.00</td>
    <td align="right">      942.67</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">     1220.67</td>
    <td align="right">     3039.33</td>
    <td align="right">      196.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">     1766.67</td>
    <td align="right">     2679.00</td>
    <td align="right">      637.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">     1779.17</td>
    <td align="right">     4341.83</td>
    <td align="right">      438.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">      752.17</td>
    <td align="right">     5173.00</td>
    <td align="right">       87.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">     1773.33</td>
    <td align="right">     2866.83</td>
    <td align="right">      414.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">     1286.33</td>
    <td align="right">     1962.17</td>
    <td align="right">      271.17</td>
  </tr>
  <tr>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">     1372.50</td>
    <td align="right">     7587.00</td>
    <td align="right">      839.17</td>
  </tr>
  <tr>
    <td align="right">DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">     2478.00</td>
    <td align="right">     4815.83</td>
    <td align="right">      490.50</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">     2344.83</td>
    <td align="right">     5722.83</td>
    <td align="right">      542.67</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      970.67</td>
    <td align="right">     5954.17</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4934.67</td>
    <td align="right">     8451.50</td>
    <td align="right">     2685.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">       92.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">        5.50</td>
    <td align="right">        2.83</td>
    <td align="right">        5.33</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">        0.17</td>
    <td align="right">        2.00</td>
    <td align="right">        0.17</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">       72.67</td>
    <td align="right">        2.67</td>
    <td align="right">       68.33</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">        4.17</td>
    <td align="right">        2.17</td>
    <td align="right">        4.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">        6.50</td>
    <td align="right">        0.17</td>
    <td align="right">        6.50</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">       12.00</td>
    <td align="right">        0.33</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">        2.00</td>
    <td align="right">        5.50</td>
    <td align="right">        2.00</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      185.33</td>
    <td align="right">       34.17</td>
    <td align="right">      181.67</td>
    <td align="right">       21.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-27
    20:01:13</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">       42.95</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.725</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">       84.46</td>
    <td align="right">       93.85</td>
    <td align="right">     7125.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">       50.44</td>
    <td align="right">       93.85</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.064</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">       44.84</td>
    <td align="right">       83.42</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.903</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">       40.35</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.925</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">       46.09</td>
    <td align="right">       93.85</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.559</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">       88.74</td>
    <td align="right">      187.49</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.306</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">      118.32</td>
    <td align="right">      249.99</td>
    <td align="right">     9500.00</td>
    <td align="right">       1.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">       88.74</td>
    <td align="right">      187.49</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.958</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">       46.09</td>
    <td align="right">       93.85</td>
    <td align="right">     7125.00</td>
    <td align="right">       2.073</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      115.07</td>
    <td align="right">      234.32</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.006</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">       67.15</td>
    <td align="right">      124.93</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.098</td>
    <td align="right">       0.165</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">       88.74</td>
    <td align="right">      187.49</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.475</td>
    <td align="right">       0.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">      118.32</td>
    <td align="right">      249.99</td>
    <td align="right">     9500.00</td>
    <td align="right">       1.374</td>
    <td align="right">       0.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">      115.07</td>
    <td align="right">      234.32</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.482</td>
    <td align="right">       0.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">       59.43</td>
    <td align="right">       93.85</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.753</td>
    <td align="right">       0.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">       42.53</td>
    <td align="right">       62.57</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.478</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">       42.95</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">       42.95</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.447</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">       28.35</td>
    <td align="right">       41.71</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">       42.95</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">       84.46</td>
    <td align="right">       93.85</td>
    <td align="right">     7125.00</td>
    <td align="right">       2.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">       50.44</td>
    <td align="right">       93.85</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">       44.84</td>
    <td align="right">       83.42</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">       40.35</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">       46.09</td>
    <td align="right">       93.85</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">       88.74</td>
    <td align="right">      187.49</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">      118.32</td>
    <td align="right">      249.99</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">       88.74</td>
    <td align="right">      187.49</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">       46.09</td>
    <td align="right">       93.85</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.667</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      115.07</td>
    <td align="right">      234.32</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">       67.15</td>
    <td align="right">      124.93</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">       88.74</td>
    <td align="right">      187.49</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">      118.32</td>
    <td align="right">      249.99</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">      115.07</td>
    <td align="right">      234.32</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">       59.43</td>
    <td align="right">       93.85</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">       42.53</td>
    <td align="right">       62.57</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">       42.95</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.374</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">       42.95</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">       28.35</td>
    <td align="right">       41.71</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-27
    20:01:13</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          80</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          20</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          20</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          17</td>
    <td align="right">          17</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-27
    20:01:13</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    11795.47</td>
    <td align="right">   111817.59</td>
    <td align="right">23-OCT-04:00</td>
    <td align="right">   979046.26</td>
    <td align="right">10-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     7957.75</td>
    <td align="right">    79546.21</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">   414515.30</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">      266.28</td>
    <td align="right">     1293.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23287.31</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     5808.13</td>
    <td align="right">    47218.36</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">   302172.49</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">      169.80</td>
    <td align="right">      824.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14849.88</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     5808.13</td>
    <td align="right">    47218.36</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">   302172.49</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">      372.20</td>
    <td align="right">     1321.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23793.55</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">      306.21</td>
    <td align="right">     1087.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19574.84</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">      348.73</td>
    <td align="right">     2934.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27506.02</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">      223.79</td>
    <td align="right">     1059.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19068.59</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">      426.52</td>
    <td align="right">     2193.73</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    19743.59</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">      390.07</td>
    <td align="right">     2006.23</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    18056.10</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">      390.07</td>
    <td align="right">     2006.23</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    18056.10</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">      353.61</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    16368.61</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">      515.23</td>
    <td align="right">     2649.98</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    23849.80</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">      466.63</td>
    <td align="right">     2399.98</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    21599.82</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      156.35</td>
    <td align="right">      937.49</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    15356.12</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">       91.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11137.41</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">      382.78</td>
    <td align="right">     1968.73</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    17718.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">      346.32</td>
    <td align="right">     1781.24</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    16031.12</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">      202.98</td>
    <td align="right">     1893.73</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    17043.61</td>
    <td align="right">02-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">      152.73</td>
    <td align="right">     1424.99</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    12824.89</td>
    <td align="right">02-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">      573.56</td>
    <td align="right">     2949.98</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    26549.78</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">      524.95</td>
    <td align="right">     2699.98</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    24299.80</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">      373.57</td>
    <td align="right">     3693.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28518.51</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">      186.16</td>
    <td align="right">      881.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15862.37</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">     1090.94</td>
    <td align="right">    34593.46</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34593.46</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">      691.82</td>
    <td align="right">    21937.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21937.32</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">      267.28</td>
    <td align="right">     2493.73</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    22443.56</td>
    <td align="right">02-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">      217.04</td>
    <td align="right">     2024.98</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    18224.85</td>
    <td align="right">02-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      401.24</td>
    <td align="right">     1424.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25649.79</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      335.25</td>
    <td align="right">     1190.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21431.07</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">      647.41</td>
    <td align="right">     6487.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49274.59</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">      314.23</td>
    <td align="right">     1487.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26774.78</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">      241.16</td>
    <td align="right">     2249.98</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    20249.83</td>
    <td align="right">02-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">      190.92</td>
    <td align="right">     1781.24</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    16031.12</td>
    <td align="right">02-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      261.33</td>
    <td align="right">      928.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16706.11</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      234.94</td>
    <td align="right">      834.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15018.63</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      293.68</td>
    <td align="right">     2499.98</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25874.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      119.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14624.88</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">      366.92</td>
    <td align="right">     1303.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23456.05</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">      300.93</td>
    <td align="right">     1068.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19237.34</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">      379.51</td>
    <td align="right">     3721.84</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29024.76</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">      192.10</td>
    <td align="right">      909.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16368.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     2149.62</td>
    <td align="right">    32327.86</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">   112655.31</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">       96.48</td>
    <td align="right">      468.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8437.43</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     2149.62</td>
    <td align="right">    32327.86</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">   112655.31</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">       65.99</td>
    <td align="right">      234.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">      124.94</td>
    <td align="right">     1874.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8437.43</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">       36.46</td>
    <td align="right">      187.50</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1687.49</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">       36.46</td>
    <td align="right">      187.50</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1687.49</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">       48.61</td>
    <td align="right">      250.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     2249.98</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">       65.29</td>
    <td align="right">      937.49</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">       36.46</td>
    <td align="right">      187.50</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1687.49</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">       50.24</td>
    <td align="right">      468.75</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     4218.71</td>
    <td align="right">02-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">       48.61</td>
    <td align="right">      250.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     2249.98</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">      187.41</td>
    <td align="right">     2812.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12656.14</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">      399.12</td>
    <td align="right">    12656.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12656.14</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">       50.24</td>
    <td align="right">      468.75</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     4218.71</td>
    <td align="right">02-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">       65.99</td>
    <td align="right">      234.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">      333.18</td>
    <td align="right">     4999.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22499.81</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">       50.24</td>
    <td align="right">      468.75</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     4218.71</td>
    <td align="right">02-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">       26.40</td>
    <td align="right">       93.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1687.49</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      174.10</td>
    <td align="right">     2499.98</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11249.91</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">       65.99</td>
    <td align="right">      234.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">      187.41</td>
    <td align="right">     2812.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12656.14</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    11795.47</td>
    <td align="right">   111817.59</td>
    <td align="right">23-OCT-04:00</td>
    <td align="right">   979046.26</td>
    <td align="right">10-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    11795.47</td>
    <td align="right">   111817.59</td>
    <td align="right">23-OCT-04:00</td>
    <td align="right">   979046.26</td>
    <td align="right">10-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    11795.47</td>
    <td align="right">   111817.59</td>
    <td align="right">23-OCT-04:00</td>
    <td align="right">   979046.26</td>
    <td align="right">10-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    11795.47</td>
    <td align="right">   111817.59</td>
    <td align="right">23-OCT-04:00</td>
    <td align="right">   979046.26</td>
    <td align="right">10-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    11795.47</td>
    <td align="right">   111817.59</td>
    <td align="right">23-OCT-04:00</td>
    <td align="right">   979046.26</td>
    <td align="right">10-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    11795.47</td>
    <td align="right">   111817.59</td>
    <td align="right">23-OCT-04:00</td>
    <td align="right">   979046.26</td>
    <td align="right">10-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     3582.71</td>
    <td align="right">    31993.66</td>
    <td align="right">01-JAN-03:20</td>
    <td align="right">   481479.92</td>
    <td align="right">10-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     2795.85</td>
    <td align="right">    28868.27</td>
    <td align="right">01-JAN-03:20</td>
    <td align="right">   160181.68</td>
    <td align="right">23-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     2795.85</td>
    <td align="right">    28868.27</td>
    <td align="right">01-JAN-03:20</td>
    <td align="right">   160181.68</td>
    <td align="right">23-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      720.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:20</td>
    <td align="right">   377757.50</td>
    <td align="right">10-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">      232.12</td>
    <td align="right">     3125.38</td>
    <td align="right">08-APR-08:10</td>
    <td align="right">    20225.86</td>
    <td align="right">02-JAN-11:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      255.01</td>
    <td align="right">      135.85</td>
    <td align="right">11-JUN-09:00</td>
    <td align="right">    97770.79</td>
    <td align="right">23-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      165.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    84233.16</td>
    <td align="right">23-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        5.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3353.57</td>
    <td align="right">29-AUG-14:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">        5.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3353.57</td>
    <td align="right">29-AUG-14:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       84.24</td>
    <td align="right">      135.85</td>
    <td align="right">11-JUN-09:00</td>
    <td align="right">    10619.29</td>
    <td align="right">26-APR-17:40</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">    17746.99</td>
    <td align="right">       20.00</td>
    <td align="right">27-MAY-05:50</td>
    <td align="right">  3084208.97</td>
    <td align="right">25-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">    13025.69</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">  1441417.03</td>
    <td align="right">25-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">     6747.35</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   411196.94</td>
    <td align="right">15-FEB-09:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">     6747.35</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   411196.94</td>
    <td align="right">15-FEB-09:20</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     4721.30</td>
    <td align="right">        0.00</td>
    <td align="right">24-APR-10:00</td>
    <td align="right">  1642791.94</td>
    <td align="right">25-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">    10999.64</td>
    <td align="right">        0.00</td>
    <td align="right">24-APR-11:00</td>
    <td align="right">  2712810.93</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">     6278.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">  1082029.95</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      822.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   397572.10</td>
    <td align="right">31-MAY-13:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      822.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   397572.10</td>
    <td align="right">31-MAY-13:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      822.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   397572.10</td>
    <td align="right">31-MAY-13:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    98482.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.04</td>
    <td align="right">23-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    98482.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.04</td>
    <td align="right">23-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    22939.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">    22939.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    98482.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.04</td>
    <td align="right">23-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    98482.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.04</td>
    <td align="right">23-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    22939.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">    22939.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    75542.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.04</td>
    <td align="right">23-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    75542.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.04</td>
    <td align="right">23-JUN-14:50</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    10091.86</td>
    <td align="right">    34660.70</td>
    <td align="right">30-AUG-04:30</td>
    <td align="right">  1151588.96</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     5156.01</td>
    <td align="right">    31911.85</td>
    <td align="right">30-AUG-04:30</td>
    <td align="right">   277615.53</td>
    <td align="right">14-FEB-09:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     5156.01</td>
    <td align="right">    31911.85</td>
    <td align="right">30-AUG-04:30</td>
    <td align="right">   277615.53</td>
    <td align="right">14-FEB-09:50</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    36703.44</td>
    <td align="right">   147654.08</td>
    <td align="right">05-OCT-05:00</td>
    <td align="right">  3572908.52</td>
    <td align="right">23-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     8882.43</td>
    <td align="right">    71969.46</td>
    <td align="right">01-OCT-09:10</td>
    <td align="right">   869992.22</td>
    <td align="right">10-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">      354.11</td>
    <td align="right">      957.40</td>
    <td align="right">01-OCT-15:20</td>
    <td align="right">    24375.25</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      637.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:20</td>
    <td align="right">   568535.67</td>
    <td align="right">23-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17706.84</td>
    <td align="right">15-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     8245.40</td>
    <td align="right">    39181.92</td>
    <td align="right">22-JAN-10:50</td>
    <td align="right">   869992.22</td>
    <td align="right">10-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">      352.70</td>
    <td align="right">      957.40</td>
    <td align="right">01-OCT-15:20</td>
    <td align="right">    18289.96</td>
    <td align="right">11-JUL-23:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">      991.92</td>
    <td align="right">    15858.33</td>
    <td align="right">01-OCT-11:30</td>
    <td align="right">    61108.46</td>
    <td align="right">09-APR-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">        3.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30723.43</td>
    <td align="right">23-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">      988.84</td>
    <td align="right">    15858.33</td>
    <td align="right">01-OCT-11:30</td>
    <td align="right">    50716.63</td>
    <td align="right">04-AUG-02:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">      272.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    56822.24</td>
    <td align="right">10-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26241.08</td>
    <td align="right">15-NOV-12:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">      267.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    56822.24</td>
    <td align="right">10-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">      459.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    55210.04</td>
    <td align="right">10-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6206.32</td>
    <td align="right">21-MAR-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">      459.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    55210.04</td>
    <td align="right">10-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">      317.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57433.92</td>
    <td align="right">27-MAR-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10099.78</td>
    <td align="right">24-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">      317.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57433.92</td>
    <td align="right">27-MAR-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">      581.06</td>
    <td align="right">       16.34</td>
    <td align="right">15-JUL-22:00</td>
    <td align="right">    77982.04</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    42548.04</td>
    <td align="right">05-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">      572.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">    77982.04</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">      485.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    61704.14</td>
    <td align="right">10-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">        4.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37644.01</td>
    <td align="right">16-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">      480.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    61704.14</td>
    <td align="right">10-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">      646.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57700.30</td>
    <td align="right">10-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5565.37</td>
    <td align="right">03-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">      646.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57700.30</td>
    <td align="right">10-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">      367.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44956.44</td>
    <td align="right">03-NOV-22:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37815.02</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">      362.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44956.44</td>
    <td align="right">03-NOV-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      583.18</td>
    <td align="right">        0.98</td>
    <td align="right">04-JUL-23:00</td>
    <td align="right">    77567.25</td>
    <td align="right">10-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    52212.36</td>
    <td align="right">15-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      563.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">    77567.25</td>
    <td align="right">10-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      298.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    61152.56</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    42817.11</td>
    <td align="right">23-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      285.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    61152.56</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">      404.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:40</td>
    <td align="right">    91953.35</td>
    <td align="right">31-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">      151.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:40</td>
    <td align="right">    87404.91</td>
    <td align="right">23-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">      253.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    91953.35</td>
    <td align="right">31-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">      470.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   115794.00</td>
    <td align="right">23-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">      116.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   108025.19</td>
    <td align="right">23-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">      353.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    85112.37</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">      668.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   112938.12</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">       57.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    96525.39</td>
    <td align="right">23-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">      611.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   112938.12</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">      495.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">   124795.73</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">      131.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">    86648.78</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">      364.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   124795.73</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">      403.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">    95024.23</td>
    <td align="right">15-JUL-14:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">      116.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">    83395.16</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">      287.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    95024.23</td>
    <td align="right">15-JUL-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      307.90</td>
    <td align="right">        3.61</td>
    <td align="right">25-DEC-12:10</td>
    <td align="right">    29895.07</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">        2.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25108.50</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      305.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">    19242.69</td>
    <td align="right">15-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">      301.32</td>
    <td align="right">     2858.53</td>
    <td align="right">04-DEC-05:10</td>
    <td align="right">    26438.41</td>
    <td align="right">24-JUL-21:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">      301.32</td>
    <td align="right">     2858.53</td>
    <td align="right">04-DEC-05:10</td>
    <td align="right">    26438.41</td>
    <td align="right">24-JUL-21:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">      212.91</td>
    <td align="right">        0.21</td>
    <td align="right">13-JAN-14:20</td>
    <td align="right">    25909.97</td>
    <td align="right">23-JUN-20:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2974.12</td>
    <td align="right">22-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">      212.04</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-15:30</td>
    <td align="right">    25909.97</td>
    <td align="right">23-JUN-20:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      258.51</td>
    <td align="right">     3074.38</td>
    <td align="right">16-JAN-06:00</td>
    <td align="right">    24551.28</td>
    <td align="right">20-JUL-19:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      258.51</td>
    <td align="right">     3074.38</td>
    <td align="right">16-JAN-06:00</td>
    <td align="right">    24551.28</td>
    <td align="right">20-JUL-19:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    12205.90</td>
    <td align="right">    31911.85</td>
    <td align="right">30-AUG-04:30</td>
    <td align="right">  1153618.98</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     5156.01</td>
    <td align="right">    31911.85</td>
    <td align="right">30-AUG-04:30</td>
    <td align="right">   277615.53</td>
    <td align="right">14-FEB-09:50</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     5156.01</td>
    <td align="right">    31911.85</td>
    <td align="right">30-AUG-04:30</td>
    <td align="right">   277615.53</td>
    <td align="right">14-FEB-09:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    15615.11</td>
    <td align="right">    27047.16</td>
    <td align="right">01-OCT-10:00</td>
    <td align="right">  2178926.02</td>
    <td align="right">25-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      336.45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:40</td>
    <td align="right">   317695.67</td>
    <td align="right">22-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     4935.85</td>
    <td align="right">        0.00</td>
    <td align="right">27-APR-11:00</td>
    <td align="right">   891726.73</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      336.45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:40</td>
    <td align="right">   317695.67</td>
    <td align="right">22-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     8012.13</td>
    <td align="right">        0.00</td>
    <td align="right">27-APR-11:00</td>
    <td align="right">  2169173.09</td>
    <td align="right">25-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     4599.41</td>
    <td align="right">        0.00</td>
    <td align="right">27-APR-11:00</td>
    <td align="right">   881914.32</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     2832.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:20</td>
    <td align="right">  1381611.78</td>
    <td align="right">10-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">     4421.73</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-24:00</td>
    <td align="right">   827988.28</td>
    <td align="right">01-DEC-10:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   150943.70</td>
    <td align="right">29-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      849.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   401160.57</td>
    <td align="right">23-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">     1014.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   485393.74</td>
    <td align="right">23-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     5185.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">   893756.74</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-27
    20:01:13</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.403</td>
    <td align="right">    -352.701</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     107.472</td>
    <td align="right">     152.734</td>
    <td align="right">      50.242</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      40.849</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.081</td>
    <td align="right">    -988.834</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     208.575</td>
    <td align="right">     691.815</td>
    <td align="right">     399.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -313.762</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">       2.562</td>
    <td align="right">       5.809</td>
    <td align="right">       2.043</td>
    <td align="right">    -273.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      59.121</td>
    <td align="right">     186.161</td>
    <td align="right">     187.412</td>
    <td align="right">     101.486</td>
    <td align="right">       0.000</td>
    <td align="right">       0.099</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -92.369</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.419</td>
    <td align="right">    -149.154</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.307</td>
    <td align="right">    -459.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      50.482</td>
    <td align="right">     314.229</td>
    <td align="right">     333.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -238.739</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">       0.179</td>
    <td align="right">       0.643</td>
    <td align="right">       0.427</td>
    <td align="right">    -317.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      45.801</td>
    <td align="right">     192.102</td>
    <td align="right">     187.412</td>
    <td align="right">     151.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.095</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -90.064</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.755</td>
    <td align="right">    -139.494</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">       5.179</td>
    <td align="right">      -4.723</td>
    <td align="right">       3.317</td>
    <td align="right">    -567.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      61.361</td>
    <td align="right">     300.930</td>
    <td align="right">      65.993</td>
    <td align="right">      84.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.127</td>
    <td align="right">     168.955</td>
    <td align="right">       0.000</td>
    <td align="right">     -90.038</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.717</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">       0.908</td>
    <td align="right">       0.262</td>
    <td align="right">       3.576</td>
    <td align="right">    -480.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     151.954</td>
    <td align="right">     353.614</td>
    <td align="right">      36.455</td>
    <td align="right">     151.795</td>
    <td align="right">       0.000</td>
    <td align="right">       0.105</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -87.302</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.256</td>
    <td align="right">     -97.192</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.138</td>
    <td align="right">    -646.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     202.369</td>
    <td align="right">     466.625</td>
    <td align="right">      48.607</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -71.166</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">       1.362</td>
    <td align="right">       0.001</td>
    <td align="right">       3.843</td>
    <td align="right">    -362.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     152.772</td>
    <td align="right">     346.323</td>
    <td align="right">      36.455</td>
    <td align="right">      27.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -98.161</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.990</td>
    <td align="right">     -74.100</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      15.262</td>
    <td align="right">     129.417</td>
    <td align="right">       4.078</td>
    <td align="right">    -693.252</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      62.099</td>
    <td align="right">     335.246</td>
    <td align="right">      65.993</td>
    <td align="right">     101.967</td>
    <td align="right">       0.000</td>
    <td align="right">       0.161</td>
    <td align="right">      97.411</td>
    <td align="right">       0.000</td>
    <td align="right">     -88.114</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.267</td>
    <td align="right">      -0.017</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">       2.236</td>
    <td align="right">       0.095</td>
    <td align="right">      10.777</td>
    <td align="right">    -285.916</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     145.385</td>
    <td align="right">     234.936</td>
    <td align="right">      26.397</td>
    <td align="right">      83.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -91.878</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.937</td>
    <td align="right">     -92.786</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">     103.411</td>
    <td align="right">       0.027</td>
    <td align="right">      47.716</td>
    <td align="right">    -253.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      76.162</td>
    <td align="right">     223.789</td>
    <td align="right">     124.941</td>
    <td align="right">     220.963</td>
    <td align="right">       0.000</td>
    <td align="right">       0.603</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -178.645</td>
    <td align="right">       0.000</td>
    <td align="right">    -201.364</td>
    <td align="right">    -164.200</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">      45.975</td>
    <td align="right">       0.097</td>
    <td align="right">      70.853</td>
    <td align="right">    -353.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     153.692</td>
    <td align="right">     390.070</td>
    <td align="right">      36.455</td>
    <td align="right">     151.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.660</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">    -191.155</td>
    <td align="right">       0.000</td>
    <td align="right">    -203.574</td>
    <td align="right">    -100.660</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">      24.867</td>
    <td align="right">       0.239</td>
    <td align="right">      33.014</td>
    <td align="right">    -611.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     210.676</td>
    <td align="right">     524.953</td>
    <td align="right">      48.607</td>
    <td align="right">     170.816</td>
    <td align="right">       0.000</td>
    <td align="right">       0.979</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">    -135.217</td>
    <td align="right">       0.000</td>
    <td align="right">    -223.759</td>
    <td align="right">     -43.945</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">      74.213</td>
    <td align="right">       0.048</td>
    <td align="right">      57.026</td>
    <td align="right">    -364.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     145.640</td>
    <td align="right">     306.209</td>
    <td align="right">      65.993</td>
    <td align="right">     205.935</td>
    <td align="right">       0.000</td>
    <td align="right">       0.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -180.805</td>
    <td align="right">       0.000</td>
    <td align="right">    -199.972</td>
    <td align="right">    -110.700</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">      70.863</td>
    <td align="right">       0.033</td>
    <td align="right">      45.205</td>
    <td align="right">    -287.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      52.972</td>
    <td align="right">     169.799</td>
    <td align="right">      96.477</td>
    <td align="right">     268.419</td>
    <td align="right">       0.000</td>
    <td align="right">       0.622</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">    -171.351</td>
    <td align="right">       0.000</td>
    <td align="right">    -200.227</td>
    <td align="right">     -45.584</td>
  </tr>
  <tr>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.339</td>
    <td align="right">    -305.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     106.132</td>
    <td align="right">      91.059</td>
    <td align="right">      65.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      40.731</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">       0.000</td>
    <td align="right">    -192.333</td>
    <td align="right">       0.000</td>
    <td align="right">    -108.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      96.813</td>
    <td align="right">     217.043</td>
    <td align="right">      50.242</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -62.772</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">       0.867</td>
    <td align="right">    -116.815</td>
    <td align="right">       0.000</td>
    <td align="right">     -95.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      99.774</td>
    <td align="right">     190.918</td>
    <td align="right">      50.242</td>
    <td align="right">      26.934</td>
    <td align="right">       0.000</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -99.753</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.444</td>
    <td align="right">     -26.592</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">       0.000</td>
    <td align="right">    -135.944</td>
    <td align="right">       0.000</td>
    <td align="right">    -122.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      63.699</td>
    <td align="right">     119.573</td>
    <td align="right">     174.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -98.871</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     347.884</td>
    <td align="right">    -313.144</td>
    <td align="right">     289.143</td>
    <td align="right">   -7932.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2252.952</td>
    <td align="right">    5808.131</td>
    <td align="right">    2149.617</td>
    <td align="right">    1746.483</td>
    <td align="right">       0.000</td>
    <td align="right">       4.429</td>
    <td align="right">     347.960</td>
    <td align="right">       0.000</td>
    <td align="right">   -1594.853</td>
    <td align="right">       0.000</td>
    <td align="right">   -1276.681</td>
    <td align="right">   -1829.736</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">11-JUL-23:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18289.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4256.44</td>
    <td align="right">    11399.91</td>
    <td align="right">     3749.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1116.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">03-OCT-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -53946.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6011.24</td>
    <td align="right">    21937.32</td>
    <td align="right">    12656.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13341.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">22-FEB-17:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -84662.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4928.56</td>
    <td align="right">    14099.88</td>
    <td align="right">    12656.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63349.90</td>
    <td align="right">        0.00</td>
    <td align="right">    -6091.92</td>
    <td align="right">        0.00</td>
    <td align="right">    -4280.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">10-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -60413.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1487.49</td>
    <td align="right">     4999.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53925.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">01-FEB-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -90523.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2390.84</td>
    <td align="right">    16368.61</td>
    <td align="right">    12656.14</td>
    <td align="right">    32050.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -764.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">06-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -57745.06</td>
    <td align="right">        0.00</td>
    <td align="right">   -57236.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1068.74</td>
    <td align="right">      234.37</td>
    <td align="right">    39117.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75205.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -644.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">10-JUL-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -67535.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2800.55</td>
    <td align="right">    16368.61</td>
    <td align="right">     1687.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49246.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -2159.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -407.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">05-JUL-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -62047.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2399.98</td>
    <td align="right">      250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    59397.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">19-MAR-01:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -57065.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4067.73</td>
    <td align="right">     8906.18</td>
    <td align="right">      937.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51173.42</td>
    <td align="right">        0.00</td>
    <td align="right">    -5597.98</td>
    <td align="right">        0.00</td>
    <td align="right">    -2420.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">10-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -69755.47</td>
    <td align="right">        0.00</td>
    <td align="right">   -70987.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1190.62</td>
    <td align="right">      234.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   139814.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -238.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -257.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -69015.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      834.37</td>
    <td align="right">       93.75</td>
    <td align="right">    37858.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30573.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -344.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">10-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -114334.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1059.37</td>
    <td align="right">     1874.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   115334.58</td>
    <td align="right">        0.00</td>
    <td align="right">    -1951.58</td>
    <td align="right">        0.00</td>
    <td align="right">    -1983.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -105328.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2006.23</td>
    <td align="right">      187.50</td>
    <td align="right">    32436.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    72944.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2246.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -133349.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2699.98</td>
    <td align="right">      250.00</td>
    <td align="right">    39225.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93685.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2510.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -152252.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1087.49</td>
    <td align="right">      234.37</td>
    <td align="right">    65272.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    89169.50</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3511.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">05-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -110496.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      824.99</td>
    <td align="right">      468.75</td>
    <td align="right">    12192.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    99257.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2247.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">15-JUL-20:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19273.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3969.75</td>
    <td align="right">    11137.41</td>
    <td align="right">     3281.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      884.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">07-AUG-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">   -23502.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -3540.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.34</td>
    <td align="right">    18224.85</td>
    <td align="right">     4218.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      850.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">30-JUN-20:05</td>
    <td align="right">        0.00</td>
    <td align="right">   -24404.33</td>
    <td align="right">        0.00</td>
    <td align="right">    -3510.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.39</td>
    <td align="right">    14249.88</td>
    <td align="right">     3749.97</td>
    <td align="right">     9645.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -484.76</td>
    <td align="right">    -2995.14</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">23-JUL-19:04</td>
    <td align="right">        0.00</td>
    <td align="right">   -24397.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -4043.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2676.02</td>
    <td align="right">    14624.88</td>
    <td align="right">    11249.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.79</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">09-JUL-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">  -143131.34</td>
    <td align="right">        0.00</td>
    <td align="right">  -785167.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17672.50</td>
    <td align="right">    62911.98</td>
    <td align="right">    39984.04</td>
    <td align="right">   315119.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   506839.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14228.42</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">15-JAN-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36232.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4536.74</td>
    <td align="right">     5699.95</td>
    <td align="right">     1874.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -48344.37</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">30-JAN-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   111184.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7497.88</td>
    <td align="right">    21937.32</td>
    <td align="right">    12656.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -153275.71</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">01-NOV-08:10</td>
    <td align="right">     8818.07</td>
    <td align="right">        0.00</td>
    <td align="right">    41743.28</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5211.74</td>
    <td align="right">    14099.88</td>
    <td align="right">    11249.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5365.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -182.75</td>
    <td align="right">   -75574.44</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12643.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      668.59</td>
    <td align="right">     8924.93</td>
    <td align="right">     7499.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -29737.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">22-FEB-14:43</td>
    <td align="right">     3958.26</td>
    <td align="right">        0.00</td>
    <td align="right">    19451.30</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5535.43</td>
    <td align="right">    16368.61</td>
    <td align="right">    12656.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4305.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2507.60</td>
    <td align="right">   -51157.16</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">11-NOV-08:61</td>
    <td align="right">    81560.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      852.17</td>
    <td align="right">    10687.41</td>
    <td align="right">     2343.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6204.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -692.75</td>
    <td align="right">   -88546.46</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">23-JAN-08:61</td>
    <td align="right">    30127.93</td>
    <td align="right">        0.00</td>
    <td align="right">   109271.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1818.73</td>
    <td align="right">      187.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8666.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -3134.61</td>
    <td align="right">  -129604.36</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">23-JAN-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10779.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3794.34</td>
    <td align="right">    16799.86</td>
    <td align="right">     1749.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33123.78</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">29-JAN-09:02</td>
    <td align="right">    33033.26</td>
    <td align="right">        0.00</td>
    <td align="right">    54356.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1781.24</td>
    <td align="right">      187.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6372.91</td>
    <td align="right">        0.00</td>
    <td align="right">    -2517.67</td>
    <td align="right">   -80467.76</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">20-DEC-08:61</td>
    <td align="right">   105428.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      850.20</td>
    <td align="right">    11906.15</td>
    <td align="right">     2343.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5270.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -1968.13</td>
    <td align="right">  -113290.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">29-JAN-09:02</td>
    <td align="right">    36670.97</td>
    <td align="right">        0.00</td>
    <td align="right">   106778.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      834.37</td>
    <td align="right">       93.75</td>
    <td align="right">     2389.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2484.50</td>
    <td align="right">  -144282.30</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">13-JAN-06:02</td>
    <td align="right">    81543.73</td>
    <td align="right">        0.00</td>
    <td align="right">   201055.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1059.37</td>
    <td align="right">     1874.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17648.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -267884.63</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">11-NOV-08:61</td>
    <td align="right">    73158.98</td>
    <td align="right">        0.00</td>
    <td align="right">   163923.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2006.23</td>
    <td align="right">      187.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12407.97</td>
    <td align="right">        0.00</td>
    <td align="right">    -4840.46</td>
    <td align="right">  -222027.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">01-JAN-01:01</td>
    <td align="right">    50874.37</td>
    <td align="right">        0.00</td>
    <td align="right">   120990.27</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6411.03</td>
    <td align="right">    13499.89</td>
    <td align="right">     1249.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9165.90</td>
    <td align="right">        0.00</td>
    <td align="right">    -5989.16</td>
    <td align="right">  -177870.49</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">09-FEB-07:02</td>
    <td align="right">    77385.81</td>
    <td align="right">        0.00</td>
    <td align="right">   182438.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1087.49</td>
    <td align="right">      234.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13990.06</td>
    <td align="right">        0.00</td>
    <td align="right">    -7528.37</td>
    <td align="right">  -239627.70</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">11-NOV-08:61</td>
    <td align="right">    76183.86</td>
    <td align="right">        0.00</td>
    <td align="right">   200444.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      824.99</td>
    <td align="right">      468.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12360.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -4865.51</td>
    <td align="right">  -260695.84</td>
  </tr>
  <tr>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">16-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39510.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3949.27</td>
    <td align="right">     6187.45</td>
    <td align="right">     3749.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -53397.27</td>
  </tr>
  <tr>
    <td align="right">DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">29-JAN-08:62</td>
    <td align="right">     3160.44</td>
    <td align="right">     1589.88</td>
    <td align="right">        0.00</td>
    <td align="right">    -1589.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4268.34</td>
    <td align="right">     7124.94</td>
    <td align="right">     1874.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    -2270.96</td>
    <td align="right">    -6833.37</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11-NOV-08:61</td>
    <td align="right">   506425.39</td>
    <td align="right">     9840.78</td>
    <td align="right">   742422.99</td>
    <td align="right">    -9840.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26223.04</td>
    <td align="right">   109624.09</td>
    <td align="right">    52624.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -109848.31</td>
    <td align="right">        0.00</td>
    <td align="right">   -30711.55</td>
    <td align="right"> -1296760.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-27
    20:01:13</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.0000</td>
    <td align="right">     75.0783</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.9384</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 1</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.0000</td>
    <td align="right">     75.0783</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 2</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.0000</td>
    <td align="right">     41.7102</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.7546</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8636</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">      4.7046</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.8478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.3621</td>
    <td align="right">      4.7046</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.3621</td>
    <td align="right">      0.2895</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT 1</td>
    <td align="right">      3.7873</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.8478</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9049</td>
    <td align="right">      3.7873</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9049</td>
    <td align="right">      0.2389</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">      4.2862</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.8478</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">      3.7587</td>
    <td align="right">      0.0000</td>
    <td align="right">     83.4203</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.6797</td>
    <td align="right">      3.7587</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.6797</td>
    <td align="right">      0.7129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">      4.0171</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.4939</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      4.0171</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      0.5928</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">      3.9001</td>
    <td align="right">      0.0000</td>
    <td align="right">    249.9918</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      3.9001</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      0.8141</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      3.8974</td>
    <td align="right">      0.0000</td>
    <td align="right">    234.3169</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      3.8974</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      0.2884</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">      7.3903</td>
    <td align="right">      0.0000</td>
    <td align="right">    124.9286</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8668</td>
    <td align="right">      7.3903</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8668</td>
    <td align="right">      0.1173</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">      5.8772</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.4939</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      5.8772</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      0.4052</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">      6.6844</td>
    <td align="right">      0.0000</td>
    <td align="right">    234.3169</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      6.6844</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      0.2095</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      1.4750</td>
    <td align="right">      0.0000</td>
    <td align="right">     62.5652</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7144</td>
    <td align="right">      1.4750</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7144</td>
    <td align="right">      0.4843</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">      1.4097</td>
    <td align="right">      0.0000</td>
    <td align="right">     75.0783</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">      7.2679</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.8478</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      7.2679</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.2962</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      7.7901</td>
    <td align="right">      0.0000</td>
    <td align="right">    168.9261</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.0387</td>
    <td align="right">      7.7901</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.0387</td>
    <td align="right">      0.6468</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      3.0099</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.4939</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3432</td>
    <td align="right">      3.0099</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3432</td>
    <td align="right">      0.7785</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">      7.4287</td>
    <td align="right">      0.0000</td>
    <td align="right">    249.9918</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1242</td>
    <td align="right">      7.4287</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1242</td>
    <td align="right">      0.4206</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.0000</td>
    <td align="right">     75.0783</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 1</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.0000</td>
    <td align="right">     75.0783</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 2</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.0000</td>
    <td align="right">     41.7102</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8636</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">      4.7046</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.8478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.3621</td>
    <td align="right">      4.7046</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.3621</td>
    <td align="right">      0.2895</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT 1</td>
    <td align="right">      3.7873</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.8478</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9049</td>
    <td align="right">      3.7873</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9049</td>
    <td align="right">      0.2389</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">      4.2862</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.8478</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">      3.7587</td>
    <td align="right">      0.0000</td>
    <td align="right">     83.4203</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.6797</td>
    <td align="right">      3.7587</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.6797</td>
    <td align="right">      0.7129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">      4.0171</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.4939</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      4.0171</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      0.5928</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">      3.9001</td>
    <td align="right">      0.0000</td>
    <td align="right">    249.9918</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      3.9001</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      0.8141</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      3.8974</td>
    <td align="right">      0.0000</td>
    <td align="right">    234.3169</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      3.8974</td>
    <td align="right">      0.9482</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      0.2884</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">      7.3903</td>
    <td align="right">      0.0000</td>
    <td align="right">    124.9286</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8668</td>
    <td align="right">      7.3903</td>
    <td align="right">      0.3411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8668</td>
    <td align="right">      0.1173</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">      5.8772</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.4939</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      5.8772</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      0.4052</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">      6.6844</td>
    <td align="right">      0.0000</td>
    <td align="right">    234.3169</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      6.6844</td>
    <td align="right">      0.6010</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      0.2095</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      1.4750</td>
    <td align="right">      0.0000</td>
    <td align="right">     62.5652</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7144</td>
    <td align="right">      1.4750</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7144</td>
    <td align="right">      0.4843</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">      1.4097</td>
    <td align="right">      0.0000</td>
    <td align="right">     75.0783</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">      7.2679</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.8478</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      7.2679</td>
    <td align="right">      0.8688</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.2962</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      2.3370</td>
    <td align="right">      0.0000</td>
    <td align="right">    168.9261</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.0387</td>
    <td align="right">      2.3370</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.0387</td>
    <td align="right">      2.1560</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      0.9030</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.4939</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3432</td>
    <td align="right">      0.9030</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3432</td>
    <td align="right">      2.5950</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">      2.2286</td>
    <td align="right">      0.0000</td>
    <td align="right">    249.9918</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1242</td>
    <td align="right">      2.2286</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1242</td>
    <td align="right">      1.4019</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">    0.000000</td>
    <td align="right">     75.0783</td>
    <td align="right">    0.000752</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4097</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.8478</td>
    <td align="right">    0.002286</td>
    <td align="right">     1875.00</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">       1.000</td>
    <td align="right">      4.2862</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.8478</td>
    <td align="right">    0.002286</td>
    <td align="right">     1875.00</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">       1.000</td>
    <td align="right">      4.2862</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">    0.000000</td>
    <td align="right">     83.4203</td>
    <td align="right">    0.001072</td>
    <td align="right">     2500.00</td>
    <td align="right">      2.6797</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.6797</td>
    <td align="right">       1.000</td>
    <td align="right">      2.6797</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">     75.0783</td>
    <td align="right">    0.000401</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7525</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.8478</td>
    <td align="right">    0.000483</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.9049</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9049</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9049</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">    187.4939</td>
    <td align="right">    0.001270</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">       1.000</td>
    <td align="right">      2.3813</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    249.9918</td>
    <td align="right">    0.001270</td>
    <td align="right">     2500.00</td>
    <td align="right">      3.1750</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">       1.000</td>
    <td align="right">      3.1750</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    187.4939</td>
    <td align="right">    0.001250</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.3432</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3432</td>
    <td align="right">       1.000</td>
    <td align="right">      2.3432</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.8478</td>
    <td align="right">    0.000726</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.3621</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.3621</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3621</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    234.3169</td>
    <td align="right">    0.000599</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1240</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">    0.000000</td>
    <td align="right">    124.9286</td>
    <td align="right">    0.000462</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.8668</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8668</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8668</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">    187.4939</td>
    <td align="right">    0.001270</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">       1.000</td>
    <td align="right">      2.3813</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    249.9918</td>
    <td align="right">    0.001250</td>
    <td align="right">     2500.00</td>
    <td align="right">      3.1242</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1242</td>
    <td align="right">       1.000</td>
    <td align="right">      3.1242</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">    234.3169</td>
    <td align="right">    0.000747</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4002</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.8478</td>
    <td align="right">    0.001148</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1527</td>
  </tr>
  <tr>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">SYS_3_PSZ DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">    0.000000</td>
    <td align="right">     62.5652</td>
    <td align="right">    0.000381</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.7144</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7144</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7144</td>
  </tr>
  <tr>
    <td align="right">DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">     75.0783</td>
    <td align="right">    0.000401</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7525</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">     75.0783</td>
    <td align="right">    0.000401</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7525</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">     41.7102</td>
    <td align="right">    0.000345</td>
    <td align="right">     2500.00</td>
    <td align="right">      0.8636</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8636</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8636</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">       75.08</td>
    <td align="right">    0.000401</td>
    <td align="right">   1875.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       75.08</td>
    <td align="right">    0.000401</td>
    <td align="right">   1875.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">       41.71</td>
    <td align="right">    0.000345</td>
    <td align="right">   2500.0000</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.85</td>
    <td align="right">    0.000726</td>
    <td align="right">   1875.0000</td>
    <td align="right">      1.3621</td>
    <td align="right">      1.3621</td>
    <td align="right">      1.3621</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.85</td>
    <td align="right">    0.000483</td>
    <td align="right">   1875.0000</td>
    <td align="right">      0.9049</td>
    <td align="right">      0.9049</td>
    <td align="right">      0.9049</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.85</td>
    <td align="right">    0.002286</td>
    <td align="right">   1875.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       83.42</td>
    <td align="right">    0.001072</td>
    <td align="right">   2500.0000</td>
    <td align="right">      2.6797</td>
    <td align="right">      2.6797</td>
    <td align="right">      2.6797</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">      187.49</td>
    <td align="right">    0.001270</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      249.99</td>
    <td align="right">    0.001270</td>
    <td align="right">   2500.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      3.1750</td>
    <td align="right">      3.1750</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      234.32</td>
    <td align="right">    0.000599</td>
    <td align="right">   1875.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.1240</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">    0.000000</td>
    <td align="right">      124.93</td>
    <td align="right">    0.000462</td>
    <td align="right">   1875.0000</td>
    <td align="right">      0.8668</td>
    <td align="right">      0.8668</td>
    <td align="right">      0.8668</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">      187.49</td>
    <td align="right">    0.001270</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">      234.32</td>
    <td align="right">    0.000747</td>
    <td align="right">   1875.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.4002</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">    0.000000</td>
    <td align="right">       62.57</td>
    <td align="right">    0.000381</td>
    <td align="right">   1875.0000</td>
    <td align="right">      0.7144</td>
    <td align="right">      0.7144</td>
    <td align="right">      0.7144</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">    0.000000</td>
    <td align="right">       75.08</td>
    <td align="right">    0.000752</td>
    <td align="right">   1875.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.85</td>
    <td align="right">    0.001148</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">      168.93</td>
    <td align="right">    0.001344</td>
    <td align="right">   3750.0000</td>
    <td align="right">      5.0387</td>
    <td align="right">      5.0387</td>
    <td align="right">      5.0387</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      187.49</td>
    <td align="right">    0.001250</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.3432</td>
    <td align="right">      2.3432</td>
    <td align="right">      2.3432</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">      249.99</td>
    <td align="right">    0.001250</td>
    <td align="right">   2500.0000</td>
    <td align="right">      3.1242</td>
    <td align="right">      3.1242</td>
    <td align="right">      3.1242</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.2859</td>
    <td align="right">      4.2862</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.7587</td>
    <td align="right">      3.7587</td>
    <td align="right">      3.7587</td>
    <td align="right">      2.6797</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.5039</td>
    <td align="right">      3.5039</td>
    <td align="right">      1.0512</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.7873</td>
    <td align="right">      3.7873</td>
    <td align="right">      3.7873</td>
    <td align="right">      0.9049</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0171</td>
    <td align="right">      4.0171</td>
    <td align="right">      4.0171</td>
    <td align="right">      2.3813</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.1750</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.0099</td>
    <td align="right">      3.0099</td>
    <td align="right">      0.9030</td>
    <td align="right">      2.3432</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.7046</td>
    <td align="right">      4.7046</td>
    <td align="right">      4.7046</td>
    <td align="right">      1.3621</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.8974</td>
    <td align="right">      3.8974</td>
    <td align="right">      3.8974</td>
    <td align="right">      1.1240</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.3903</td>
    <td align="right">      7.3903</td>
    <td align="right">      7.3903</td>
    <td align="right">      0.8668</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.8772</td>
    <td align="right">      5.8772</td>
    <td align="right">      5.8772</td>
    <td align="right">      2.3813</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      7.4287</td>
    <td align="right">      7.4287</td>
    <td align="right">      2.2286</td>
    <td align="right">      3.1242</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.6844</td>
    <td align="right">      6.6844</td>
    <td align="right">      6.6844</td>
    <td align="right">      1.4002</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.2679</td>
    <td align="right">      7.2679</td>
    <td align="right">      7.2679</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">SYS_3_PSZ DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.4750</td>
    <td align="right">      1.4750</td>
    <td align="right">      1.4750</td>
    <td align="right">      0.7144</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 1</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 2</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">      4.7046</td>
    <td align="right">      4.7046</td>
    <td align="right">      4.7046</td>
    <td align="right">      4.7046</td>
    <td align="right">      1.3621</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT 1</td>
    <td align="right">      3.7873</td>
    <td align="right">      3.7873</td>
    <td align="right">      3.7873</td>
    <td align="right">      3.7873</td>
    <td align="right">      0.9049</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">      3.7587</td>
    <td align="right">      3.7587</td>
    <td align="right">      3.7587</td>
    <td align="right">      3.7587</td>
    <td align="right">      2.6797</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">      4.0171</td>
    <td align="right">      4.0171</td>
    <td align="right">      4.0171</td>
    <td align="right">      4.0171</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.1750</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      3.8974</td>
    <td align="right">      3.8974</td>
    <td align="right">      3.8974</td>
    <td align="right">      3.8974</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">      7.3903</td>
    <td align="right">      7.3903</td>
    <td align="right">      7.3903</td>
    <td align="right">      7.3903</td>
    <td align="right">      0.8668</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">      5.8772</td>
    <td align="right">      5.8772</td>
    <td align="right">      5.8772</td>
    <td align="right">      5.8772</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">      6.6844</td>
    <td align="right">      6.6844</td>
    <td align="right">      6.6844</td>
    <td align="right">      6.6844</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      1.4750</td>
    <td align="right">      1.4750</td>
    <td align="right">      1.4750</td>
    <td align="right">      1.4750</td>
    <td align="right">      0.7144</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">      7.2679</td>
    <td align="right">      7.2679</td>
    <td align="right">      7.2679</td>
    <td align="right">      7.2679</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      7.7901</td>
    <td align="right">      7.7901</td>
    <td align="right">      7.7901</td>
    <td align="right">      2.3370</td>
    <td align="right">      5.0387</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      3.0099</td>
    <td align="right">      3.0099</td>
    <td align="right">      3.0099</td>
    <td align="right">      0.9030</td>
    <td align="right">      2.3432</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">      7.4287</td>
    <td align="right">      7.4287</td>
    <td align="right">      7.4287</td>
    <td align="right">      2.2286</td>
    <td align="right">      3.1242</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2859</td>
    <td align="right">      1.2859</td>
    <td align="right">      1.2859</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.7587</td>
    <td align="right">      3.7587</td>
    <td align="right">      3.7587</td>
    <td align="right">      2.6797</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0512</td>
    <td align="right">      1.0512</td>
    <td align="right">      1.0512</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.7873</td>
    <td align="right">      3.7873</td>
    <td align="right">      3.7873</td>
    <td align="right">      0.9049</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0171</td>
    <td align="right">      4.0171</td>
    <td align="right">      4.0171</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.1750</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9030</td>
    <td align="right">      0.9030</td>
    <td align="right">      0.9030</td>
    <td align="right">      2.3432</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.7046</td>
    <td align="right">      4.7046</td>
    <td align="right">      4.7046</td>
    <td align="right">      1.3621</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.8974</td>
    <td align="right">      3.8974</td>
    <td align="right">      3.8974</td>
    <td align="right">      1.1240</td>
    <td align="right">      0.9482</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.3903</td>
    <td align="right">      7.3903</td>
    <td align="right">      7.3903</td>
    <td align="right">      0.8668</td>
    <td align="right">      0.3411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.8772</td>
    <td align="right">      5.8772</td>
    <td align="right">      5.8772</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.2286</td>
    <td align="right">      2.2286</td>
    <td align="right">      2.2286</td>
    <td align="right">      3.1242</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.6844</td>
    <td align="right">      6.6844</td>
    <td align="right">      6.6844</td>
    <td align="right">      1.4002</td>
    <td align="right">      0.6010</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.2679</td>
    <td align="right">      7.2679</td>
    <td align="right">      7.2679</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.8688</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">SYS_3_PSZ DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.4750</td>
    <td align="right">      1.4750</td>
    <td align="right">      1.4750</td>
    <td align="right">      0.7144</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 1</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT 2</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      0.8636</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">      4.7046</td>
    <td align="right">      4.7046</td>
    <td align="right">      4.7046</td>
    <td align="right">      4.7046</td>
    <td align="right">      1.3621</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT 1</td>
    <td align="right">      3.7873</td>
    <td align="right">      3.7873</td>
    <td align="right">      3.7873</td>
    <td align="right">      3.7873</td>
    <td align="right">      0.9049</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">      3.7587</td>
    <td align="right">      3.7587</td>
    <td align="right">      3.7587</td>
    <td align="right">      3.7587</td>
    <td align="right">      2.6797</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">      4.0171</td>
    <td align="right">      4.0171</td>
    <td align="right">      4.0171</td>
    <td align="right">      4.0171</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.9001</td>
    <td align="right">      3.1750</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      3.8974</td>
    <td align="right">      3.8974</td>
    <td align="right">      3.8974</td>
    <td align="right">      3.8974</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">      7.3903</td>
    <td align="right">      7.3903</td>
    <td align="right">      7.3903</td>
    <td align="right">      7.3903</td>
    <td align="right">      0.8668</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">      5.8772</td>
    <td align="right">      5.8772</td>
    <td align="right">      5.8772</td>
    <td align="right">      5.8772</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">      6.6844</td>
    <td align="right">      6.6844</td>
    <td align="right">      6.6844</td>
    <td align="right">      6.6844</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">      1.4750</td>
    <td align="right">      1.4750</td>
    <td align="right">      1.4750</td>
    <td align="right">      1.4750</td>
    <td align="right">      0.7144</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">      7.2679</td>
    <td align="right">      7.2679</td>
    <td align="right">      7.2679</td>
    <td align="right">      7.2679</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      2.3370</td>
    <td align="right">      2.3370</td>
    <td align="right">      2.3370</td>
    <td align="right">      2.3370</td>
    <td align="right">      5.0387</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      0.9030</td>
    <td align="right">      0.9030</td>
    <td align="right">      0.9030</td>
    <td align="right">      0.9030</td>
    <td align="right">      2.3432</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">      2.2286</td>
    <td align="right">      2.2286</td>
    <td align="right">      2.2286</td>
    <td align="right">      2.2286</td>
    <td align="right">      3.1242</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-27
    20:01:13</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Fort McMurray AP AB CAN CWEC2016 WMO#=716890</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    40000.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=F</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=H</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 1</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=A 2</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 1</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=B 2</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=A</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=B 1</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=E</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">DU_BT=DORMITORY_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=HOTEL_ST=WHOLEBUILDING_FL=STORY 1_SCHF</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MOTEL_ST=WHOLEBUILDING_FL=STORY 2_SCHF</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=MULTI-UNIT RESIDENTIAL_ST=WHOLEBUILDING_FL=STORY 1_SCHG</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    40000.00</td>
    <td align="right">    40000.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      181.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      203.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6278.34</td>
    <td align="right">  1082029.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4721.30</td>
    <td align="right">  1630780.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      165.31</td>
    <td align="right">    84233.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Other</td>
    <td align="right">      554.73</td>
    <td align="right">   293524.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     5808.13</td>
    <td align="right">   302172.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     2149.62</td>
    <td align="right">   112655.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     2795.85</td>
    <td align="right">   160181.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">       84.24</td>
    <td align="right">    10619.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">        5.47</td>
    <td align="right">     3353.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">      232.12</td>
    <td align="right">    20225.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6747.35</td>
    <td align="right">   411196.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     2149.62</td>
    <td align="right">    11795.47</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    17746.99</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2149.62</td>
    <td align="right">    29542.46</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      145.20</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       69.90</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       53.74</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      294.89</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      294.89</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      274.99</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      168.68</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      443.67</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      443.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       37.23</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        2.44</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        9.46</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        7.28</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.09</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">NECB-F-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">FIRE STATION WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-F-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">FIRE STATION WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-H-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">HOSPITAL WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-H-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">HOSPITAL WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">HEALTH-CARE CLINIC WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">HEALTH-CARE CLINIC WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">MUSEUM WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">MUSEUM WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-B-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">DINING - CAFETERIA WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-B-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">DINING - CAFETERIA WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-E-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">AUTOMOTIVE FACILITY WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-E-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">AUTOMOTIVE FACILITY WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-G-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">DORMITORY WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-G-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">DORMITORY WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-27
    20:01:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [J]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.492188E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.182227E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.235257E+12</td>
    <td align="right">0.358634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.149005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283591E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.445845E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.165027E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.212547E+12</td>
    <td align="right">0.227176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.191759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.497151E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.184425E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.235697E+12</td>
    <td align="right">0.191635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.319429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.248771E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.471798E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.173953E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.221911E+12</td>
    <td align="right">0.396033E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.182198E+11</td>
    <td align="right">0.132173E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.497151E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.184425E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.238977E+12</td>
    <td align="right">0.102849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.627057E+11</td>
    <td align="right">0.537254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.133295E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.480049E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.177959E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.237213E+12</td>
    <td align="right">0.153014E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.136962E+12</td>
    <td align="right">0.144246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102177E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.488900E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.180419E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.248942E+12</td>
    <td align="right">0.161049E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.250103E+12</td>
    <td align="right">0.179619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120102E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.497151E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.184425E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.244842E+12</td>
    <td align="right">0.146755E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.177498E+12</td>
    <td align="right">0.125320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122873E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.476761E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.176152E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.226515E+12</td>
    <td align="right">0.753896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.403045E+11</td>
    <td align="right">0.169930E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.147245E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.492188E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.182227E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.232067E+12</td>
    <td align="right">0.369927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.239356E+11</td>
    <td align="right">0.136702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.204511E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480049E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.177959E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.228752E+12</td>
    <td align="right">0.226136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.240959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249970E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.488900E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.180419E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.233131E+12</td>
    <td align="right">0.263558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.130022E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.280595E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.580813E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.214962E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.279585E+13</td>
    <td align="right">0.842366E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.720041E+12</td>
    <td align="right">0.546791E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.232124E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.445845E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.165027E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.212547E+12</td>
    <td align="right">0.191635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.130022E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102177E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.497151E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.184425E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.248942E+12</td>
    <td align="right">0.161049E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.250103E+12</td>
    <td align="right">0.179619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.283591E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-27
    20:01:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.267350E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.611345E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157266E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.564064E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119010E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.625608E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.490027E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.587520E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185216E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.587983E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.848873E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.541860E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.372189E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.532690E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.778656E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.523702E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.294582E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.506077E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.583494E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.535731E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145457E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.544160E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235551E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.586611E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.109996E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.674735E+13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.372189E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.506077E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.267350E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.625608E+12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-27
    20:01:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   585398.46</td>
    <td align="right">02-JAN-11:00</td>
    <td align="right">   302172.49</td>
    <td align="right">        0.00</td>
    <td align="right">   112342.82</td>
    <td align="right">        0.00</td>
    <td align="right">   141110.91</td>
    <td align="right">     8657.93</td>
    <td align="right">        0.00</td>
    <td align="right">      888.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20225.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   585148.20</td>
    <td align="right">22-FEB-11:09</td>
    <td align="right">   302172.49</td>
    <td align="right">        0.00</td>
    <td align="right">   112342.82</td>
    <td align="right">        0.00</td>
    <td align="right">   141124.61</td>
    <td align="right">     8361.49</td>
    <td align="right">        0.00</td>
    <td align="right">      920.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20225.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   583688.57</td>
    <td align="right">20-MAR-11:50</td>
    <td align="right">   302172.49</td>
    <td align="right">        0.00</td>
    <td align="right">   112342.82</td>
    <td align="right">        0.00</td>
    <td align="right">   141086.07</td>
    <td align="right">     8681.22</td>
    <td align="right">        0.00</td>
    <td align="right">      824.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18581.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   789894.72</td>
    <td align="right">28-APR-12:00</td>
    <td align="right">   296941.28</td>
    <td align="right">        0.00</td>
    <td align="right">   110936.58</td>
    <td align="right">        0.00</td>
    <td align="right">   142468.97</td>
    <td align="right">    10305.71</td>
    <td align="right">        0.00</td>
    <td align="right">   222129.53</td>
    <td align="right">     2392.74</td>
    <td align="right">        0.00</td>
    <td align="right">     4719.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   900580.44</td>
    <td align="right">31-MAY-15:09</td>
    <td align="right">   296941.28</td>
    <td align="right">        0.00</td>
    <td align="right">   110936.58</td>
    <td align="right">        0.00</td>
    <td align="right">   157472.01</td>
    <td align="right">    10305.71</td>
    <td align="right">        0.00</td>
    <td align="right">   306063.75</td>
    <td align="right">     3254.94</td>
    <td align="right">        0.00</td>
    <td align="right">    15606.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   898539.63</td>
    <td align="right">23-JUN-14:50</td>
    <td align="right">   296941.28</td>
    <td align="right">        0.00</td>
    <td align="right">   110936.58</td>
    <td align="right">        0.00</td>
    <td align="right">   152687.52</td>
    <td align="right">    10305.71</td>
    <td align="right">        0.00</td>
    <td align="right">   321311.24</td>
    <td align="right">     3231.92</td>
    <td align="right">        0.00</td>
    <td align="right">     3125.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   979046.26</td>
    <td align="right">10-JUL-13:20</td>
    <td align="right">   296941.28</td>
    <td align="right">        0.00</td>
    <td align="right">   110936.58</td>
    <td align="right">        0.00</td>
    <td align="right">   159814.92</td>
    <td align="right">    10305.71</td>
    <td align="right">        0.00</td>
    <td align="right">   377757.50</td>
    <td align="right">     3064.41</td>
    <td align="right">        0.00</td>
    <td align="right">    20225.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   957222.96</td>
    <td align="right">29-AUG-14:09</td>
    <td align="right">   296941.28</td>
    <td align="right">        0.00</td>
    <td align="right">   110936.58</td>
    <td align="right">        0.00</td>
    <td align="right">   147548.27</td>
    <td align="right">    10305.71</td>
    <td align="right">        0.00</td>
    <td align="right">   367911.69</td>
    <td align="right">     3353.57</td>
    <td align="right">        0.00</td>
    <td align="right">    20225.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   746030.61</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">   296941.28</td>
    <td align="right">        0.00</td>
    <td align="right">   110936.58</td>
    <td align="right">        0.00</td>
    <td align="right">   144110.38</td>
    <td align="right">     7602.71</td>
    <td align="right">        0.00</td>
    <td align="right">   182303.89</td>
    <td align="right">     1010.40</td>
    <td align="right">        0.00</td>
    <td align="right">     3125.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   807387.05</td>
    <td align="right">02-OCT-13:50</td>
    <td align="right">   296941.28</td>
    <td align="right">        0.00</td>
    <td align="right">   110936.58</td>
    <td align="right">        0.00</td>
    <td align="right">   142353.28</td>
    <td align="right">     7602.71</td>
    <td align="right">        0.00</td>
    <td align="right">   244753.01</td>
    <td align="right">     1674.81</td>
    <td align="right">        0.00</td>
    <td align="right">     3125.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   586124.05</td>
    <td align="right">07-NOV-11:20</td>
    <td align="right">   302172.49</td>
    <td align="right">        0.00</td>
    <td align="right">   112342.82</td>
    <td align="right">        0.00</td>
    <td align="right">   142055.97</td>
    <td align="right">     8655.98</td>
    <td align="right">        0.00</td>
    <td align="right">      670.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20225.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   580241.03</td>
    <td align="right">14-DEC-11:00</td>
    <td align="right">   302172.49</td>
    <td align="right">        0.00</td>
    <td align="right">   112342.82</td>
    <td align="right">        0.00</td>
    <td align="right">   143085.54</td>
    <td align="right">     3657.69</td>
    <td align="right">        0.00</td>
    <td align="right">      284.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18698.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   580241.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">   296941.28</td>
    <td align="right">        0.00</td>
    <td align="right">   110936.58</td>
    <td align="right">        0.00</td>
    <td align="right">   141086.07</td>
    <td align="right">     3657.69</td>
    <td align="right">        0.00</td>
    <td align="right">      284.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3125.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   979046.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">   302172.49</td>
    <td align="right">        0.00</td>
    <td align="right">   112342.82</td>
    <td align="right">        0.00</td>
    <td align="right">   159814.92</td>
    <td align="right">    10305.71</td>
    <td align="right">        0.00</td>
    <td align="right">   377757.50</td>
    <td align="right">     3353.57</td>
    <td align="right">        0.00</td>
    <td align="right">    20225.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-27
    20:01:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3084208.97</td>
    <td align="right">25-JAN-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2705955.84</td>
    <td align="right">        0.00</td>
    <td align="right">   378253.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2760757.89</td>
    <td align="right">28-FEB-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2368041.28</td>
    <td align="right">        0.00</td>
    <td align="right">   392716.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1555316.28</td>
    <td align="right">02-MAR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1166117.90</td>
    <td align="right">        0.00</td>
    <td align="right">   389198.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1092936.91</td>
    <td align="right">20-APR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   864287.69</td>
    <td align="right">        0.00</td>
    <td align="right">   228649.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   870668.65</td>
    <td align="right">18-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   644983.17</td>
    <td align="right">        0.00</td>
    <td align="right">   225685.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   779923.46</td>
    <td align="right">03-JUN-23:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   450698.63</td>
    <td align="right">        0.00</td>
    <td align="right">   329224.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   728665.96</td>
    <td align="right">01-JUL-22:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   387830.24</td>
    <td align="right">        0.00</td>
    <td align="right">   340835.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   730404.65</td>
    <td align="right">04-AUG-22:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   398821.05</td>
    <td align="right">        0.00</td>
    <td align="right">   331583.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   952114.71</td>
    <td align="right">25-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   761230.89</td>
    <td align="right">        0.00</td>
    <td align="right">   190883.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1164104.55</td>
    <td align="right">26-OCT-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   800616.40</td>
    <td align="right">        0.00</td>
    <td align="right">   363488.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2070471.70</td>
    <td align="right">13-NOV-20:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1705871.73</td>
    <td align="right">        0.00</td>
    <td align="right">   364599.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2889918.51</td>
    <td align="right">22-DEC-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2552953.65</td>
    <td align="right">        0.00</td>
    <td align="right">   336964.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   728665.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   387830.24</td>
    <td align="right">        0.00</td>
    <td align="right">   190883.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3084208.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2705955.84</td>
    <td align="right">        0.00</td>
    <td align="right">   392716.61</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-27
    20:01:13</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
