    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        3.63</td>
    <td align="right">        6.76</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.79</td>
    <td align="right">        4.02</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.57</td>
    <td align="right">        6.02</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000879</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000864</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000752</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000747</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000422</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000401</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000310</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000777</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000381</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001245</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">      598.67</td>
    <td align="right">     3371.50</td>
    <td align="right">       50.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">     1479.33</td>
    <td align="right">     3763.83</td>
    <td align="right">      955.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">      773.83</td>
    <td align="right">     3446.00</td>
    <td align="right">       47.83</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">     1642.17</td>
    <td align="right">     3018.17</td>
    <td align="right">      354.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">     1523.00</td>
    <td align="right">     2950.17</td>
    <td align="right">      196.83</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">      560.50</td>
    <td align="right">     2311.00</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">      794.33</td>
    <td align="right">     2770.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">      922.33</td>
    <td align="right">     2701.67</td>
    <td align="right">       39.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">     1208.67</td>
    <td align="right">     3067.50</td>
    <td align="right">      151.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">      557.33</td>
    <td align="right">     3609.17</td>
    <td align="right">       55.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">     1150.83</td>
    <td align="right">     2785.00</td>
    <td align="right">       13.83</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">      742.67</td>
    <td align="right">     2894.50</td>
    <td align="right">       33.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">     1011.67</td>
    <td align="right">     2332.83</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">     1342.00</td>
    <td align="right">     2693.83</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      795.00</td>
    <td align="right">     3268.33</td>
    <td align="right">       64.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">     2117.17</td>
    <td align="right">     5946.50</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">     3840.50</td>
    <td align="right">     7246.83</td>
    <td align="right">     2721.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">      927.00</td>
    <td align="right">     2640.67</td>
    <td align="right">      141.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">     2221.67</td>
    <td align="right">     5178.83</td>
    <td align="right">       94.33</td>
  </tr>
  <tr>
    <td align="right">DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">     2621.17</td>
    <td align="right">     5638.33</td>
    <td align="right">      182.83</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5929.83</td>
    <td align="right">     8246.50</td>
    <td align="right">     3166.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">       88.33</td>
    <td align="right">        0.00</td>
    <td align="right">       88.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">        4.17</td>
    <td align="right">        5.00</td>
    <td align="right">        4.17</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">        5.50</td>
    <td align="right">        1.17</td>
    <td align="right">        5.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">        2.00</td>
    <td align="right">        0.67</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">        0.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">       49.83</td>
    <td align="right">        2.17</td>
    <td align="right">       49.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">        0.67</td>
    <td align="right">        5.83</td>
    <td align="right">        0.67</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">        5.83</td>
    <td align="right">       44.00</td>
    <td align="right">        5.83</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      143.67</td>
    <td align="right">       59.83</td>
    <td align="right">      143.67</td>
    <td align="right">       25.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:11:42</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">       93.08</td>
    <td align="right">      187.49</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">       93.08</td>
    <td align="right">      187.49</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.278</td>
    <td align="right">       0.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">      248.22</td>
    <td align="right">      499.98</td>
    <td align="right">     9500.00</td>
    <td align="right">       3.683</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">      186.17</td>
    <td align="right">      374.99</td>
    <td align="right">     7125.00</td>
    <td align="right">       3.709</td>
    <td align="right">       0.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">      124.14</td>
    <td align="right">      250.06</td>
    <td align="right">     7125.00</td>
    <td align="right">       3.757</td>
    <td align="right">       0.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">       59.43</td>
    <td align="right">       93.85</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">       40.35</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.725</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">      130.03</td>
    <td align="right">      250.06</td>
    <td align="right">     7125.00</td>
    <td align="right">       2.262</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">      186.17</td>
    <td align="right">      374.99</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.765</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">      248.22</td>
    <td align="right">      499.98</td>
    <td align="right">     9500.00</td>
    <td align="right">       3.673</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">      186.17</td>
    <td align="right">      374.99</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.218</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">       40.35</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.645</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">      121.84</td>
    <td align="right">      234.32</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.107</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      116.33</td>
    <td align="right">      234.32</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.107</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">       31.06</td>
    <td align="right">       62.57</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.861</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">       67.57</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.976</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">        1.63</td>
    <td align="right">        1.82</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.717</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">      212.86</td>
    <td align="right">      499.98</td>
    <td align="right">     9500.00</td>
    <td align="right">       1.121</td>
    <td align="right">       0.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">       75.08</td>
    <td align="right">       83.42</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.845</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">       67.57</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.441</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">       93.08</td>
    <td align="right">      187.49</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">       93.08</td>
    <td align="right">      187.49</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">      248.22</td>
    <td align="right">      499.98</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">      186.17</td>
    <td align="right">      374.99</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">      124.14</td>
    <td align="right">      250.06</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">       59.43</td>
    <td align="right">       93.85</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">       40.35</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">      130.03</td>
    <td align="right">      250.06</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">      186.17</td>
    <td align="right">      374.99</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">      248.22</td>
    <td align="right">      499.98</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">      186.17</td>
    <td align="right">      374.99</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">       40.35</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">      121.84</td>
    <td align="right">      234.32</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      116.33</td>
    <td align="right">      234.32</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">       31.06</td>
    <td align="right">       62.57</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">       67.57</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.369</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">        1.63</td>
    <td align="right">        1.82</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">      212.86</td>
    <td align="right">      499.98</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">       75.08</td>
    <td align="right">       83.42</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">       67.57</td>
    <td align="right">       75.08</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:11:42</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          80</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          20</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          20</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          17</td>
    <td align="right">          17</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:11:42</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    12984.40</td>
    <td align="right">   147907.49</td>
    <td align="right">06-JAN-01:10</td>
    <td align="right">  1166259.14</td>
    <td align="right">10-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     8714.75</td>
    <td align="right">   118866.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   486080.33</td>
    <td align="right">02-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">      143.68</td>
    <td align="right">     4556.21</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4556.21</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     6743.57</td>
    <td align="right">    87803.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   376737.49</td>
    <td align="right">02-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">      143.68</td>
    <td align="right">     4556.21</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4556.21</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     6743.57</td>
    <td align="right">    87803.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   376737.49</td>
    <td align="right">02-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">      915.32</td>
    <td align="right">    29024.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29024.76</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">      737.94</td>
    <td align="right">    23399.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23399.81</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      422.36</td>
    <td align="right">     1499.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26999.78</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      395.96</td>
    <td align="right">     1406.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25312.29</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">      947.25</td>
    <td align="right">    30037.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30037.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">      548.13</td>
    <td align="right">    17381.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17381.11</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">      373.57</td>
    <td align="right">     3693.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28518.51</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">      186.16</td>
    <td align="right">      881.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15862.37</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">      327.19</td>
    <td align="right">     1662.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27424.77</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">      303.32</td>
    <td align="right">     1412.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25424.79</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      464.59</td>
    <td align="right">     1649.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29699.75</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      398.60</td>
    <td align="right">     1415.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25481.04</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">      320.57</td>
    <td align="right">     1471.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26493.53</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">      218.48</td>
    <td align="right">     1003.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18056.10</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">      387.16</td>
    <td align="right">     1374.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24749.79</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">      299.17</td>
    <td align="right">     1062.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19124.84</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">      390.68</td>
    <td align="right">     1387.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24974.79</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">      324.69</td>
    <td align="right">     1153.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20756.08</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">      757.60</td>
    <td align="right">     2690.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48430.85</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">      691.61</td>
    <td align="right">     2456.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44212.13</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">      235.40</td>
    <td align="right">     1143.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20587.33</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">      138.93</td>
    <td align="right">      674.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12149.90</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">      420.03</td>
    <td align="right">     3271.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33580.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">      295.08</td>
    <td align="right">     1396.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25143.54</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">      346.50</td>
    <td align="right">     1590.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28636.64</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">      244.41</td>
    <td align="right">     1122.18</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20199.21</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">      340.00</td>
    <td align="right">     1207.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21734.82</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">      313.60</td>
    <td align="right">     1113.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20047.33</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">      397.72</td>
    <td align="right">     1412.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25424.79</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">      309.73</td>
    <td align="right">     1099.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19799.84</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">      477.79</td>
    <td align="right">     1696.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30543.50</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">      411.80</td>
    <td align="right">     1462.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26324.78</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">      915.32</td>
    <td align="right">    29024.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29024.76</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">      782.28</td>
    <td align="right">    24806.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24806.04</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1971.18</td>
    <td align="right">    31062.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   109342.84</td>
    <td align="right">02-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">      177.39</td>
    <td align="right">     5624.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5624.95</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     1971.18</td>
    <td align="right">    31062.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   109342.84</td>
    <td align="right">02-JAN-15:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">       26.40</td>
    <td align="right">       93.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1687.49</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">      399.12</td>
    <td align="right">    12656.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12656.14</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">      187.41</td>
    <td align="right">     2812.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12656.14</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">       23.88</td>
    <td align="right">      250.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1999.98</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">       65.99</td>
    <td align="right">      234.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">      102.09</td>
    <td align="right">      468.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8437.43</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">       65.99</td>
    <td align="right">      234.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">       65.99</td>
    <td align="right">      234.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">       65.99</td>
    <td align="right">      234.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">       65.99</td>
    <td align="right">      234.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">       87.99</td>
    <td align="right">      312.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5624.95</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">       65.99</td>
    <td align="right">      234.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">       65.99</td>
    <td align="right">      234.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">       96.48</td>
    <td align="right">      468.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8437.43</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">      124.94</td>
    <td align="right">     1874.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8437.43</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">      102.09</td>
    <td align="right">      468.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8437.43</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">       26.40</td>
    <td align="right">       93.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1687.49</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">       87.99</td>
    <td align="right">      312.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5624.95</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">       65.99</td>
    <td align="right">      234.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">      133.04</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4218.71</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    12984.40</td>
    <td align="right">   147907.49</td>
    <td align="right">06-JAN-01:10</td>
    <td align="right">  1166259.14</td>
    <td align="right">10-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    12984.40</td>
    <td align="right">   147907.49</td>
    <td align="right">06-JAN-01:10</td>
    <td align="right">  1166259.14</td>
    <td align="right">10-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    12984.40</td>
    <td align="right">   147907.49</td>
    <td align="right">06-JAN-01:10</td>
    <td align="right">  1166259.14</td>
    <td align="right">10-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    12984.40</td>
    <td align="right">   147907.49</td>
    <td align="right">06-JAN-01:10</td>
    <td align="right">  1166259.14</td>
    <td align="right">10-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    12984.40</td>
    <td align="right">   147907.49</td>
    <td align="right">06-JAN-01:10</td>
    <td align="right">  1166259.14</td>
    <td align="right">10-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    12984.40</td>
    <td align="right">   147907.49</td>
    <td align="right">06-JAN-01:10</td>
    <td align="right">  1166259.14</td>
    <td align="right">10-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     4050.82</td>
    <td align="right">    28371.31</td>
    <td align="right">01-JAN-05:20</td>
    <td align="right">   613139.40</td>
    <td align="right">10-JUL-14:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     3015.77</td>
    <td align="right">    28371.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   180865.76</td>
    <td align="right">31-MAY-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     3015.77</td>
    <td align="right">    28371.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   180865.76</td>
    <td align="right">31-MAY-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">      485.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:20</td>
    <td align="right">    38133.71</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      688.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   459937.95</td>
    <td align="right">29-AUG-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      218.83</td>
    <td align="right">      669.99</td>
    <td align="right">16-APR-11:00</td>
    <td align="right">    71363.49</td>
    <td align="right">10-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      138.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    59730.05</td>
    <td align="right">10-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4613.03</td>
    <td align="right">29-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4613.03</td>
    <td align="right">29-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       71.86</td>
    <td align="right">      669.99</td>
    <td align="right">16-APR-11:00</td>
    <td align="right">     7889.89</td>
    <td align="right">03-OCT-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">    15159.02</td>
    <td align="right">    32934.51</td>
    <td align="right">26-AUG-07:30</td>
    <td align="right">  4749151.23</td>
    <td align="right">25-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     6398.59</td>
    <td align="right">    32934.51</td>
    <td align="right">26-AUG-07:30</td>
    <td align="right">   850624.78</td>
    <td align="right">12-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">     4679.60</td>
    <td align="right">    32934.51</td>
    <td align="right">26-AUG-07:30</td>
    <td align="right">   298589.07</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">     4679.60</td>
    <td align="right">    32934.51</td>
    <td align="right">26-AUG-07:30</td>
    <td align="right">   298589.07</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     8760.43</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-05:50</td>
    <td align="right">  4236262.26</td>
    <td align="right">25-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">    10479.42</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-05:50</td>
    <td align="right">  4582961.71</td>
    <td align="right">25-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">     1718.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   723063.65</td>
    <td align="right">12-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      697.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   281331.79</td>
    <td align="right">10-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      697.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   281331.79</td>
    <td align="right">10-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      697.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   281331.79</td>
    <td align="right">10-JUL-16:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    79680.43</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-07:20</td>
    <td align="right">        0.03</td>
    <td align="right">10-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    79680.43</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-07:20</td>
    <td align="right">        0.03</td>
    <td align="right">10-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    16366.15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">    16366.15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    79680.43</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-07:20</td>
    <td align="right">        0.03</td>
    <td align="right">10-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    79680.43</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-07:20</td>
    <td align="right">        0.03</td>
    <td align="right">10-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    16366.15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">    16366.15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    63314.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.02</td>
    <td align="right">10-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    63314.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.02</td>
    <td align="right">10-JUL-16:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     4988.20</td>
    <td align="right">    70625.25</td>
    <td align="right">29-AUG-04:10</td>
    <td align="right">   573385.72</td>
    <td align="right">23-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     3679.64</td>
    <td align="right">    70625.25</td>
    <td align="right">29-AUG-04:10</td>
    <td align="right">   231857.88</td>
    <td align="right">24-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     3679.64</td>
    <td align="right">    70625.25</td>
    <td align="right">29-AUG-04:10</td>
    <td align="right">   231857.88</td>
    <td align="right">24-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    34706.96</td>
    <td align="right">   141074.99</td>
    <td align="right">28-NOV-01:20</td>
    <td align="right">  4438199.33</td>
    <td align="right">25-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    10249.77</td>
    <td align="right">    62515.45</td>
    <td align="right">28-NOV-01:20</td>
    <td align="right">  1024660.90</td>
    <td align="right">30-JUN-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">      177.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24060.11</td>
    <td align="right">20-MAR-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      678.95</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-01:10</td>
    <td align="right">   549420.26</td>
    <td align="right">05-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10277.23</td>
    <td align="right">29-DEC-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     9570.82</td>
    <td align="right">    19952.95</td>
    <td align="right">22-JAN-08:30</td>
    <td align="right">  1024660.90</td>
    <td align="right">30-JUN-14:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">      176.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24060.11</td>
    <td align="right">20-MAR-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">      472.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">    89664.47</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">      197.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">    88365.36</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">      275.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    80441.65</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">      660.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   117895.84</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17005.40</td>
    <td align="right">30-MAR-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">      659.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   117895.84</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">      597.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:50</td>
    <td align="right">   139781.75</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">       99.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:50</td>
    <td align="right">    83495.84</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">      498.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   139781.75</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">      690.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    99980.54</td>
    <td align="right">10-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">       72.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    80619.47</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">      618.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    99980.54</td>
    <td align="right">10-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">      218.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32355.99</td>
    <td align="right">28-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15375.64</td>
    <td align="right">25-AUG-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">      218.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32355.99</td>
    <td align="right">28-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">      358.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57274.33</td>
    <td align="right">18-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16638.78</td>
    <td align="right">10-NOV-20:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">      358.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57274.33</td>
    <td align="right">18-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">      387.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    65743.28</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">        2.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37944.72</td>
    <td align="right">27-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">      384.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    65743.28</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">      416.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    68103.80</td>
    <td align="right">31-MAY-17:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">        8.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    42139.96</td>
    <td align="right">23-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">      407.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    68103.80</td>
    <td align="right">31-MAY-17:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">      584.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   112663.05</td>
    <td align="right">02-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">        1.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21825.35</td>
    <td align="right">17-SEP-10:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">      583.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   112663.05</td>
    <td align="right">02-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">      473.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49524.55</td>
    <td align="right">02-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32384.31</td>
    <td align="right">23-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">      472.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49524.55</td>
    <td align="right">02-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">      313.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44430.65</td>
    <td align="right">18-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14885.52</td>
    <td align="right">10-NOV-20:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">      312.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44430.65</td>
    <td align="right">18-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">      367.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    53425.42</td>
    <td align="right">28-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    35560.38</td>
    <td align="right">06-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">      365.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    53425.42</td>
    <td align="right">28-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      420.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    66761.72</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">        4.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37356.12</td>
    <td align="right">12-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      416.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    66761.72</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      392.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49644.01</td>
    <td align="right">11-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">        4.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36252.23</td>
    <td align="right">07-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">      388.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49644.01</td>
    <td align="right">11-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">      845.53</td>
    <td align="right">      798.89</td>
    <td align="right">22-JAN-08:30</td>
    <td align="right">    51103.61</td>
    <td align="right">04-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    35320.65</td>
    <td align="right">24-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">      842.95</td>
    <td align="right">      798.89</td>
    <td align="right">22-JAN-08:30</td>
    <td align="right">    49149.42</td>
    <td align="right">09-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">      459.54</td>
    <td align="right">        0.93</td>
    <td align="right">20-SEP-02:50</td>
    <td align="right">    93633.73</td>
    <td align="right">22-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">      221.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    89642.23</td>
    <td align="right">22-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">      237.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    69467.41</td>
    <td align="right">31-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">      416.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   148463.88</td>
    <td align="right">07-AUG-14:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">       54.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    83954.87</td>
    <td align="right">05-DEC-14:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">      362.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   148463.88</td>
    <td align="right">07-AUG-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">     1026.80</td>
    <td align="right">    12014.22</td>
    <td align="right">23-JAN-08:30</td>
    <td align="right">    57941.91</td>
    <td align="right">15-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">        1.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34784.58</td>
    <td align="right">12-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">     1025.18</td>
    <td align="right">    12014.22</td>
    <td align="right">23-JAN-08:30</td>
    <td align="right">    52171.31</td>
    <td align="right">23-JUN-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">      969.10</td>
    <td align="right">     5316.24</td>
    <td align="right">22-JAN-08:30</td>
    <td align="right">    51840.34</td>
    <td align="right">06-NOV-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32390.07</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">      966.13</td>
    <td align="right">     5316.24</td>
    <td align="right">22-JAN-08:30</td>
    <td align="right">    50134.36</td>
    <td align="right">07-JUL-08:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     6676.22</td>
    <td align="right">    70625.25</td>
    <td align="right">29-AUG-04:10</td>
    <td align="right">   862428.72</td>
    <td align="right">11-JUL-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     3679.64</td>
    <td align="right">    70625.25</td>
    <td align="right">29-AUG-04:10</td>
    <td align="right">   231857.88</td>
    <td align="right">24-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     3679.64</td>
    <td align="right">    70625.25</td>
    <td align="right">29-AUG-04:10</td>
    <td align="right">   231857.88</td>
    <td align="right">24-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    17780.97</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-05:50</td>
    <td align="right">  3637058.61</td>
    <td align="right">25-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     7291.30</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-05:50</td>
    <td align="right">  3632829.31</td>
    <td align="right">25-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     1308.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">   457230.68</td>
    <td align="right">23-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     1081.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   315312.79</td>
    <td align="right">23-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     2679.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1652580.90</td>
    <td align="right">29-AUG-14:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      227.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">   295014.52</td>
    <td align="right">23-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      227.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">   295014.52</td>
    <td align="right">23-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">     7563.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:20</td>
    <td align="right">  1537473.34</td>
    <td align="right">07-DEC-16:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   222542.09</td>
    <td align="right">29-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      715.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   283336.52</td>
    <td align="right">10-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">      854.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   343066.57</td>
    <td align="right">10-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     1426.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   600142.83</td>
    <td align="right">12-JAN-08:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:11:42</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.742</td>
    <td align="right">    -176.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     116.000</td>
    <td align="right">       0.000</td>
    <td align="right">      65.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.025</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">      77.682</td>
    <td align="right">       0.052</td>
    <td align="right">     119.854</td>
    <td align="right">    -275.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     120.953</td>
    <td align="right">       0.000</td>
    <td align="right">      65.993</td>
    <td align="right">     223.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.919</td>
    <td align="right">      42.191</td>
    <td align="right">       0.000</td>
    <td align="right">    -180.301</td>
    <td align="right">       0.000</td>
    <td align="right">    -195.891</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.033</td>
    <td align="right">    -658.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     315.750</td>
    <td align="right">     299.170</td>
    <td align="right">      87.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.952</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">      59.393</td>
    <td align="right">       0.184</td>
    <td align="right">      39.750</td>
    <td align="right">    -498.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     235.635</td>
    <td align="right">     324.687</td>
    <td align="right">      65.993</td>
    <td align="right">     205.861</td>
    <td align="right">       0.000</td>
    <td align="right">       0.661</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">    -183.250</td>
    <td align="right">       0.000</td>
    <td align="right">    -200.111</td>
    <td align="right">     -50.151</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">      45.831</td>
    <td align="right">       0.180</td>
    <td align="right">      26.316</td>
    <td align="right">    -618.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     157.081</td>
    <td align="right">     691.610</td>
    <td align="right">      65.993</td>
    <td align="right">     150.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.661</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">    -191.694</td>
    <td align="right">       0.000</td>
    <td align="right">    -200.755</td>
    <td align="right">    -127.142</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.324</td>
    <td align="right">    -218.387</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      53.255</td>
    <td align="right">     138.927</td>
    <td align="right">      96.477</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -70.595</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.799</td>
    <td align="right">    -358.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      45.098</td>
    <td align="right">     295.085</td>
    <td align="right">     124.941</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -107.853</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">       0.143</td>
    <td align="right">       0.308</td>
    <td align="right">       2.169</td>
    <td align="right">    -385.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     140.498</td>
    <td align="right">     244.410</td>
    <td align="right">     102.093</td>
    <td align="right">     100.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.086</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">     -94.541</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.882</td>
    <td align="right">     -80.331</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">       1.316</td>
    <td align="right">       0.205</td>
    <td align="right">       7.599</td>
    <td align="right">    -408.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     232.479</td>
    <td align="right">     313.600</td>
    <td align="right">      26.397</td>
    <td align="right">     100.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.104</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">     -93.223</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.128</td>
    <td align="right">    -148.022</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.295</td>
    <td align="right">    -583.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     316.264</td>
    <td align="right">     309.729</td>
    <td align="right">      87.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -131.854</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.911</td>
    <td align="right">    -472.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     230.505</td>
    <td align="right">     411.799</td>
    <td align="right">      65.993</td>
    <td align="right">      27.225</td>
    <td align="right">       0.000</td>
    <td align="right">       0.094</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">    -100.719</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.154</td>
    <td align="right">    -133.094</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.943</td>
    <td align="right">    -312.981</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      45.382</td>
    <td align="right">     186.161</td>
    <td align="right">     187.412</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -106.917</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">       0.117</td>
    <td align="right">       0.210</td>
    <td align="right">       1.324</td>
    <td align="right">    -365.998</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     128.657</td>
    <td align="right">     218.479</td>
    <td align="right">     102.093</td>
    <td align="right">     151.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.085</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">     -88.897</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.389</td>
    <td align="right">    -117.424</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">       0.436</td>
    <td align="right">       0.109</td>
    <td align="right">       3.698</td>
    <td align="right">    -416.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     143.610</td>
    <td align="right">     395.960</td>
    <td align="right">      26.397</td>
    <td align="right">      82.878</td>
    <td align="right">       0.000</td>
    <td align="right">       0.103</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -94.808</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.732</td>
    <td align="right">    -108.204</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">       1.466</td>
    <td align="right">       0.042</td>
    <td align="right">       2.542</td>
    <td align="right">    -388.418</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      39.496</td>
    <td align="right">     398.600</td>
    <td align="right">      65.993</td>
    <td align="right">     152.626</td>
    <td align="right">       0.000</td>
    <td align="right">       0.112</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -87.836</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.056</td>
    <td align="right">    -151.568</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.583</td>
    <td align="right">    -842.949</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     163.797</td>
    <td align="right">     548.131</td>
    <td align="right">     399.124</td>
    <td align="right">      26.818</td>
    <td align="right">       0.000</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -97.532</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.118</td>
    <td align="right">    -166.956</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">       1.939</td>
    <td align="right">       0.037</td>
    <td align="right">     220.047</td>
    <td align="right">    -237.582</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.168</td>
    <td align="right">     143.685</td>
    <td align="right">       0.000</td>
    <td align="right">     269.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.661</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -173.578</td>
    <td align="right">       0.000</td>
    <td align="right">    -201.841</td>
    <td align="right">     -26.712</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">      37.590</td>
    <td align="right">       0.118</td>
    <td align="right">      16.520</td>
    <td align="right">    -362.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     218.588</td>
    <td align="right">     303.318</td>
    <td align="right">      23.875</td>
    <td align="right">     168.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.456</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">    -134.451</td>
    <td align="right">       0.000</td>
    <td align="right">    -227.338</td>
    <td align="right">     -45.038</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.621</td>
    <td align="right">   -1025.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     180.326</td>
    <td align="right">     737.936</td>
    <td align="right">     177.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -72.093</td>
  </tr>
  <tr>
    <td align="right">DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.968</td>
    <td align="right">    -966.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     165.674</td>
    <td align="right">     782.283</td>
    <td align="right">     133.041</td>
    <td align="right">      83.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.095</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">     -92.283</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.190</td>
    <td align="right">     -79.860</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     225.913</td>
    <td align="right">       1.445</td>
    <td align="right">     453.037</td>
    <td align="right">   -9572.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3053.215</td>
    <td align="right">    6743.569</td>
    <td align="right">    1971.183</td>
    <td align="right">    1744.029</td>
    <td align="right">       0.000</td>
    <td align="right">       4.142</td>
    <td align="right">      42.270</td>
    <td align="right">       0.000</td>
    <td align="right">   -1613.113</td>
    <td align="right">       0.000</td>
    <td align="right">   -1278.586</td>
    <td align="right">   -1774.794</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">15-APR-10:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -30489.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6587.45</td>
    <td align="right">        0.00</td>
    <td align="right">     4218.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19683.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -102248.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.37</td>
    <td align="right">    32614.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71427.82</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2028.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">05-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -155406.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1062.49</td>
    <td align="right">      312.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   154031.27</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -174481.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1153.12</td>
    <td align="right">      234.37</td>
    <td align="right">    65239.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   111322.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3467.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -144456.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2456.23</td>
    <td align="right">      234.37</td>
    <td align="right">    32357.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   111644.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2235.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">10-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35772.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      674.99</td>
    <td align="right">      468.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34629.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">18-JAN-08:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -82720.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3639.87</td>
    <td align="right">    22349.81</td>
    <td align="right">     7499.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49231.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">05-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -83045.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1122.18</td>
    <td align="right">      468.75</td>
    <td align="right">     2596.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    79196.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -337.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">05-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -87264.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1113.74</td>
    <td align="right">       93.75</td>
    <td align="right">     2545.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    83898.12</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -387.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">05-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -146536.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1099.99</td>
    <td align="right">      312.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   145123.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">05-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -60189.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1462.49</td>
    <td align="right">      234.37</td>
    <td align="right">     3306.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55504.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -318.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">24-FEB-17:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -70754.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3722.69</td>
    <td align="right">    14099.88</td>
    <td align="right">    12656.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40276.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">10-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -63987.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1003.12</td>
    <td align="right">      468.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    62881.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -128.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -238.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -75746.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1406.24</td>
    <td align="right">       93.75</td>
    <td align="right">    37772.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36838.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -364.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">05-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -62238.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1415.61</td>
    <td align="right">      234.37</td>
    <td align="right">     2677.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58272.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -361.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">23-JUN-15:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -49683.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4704.71</td>
    <td align="right">    17381.11</td>
    <td align="right">    12656.14</td>
    <td align="right">     7399.23</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">     7523.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -69469.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.73</td>
    <td align="right">     4556.21</td>
    <td align="right">        0.00</td>
    <td align="right">    77868.35</td>
    <td align="right">        0.00</td>
    <td align="right">     2713.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15784.03</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">07-AUG-14:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -182550.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1412.49</td>
    <td align="right">      250.00</td>
    <td align="right">    48807.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   133630.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1549.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">23-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -52193.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5241.93</td>
    <td align="right">    23399.81</td>
    <td align="right">     5624.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17927.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">31-MAY-15:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -51707.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4782.37</td>
    <td align="right">    24806.04</td>
    <td align="right">     4218.71</td>
    <td align="right">     5704.97</td>
    <td align="right">        0.00</td>
    <td align="right">      195.61</td>
    <td align="right">    11999.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1279274.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29158.01</td>
    <td align="right">   111816.26</td>
    <td align="right">    32812.23</td>
    <td align="right">   317073.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   799989.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11575.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">01-MAR-10:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13488.25</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8272.04</td>
    <td align="right">        0.00</td>
    <td align="right">     4218.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25979.01</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">    78637.18</td>
    <td align="right">        0.00</td>
    <td align="right">   128364.82</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16986.11</td>
    <td align="right">        0.00</td>
    <td align="right">   -24679.22</td>
    <td align="right">  -165571.04</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">01-MAY-08:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   116580.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4003.33</td>
    <td align="right">    10624.91</td>
    <td align="right">     3124.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -134333.26</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">    64542.54</td>
    <td align="right">        0.00</td>
    <td align="right">   210348.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1153.12</td>
    <td align="right">      234.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16768.47</td>
    <td align="right">        0.00</td>
    <td align="right">   -24918.60</td>
    <td align="right">  -234591.32</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">    53015.12</td>
    <td align="right">        0.00</td>
    <td align="right">   221107.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2456.23</td>
    <td align="right">      234.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16827.29</td>
    <td align="right">        0.00</td>
    <td align="right">   -24919.72</td>
    <td align="right">  -235066.32</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">20-SEP-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60036.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1597.12</td>
    <td align="right">     5399.96</td>
    <td align="right">     3749.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -70783.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">10-NOV-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16649.87</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      600.46</td>
    <td align="right">     8381.18</td>
    <td align="right">     2812.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28444.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">23-JAN-07:02</td>
    <td align="right">     5936.53</td>
    <td align="right">        0.00</td>
    <td align="right">   143298.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1122.18</td>
    <td align="right">      468.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8459.39</td>
    <td align="right">        0.00</td>
    <td align="right">    -3669.42</td>
    <td align="right">  -138697.29</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">23-JAN-07:02</td>
    <td align="right">    28814.48</td>
    <td align="right">        0.00</td>
    <td align="right">   150523.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1113.74</td>
    <td align="right">       93.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8342.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -4078.46</td>
    <td align="right">  -168125.03</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">16-AUG-08:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   156395.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4034.74</td>
    <td align="right">    10999.91</td>
    <td align="right">     3124.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -174555.30</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">23-JAN-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102309.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3341.08</td>
    <td align="right">    14624.88</td>
    <td align="right">     2343.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8763.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -2850.68</td>
    <td align="right">  -111004.79</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">06-FEB-08:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21136.82</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4394.30</td>
    <td align="right">    14099.88</td>
    <td align="right">    11249.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -50880.92</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">04-DEC-08:61</td>
    <td align="right">    10878.25</td>
    <td align="right">        0.00</td>
    <td align="right">   107109.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2080.48</td>
    <td align="right">     6018.70</td>
    <td align="right">     2812.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7301.34</td>
    <td align="right">        0.00</td>
    <td align="right">    -1271.40</td>
    <td align="right">  -120326.71</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">23-JAN-07:02</td>
    <td align="right">    17069.95</td>
    <td align="right">        0.00</td>
    <td align="right">   113554.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1406.24</td>
    <td align="right">       93.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8815.23</td>
    <td align="right">        0.00</td>
    <td align="right">    -4113.93</td>
    <td align="right">  -119195.43</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">23-JAN-07:02</td>
    <td align="right">    28832.47</td>
    <td align="right">        0.00</td>
    <td align="right">    43268.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1415.61</td>
    <td align="right">      234.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8863.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -4101.73</td>
    <td align="right">   -60785.65</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">23-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   104697.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6406.45</td>
    <td align="right">    17381.11</td>
    <td align="right">    12656.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8694.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4092.92</td>
    <td align="right">  -128353.82</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">26-JAN-07:02</td>
    <td align="right">    76738.73</td>
    <td align="right">        0.00</td>
    <td align="right">   156274.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.87</td>
    <td align="right">     4556.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13619.20</td>
    <td align="right">        0.00</td>
    <td align="right">   -24501.96</td>
    <td align="right">  -199605.80</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">    47182.64</td>
    <td align="right">        0.00</td>
    <td align="right">   220887.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1412.49</td>
    <td align="right">      250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11130.77</td>
    <td align="right">        0.00</td>
    <td align="right">   -16243.88</td>
    <td align="right">  -242358.28</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">04-DEC-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   106487.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6666.90</td>
    <td align="right">    23399.81</td>
    <td align="right">     5624.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -142179.55</td>
  </tr>
  <tr>
    <td align="right">DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">23-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   111519.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6266.17</td>
    <td align="right">    24806.04</td>
    <td align="right">     4218.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8845.94</td>
    <td align="right">        0.00</td>
    <td align="right">    -3702.47</td>
    <td align="right">  -134261.57</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">23-JAN-07:02</td>
    <td align="right">   334689.64</td>
    <td align="right">    57269.16</td>
    <td align="right">  1372768.47</td>
    <td align="right">   -57269.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20732.27</td>
    <td align="right">    99194.49</td>
    <td align="right">    33405.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -151299.01</td>
    <td align="right">        0.00</td>
    <td align="right">  -164060.61</td>
    <td align="right"> -1545431.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:11:42</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">     10.2870</td>
    <td align="right">      0.0000</td>
    <td align="right">    499.9836</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">      7.7153</td>
    <td align="right">      0.0000</td>
    <td align="right">    374.9877</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">      8.1130</td>
    <td align="right">      0.0000</td>
    <td align="right">    250.0591</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">      8.1130</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">      0.9510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">      5.2197</td>
    <td align="right">      0.0000</td>
    <td align="right">    250.0591</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.2197</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">      5.4201</td>
    <td align="right">      0.0000</td>
    <td align="right">    374.9877</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.9527</td>
    <td align="right">      5.4201</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.9527</td>
    <td align="right">      0.5448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">     10.2870</td>
    <td align="right">      0.0000</td>
    <td align="right">    499.9836</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">      3.9148</td>
    <td align="right">      0.0000</td>
    <td align="right">    374.9877</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6192</td>
    <td align="right">      3.9148</td>
    <td align="right">      0.9308</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6192</td>
    <td align="right">      0.4136</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">      4.1118</td>
    <td align="right">      0.0000</td>
    <td align="right">    234.3169</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      4.1118</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      0.3405</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      4.1611</td>
    <td align="right">      0.0000</td>
    <td align="right">    234.3169</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      4.1611</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      0.2701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">      3.7927</td>
    <td align="right">      0.0000</td>
    <td align="right">     75.0783</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      3.7927</td>
    <td align="right">      0.9869</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.1984</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">      7.9736</td>
    <td align="right">      0.0000</td>
    <td align="right">    499.9836</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9431</td>
    <td align="right">      7.9736</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9431</td>
    <td align="right">      0.2437</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">      4.0395</td>
    <td align="right">      0.0000</td>
    <td align="right">     83.4203</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9525</td>
    <td align="right">      4.0395</td>
    <td align="right">      0.7444</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9525</td>
    <td align="right">      0.2358</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">      4.1449</td>
    <td align="right">      0.0000</td>
    <td align="right">     75.0783</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3336</td>
    <td align="right">      4.1449</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3336</td>
    <td align="right">      0.5630</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">      2.3813</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.8478</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">      5.7439</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.8164</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5810</td>
    <td align="right">      5.7439</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5810</td>
    <td align="right">      0.1012</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      6.7559</td>
    <td align="right">      0.0000</td>
    <td align="right">    337.6504</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.6290</td>
    <td align="right">      6.7559</td>
    <td align="right">      0.9268</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.6290</td>
    <td align="right">      0.5372</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      4.0223</td>
    <td align="right">      0.0000</td>
    <td align="right">     62.5652</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7906</td>
    <td align="right">      4.0223</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7906</td>
    <td align="right">      0.1965</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">      6.0177</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.4939</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">      6.0177</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.0950</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">     10.2870</td>
    <td align="right">      0.0000</td>
    <td align="right">    499.9836</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">      7.7153</td>
    <td align="right">      0.0000</td>
    <td align="right">    374.9877</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">      8.1130</td>
    <td align="right">      0.0000</td>
    <td align="right">    250.0591</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">      8.1130</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">      0.9510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">      5.2197</td>
    <td align="right">      0.0000</td>
    <td align="right">    250.0591</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.2197</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">      5.4201</td>
    <td align="right">      0.0000</td>
    <td align="right">    374.9877</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.9527</td>
    <td align="right">      5.4201</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.9527</td>
    <td align="right">      0.5448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">     10.2870</td>
    <td align="right">      0.0000</td>
    <td align="right">    499.9836</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">      3.9148</td>
    <td align="right">      0.0000</td>
    <td align="right">    374.9877</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6192</td>
    <td align="right">      3.9148</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6192</td>
    <td align="right">      0.4136</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">      4.1118</td>
    <td align="right">      0.0000</td>
    <td align="right">    234.3169</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      4.1118</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      0.3405</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      4.1611</td>
    <td align="right">      0.0000</td>
    <td align="right">    234.3169</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      4.1611</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      0.2701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">      3.7927</td>
    <td align="right">      0.0000</td>
    <td align="right">     75.0783</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      3.7927</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.1984</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">      7.9736</td>
    <td align="right">      0.0000</td>
    <td align="right">    499.9836</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9431</td>
    <td align="right">      7.9736</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9431</td>
    <td align="right">      0.2437</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">      4.0395</td>
    <td align="right">      0.0000</td>
    <td align="right">     83.4203</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9525</td>
    <td align="right">      4.0395</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9525</td>
    <td align="right">      0.2358</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">      4.1449</td>
    <td align="right">      0.0000</td>
    <td align="right">     75.0783</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3336</td>
    <td align="right">      4.1449</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3336</td>
    <td align="right">      0.5630</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">      2.3813</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.8478</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">      5.7439</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.8164</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5810</td>
    <td align="right">      5.7439</td>
    <td align="right">      0.2120</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5810</td>
    <td align="right">      0.1012</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      2.0268</td>
    <td align="right">      0.0000</td>
    <td align="right">    337.6504</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.6290</td>
    <td align="right">      2.0268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.6290</td>
    <td align="right">      1.7905</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      1.2067</td>
    <td align="right">      0.0000</td>
    <td align="right">     62.5652</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7906</td>
    <td align="right">      1.2067</td>
    <td align="right">      0.7686</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7906</td>
    <td align="right">      0.6552</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">      1.8053</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.4939</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.8053</td>
    <td align="right">      0.2084</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.3166</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    187.4939</td>
    <td align="right">    0.000305</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5715</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    187.4939</td>
    <td align="right">    0.000305</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5715</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">    499.9836</td>
    <td align="right">    0.004115</td>
    <td align="right">     2500.00</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.2870</td>
    <td align="right">       1.000</td>
    <td align="right">     10.2870</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">    374.9877</td>
    <td align="right">    0.004115</td>
    <td align="right">     1875.00</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">       1.000</td>
    <td align="right">      7.7153</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">    250.0591</td>
    <td align="right">    0.004115</td>
    <td align="right">     1875.00</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">       1.000</td>
    <td align="right">      7.7153</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.8478</td>
    <td align="right">    0.001270</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">       1.000</td>
    <td align="right">      2.3813</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">     75.0783</td>
    <td align="right">    0.000879</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.6478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6478</td>
    <td align="right">       1.000</td>
    <td align="right">      1.6478</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">    250.0591</td>
    <td align="right">    0.002784</td>
    <td align="right">     1875.00</td>
    <td align="right">      5.2197</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.2197</td>
    <td align="right">       1.000</td>
    <td align="right">      5.2197</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">    374.9877</td>
    <td align="right">    0.001575</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.9527</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.9527</td>
    <td align="right">       1.000</td>
    <td align="right">      2.9527</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">    499.9836</td>
    <td align="right">    0.004115</td>
    <td align="right">     2500.00</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.2870</td>
    <td align="right">       1.000</td>
    <td align="right">     10.2870</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">    374.9877</td>
    <td align="right">    0.000864</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.6192</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.6192</td>
    <td align="right">       1.000</td>
    <td align="right">      1.6192</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">     75.0783</td>
    <td align="right">    0.000752</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4097</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">    234.3169</td>
    <td align="right">    0.000747</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4002</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">    234.3169</td>
    <td align="right">    0.000599</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1240</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">     62.5652</td>
    <td align="right">    0.000422</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.7906</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7906</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7906</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">    0.000000</td>
    <td align="right">     75.0783</td>
    <td align="right">    0.000401</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7525</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.8164</td>
    <td align="right">    0.000310</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.5810</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5810</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5810</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">    0.000000</td>
    <td align="right">    499.9836</td>
    <td align="right">    0.000777</td>
    <td align="right">     2500.00</td>
    <td align="right">      1.9431</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9431</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9431</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">    0.000000</td>
    <td align="right">     83.4203</td>
    <td align="right">    0.000381</td>
    <td align="right">     2500.00</td>
    <td align="right">      0.9525</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9525</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9525</td>
  </tr>
  <tr>
    <td align="right">DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">    0.000000</td>
    <td align="right">     75.0783</td>
    <td align="right">    0.001245</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.3336</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3336</td>
    <td align="right">       1.000</td>
    <td align="right">      2.3336</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">      499.98</td>
    <td align="right">    0.004115</td>
    <td align="right">   2500.0000</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">      374.99</td>
    <td align="right">    0.004115</td>
    <td align="right">   1875.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">      250.06</td>
    <td align="right">    0.004115</td>
    <td align="right">   1875.0000</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">      250.06</td>
    <td align="right">    0.002784</td>
    <td align="right">   1875.0000</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">      374.99</td>
    <td align="right">    0.001575</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.9527</td>
    <td align="right">      2.9527</td>
    <td align="right">      2.9527</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">      499.98</td>
    <td align="right">    0.004115</td>
    <td align="right">   2500.0000</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">      374.99</td>
    <td align="right">    0.000864</td>
    <td align="right">   1875.0000</td>
    <td align="right">      1.6192</td>
    <td align="right">      1.6192</td>
    <td align="right">      1.6192</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">      234.32</td>
    <td align="right">    0.000747</td>
    <td align="right">   1875.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.4002</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">      234.32</td>
    <td align="right">    0.000599</td>
    <td align="right">   1875.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.1240</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">    0.000000</td>
    <td align="right">       75.08</td>
    <td align="right">    0.000401</td>
    <td align="right">   1875.0000</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.7525</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">    0.000000</td>
    <td align="right">      499.98</td>
    <td align="right">    0.000777</td>
    <td align="right">   2500.0000</td>
    <td align="right">      1.9431</td>
    <td align="right">      1.9431</td>
    <td align="right">      1.9431</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">    0.000000</td>
    <td align="right">       83.42</td>
    <td align="right">    0.000381</td>
    <td align="right">   2500.0000</td>
    <td align="right">      0.9525</td>
    <td align="right">      0.9525</td>
    <td align="right">      0.9525</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">    0.000000</td>
    <td align="right">       75.08</td>
    <td align="right">    0.001245</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.3336</td>
    <td align="right">      2.3336</td>
    <td align="right">      2.3336</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.85</td>
    <td align="right">    0.001270</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.82</td>
    <td align="right">    0.000310</td>
    <td align="right">   1875.0000</td>
    <td align="right">      0.5810</td>
    <td align="right">      0.5810</td>
    <td align="right">      0.5810</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">      337.65</td>
    <td align="right">    0.000645</td>
    <td align="right">   5625.0000</td>
    <td align="right">      3.6290</td>
    <td align="right">      3.6290</td>
    <td align="right">      3.6290</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       62.57</td>
    <td align="right">    0.000422</td>
    <td align="right">   1875.0000</td>
    <td align="right">      0.7906</td>
    <td align="right">      0.7906</td>
    <td align="right">      0.7906</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">      187.49</td>
    <td align="right">    0.000305</td>
    <td align="right">   1875.0000</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.5715</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4366</td>
    <td align="right">      1.4366</td>
    <td align="right">      0.4310</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.0177</td>
    <td align="right">      6.0177</td>
    <td align="right">      1.8053</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.1130</td>
    <td align="right">      8.1130</td>
    <td align="right">      8.1130</td>
    <td align="right">      7.7153</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.8107</td>
    <td align="right">      2.8107</td>
    <td align="right">      0.8432</td>
    <td align="right">      1.6478</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.4201</td>
    <td align="right">      5.4201</td>
    <td align="right">      5.4201</td>
    <td align="right">      2.9527</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.9148</td>
    <td align="right">      3.9148</td>
    <td align="right">      3.9148</td>
    <td align="right">      1.6192</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.5086</td>
    <td align="right">      2.5086</td>
    <td align="right">      0.7526</td>
    <td align="right">      1.4097</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.1118</td>
    <td align="right">      4.1118</td>
    <td align="right">      4.1118</td>
    <td align="right">      1.4002</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.1611</td>
    <td align="right">      4.1611</td>
    <td align="right">      4.1611</td>
    <td align="right">      1.1240</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.0223</td>
    <td align="right">      4.0223</td>
    <td align="right">      1.2067</td>
    <td align="right">      0.7906</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.7927</td>
    <td align="right">      3.7927</td>
    <td align="right">      3.7927</td>
    <td align="right">      0.7525</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.7439</td>
    <td align="right">      5.7439</td>
    <td align="right">      5.7439</td>
    <td align="right">      0.5810</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.9736</td>
    <td align="right">      7.9736</td>
    <td align="right">      7.9736</td>
    <td align="right">      1.9431</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0395</td>
    <td align="right">      4.0395</td>
    <td align="right">      4.0395</td>
    <td align="right">      0.9525</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.1449</td>
    <td align="right">      4.1449</td>
    <td align="right">      4.1449</td>
    <td align="right">      2.3336</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">      8.1130</td>
    <td align="right">      8.1130</td>
    <td align="right">      8.1130</td>
    <td align="right">      8.1130</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">      5.4201</td>
    <td align="right">      5.4201</td>
    <td align="right">      5.4201</td>
    <td align="right">      5.4201</td>
    <td align="right">      2.9527</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">      3.9148</td>
    <td align="right">      3.9148</td>
    <td align="right">      3.9148</td>
    <td align="right">      3.9148</td>
    <td align="right">      1.6192</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">      4.1118</td>
    <td align="right">      4.1118</td>
    <td align="right">      4.1118</td>
    <td align="right">      4.1118</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      4.1611</td>
    <td align="right">      4.1611</td>
    <td align="right">      4.1611</td>
    <td align="right">      4.1611</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">      3.7927</td>
    <td align="right">      3.7927</td>
    <td align="right">      3.7927</td>
    <td align="right">      3.7927</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">      7.9736</td>
    <td align="right">      7.9736</td>
    <td align="right">      7.9736</td>
    <td align="right">      7.9736</td>
    <td align="right">      1.9431</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">      4.0395</td>
    <td align="right">      4.0395</td>
    <td align="right">      4.0395</td>
    <td align="right">      4.0395</td>
    <td align="right">      0.9525</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">      4.1449</td>
    <td align="right">      4.1449</td>
    <td align="right">      4.1449</td>
    <td align="right">      4.1449</td>
    <td align="right">      2.3336</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">      5.7439</td>
    <td align="right">      5.7439</td>
    <td align="right">      5.7439</td>
    <td align="right">      5.7439</td>
    <td align="right">      0.5810</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      6.7559</td>
    <td align="right">      6.7559</td>
    <td align="right">      6.7559</td>
    <td align="right">      2.0268</td>
    <td align="right">      3.6290</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      4.0223</td>
    <td align="right">      4.0223</td>
    <td align="right">      4.0223</td>
    <td align="right">      1.2067</td>
    <td align="right">      0.7906</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">      6.0177</td>
    <td align="right">      6.0177</td>
    <td align="right">      6.0177</td>
    <td align="right">      1.8053</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4310</td>
    <td align="right">      0.4310</td>
    <td align="right">      0.4310</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8053</td>
    <td align="right">      1.8053</td>
    <td align="right">      1.8053</td>
    <td align="right">      0.5715</td>
    <td align="right">      0.2084</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.1130</td>
    <td align="right">      8.1130</td>
    <td align="right">      8.1130</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8432</td>
    <td align="right">      0.8432</td>
    <td align="right">      0.8432</td>
    <td align="right">      1.6478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.4201</td>
    <td align="right">      5.4201</td>
    <td align="right">      5.4201</td>
    <td align="right">      2.9527</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.9148</td>
    <td align="right">      3.9148</td>
    <td align="right">      3.9148</td>
    <td align="right">      1.6192</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7526</td>
    <td align="right">      0.7526</td>
    <td align="right">      0.7526</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.1118</td>
    <td align="right">      4.1118</td>
    <td align="right">      4.1118</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.1611</td>
    <td align="right">      4.1611</td>
    <td align="right">      4.1611</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2067</td>
    <td align="right">      1.2067</td>
    <td align="right">      1.2067</td>
    <td align="right">      0.7906</td>
    <td align="right">      0.7686</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.7927</td>
    <td align="right">      3.7927</td>
    <td align="right">      3.7927</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.7439</td>
    <td align="right">      5.7439</td>
    <td align="right">      5.7439</td>
    <td align="right">      0.5810</td>
    <td align="right">      0.2120</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.9736</td>
    <td align="right">      7.9736</td>
    <td align="right">      7.9736</td>
    <td align="right">      1.9431</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0395</td>
    <td align="right">      4.0395</td>
    <td align="right">      4.0395</td>
    <td align="right">      0.9525</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.1449</td>
    <td align="right">      4.1449</td>
    <td align="right">      4.1449</td>
    <td align="right">      2.3336</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">      8.1130</td>
    <td align="right">      8.1130</td>
    <td align="right">      8.1130</td>
    <td align="right">      8.1130</td>
    <td align="right">      7.7153</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      5.2197</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">      5.4201</td>
    <td align="right">      5.4201</td>
    <td align="right">      5.4201</td>
    <td align="right">      5.4201</td>
    <td align="right">      2.9527</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">     10.2870</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">      3.9148</td>
    <td align="right">      3.9148</td>
    <td align="right">      3.9148</td>
    <td align="right">      3.9148</td>
    <td align="right">      1.6192</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">      4.1118</td>
    <td align="right">      4.1118</td>
    <td align="right">      4.1118</td>
    <td align="right">      4.1118</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">      4.1611</td>
    <td align="right">      4.1611</td>
    <td align="right">      4.1611</td>
    <td align="right">      4.1611</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">      3.7927</td>
    <td align="right">      3.7927</td>
    <td align="right">      3.7927</td>
    <td align="right">      3.7927</td>
    <td align="right">      0.7525</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">      7.9736</td>
    <td align="right">      7.9736</td>
    <td align="right">      7.9736</td>
    <td align="right">      7.9736</td>
    <td align="right">      1.9431</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">      4.0395</td>
    <td align="right">      4.0395</td>
    <td align="right">      4.0395</td>
    <td align="right">      4.0395</td>
    <td align="right">      0.9525</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">      4.1449</td>
    <td align="right">      4.1449</td>
    <td align="right">      4.1449</td>
    <td align="right">      4.1449</td>
    <td align="right">      2.3336</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">      5.7439</td>
    <td align="right">      5.7439</td>
    <td align="right">      5.7439</td>
    <td align="right">      5.7439</td>
    <td align="right">      0.5810</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      2.0268</td>
    <td align="right">      2.0268</td>
    <td align="right">      2.0268</td>
    <td align="right">      2.0268</td>
    <td align="right">      3.6290</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      1.2067</td>
    <td align="right">      1.2067</td>
    <td align="right">      1.2067</td>
    <td align="right">      1.2067</td>
    <td align="right">      0.7906</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 2</td>
    <td align="right">      1.8053</td>
    <td align="right">      1.8053</td>
    <td align="right">      1.8053</td>
    <td align="right">      1.8053</td>
    <td align="right">      0.5715</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:11:42</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Fort McMurray AP AB CAN CWEC2016 WMO#=716890</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    40000.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H < 13M_FL=STORY 1_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=ATRIUM - H > 13M_FL=STORY 4_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - AUDITORIUM_FL=STORY 2_SCH=C</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - MOTION PICTURE_FL=STORY 4_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE - PERFORMANCE ARTS_FL=STORY 4_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUTOMOTIVE - REPAIR_FL=STORY 1_SCH=E</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=BANK - BANKING AND OFFICES_FL=STORY 1_SCH=A</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE/TRAINING_FL=STORY 2_SCH=D</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONF./MEET./MULTI-PURPOSE_FL=STORY 3_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - AUDIENCE_FL=STORY 1_SCH=C</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONVENTION CENTRE - EXHIBIT_FL=STORY 2_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 1_SCH=A</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 2_SCH=D</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=C 1</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 3_SCH=H</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=H</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=WHOLEBUILDING_FL=STORY 4_SCH=I</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">       70.92</td>
  </tr>
  <tr>
    <td align="right">DU_BT=PENITENTIARY_ST=WHOLEBUILDING_FL=STORY 3_SCHH</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">DU_BT=SPACE FUNCTION_ST=COURTHOUSE - CELL_FL=STORY 2_SCHH</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    40000.00</td>
    <td align="right">    40000.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      143.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      169.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1718.99</td>
    <td align="right">   723063.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.43</td>
    <td align="right">  3859898.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      138.76</td>
    <td align="right">    59730.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Other</td>
    <td align="right">      549.71</td>
    <td align="right">   400207.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     6743.57</td>
    <td align="right">   376737.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     1971.18</td>
    <td align="right">   109342.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     3015.77</td>
    <td align="right">   180865.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">       71.86</td>
    <td align="right">     7889.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">        8.21</td>
    <td align="right">     4613.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">      485.34</td>
    <td align="right">    38133.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4679.60</td>
    <td align="right">   298589.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     1971.18</td>
    <td align="right">    12984.40</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    15159.02</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1971.18</td>
    <td align="right">    28143.42</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      168.59</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       75.39</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       49.28</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      324.61</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      324.61</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      261.99</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      116.99</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      378.98</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      378.98</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       37.24</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       10.72</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       16.63</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.01</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION ATRIUM - H < 13M THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION ATRIUM - H < 13M THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-E-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION AUTOMOTIVE - REPAIR THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-E-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION AUTOMOTIVE - REPAIR THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION BANK - BANKING AND OFFICES THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION BANK - BANKING AND OFFICES THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-D-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION CLASSROOM/LECTURE/TRAINING THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-D-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION CLASSROOM/LECTURE/TRAINING THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-H-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">POLICE STATION WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-H-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">POLICE STATION WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-I-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">RELIGIOUS WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-I-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">RELIGIOUS WHOLEBUILDING THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-28
    13:11:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [J]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.570848E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.166948E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.252654E+12</td>
    <td align="right">0.282240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.163047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.470519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.517689E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.151335E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.227260E+12</td>
    <td align="right">0.224462E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 16631633.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.419737E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.577009E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.169015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.251116E+12</td>
    <td align="right">0.231466E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 15324507.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.455368E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.548245E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.159703E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.241552E+12</td>
    <td align="right">0.424658E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155878E+11</td>
    <td align="right">0.165904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.398340E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.577009E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.169015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.259495E+12</td>
    <td align="right">0.894849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.640219E+11</td>
    <td align="right">0.639657E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.371179E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.557235E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.163122E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.256902E+12</td>
    <td align="right">0.109849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.144770E+12</td>
    <td align="right">0.173904E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.332284E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.568018E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.165596E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.267570E+12</td>
    <td align="right">0.124485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.251552E+12</td>
    <td align="right">0.295184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.341311E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.577009E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.169015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.266423E+12</td>
    <td align="right">0.119475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.168299E+12</td>
    <td align="right">0.210358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.354789E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.554405E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.161769E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.248019E+12</td>
    <td align="right">0.728944E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.254479E+11</td>
    <td align="right">0.361881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.376057E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.570848E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.166948E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.249589E+12</td>
    <td align="right">0.390457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.185876E+11</td>
    <td align="right">0.244171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.421622E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.557235E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.163122E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.243790E+12</td>
    <td align="right">0.230512E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14307735.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.444938E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.568018E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.165596E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.251399E+12</td>
    <td align="right">0.240021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1101159.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.467268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.674357E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.197118E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301577E+13</td>
    <td align="right">0.718570E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.688476E+12</td>
    <td align="right">0.820608E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.485341E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.517689E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.151335E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.227260E+12</td>
    <td align="right">0.224462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1101159.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.332284E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577009E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.169015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.267570E+12</td>
    <td align="right">0.124485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.251552E+12</td>
    <td align="right">0.295184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.470519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-28
    13:11:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.293572E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.424876E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150384E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.392227E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107287E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.436025E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.344826E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.406710E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.800669E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.408532E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.395539E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.375522E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.367422E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206792E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.362333E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185211E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.349551E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.463675E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.371355E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137059E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.378573E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.245208E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.406470E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104794E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.467960E+13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.349551E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.293572E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.436025E+12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-28
    13:11:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   699278.13</td>
    <td align="right">04-JAN-15:39</td>
    <td align="right">   376737.49</td>
    <td align="right">        0.00</td>
    <td align="right">   109342.84</td>
    <td align="right">        0.00</td>
    <td align="right">   166776.87</td>
    <td align="right">     7757.69</td>
    <td align="right">        0.00</td>
    <td align="right">      529.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38133.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   691974.09</td>
    <td align="right">23-FEB-15:39</td>
    <td align="right">   376737.49</td>
    <td align="right">        0.00</td>
    <td align="right">   109342.84</td>
    <td align="right">        0.00</td>
    <td align="right">   166776.87</td>
    <td align="right">      983.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38133.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   695553.55</td>
    <td align="right">14-MAR-15:39</td>
    <td align="right">   376737.49</td>
    <td align="right">        0.00</td>
    <td align="right">   109342.84</td>
    <td align="right">        0.00</td>
    <td align="right">   166776.87</td>
    <td align="right">     4303.80</td>
    <td align="right">        0.00</td>
    <td align="right">      258.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38133.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   962859.96</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">   376737.49</td>
    <td align="right">        0.00</td>
    <td align="right">   109342.84</td>
    <td align="right">        0.00</td>
    <td align="right">   166776.87</td>
    <td align="right">     7500.25</td>
    <td align="right">        0.00</td>
    <td align="right">   274282.65</td>
    <td align="right">     2218.64</td>
    <td align="right">        0.00</td>
    <td align="right">    26001.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1120013.76</td>
    <td align="right">31-MAY-15:20</td>
    <td align="right">   376737.49</td>
    <td align="right">        0.00</td>
    <td align="right">   109342.84</td>
    <td align="right">        0.00</td>
    <td align="right">   177538.93</td>
    <td align="right">     7500.25</td>
    <td align="right">        0.00</td>
    <td align="right">   410881.75</td>
    <td align="right">     3423.27</td>
    <td align="right">        0.00</td>
    <td align="right">    34589.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1083098.69</td>
    <td align="right">23-JUN-14:30</td>
    <td align="right">   364025.10</td>
    <td align="right">        0.00</td>
    <td align="right">   109092.84</td>
    <td align="right">        0.00</td>
    <td align="right">   177472.65</td>
    <td align="right">     7500.25</td>
    <td align="right">        0.00</td>
    <td align="right">   390230.85</td>
    <td align="right">     3190.08</td>
    <td align="right">        0.00</td>
    <td align="right">    31586.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1166259.14</td>
    <td align="right">10-JUL-15:20</td>
    <td align="right">   376737.49</td>
    <td align="right">        0.00</td>
    <td align="right">   109342.84</td>
    <td align="right">        0.00</td>
    <td align="right">   176456.43</td>
    <td align="right">     7500.25</td>
    <td align="right">        0.00</td>
    <td align="right">   453964.64</td>
    <td align="right">     4123.78</td>
    <td align="right">        0.00</td>
    <td align="right">    38133.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1155447.74</td>
    <td align="right">29-AUG-14:09</td>
    <td align="right">   364025.10</td>
    <td align="right">        0.00</td>
    <td align="right">   109092.84</td>
    <td align="right">        0.00</td>
    <td align="right">   172229.09</td>
    <td align="right">     7500.25</td>
    <td align="right">        0.00</td>
    <td align="right">   459937.95</td>
    <td align="right">     4528.79</td>
    <td align="right">        0.00</td>
    <td align="right">    38133.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   885880.84</td>
    <td align="right">01-SEP-14:20</td>
    <td align="right">   364025.10</td>
    <td align="right">        0.00</td>
    <td align="right">   109092.84</td>
    <td align="right">        0.00</td>
    <td align="right">   172064.47</td>
    <td align="right">     7500.26</td>
    <td align="right">        0.00</td>
    <td align="right">   205398.27</td>
    <td align="right">     1798.68</td>
    <td align="right">        0.00</td>
    <td align="right">    26001.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   983866.19</td>
    <td align="right">02-OCT-15:20</td>
    <td align="right">   376737.49</td>
    <td align="right">        0.00</td>
    <td align="right">   109342.84</td>
    <td align="right">        0.00</td>
    <td align="right">   168850.45</td>
    <td align="right">     7500.25</td>
    <td align="right">        0.00</td>
    <td align="right">   289897.63</td>
    <td align="right">     2743.46</td>
    <td align="right">        0.00</td>
    <td align="right">    28794.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   699431.77</td>
    <td align="right">15-NOV-15:50</td>
    <td align="right">   376737.49</td>
    <td align="right">        0.00</td>
    <td align="right">   109342.84</td>
    <td align="right">        0.00</td>
    <td align="right">   166776.87</td>
    <td align="right">     7734.21</td>
    <td align="right">        0.00</td>
    <td align="right">      706.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38133.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   692050.04</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">   376737.49</td>
    <td align="right">        0.00</td>
    <td align="right">   109342.84</td>
    <td align="right">        0.00</td>
    <td align="right">   166776.87</td>
    <td align="right">     1059.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38133.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   691974.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">   364025.10</td>
    <td align="right">        0.00</td>
    <td align="right">   109092.84</td>
    <td align="right">        0.00</td>
    <td align="right">   166776.87</td>
    <td align="right">      983.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26001.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1166259.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">   376737.49</td>
    <td align="right">        0.00</td>
    <td align="right">   109342.84</td>
    <td align="right">        0.00</td>
    <td align="right">   177538.93</td>
    <td align="right">     7757.69</td>
    <td align="right">        0.00</td>
    <td align="right">   459937.95</td>
    <td align="right">     4528.79</td>
    <td align="right">        0.00</td>
    <td align="right">    38133.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-28
    13:11:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4749151.23</td>
    <td align="right">25-JAN-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4582961.71</td>
    <td align="right">        0.00</td>
    <td align="right">   166189.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4126574.49</td>
    <td align="right">28-FEB-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3965717.43</td>
    <td align="right">        0.00</td>
    <td align="right">   160857.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1915588.98</td>
    <td align="right">08-MAR-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1756582.68</td>
    <td align="right">        0.00</td>
    <td align="right">   159006.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1199189.87</td>
    <td align="right">20-APR-09:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1044541.24</td>
    <td align="right">        0.00</td>
    <td align="right">   154648.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   839311.40</td>
    <td align="right">19-MAY-20:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   690858.38</td>
    <td align="right">        0.00</td>
    <td align="right">   148453.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   819854.43</td>
    <td align="right">03-JUN-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   675237.30</td>
    <td align="right">        0.00</td>
    <td align="right">   144617.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   443239.18</td>
    <td align="right">29-JUL-13:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   212741.21</td>
    <td align="right">        0.00</td>
    <td align="right">   230497.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   550203.08</td>
    <td align="right">23-AUG-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   251614.01</td>
    <td align="right">        0.00</td>
    <td align="right">   298589.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1237772.04</td>
    <td align="right">26-SEP-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1090044.45</td>
    <td align="right">        0.00</td>
    <td align="right">   147727.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1296558.04</td>
    <td align="right">26-OCT-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1159592.21</td>
    <td align="right">        0.00</td>
    <td align="right">   136965.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3851103.11</td>
    <td align="right">13-NOV-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3694532.26</td>
    <td align="right">        0.00</td>
    <td align="right">   156570.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4240579.81</td>
    <td align="right">08-DEC-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4092398.26</td>
    <td align="right">        0.00</td>
    <td align="right">   148181.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   443239.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   212741.21</td>
    <td align="right">        0.00</td>
    <td align="right">   136965.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4749151.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4582961.71</td>
    <td align="right">        0.00</td>
    <td align="right">   298589.07</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-28
    13:11:42</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
