Program Version,EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.04.04 17:59
! <Version>, Version ID
 Version, 8.9
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 1.000, 1.000, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod, -12.27, -13.66, -11.19,  -7.33,   2.77,  10.57,  15.83,  17.43,  14.70,   8.65,   0.56,  -6.95
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Fort McMurray AP AB CAN CWEC2016 WMO#=716890,56.65,-111.22,-7.00,369.10,96969,1.1525
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,5,30,0
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B,0.0,0.00,0.00,0.00,50.00,10.85,1.90,1,1,1,0.00,100.00,0.00,25.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B,0.0,25.00,25.00,0.00,50.00,50.00,1.90,1,1,1,25.00,75.00,25.00,75.00,0.00,3.80,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B,0.0,75.00,25.00,0.00,89.15,50.00,1.90,1,1,1,75.00,100.00,0.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B,0.0,25.00,75.00,0.00,50.00,89.15,1.90,1,1,1,0.00,100.00,75.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B,0.0,0.00,0.00,0.00,10.85,50.00,1.90,1,1,1,0.00,25.00,0.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B,1875.00,93.8,19.979,5.005E-002,10.700,10.000,0.000,0.000,0.000,0.000,20.700,No
 Zone Internal Gains Nominal, ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B,2500.00,125.1,19.979,5.005E-002,10.700,10.000,0.000,0.000,0.000,0.000,20.700,No
 Zone Internal Gains Nominal, ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B,1875.00,375.0,5.000,0.200,4.600,0.000,0.000,0.000,0.000,0.000,4.600,No
 Zone Internal Gains Nominal, ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B,1875.00,375.0,5.000,0.200,9.800,1.000,0.000,0.000,0.000,0.000,10.800,No
 Zone Internal Gains Nominal, ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B,1875.00,375.0,5.000,0.200,12.900,1.500,0.000,0.000,0.000,0.000,14.400,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B SPACE FUNCTION FOOD PREPARATION PEOPLE,NECB-B-OCCUPANCY,ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B,2500.00,125.1,125.1,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,113
 People Internal Gains Nominal, ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B SPACE FUNCTION FOOD PREPARATION - VENTED PEOPLE,NECB-B-OCCUPANCY,ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B,1875.00,93.8,93.8,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,84
 People Internal Gains Nominal, ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B SPACE FUNCTION GYM - AUDIENCE PEOPLE,NECB-B-OCCUPANCY,ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B,1875.00,375.0,375.0,0.200,5.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,337
 People Internal Gains Nominal, ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B SPACE FUNCTION GYM - FITNESS PEOPLE,NECB-B-OCCUPANCY,ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B,1875.00,375.0,375.0,0.200,5.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,337
 People Internal Gains Nominal, ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B SPACE FUNCTION GYM - PLAY PEOPLE,NECB-B-OCCUPANCY,ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B,1875.00,375.0,375.0,0.200,5.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,337
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B SPACE FUNCTION FOOD PREPARATION LIGHTS,NECB-B-LIGHTING,ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B,2500.00,125.1,26749.777,10.700,213.775,0.000,0.500,0.200,0.300,1.000,General,2674.978,24074.800
 Lights Internal Gains Nominal, ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B SPACE FUNCTION FOOD PREPARATION - VENTED LIGHTS,NECB-B-LIGHTING,ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B,1875.00,93.8,20062.333,10.700,213.775,0.000,0.500,0.200,0.300,1.000,General,2006.233,18056.100
 Lights Internal Gains Nominal, ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B SPACE FUNCTION GYM - AUDIENCE LIGHTS,NECB-B-LIGHTING,ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B,1875.00,375.0,8624.928,4.600,23.001,0.000,0.500,0.200,0.300,1.000,General,862.493,7762.435
 Lights Internal Gains Nominal, ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B SPACE FUNCTION GYM - FITNESS LIGHTS,NECB-B-LIGHTING,ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B,1875.00,375.0,18374.847,9.800,49.001,0.000,0.500,0.200,0.300,1.000,General,1837.485,16537.362
 Lights Internal Gains Nominal, ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B SPACE FUNCTION GYM - PLAY LIGHTS,NECB-B-LIGHTING,ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B,1875.00,375.0,24187.299,12.900,64.502,0.000,0.500,0.200,0.300,1.000,General,2418.730,21768.569
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B SPACE FUNCTION FOOD PREPARATION ELEC EQUIP,NECB-B-ELECTRIC-EQUIPMENT,ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B,2500.00,125.1,24999.792,10.000,199.790,0.000,0.500,0.000,0.500,General,2499.979,22499.813
 ElectricEquipment Internal Gains Nominal, ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B SPACE FUNCTION FOOD PREPARATION - VENTED ELEC EQUIP,NECB-B-ELECTRIC-EQUIPMENT,ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B,1875.00,93.8,18749.844,10.000,199.790,0.000,0.500,0.000,0.500,General,1874.984,16874.860
 ElectricEquipment Internal Gains Nominal, ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B SPACE FUNCTION GYM - FITNESS ELEC EQUIP,NECB-B-ELECTRIC-EQUIPMENT,ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B,1875.00,375.0,1874.984,1.000,5.000,0.000,0.500,0.000,0.500,General,187.498,1687.486
 ElectricEquipment Internal Gains Nominal, ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B SPACE FUNCTION GYM - PLAY ELEC EQUIP,NECB-B-ELECTRIC-EQUIPMENT,ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B,1875.00,375.0,2812.477,1.500,7.500,0.000,0.500,0.000,0.500,General,281.248,2531.229
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B,Mixing/Well-Stirred
RoomAir Model,ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B,Mixing/Well-Stirred
RoomAir Model,ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B,Mixing/Well-Stirred
RoomAir Model,ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B,Mixing/Well-Stirred
RoomAir Model,ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B,   1.3000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B,   1.1000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, Cooling, 32684.52756, 35952.98032, 2.52622, 2.77885, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 22:00:00, 20.46800, 8.76969E-003, 1875.00000, 93.84784, 2.57175, 0.00000
 Zone Sizing Information, ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, Heating, 0.00000, 0.00000, 0.00000, 2.57175, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 1875.00000, 93.84784, 2.57175, 0.00000
 Zone Sizing Information, ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, Cooling, 43425.36906, 47767.90596, 3.35640, 3.69204, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 22:00:00, 20.46800, 8.76969E-003, 2500.00000, 125.13046, 3.42900, 0.00000
 Zone Sizing Information, ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, Heating, 0.00000, 0.00000, 0.00000, 3.42900, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 2500.00000, 125.13046, 3.42900, 0.00000
 Zone Sizing Information, ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, Cooling, 26330.17704, 28963.19475, 2.03581, 7.71525, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 22:00:00, 20.46800, 8.76969E-003, 1875.00000, 374.98773, 7.71525, 0.00000
 Zone Sizing Information, ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, Heating, 4592.66396, 5970.46314, 0.17680, 7.71525, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:10:00, -36.20000, 1.25811E-004, 1875.00000, 374.98773, 7.71525, 0.00000
 Zone Sizing Information, ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, Cooling, 34661.36837, 38127.50521, 2.67994, 8.19150, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 22:00:00, 20.46800, 8.76969E-003, 1875.00000, 374.98773, 8.19150, 0.00000
 Zone Sizing Information, ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, Heating, 2768.82504, 3599.47255, 0.10852, 8.19150, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:10:00, -36.20000, 1.25811E-004, 1875.00000, 374.98773, 8.19150, 0.00000
 Zone Sizing Information, ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, Cooling, 39793.21240, 43772.53364, 3.07671, 3.38438, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 22:00:00, 20.46800, 8.76969E-003, 1875.00000, 374.98773, 2.85750, 0.00000
 Zone Sizing Information, ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, Heating, 1217.37787, 1582.59123, 4.84757E-002, 2.85750, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:10:00, -36.20000, 1.25811E-004, 1875.00000, 374.98773, 2.85750, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, Cooling, Sensible, 33007.80, 3.69204, 3.69204, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, Heating, Sensible, 314521.82, 3.42900, 3.42900, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, Cooling, Sensible, 66728.66, 7.71525, 7.71525, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, Heating, Sensible, 707674.10, 7.71525, 7.71525, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, Cooling, Sensible, 70847.72, 8.19150, 8.19150, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, Heating, Sensible, 751357.69, 8.19150, 8.19150, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, Cooling, Sensible, 31423.49, 3.38438, 3.38438, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, Heating, Sensible, 262101.52, 2.85750, 2.85750, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, Cooling, Sensible, 24880.90, 2.77885, 2.77885, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, Heating, Sensible, 235891.37, 2.57175, 2.57175, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 5, Design Size Maximum Air Flow Rate [m3/s], 2.77885
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 5, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 5, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 1, Design Size Maximum Air Flow Rate [m3/s], 3.69204
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 1, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 1, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 2, Design Size Maximum Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 2, Design Size Maximum Water Flow Rate [m3/s], 8.91737E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 2, Design Size U-Factor Times Area Value [W/K], 120.74627
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 3, Design Size Maximum Air Flow Rate [m3/s], 8.19150
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 3, Design Size Maximum Water Flow Rate [m3/s], 5.37610E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 3, Design Size U-Factor Times Area Value [W/K], 72.95876
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 4, Design Size Maximum Air Flow Rate [m3/s], 3.38438
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 4, Design Size Maximum Water Flow Rate [m3/s], 2.36373E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 4, Design Size U-Factor Times Area Value [W/K], 32.13607
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.69204
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.69204
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.69204
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, Adjusted Heating Design Air Flow Rate [m3/s], 3.69204
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, Adjusted Cooling Design Air Flow Rate [m3/s], 3.69204
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, Adjusted Main Design Air Flow Rate [m3/s], 3.69204
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Flow Rates [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, Adjusted Heating Design Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, Adjusted Cooling Design Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, Adjusted Main Design Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.19150
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.19150
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Flow Rates [m3/s], 8.19150
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, Adjusted Heating Design Air Flow Rate [m3/s], 8.19150
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, Adjusted Cooling Design Air Flow Rate [m3/s], 8.19150
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, Adjusted Main Design Air Flow Rate [m3/s], 8.19150
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.38438
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.38438
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.38438
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, Adjusted Heating Design Air Flow Rate [m3/s], 3.38438
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, Adjusted Cooling Design Air Flow Rate [m3/s], 3.38438
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, Adjusted Main Design Air Flow Rate [m3/s], 3.38438
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.77885
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.77885
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.77885
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, Adjusted Heating Design Air Flow Rate [m3/s], 2.77885
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, Adjusted Cooling Design Air Flow Rate [m3/s], 2.77885
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, Adjusted Main Design Air Flow Rate [m3/s], 2.77885
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B, Design Supply Air Flow Rate [m3/s], 3.69204
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B, Design Supply Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B, Design Supply Air Flow Rate [m3/s], 8.19150
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B, Design Supply Air Flow Rate [m3/s], 3.38438
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B, Design Supply Air Flow Rate [m3/s], 2.77885
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 5,SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B OCC SCH,No,ZoneSum,1.00,1,ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B,SPACE FUNCTION FOOD PREPARATION - VENTED VENTILATION,ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B OCC SCH,No,ZoneSum,1.00,1,ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B,SPACE FUNCTION FOOD PREPARATION VENTILATION,ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B OCC SCH,No,ZoneSum,1.00,1,ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B,SPACE FUNCTION GYM - AUDIENCE VENTILATION,ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B OCC SCH,No,ZoneSum,1.00,1,ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B,SPACE FUNCTION GYM - FITNESS VENTILATION,ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B OCC SCH,No,ZoneSum,1.00,1,ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B,SPACE FUNCTION GYM - PLAY VENTILATION,ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 3.69204
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 3.42900
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 3.42900
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 209KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 3.69204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 209KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 61116.38640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 209KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 209KBTU/HR 9.7EER, 58246.5, 2.82, 9.63, 10.16, 9.59
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 1, Design Size Nominal Capacity [W], 320919.18247
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 1, Design Size Maximum Flow Rate [m3/s], 3.69204
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Maximum Outdoor Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Minimum Outdoor Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2 436KBTU/HR 8.21EER, Design Size Rated Air Flow Rate [m3/s], 7.71525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2 436KBTU/HR 8.21EER, Design Size Gross Rated Total Cooling Capacity [W], 127714.78232
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2 436KBTU/HR 8.21EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2 436KBTU/HR 8.21EER, 121717.6, 2.55, 8.70, 9.18, 8.75
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 2, Design Size Nominal Capacity [W], 707674.10357
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 2, Design Size Maximum Flow Rate [m3/s], 7.71525
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Maximum Outdoor Air Flow Rate [m3/s], 8.19150
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Minimum Outdoor Air Flow Rate [m3/s], 8.19150
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 8.19150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 463KBTU/HR 8.21EER, Design Size Rated Air Flow Rate [m3/s], 8.19150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 463KBTU/HR 8.21EER, Design Size Gross Rated Total Cooling Capacity [W], 135598.41086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 463KBTU/HR 8.21EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 463KBTU/HR 8.21EER, 129231.0, 2.56, 8.74, 9.23, 8.79
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 3, Design Size Nominal Capacity [W], 751357.69021
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 3, Design Size Maximum Flow Rate [m3/s], 8.19150
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 4, Maximum Outdoor Air Flow Rate [m3/s], 3.38438
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 4, Minimum Outdoor Air Flow Rate [m3/s], 2.85750
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_3_PSZ ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 2.85750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 191KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 3.38438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 191KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 56023.56569
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 191KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 191KBTU/HR 9.7EER, 53392.8, 2.81, 9.60, 10.13, 9.56
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 4, Design Size Nominal Capacity [W], 275140.50404
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 4, Design Size Maximum Flow Rate [m3/s], 3.38438
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 5, Maximum Outdoor Air Flow Rate [m3/s], 2.77885
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 5, Minimum Outdoor Air Flow Rate [m3/s], 2.57175
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_4_PSZ_ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 2.57175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 157KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 2.77885
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 157KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 45999.78560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 157KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 157KBTU/HR 9.7EER, 43839.7, 2.80, 9.54, 10.06, 9.51
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 5, Design Size Nominal Capacity [W], 240928.12861
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 5, Design Size Maximum Flow Rate [m3/s], 2.77885
Water Heater Information,WaterHeater:Mixed,966GAL NATURALGAS WATER HEATER - 652KBTU/HR 0.805 THERM EFF,3.6550,190978.6,0.193,0.2644
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.66572E-004
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 1.99886E-002
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Flow Rate [m3/s], 1.66572E-004
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Power Consumption [W], 54.71617
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER 38KBTU/HR 0.85 AFUE, Design Size Nominal Capacity [W], 11195.69800
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER 38KBTU/HR 0.85 AFUE, User-Specified Nominal Capacity [W], 11195.69800
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER 38KBTU/HR 0.85 AFUE, Design Size Design Water Flow Rate [m3/s], 1.66572E-004
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER 0KBTU/HR 0.85 AFUE, Design Size Nominal Capacity [W], 11195.69800
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER 0KBTU/HR 0.85 AFUE, User-Specified Nominal Capacity [W], 1.00000E-003
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER 0KBTU/HR 0.85 AFUE, Design Size Design Water Flow Rate [m3/s], 1.66572E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 5.64058E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Plant Loop Volume [m3], 6.76869E-002
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Flow Rate [m3/s], 5.64058E-004
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Power Consumption [W], 127.90082
 Component Sizing Information, WaterHeater:Mixed, 966GAL NATURALGAS WATER HEATER - 652KBTU/HR 0.805 THERM EFF, Use Side Design Flow Rate [m3/s], 5.64058E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ALL_ST=FOOD PREPARATION - VENTED_FL=STORY 1_SCH=B,RunPeriod: RUN PERIOD 1,0.1116321489,0.2183393619,Pass,Pass,1.9265701147E-002,0.1225361310,Pass,Pass
 Warmup Convergence Information,ALL_ST=FOOD PREPARATION_FL=STORY 1_SCH=B,RunPeriod: RUN PERIOD 1,0.1121017170,0.2178749791,Pass,Pass,1.9146501251E-002,0.1229558149,Pass,Pass
 Warmup Convergence Information,ALL_ST=GYM - AUDIENCE_FL=STORY 1_SCH=B,RunPeriod: RUN PERIOD 1,4.9711936937E-002,0.1709305480,Pass,Pass,5.7347390504E-002,0.2009749415,Pass,Pass
 Warmup Convergence Information,ALL_ST=GYM - FITNESS_FL=STORY 1_SCH=B,RunPeriod: RUN PERIOD 1,8.7303620813E-002,0.2674296671,Pass,Pass,4.3970356201E-002,0.2145209156,Pass,Pass
 Warmup Convergence Information,ALL_ST=GYM - PLAY_FL=STORY 1_SCH=B,RunPeriod: RUN PERIOD 1,0.1142871419,0.2271607292,Pass,Pass,3.4452777244E-002,0.1449573504,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
