  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {7d82cad3-136c-4b5f-9dcd-0ad307f740a6}, !- Handle
  Curve Biquadratic 9,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9aec2c6e-66b3-4d06-bb67-f3f5713ecaea}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a249d66-0e7b-429f-a8b9-99fb75ce72eb}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {47bae170-6203-4e18-8707-85c4ae08de15}, !- Handle
  Secondary Chiller WaterCooled Scroll,   !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {e0c67414-a12c-4803-b513-a71237284371}, !- Cooling Capacity Function of Temperature Curve Name
  {3b5ae66e-6618-4945-92ba-75fcb6873cda}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {fd2f4b5c-b85d-4309-b05e-3f025ddca8df}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {5f0e3123-8428-4492-9e6b-7013f5df2a8b}, !- Chilled Water Inlet Node Name
  {60b6e40b-8551-46a4-9e49-0c69f8a45a6d}, !- Chilled Water Outlet Node Name
  {e3caa3f5-41eb-471f-88c4-06fa1b9f2072}, !- Condenser Inlet Node Name
  {041d8a27-502f-4bcf-8508-8bc09dd12c44}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {e0c67414-a12c-4803-b513-a71237284371}, !- Handle
  Curve Biquadratic 11,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3b5ae66e-6618-4945-92ba-75fcb6873cda}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd2f4b5c-b85d-4309-b05e-3f025ddca8df}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {bf4ef740-22c7-41a1-8e9b-3c6aea281689}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {64da4884-037d-469c-9920-e51110d1ea64}, !- Inlet Node Name
  {12fa20f0-7ba9-4f2c-938e-4f5b66633bfa}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {5e5c494b-6999-42b5-8e39-4eb47cf54add}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5cab284f-941b-406e-a7d5-30a39842b28d}, !- Inlet Node Name
  {2cfb43d9-7a45-4d6b-bae4-bb6cb7c933f7}; !- Outlet Node Name

OS:Node,
  {6e2c43d3-26ba-426f-ba67-9eaf63738142}, !- Handle
  Node 76,                                !- Name
  {9809c014-ab39-4f38-a639-e847e751272f}, !- Inlet Port
  {13129eb8-421e-43a1-a8a8-6737ce8914fa}; !- Outlet Port

OS:Connection,
  {1b224d6c-f163-44b6-8696-bd04345f5b27}, !- Handle
  {b85a918c-43da-42ff-a224-ca0b58685356}, !- Name
  {7d43ebf3-f8a2-4550-aa41-018540b818dd}, !- Source Object
  3,                                      !- Outlet Port
  {b1c9fd9b-5cb7-4656-9777-905a3636a00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9809c014-ab39-4f38-a639-e847e751272f}, !- Handle
  {bd696914-a24e-4286-932b-2936d8de721b}, !- Name
  {b1c9fd9b-5cb7-4656-9777-905a3636a00a}, !- Source Object
  3,                                      !- Outlet Port
  {6e2c43d3-26ba-426f-ba67-9eaf63738142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13129eb8-421e-43a1-a8a8-6737ce8914fa}, !- Handle
  {c94f6473-7ee1-4064-8cc1-5ed55dc25ad3}, !- Name
  {6e2c43d3-26ba-426f-ba67-9eaf63738142}, !- Source Object
  3,                                      !- Outlet Port
  {22442aa2-a415-466c-ade0-2a01b07ceff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f45a242-fb97-4891-b62b-2d13b5e3803a}, !- Handle
  Node 77,                                !- Name
  {59a48e25-9f06-4822-a4be-4947ec886530}, !- Inlet Port
  {61958b1c-e4be-47c2-ac66-4f580a32711a}; !- Outlet Port

OS:Connection,
  {b1bb502d-8b1b-432b-8829-e26f3fa21f82}, !- Handle
  {15fab2a6-b86c-45e7-b21f-8de37597342d}, !- Name
  {82f8959c-716e-4f76-b9b2-9cc6248067ad}, !- Source Object
  3,                                      !- Outlet Port
  {90f554a0-4d5f-47e5-8055-e35eb0014215}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {59a48e25-9f06-4822-a4be-4947ec886530}, !- Handle
  {de9cc7d3-5bc0-49a6-b027-6a5fc64f32bf}, !- Name
  {90f554a0-4d5f-47e5-8055-e35eb0014215}, !- Source Object
  16,                                     !- Outlet Port
  {1f45a242-fb97-4891-b62b-2d13b5e3803a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61958b1c-e4be-47c2-ac66-4f580a32711a}, !- Handle
  {ca986664-8d21-4fc1-afc4-81796f73d745}, !- Name
  {1f45a242-fb97-4891-b62b-2d13b5e3803a}, !- Source Object
  3,                                      !- Outlet Port
  {f9b6054c-0f30-4598-95ae-1b5bf4d2019f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1ea1410-c4f2-4971-a3ca-5448de596a8b}, !- Handle
  Node 78,                                !- Name
  {24a00847-4d9b-4206-99ef-08eb0e45abd8}, !- Inlet Port
  {5f0e3123-8428-4492-9e6b-7013f5df2a8b}; !- Outlet Port

OS:Connection,
  {24a00847-4d9b-4206-99ef-08eb0e45abd8}, !- Handle
  {e2c1b0c1-0388-4989-8821-b79254114a6b}, !- Name
  {22442aa2-a415-466c-ade0-2a01b07ceff6}, !- Source Object
  4,                                      !- Outlet Port
  {d1ea1410-c4f2-4971-a3ca-5448de596a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4e5e5f1-d463-4597-ae88-3885e1d469a0}, !- Handle
  Node 79,                                !- Name
  {60b6e40b-8551-46a4-9e49-0c69f8a45a6d}, !- Inlet Port
  {b104983b-697a-467b-a7dc-903bc84126c4}; !- Outlet Port

OS:Connection,
  {5f0e3123-8428-4492-9e6b-7013f5df2a8b}, !- Handle
  {349f14e6-5256-4216-9d5b-4e14f892257b}, !- Name
  {d1ea1410-c4f2-4971-a3ca-5448de596a8b}, !- Source Object
  3,                                      !- Outlet Port
  {47bae170-6203-4e18-8707-85c4ae08de15}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {60b6e40b-8551-46a4-9e49-0c69f8a45a6d}, !- Handle
  {ac541efb-558f-482e-9dab-15804020f87d}, !- Name
  {47bae170-6203-4e18-8707-85c4ae08de15}, !- Source Object
  16,                                     !- Outlet Port
  {b4e5e5f1-d463-4597-ae88-3885e1d469a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b104983b-697a-467b-a7dc-903bc84126c4}, !- Handle
  {72d8d299-904f-42b9-9991-f0b6c7188dc4}, !- Name
  {b4e5e5f1-d463-4597-ae88-3885e1d469a0}, !- Source Object
  3,                                      !- Outlet Port
  {f9b6054c-0f30-4598-95ae-1b5bf4d2019f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ef07bd40-5e8c-4cb8-9818-e74a9701ec25}, !- Handle
  Node 80,                                !- Name
  {20e16c33-3c70-49c3-9ced-28f5ab786403}, !- Inlet Port
  {64da4884-037d-469c-9920-e51110d1ea64}; !- Outlet Port

OS:Connection,
  {20e16c33-3c70-49c3-9ced-28f5ab786403}, !- Handle
  {761d9ae3-ea41-405a-9d65-da427d494eab}, !- Name
  {22442aa2-a415-466c-ade0-2a01b07ceff6}, !- Source Object
  5,                                      !- Outlet Port
  {ef07bd40-5e8c-4cb8-9818-e74a9701ec25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c40d9e8b-581a-4091-b32b-923092a1a6d5}, !- Handle
  Node 81,                                !- Name
  {12fa20f0-7ba9-4f2c-938e-4f5b66633bfa}, !- Inlet Port
  {aadd7a57-3ed4-4ba0-a666-340c8d0a27f8}; !- Outlet Port

OS:Connection,
  {64da4884-037d-469c-9920-e51110d1ea64}, !- Handle
  {dd1c727f-b67f-4286-935b-484c28b9f043}, !- Name
  {ef07bd40-5e8c-4cb8-9818-e74a9701ec25}, !- Source Object
  3,                                      !- Outlet Port
  {bf4ef740-22c7-41a1-8e9b-3c6aea281689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12fa20f0-7ba9-4f2c-938e-4f5b66633bfa}, !- Handle
  {3d7b1d4c-2efd-4710-aa40-129b6e2561a5}, !- Name
  {bf4ef740-22c7-41a1-8e9b-3c6aea281689}, !- Source Object
  3,                                      !- Outlet Port
  {c40d9e8b-581a-4091-b32b-923092a1a6d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aadd7a57-3ed4-4ba0-a666-340c8d0a27f8}, !- Handle
  {d2e817c1-f62e-43e9-ae16-1a494028a38f}, !- Name
  {c40d9e8b-581a-4091-b32b-923092a1a6d5}, !- Source Object
  3,                                      !- Outlet Port
  {f9b6054c-0f30-4598-95ae-1b5bf4d2019f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c9e21965-4a01-4b64-81d7-464ef1aa9a7b}, !- Handle
  Node 82,                                !- Name
  {1e4ae01f-fb54-49aa-a325-87bc1992878c}, !- Inlet Port
  {5cab284f-941b-406e-a7d5-30a39842b28d}; !- Outlet Port

OS:Connection,
  {1e4ae01f-fb54-49aa-a325-87bc1992878c}, !- Handle
  {dcbd2bee-2184-4c96-b587-f3f1674f9a4d}, !- Name
  {f9b6054c-0f30-4598-95ae-1b5bf4d2019f}, !- Source Object
  2,                                      !- Outlet Port
  {c9e21965-4a01-4b64-81d7-464ef1aa9a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cab284f-941b-406e-a7d5-30a39842b28d}, !- Handle
  {7f128a6c-1e36-483b-86e5-06458c7d8f2c}, !- Name
  {c9e21965-4a01-4b64-81d7-464ef1aa9a7b}, !- Source Object
  3,                                      !- Outlet Port
  {5e5c494b-6999-42b5-8e39-4eb47cf54add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cfb43d9-7a45-4d6b-bae4-bb6cb7c933f7}, !- Handle
  {ce4641fd-46f0-45e7-9b91-2714b1aa52f2}, !- Name
  {5e5c494b-6999-42b5-8e39-4eb47cf54add}, !- Source Object
  3,                                      !- Outlet Port
  {07a7a9df-9f85-4661-988c-e6f057200d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b15670ce-6350-4e2c-b655-89045e6ef064}, !- Handle
  CHW Temp,                               !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  {3a19a4e8-5656-4fb0-8e78-a6f10a88642a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a19a4e8-5656-4fb0-8e78-a6f10a88642a}, !- Handle
  Schedule Day 5,                         !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {34f3358b-6ac8-4843-9a51-c5371325ad72}, !- Handle
  wkdCHW Temp,                            !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {27570aaa-53ed-4097-84c0-aa204859b0c7}, !- Handle
  satCHW Temp,                            !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {54a577da-4708-49ed-91cf-94cab1d1896f}, !- Handle
  sunCHW Temp,                            !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a191b405-79d6-4d76-8ec9-ecbedd633567}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {b15670ce-6350-4e2c-b655-89045e6ef064}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {75039118-09f3-4822-976c-2f0c23fcf009}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75039118-09f3-4822-976c-2f0c23fcf009}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4326bbc9-c371-4802-93f5-aad8d43c8885}, !- Handle
  satCHW Temprule,                        !- Name
  {b15670ce-6350-4e2c-b655-89045e6ef064}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bdd4e23b-96f6-42ff-9977-da7db243ed6a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdd4e23b-96f6-42ff-9977-da7db243ed6a}, !- Handle
  satCHW Temp 1,                          !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {16ed0f69-dfbc-4899-81c9-a1c3c5faf722}, !- Handle
  sunCHW Temprule,                        !- Name
  {b15670ce-6350-4e2c-b655-89045e6ef064}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4637ddda-ebd8-40f5-afe4-f14e9e53070b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4637ddda-ebd8-40f5-afe4-f14e9e53070b}, !- Handle
  sunCHW Temp 1,                          !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {411bc63e-34f9-4e82-a554-fd399dc39ab1}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {b15670ce-6350-4e2c-b655-89045e6ef064}, !- Schedule Name
  {07a7a9df-9f85-4661-988c-e6f057200d12}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {b782f97a-205d-42f0-9edc-6e5106419dfd}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3e3ff0fd-2a3d-409e-a721-211757048259}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a7c948e6-8e0f-4628-b765-f8c240a72f03}, !- Plant Side Inlet Node Name
  {9ab70443-4f5f-4718-b1ab-1a48b27eb025}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {075f3e02-cafe-431b-b9a4-f0694a72609b}, !- Demand Side Inlet Node Name
  {abdc145f-dc87-42c5-bb1f-b1acb867706a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e193ff10-4a8d-46c5-8bf5-2018e4848be6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0a7e6674-579e-46a4-a80c-70e1cf37df72}, !- Demand Mixer Name
  {c9ea216d-9893-40a5-807d-a40fc9e69c35}, !- Demand Splitter Name
  {ac07c1ba-d10c-413a-af2f-d78a8b3ae994}, !- Supply Mixer Name
  {f0c3c0a7-0c99-4182-9781-ba0be4246aad}; !- Supply Splitter Name

OS:Sizing:Plant,
  {1691bd5c-c49d-46bb-9e70-fd1e08c9fe70}, !- Handle
  {b782f97a-205d-42f0-9edc-6e5106419dfd}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a925ba80-945f-4ced-95d0-8ccb4103560b}, !- Handle
  Node 83,                                !- Name
  {a7c948e6-8e0f-4628-b765-f8c240a72f03}, !- Inlet Port
  {9f5318f1-6c01-47f5-8766-91734deedbec}; !- Outlet Port

OS:Node,
  {3e3ff0fd-2a3d-409e-a721-211757048259}, !- Handle
  Node 84,                                !- Name
  {c4db4250-7c8b-4642-a712-34c3b019c074}, !- Inlet Port
  {9ab70443-4f5f-4718-b1ab-1a48b27eb025}; !- Outlet Port

OS:Node,
  {31072dd2-0b94-4c79-a133-2aea049c976b}, !- Handle
  Node 85,                                !- Name
  {578b4ba7-93f9-47f9-83eb-7cb6174e2b61}, !- Inlet Port
  {ebe55e1c-42cf-46e8-9ca5-4e4b590ba053}; !- Outlet Port

OS:Connector:Mixer,
  {ac07c1ba-d10c-413a-af2f-d78a8b3ae994}, !- Handle
  Connector Mixer 5,                      !- Name
  {ed4f0fa2-e6d0-4419-9450-06fdfc05e460}, !- Outlet Branch Name
  {60f3e820-dad2-41ef-bd6f-71dd7800e8bf}, !- Inlet Branch Name 1
  {862ab4c5-8415-4770-b0bf-4adabdd24fba}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f0c3c0a7-0c99-4182-9781-ba0be4246aad}, !- Handle
  Connector Splitter 5,                   !- Name
  {6363adf3-2ef6-47e9-8254-fcce72a69b32}, !- Inlet Branch Name
  {578b4ba7-93f9-47f9-83eb-7cb6174e2b61}, !- Outlet Branch Name 1
  {9ff3f96b-e05e-4317-8b73-e3321bfcf43b}; !- Outlet Branch Name 2

OS:Connection,
  {a7c948e6-8e0f-4628-b765-f8c240a72f03}, !- Handle
  {6285d404-ba12-439a-93c7-070ff7c92848}, !- Name
  {b782f97a-205d-42f0-9edc-6e5106419dfd}, !- Source Object
  14,                                     !- Outlet Port
  {a925ba80-945f-4ced-95d0-8ccb4103560b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578b4ba7-93f9-47f9-83eb-7cb6174e2b61}, !- Handle
  {6ac4b059-99ab-4da9-8b67-1c7f2b33a72f}, !- Name
  {f0c3c0a7-0c99-4182-9781-ba0be4246aad}, !- Source Object
  3,                                      !- Outlet Port
  {31072dd2-0b94-4c79-a133-2aea049c976b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab70443-4f5f-4718-b1ab-1a48b27eb025}, !- Handle
  {16ec0e8c-a8b1-41d8-a263-ac900f91669f}, !- Name
  {3e3ff0fd-2a3d-409e-a721-211757048259}, !- Source Object
  3,                                      !- Outlet Port
  {b782f97a-205d-42f0-9edc-6e5106419dfd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6bf99590-fb68-4b61-afd7-62cb29613bcc}, !- Handle
  Node 86,                                !- Name
  {075f3e02-cafe-431b-b9a4-f0694a72609b}, !- Inlet Port
  {45db8a07-975c-4cb5-ba61-d09b3b4a2457}; !- Outlet Port

OS:Node,
  {3f4ffa78-31f7-4093-a913-95d3361cc400}, !- Handle
  Node 87,                                !- Name
  {23f78752-1b9e-431a-b7e0-8f567c3db06c}, !- Inlet Port
  {abdc145f-dc87-42c5-bb1f-b1acb867706a}; !- Outlet Port

OS:Node,
  {3ea02752-214a-4130-8b5a-f615896611f3}, !- Handle
  Node 88,                                !- Name
  {3ed81dc3-c634-48a3-a619-00cbbe879f9f}, !- Inlet Port
  {b3f67435-607a-4415-ad20-f4fec38c8ec7}; !- Outlet Port

OS:Connector:Mixer,
  {0a7e6674-579e-46a4-a80c-70e1cf37df72}, !- Handle
  Connector Mixer 6,                      !- Name
  {23f78752-1b9e-431a-b7e0-8f567c3db06c}, !- Outlet Branch Name
  {1a47c31b-bddd-4971-be7d-93ccb24e9e54}, !- Inlet Branch Name 1
  {eb3a17b5-b9b2-411a-b873-d8ff622af4bf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c9ea216d-9893-40a5-807d-a40fc9e69c35}, !- Handle
  Connector Splitter 6,                   !- Name
  {45db8a07-975c-4cb5-ba61-d09b3b4a2457}, !- Inlet Branch Name
  {3ed81dc3-c634-48a3-a619-00cbbe879f9f}, !- Outlet Branch Name 1
  {c353273b-ece1-48b4-b7df-88670a79baca}; !- Outlet Branch Name 2

OS:Connection,
  {075f3e02-cafe-431b-b9a4-f0694a72609b}, !- Handle
  {6af6a76c-e04a-4d33-91ec-510798cc0bc5}, !- Name
  {b782f97a-205d-42f0-9edc-6e5106419dfd}, !- Source Object
  17,                                     !- Outlet Port
  {6bf99590-fb68-4b61-afd7-62cb29613bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45db8a07-975c-4cb5-ba61-d09b3b4a2457}, !- Handle
  {59b8fbcb-b817-4fe3-9f3d-764e85a06dc7}, !- Name
  {6bf99590-fb68-4b61-afd7-62cb29613bcc}, !- Source Object
  3,                                      !- Outlet Port
  {c9ea216d-9893-40a5-807d-a40fc9e69c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed81dc3-c634-48a3-a619-00cbbe879f9f}, !- Handle
  {55a705fc-5f17-405d-a615-cbe09d8401a5}, !- Name
  {c9ea216d-9893-40a5-807d-a40fc9e69c35}, !- Source Object
  3,                                      !- Outlet Port
  {3ea02752-214a-4130-8b5a-f615896611f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23f78752-1b9e-431a-b7e0-8f567c3db06c}, !- Handle
  {dadcb44d-9435-48ed-b94b-86c214f8a9d4}, !- Name
  {0a7e6674-579e-46a4-a80c-70e1cf37df72}, !- Source Object
  2,                                      !- Outlet Port
  {3f4ffa78-31f7-4093-a913-95d3361cc400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abdc145f-dc87-42c5-bb1f-b1acb867706a}, !- Handle
  {27f49127-ffb5-449c-8cae-fb019c2358e0}, !- Name
  {3f4ffa78-31f7-4093-a913-95d3361cc400}, !- Source Object
  3,                                      !- Outlet Port
  {b782f97a-205d-42f0-9edc-6e5106419dfd}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {e193ff10-4a8d-46c5-8bf5-2018e4848be6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {b99ea2a8-ac45-4135-80b5-af13a65ea146}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {9f5318f1-6c01-47f5-8766-91734deedbec}, !- Inlet Node Name
  {96b6d571-98f3-4c56-8604-d8bf2714be28}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:CoolingTower:SingleSpeed,
  {a01b984c-b7be-4806-8589-6c960a910569}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {ebe55e1c-42cf-46e8-9ca5-4e4b590ba053}, !- Water Inlet Node Name
  {8d449ea9-a65c-4a9f-af81-2f9d6c47383d}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {d71df95a-a580-4674-a5ff-e878d899ff92}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {d7889b22-11f0-4e2a-b8d7-0c318687deb2}, !- Inlet Node Name
  {652f80b8-c6e9-4f7e-964e-f20ed06b2671}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {0e231b92-fa04-4464-a487-67714fe847ab}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {b9c12357-257b-4127-87fc-7e0e2d587486}, !- Inlet Node Name
  {c4db4250-7c8b-4642-a712-34c3b019c074}; !- Outlet Node Name

OS:Node,
  {e11c3b41-9a75-42b4-a703-ea57766bae75}, !- Handle
  Node 89,                                !- Name
  {96b6d571-98f3-4c56-8604-d8bf2714be28}, !- Inlet Port
  {6363adf3-2ef6-47e9-8254-fcce72a69b32}; !- Outlet Port

OS:Connection,
  {9f5318f1-6c01-47f5-8766-91734deedbec}, !- Handle
  {b7d985a1-7880-4b24-acc2-8f15e210c41a}, !- Name
  {a925ba80-945f-4ced-95d0-8ccb4103560b}, !- Source Object
  3,                                      !- Outlet Port
  {b99ea2a8-ac45-4135-80b5-af13a65ea146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96b6d571-98f3-4c56-8604-d8bf2714be28}, !- Handle
  {63cdb7d0-a9fa-4214-9aab-af8884071448}, !- Name
  {b99ea2a8-ac45-4135-80b5-af13a65ea146}, !- Source Object
  3,                                      !- Outlet Port
  {e11c3b41-9a75-42b4-a703-ea57766bae75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6363adf3-2ef6-47e9-8254-fcce72a69b32}, !- Handle
  {56829976-f8d1-44e4-b4ab-ef3713555b89}, !- Name
  {e11c3b41-9a75-42b4-a703-ea57766bae75}, !- Source Object
  3,                                      !- Outlet Port
  {f0c3c0a7-0c99-4182-9781-ba0be4246aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d98d0a5-a7b8-41ea-955d-71c4dbfa1e75}, !- Handle
  Node 90,                                !- Name
  {8d449ea9-a65c-4a9f-af81-2f9d6c47383d}, !- Inlet Port
  {60f3e820-dad2-41ef-bd6f-71dd7800e8bf}; !- Outlet Port

OS:Connection,
  {ebe55e1c-42cf-46e8-9ca5-4e4b590ba053}, !- Handle
  {1e82bcb2-7e9a-40a1-93c9-cb13bfbb64a8}, !- Name
  {31072dd2-0b94-4c79-a133-2aea049c976b}, !- Source Object
  3,                                      !- Outlet Port
  {a01b984c-b7be-4806-8589-6c960a910569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d449ea9-a65c-4a9f-af81-2f9d6c47383d}, !- Handle
  {6cac5812-fb0e-4eb8-8e8c-1ca691ff9947}, !- Name
  {a01b984c-b7be-4806-8589-6c960a910569}, !- Source Object
  3,                                      !- Outlet Port
  {5d98d0a5-a7b8-41ea-955d-71c4dbfa1e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f3e820-dad2-41ef-bd6f-71dd7800e8bf}, !- Handle
  {fca98151-8f9f-4959-8d8a-d2ee296d5875}, !- Name
  {5d98d0a5-a7b8-41ea-955d-71c4dbfa1e75}, !- Source Object
  3,                                      !- Outlet Port
  {ac07c1ba-d10c-413a-af2f-d78a8b3ae994}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4361a57-e2c6-4e7e-bade-3c8185365c28}, !- Handle
  Node 91,                                !- Name
  {9ff3f96b-e05e-4317-8b73-e3321bfcf43b}, !- Inlet Port
  {d7889b22-11f0-4e2a-b8d7-0c318687deb2}; !- Outlet Port

OS:Connection,
  {9ff3f96b-e05e-4317-8b73-e3321bfcf43b}, !- Handle
  {03f75334-9720-4e41-a076-c4f0e2d4adad}, !- Name
  {f0c3c0a7-0c99-4182-9781-ba0be4246aad}, !- Source Object
  4,                                      !- Outlet Port
  {f4361a57-e2c6-4e7e-bade-3c8185365c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae829290-b35c-4182-ad1d-701ec5f427ac}, !- Handle
  Node 92,                                !- Name
  {652f80b8-c6e9-4f7e-964e-f20ed06b2671}, !- Inlet Port
  {862ab4c5-8415-4770-b0bf-4adabdd24fba}; !- Outlet Port

OS:Connection,
  {d7889b22-11f0-4e2a-b8d7-0c318687deb2}, !- Handle
  {9424dd73-dd9d-4542-bdeb-7ab3eebcc441}, !- Name
  {f4361a57-e2c6-4e7e-bade-3c8185365c28}, !- Source Object
  3,                                      !- Outlet Port
  {d71df95a-a580-4674-a5ff-e878d899ff92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {652f80b8-c6e9-4f7e-964e-f20ed06b2671}, !- Handle
  {6b0dd593-4653-4e85-abc4-8e170c8f5105}, !- Name
  {d71df95a-a580-4674-a5ff-e878d899ff92}, !- Source Object
  3,                                      !- Outlet Port
  {ae829290-b35c-4182-ad1d-701ec5f427ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862ab4c5-8415-4770-b0bf-4adabdd24fba}, !- Handle
  {59a94c2a-3b54-4eb1-a23e-e7771a154e21}, !- Name
  {ae829290-b35c-4182-ad1d-701ec5f427ac}, !- Source Object
  3,                                      !- Outlet Port
  {ac07c1ba-d10c-413a-af2f-d78a8b3ae994}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a7edae71-b41b-446a-9090-94cd37773817}, !- Handle
  Node 93,                                !- Name
  {ed4f0fa2-e6d0-4419-9450-06fdfc05e460}, !- Inlet Port
  {b9c12357-257b-4127-87fc-7e0e2d587486}; !- Outlet Port

OS:Connection,
  {ed4f0fa2-e6d0-4419-9450-06fdfc05e460}, !- Handle
  {af274f76-3a0f-4885-b1f7-76343253ffb7}, !- Name
  {ac07c1ba-d10c-413a-af2f-d78a8b3ae994}, !- Source Object
  2,                                      !- Outlet Port
  {a7edae71-b41b-446a-9090-94cd37773817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c12357-257b-4127-87fc-7e0e2d587486}, !- Handle
  {ddc15820-2eff-4f2c-9afe-8b2c4b2b2838}, !- Name
  {a7edae71-b41b-446a-9090-94cd37773817}, !- Source Object
  3,                                      !- Outlet Port
  {0e231b92-fa04-4464-a487-67714fe847ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4db4250-7c8b-4642-a712-34c3b019c074}, !- Handle
  {08afafee-eb65-429c-adf1-429a26399a9c}, !- Name
  {0e231b92-fa04-4464-a487-67714fe847ab}, !- Source Object
  3,                                      !- Outlet Port
  {3e3ff0fd-2a3d-409e-a721-211757048259}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4bb4fd0-36c3-4407-90ec-106228f0223a}, !- Handle
  Node 94,                                !- Name
  {c99853f8-d01f-44b9-9e81-a9ba4c635217}, !- Inlet Port
  {1a47c31b-bddd-4971-be7d-93ccb24e9e54}; !- Outlet Port

OS:Connection,
  {b3f67435-607a-4415-ad20-f4fec38c8ec7}, !- Handle
  {b2727aca-434f-438b-84ee-a140cc8e2f0b}, !- Name
  {3ea02752-214a-4130-8b5a-f615896611f3}, !- Source Object
  3,                                      !- Outlet Port
  {90f554a0-4d5f-47e5-8055-e35eb0014215}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {c99853f8-d01f-44b9-9e81-a9ba4c635217}, !- Handle
  {05328412-aaf8-4810-aa20-2cc63cf45cdd}, !- Name
  {90f554a0-4d5f-47e5-8055-e35eb0014215}, !- Source Object
  18,                                     !- Outlet Port
  {f4bb4fd0-36c3-4407-90ec-106228f0223a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a47c31b-bddd-4971-be7d-93ccb24e9e54}, !- Handle
  {db5c7096-56c1-4135-892e-bb2caddea63b}, !- Name
  {f4bb4fd0-36c3-4407-90ec-106228f0223a}, !- Source Object
  3,                                      !- Outlet Port
  {0a7e6674-579e-46a4-a80c-70e1cf37df72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {106519d6-fdea-4637-83ea-0d9d9fc6c4fe}, !- Handle
  Node 95,                                !- Name
  {c353273b-ece1-48b4-b7df-88670a79baca}, !- Inlet Port
  {e3caa3f5-41eb-471f-88c4-06fa1b9f2072}; !- Outlet Port

OS:Connection,
  {c353273b-ece1-48b4-b7df-88670a79baca}, !- Handle
  {0c0ed393-1723-4a7d-9c4e-5fd2dbd6f195}, !- Name
  {c9ea216d-9893-40a5-807d-a40fc9e69c35}, !- Source Object
  4,                                      !- Outlet Port
  {106519d6-fdea-4637-83ea-0d9d9fc6c4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83f65911-cb5d-471c-9e2c-2a281bc3e532}, !- Handle
  Node 96,                                !- Name
  {041d8a27-502f-4bcf-8508-8bc09dd12c44}, !- Inlet Port
  {eb3a17b5-b9b2-411a-b873-d8ff622af4bf}; !- Outlet Port

OS:Connection,
  {e3caa3f5-41eb-471f-88c4-06fa1b9f2072}, !- Handle
  {671fedb4-6d56-470d-adc7-3db8034a85ea}, !- Name
  {106519d6-fdea-4637-83ea-0d9d9fc6c4fe}, !- Source Object
  3,                                      !- Outlet Port
  {47bae170-6203-4e18-8707-85c4ae08de15}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {041d8a27-502f-4bcf-8508-8bc09dd12c44}, !- Handle
  {788f9bce-bdac-4cc0-9c6e-bb1f434d322f}, !- Name
  {47bae170-6203-4e18-8707-85c4ae08de15}, !- Source Object
  18,                                     !- Outlet Port
  {83f65911-cb5d-471c-9e2c-2a281bc3e532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb3a17b5-b9b2-411a-b873-d8ff622af4bf}, !- Handle
  {a09734a1-de75-4f3f-8d59-ff7d5e693277}, !- Name
  {83f65911-cb5d-471c-9e2c-2a281bc3e532}, !- Source Object
  3,                                      !- Outlet Port
  {0a7e6674-579e-46a4-a80c-70e1cf37df72}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {41680a01-a5fc-4f31-89f4-2538b9ca5c50}, !- Handle
  CW Temp,                                !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  {30d142fa-6c85-4f0b-93d4-d0f85b13fa52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30d142fa-6c85-4f0b-93d4-d0f85b13fa52}, !- Handle
  Schedule Day 6,                         !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {0f9308ae-2d37-4891-8392-445043aa32bf}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c8628abf-c502-43e5-b2dc-7cbbca35c178}, !- Handle
  wkdCW Temp,                             !- Name
  {0f9308ae-2d37-4891-8392-445043aa32bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {84c3755a-2f7a-48a1-89ca-c8100e20619e}, !- Handle
  satCW Temp,                             !- Name
  {0f9308ae-2d37-4891-8392-445043aa32bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {8f598c19-a0a5-4829-bc5a-da95447a583b}, !- Handle
  sunCW Temp,                             !- Name
  {0f9308ae-2d37-4891-8392-445043aa32bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {ac8222b3-4e0a-480c-b246-17b66c58e25e}, !- Handle
  wkdCW Temp rule,                        !- Name
  {41680a01-a5fc-4f31-89f4-2538b9ca5c50}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f688eed4-f85e-4215-94cb-ed1968246a28}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f688eed4-f85e-4215-94cb-ed1968246a28}, !- Handle
  wkdCW Temp 1,                           !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {395356ea-c5fa-464e-a2ba-63857515069d}, !- Handle
  satCW Temprule,                         !- Name
  {41680a01-a5fc-4f31-89f4-2538b9ca5c50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {555737fe-3f1d-4b85-b1d8-605e4f178071}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {555737fe-3f1d-4b85-b1d8-605e4f178071}, !- Handle
  satCW Temp 1,                           !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {f1f35521-e2f3-47a4-8f85-bbdd63c6f133}, !- Handle
  sunCW Temprule,                         !- Name
  {41680a01-a5fc-4f31-89f4-2538b9ca5c50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29635e3b-fe73-4ca6-acd0-ad67ab86ea15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29635e3b-fe73-4ca6-acd0-ad67ab86ea15}, !- Handle
  sunCW Temp 1,                           !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {3ecce1b7-6a11-40de-9648-615e118f4357}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {41680a01-a5fc-4f31-89f4-2538b9ca5c50}, !- Schedule Name
  {3e3ff0fd-2a3d-409e-a721-211757048259}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {9abfb22f-f8e8-4b1b-8fb7-5418abb7f34e}, !- Handle
  Sys_2_Make-up air unit,                 !- Name
  ,                                       !- Controller List Name
  {fa716d3f-ede9-49ae-a9f0-e4573695b5c3}, !- Availability Schedule
  {05b71c38-5950-4d66-b18d-f59766590108}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c1329f4c-0be6-4414-857c-e8a622c505e1}, !- Supply Side Inlet Node Name
  {d8cf15d4-0a09-47d9-8a11-39ab093c2e9e}, !- Demand Side Outlet Node Name
  {bb0ca52a-b687-4a8e-a0a7-b66e7511fbf7}, !- Demand Side Inlet Node A
  {0c4ee605-4a3b-49aa-94ab-ac2e4e70e813}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a98520fd-dc93-48ad-bd29-fb519f1493a6}, !- Demand Mixer Name
  {7ea127ec-056c-42a4-a629-aea6acfbe397}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c6432f81-091b-4f39-ac64-bc93ef45287b}, !- Handle
  Node 97,                                !- Name
  {c1329f4c-0be6-4414-857c-e8a622c505e1}, !- Inlet Port
  {25918507-cb38-432a-aa64-42c67727c997}; !- Outlet Port

OS:Node,
  {6d6fa14e-5272-4fcd-b839-ddde73ac6f29}, !- Handle
  Node 98,                                !- Name
  {1c2439c9-e18c-471d-abac-fe8a9ffb2ef9}, !- Inlet Port
  {0c4ee605-4a3b-49aa-94ab-ac2e4e70e813}; !- Outlet Port

OS:Connection,
  {c1329f4c-0be6-4414-857c-e8a622c505e1}, !- Handle
  {4f2550be-3709-4658-bc17-62522453a688}, !- Name
  {9abfb22f-f8e8-4b1b-8fb7-5418abb7f34e}, !- Source Object
  8,                                      !- Outlet Port
  {c6432f81-091b-4f39-ac64-bc93ef45287b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4ee605-4a3b-49aa-94ab-ac2e4e70e813}, !- Handle
  {379fc765-6e18-47a4-bb96-f21d5fbb5e1a}, !- Name
  {6d6fa14e-5272-4fcd-b839-ddde73ac6f29}, !- Source Object
  3,                                      !- Outlet Port
  {9abfb22f-f8e8-4b1b-8fb7-5418abb7f34e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {62f124c1-a988-4561-802f-d444197f6129}, !- Handle
  Node 99,                                !- Name
  {bb0ca52a-b687-4a8e-a0a7-b66e7511fbf7}, !- Inlet Port
  {c7794a25-4d5e-4887-9d97-163821307a87}; !- Outlet Port

OS:Node,
  {ea14f748-d5ee-474d-acfe-64d568e526c6}, !- Handle
  Node 100,                               !- Name
  {00816cd7-9807-4ae4-960f-805fb5d09b28}, !- Inlet Port
  {d8cf15d4-0a09-47d9-8a11-39ab093c2e9e}; !- Outlet Port

OS:Node,
  {534704e0-30b6-4fc4-9ca3-50474b03386f}, !- Handle
  Node 101,                               !- Name
  {641abc55-7ba9-4f63-a497-878941807a38}, !- Inlet Port
  {d9b7b7af-0df5-4e5f-9bd0-3e9ca1bd862e}; !- Outlet Port

OS:Connection,
  {bb0ca52a-b687-4a8e-a0a7-b66e7511fbf7}, !- Handle
  {9c58f54f-ce55-4dbb-9aea-4b4372d1c01e}, !- Name
  {9abfb22f-f8e8-4b1b-8fb7-5418abb7f34e}, !- Source Object
  10,                                     !- Outlet Port
  {62f124c1-a988-4561-802f-d444197f6129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8cf15d4-0a09-47d9-8a11-39ab093c2e9e}, !- Handle
  {6162c795-8e4c-435f-b760-745bcaecda23}, !- Name
  {ea14f748-d5ee-474d-acfe-64d568e526c6}, !- Source Object
  3,                                      !- Outlet Port
  {9abfb22f-f8e8-4b1b-8fb7-5418abb7f34e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7ea127ec-056c-42a4-a629-aea6acfbe397}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c7794a25-4d5e-4887-9d97-163821307a87}, !- Inlet Node Name
  {5de441ff-47bf-4b67-a9e6-13800aed3768}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a98520fd-dc93-48ad-bd29-fb519f1493a6}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {00816cd7-9807-4ae4-960f-805fb5d09b28}, !- Outlet Node Name
  {4c880119-6cdb-4392-93a4-a0fcbc3dc65c}; !- Inlet Node Name 1

OS:Connection,
  {c7794a25-4d5e-4887-9d97-163821307a87}, !- Handle
  {3b56c122-803a-4408-9d86-71478bd082a6}, !- Name
  {62f124c1-a988-4561-802f-d444197f6129}, !- Source Object
  3,                                      !- Outlet Port
  {7ea127ec-056c-42a4-a629-aea6acfbe397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00816cd7-9807-4ae4-960f-805fb5d09b28}, !- Handle
  {8815bd85-e946-4ed7-854a-1a286899f0dd}, !- Name
  {a98520fd-dc93-48ad-bd29-fb519f1493a6}, !- Source Object
  2,                                      !- Outlet Port
  {ea14f748-d5ee-474d-acfe-64d568e526c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eb7fe16d-269e-462e-92bb-14c5bff996f0}, !- Handle
  {9abfb22f-f8e8-4b1b-8fb7-5418abb7f34e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {05b71c38-5950-4d66-b18d-f59766590108}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Fan:ConstantVolume,
  {e1c9b75d-5349-49b8-8769-a2a29c7fbd6a}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {fa716d3f-ede9-49ae-a9f0-e4573695b5c3}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {31badfdb-4707-46b1-9c54-08e8b82dc4c1}, !- Air Inlet Node Name
  {1c2439c9-e18c-471d-abac-fe8a9ffb2ef9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3408662e-0f59-4d29-a379-8c5604717d68}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {fa716d3f-ede9-49ae-a9f0-e4573695b5c3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ede4bc4a-5fb5-4857-8232-678eb1559b30}, !- Air Inlet Node Name
  {b99488ec-7c14-4de2-95ef-b58a0783d442}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {b78d1193-9559-49dd-a02a-7ea4ba98039b}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32a77842-ca87-4037-895e-7f79640dd66a}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce6bed46-5904-4940-9893-28a23773b023}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b4ed118-046d-4b68-9f71-3e05e1e8df6d}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bf593d91-d351-4dfa-a380-798a1ad442b9}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {56eb2dcb-510f-48d6-b486-8e969b2de478}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {70cd05e2-3ae4-4080-9094-f6e869964a40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {938f75fe-8fd5-48a8-86e3-167260d3b325}, !- Air Inlet Node Name
  {414af5d5-4f7c-413d-9c11-63ce2e1e5e59}, !- Air Outlet Node Name
  {b78d1193-9559-49dd-a02a-7ea4ba98039b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {32a77842-ca87-4037-895e-7f79640dd66a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ce6bed46-5904-4940-9893-28a23773b023}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4ed118-046d-4b68-9f71-3e05e1e8df6d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf593d91-d351-4dfa-a380-798a1ad442b9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {989f179f-55a0-4f19-903a-41d08a6fd64d}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3ed6570f-a8e9-47a9-a3c3-f50468d47df6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3ed6570f-a8e9-47a9-a3c3-f50468d47df6}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {fa716d3f-ede9-49ae-a9f0-e4573695b5c3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f2acfb78-4493-4a4a-8c5e-d82b032d5791}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {989f179f-55a0-4f19-903a-41d08a6fd64d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eb4c7b90-4f6c-451c-9d08-928ac3edbe72}, !- Mixed Air Node Name
  {233502f8-9fc0-4d6a-9bce-f194ca9357da}, !- Outdoor Air Stream Node Name
  {3a07a0e7-078d-4baf-9ee6-cc0284ff3b41}, !- Relief Air Stream Node Name
  {25918507-cb38-432a-aa64-42c67727c997}; !- Return Air Stream Node Name

OS:Node,
  {abde457a-097b-42fd-8a73-8b157f77132d}, !- Handle
  Node 102,                               !- Name
  ,                                       !- Inlet Port
  {233502f8-9fc0-4d6a-9bce-f194ca9357da}; !- Outlet Port

OS:Connection,
  {233502f8-9fc0-4d6a-9bce-f194ca9357da}, !- Handle
  {dbb6884b-8fc3-4a5b-a710-d49c2f7c226e}, !- Name
  {abde457a-097b-42fd-8a73-8b157f77132d}, !- Source Object
  3,                                      !- Outlet Port
  {f2acfb78-4493-4a4a-8c5e-d82b032d5791}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {316fe710-2817-46ca-8cbc-8bede6ced2a2}, !- Handle
  Node 103,                               !- Name
  {3a07a0e7-078d-4baf-9ee6-cc0284ff3b41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a07a0e7-078d-4baf-9ee6-cc0284ff3b41}, !- Handle
  {8a2bd47f-a6ed-4533-86a3-f72f40c89b01}, !- Name
  {f2acfb78-4493-4a4a-8c5e-d82b032d5791}, !- Source Object
  7,                                      !- Outlet Port
  {316fe710-2817-46ca-8cbc-8bede6ced2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2439c9-e18c-471d-abac-fe8a9ffb2ef9}, !- Handle
  {0faa3316-7191-4165-9a55-7852dd73c573}, !- Name
  {e1c9b75d-5349-49b8-8769-a2a29c7fbd6a}, !- Source Object
  9,                                      !- Outlet Port
  {6d6fa14e-5272-4fcd-b839-ddde73ac6f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd33bdd7-e264-46bf-9366-412eeb77f69c}, !- Handle
  Node 104,                               !- Name
  {b99488ec-7c14-4de2-95ef-b58a0783d442}, !- Inlet Port
  {31badfdb-4707-46b1-9c54-08e8b82dc4c1}; !- Outlet Port

OS:Connection,
  {b99488ec-7c14-4de2-95ef-b58a0783d442}, !- Handle
  {8e8d93f9-6079-4789-a583-6c6750c875c6}, !- Name
  {3408662e-0f59-4d29-a379-8c5604717d68}, !- Source Object
  6,                                      !- Outlet Port
  {fd33bdd7-e264-46bf-9366-412eeb77f69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31badfdb-4707-46b1-9c54-08e8b82dc4c1}, !- Handle
  {e0fe7ac6-7bfb-42e5-87b5-f2ac6804c83a}, !- Name
  {fd33bdd7-e264-46bf-9366-412eeb77f69c}, !- Source Object
  3,                                      !- Outlet Port
  {e1c9b75d-5349-49b8-8769-a2a29c7fbd6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a1d33fd2-26d2-457e-91d3-d05fedd1d3d0}, !- Handle
  Node 105,                               !- Name
  {414af5d5-4f7c-413d-9c11-63ce2e1e5e59}, !- Inlet Port
  {ede4bc4a-5fb5-4857-8232-678eb1559b30}; !- Outlet Port

OS:Connection,
  {414af5d5-4f7c-413d-9c11-63ce2e1e5e59}, !- Handle
  {edbec12c-caf1-43ad-b76f-bc33940bf0aa}, !- Name
  {56eb2dcb-510f-48d6-b486-8e969b2de478}, !- Source Object
  9,                                      !- Outlet Port
  {a1d33fd2-26d2-457e-91d3-d05fedd1d3d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede4bc4a-5fb5-4857-8232-678eb1559b30}, !- Handle
  {cb784344-88d6-4b1e-a1c4-2d10501b03f8}, !- Name
  {a1d33fd2-26d2-457e-91d3-d05fedd1d3d0}, !- Source Object
  3,                                      !- Outlet Port
  {3408662e-0f59-4d29-a379-8c5604717d68}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9c5de5be-9dbc-4f94-a512-2fd7cea2c7c3}, !- Handle
  Node 106,                               !- Name
  {eb4c7b90-4f6c-451c-9d08-928ac3edbe72}, !- Inlet Port
  {938f75fe-8fd5-48a8-86e3-167260d3b325}; !- Outlet Port

OS:Connection,
  {25918507-cb38-432a-aa64-42c67727c997}, !- Handle
  {89cf2bd0-fa84-413c-a874-e7277f110f5d}, !- Name
  {c6432f81-091b-4f39-ac64-bc93ef45287b}, !- Source Object
  3,                                      !- Outlet Port
  {f2acfb78-4493-4a4a-8c5e-d82b032d5791}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eb4c7b90-4f6c-451c-9d08-928ac3edbe72}, !- Handle
  {beb70fa9-579b-449f-a277-cf748f78acc2}, !- Name
  {f2acfb78-4493-4a4a-8c5e-d82b032d5791}, !- Source Object
  5,                                      !- Outlet Port
  {9c5de5be-9dbc-4f94-a512-2fd7cea2c7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938f75fe-8fd5-48a8-86e3-167260d3b325}, !- Handle
  {c6238b2f-dbee-4d65-8d0c-b796faf73cc4}, !- Name
  {9c5de5be-9dbc-4f94-a512-2fd7cea2c7c3}, !- Source Object
  3,                                      !- Outlet Port
  {56eb2dcb-510f-48d6-b486-8e969b2de478}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3782aa09-0355-45fa-841b-842ab33df0bb}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13.1,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {592a0d96-c331-4dfc-91c8-dc1026e078fe}, !- Control Zone Name
  {6d6fa14e-5272-4fcd-b839-ddde73ac6f29}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1b126285-f34e-436a-a1c0-22c183fccc27}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {fa716d3f-ede9-49ae-a9f0-e4573695b5c3}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {7a27767f-c9ca-42bd-ac46-75f585a2eedd}, !- Handle
  Coil Heating Water 1,                   !- Name
  {fa716d3f-ede9-49ae-a9f0-e4573695b5c3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9cd46ec9-6e0f-454d-b8ca-bd1233f977bd}, !- Water Inlet Node Name
  {191c831c-751f-4bbb-9ae1-ddbe330e5dd3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {276c6184-e895-4831-a38e-ad50c5b90ea9}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {fa716d3f-ede9-49ae-a9f0-e4573695b5c3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9c498e43-7cd2-42ca-931c-8fc930981bf4}, !- Water Inlet Node Name
  {1f8a7a03-bcb6-4246-9031-69bb396d1d63}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {6037d6a5-1726-40b2-96d6-5896a22b709a}, !- Handle
  Node 107,                               !- Name
  {986585a2-2a83-4fdd-80d0-412df11502f9}, !- Inlet Port
  {9cd46ec9-6e0f-454d-b8ca-bd1233f977bd}; !- Outlet Port

OS:Connection,
  {986585a2-2a83-4fdd-80d0-412df11502f9}, !- Handle
  {21798805-5192-4ddd-bc65-720417f55995}, !- Name
  {e0761f7e-9586-4ab7-b3a7-12741a72e10f}, !- Source Object
  7,                                      !- Outlet Port
  {6037d6a5-1726-40b2-96d6-5896a22b709a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec586f24-945c-4482-bfe1-f3420fc3539a}, !- Handle
  Node 108,                               !- Name
  {191c831c-751f-4bbb-9ae1-ddbe330e5dd3}, !- Inlet Port
  {a1b31102-5996-410e-a7be-4cb1eab0f54a}; !- Outlet Port

OS:Connection,
  {9cd46ec9-6e0f-454d-b8ca-bd1233f977bd}, !- Handle
  {79be296d-cbb5-40e3-8169-e190aaea3552}, !- Name
  {6037d6a5-1726-40b2-96d6-5896a22b709a}, !- Source Object
  3,                                      !- Outlet Port
  {7a27767f-c9ca-42bd-ac46-75f585a2eedd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {191c831c-751f-4bbb-9ae1-ddbe330e5dd3}, !- Handle
  {9f16cd6d-ddea-4fb5-9137-6eae4519c502}, !- Name
  {7a27767f-c9ca-42bd-ac46-75f585a2eedd}, !- Source Object
  6,                                      !- Outlet Port
  {ec586f24-945c-4482-bfe1-f3420fc3539a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1b31102-5996-410e-a7be-4cb1eab0f54a}, !- Handle
  {80966195-59db-4ede-b273-f8dd32fb6e0f}, !- Name
  {ec586f24-945c-4482-bfe1-f3420fc3539a}, !- Source Object
  3,                                      !- Outlet Port
  {6fc5c8a0-8dc7-4243-8227-4f3e8d3dfce8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d79cf525-41c4-4af8-88b7-d3e9ff9f4f45}, !- Handle
  Controller Water Coil 1,                !- Name
  {7a27767f-c9ca-42bd-ac46-75f585a2eedd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {085cf0e5-baf4-47b0-8158-5708adc0b6ba}, !- Handle
  Node 109,                               !- Name
  {1f8a7a03-bcb6-4246-9031-69bb396d1d63}, !- Inlet Port
  {45c3178f-6382-476f-a895-5e558921916d}; !- Outlet Port

OS:Connection,
  {9c498e43-7cd2-42ca-931c-8fc930981bf4}, !- Handle
  {8731c501-c998-4361-b830-046bafa60159}, !- Name
  {0d07984e-c113-457b-9a72-f2b66e7118f9}, !- Source Object
  3,                                      !- Outlet Port
  {276c6184-e895-4831-a38e-ad50c5b90ea9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1f8a7a03-bcb6-4246-9031-69bb396d1d63}, !- Handle
  {159fda8a-5e29-4353-9394-aae89194999d}, !- Name
  {276c6184-e895-4831-a38e-ad50c5b90ea9}, !- Source Object
  11,                                     !- Outlet Port
  {085cf0e5-baf4-47b0-8158-5708adc0b6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45c3178f-6382-476f-a895-5e558921916d}, !- Handle
  {a84d3a84-389b-4391-9f83-2e2257c04261}, !- Name
  {085cf0e5-baf4-47b0-8158-5708adc0b6ba}, !- Source Object
  3,                                      !- Outlet Port
  {283d09c3-c9cb-48e0-ba6b-8be3686456a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {91dd8f31-1fa0-4d1b-a14c-6fa469e388d7}, !- Handle
  Controller Water Coil 2,                !- Name
  {276c6184-e895-4831-a38e-ad50c5b90ea9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {b6f81aed-0ae5-45ef-aebe-299a6a5cdbe4}, !- Handle
  Zone HVAC Four Pipe Fan Coil 1,         !- Name
  {fa716d3f-ede9-49ae-a9f0-e4573695b5c3}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a918ba2a-13e2-4fd9-9fb2-0219373de4bd}, !- Air Inlet Node Name
  {79b6c815-07b1-46a6-8456-8f357b1605b6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1b126285-f34e-436a-a1c0-22c183fccc27}, !- Supply Air Fan Name
  {276c6184-e895-4831-a38e-ad50c5b90ea9}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7a27767f-c9ca-42bd-ac46-75f585a2eedd}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f6dd60cd-7069-4741-adf9-d6b0a21f248e}, !- Handle
  Node 110,                               !- Name
  {251db69e-357f-44f6-83a4-13bb5ef07cd3}, !- Inlet Port
  {a918ba2a-13e2-4fd9-9fb2-0219373de4bd}; !- Outlet Port

OS:Connection,
  {251db69e-357f-44f6-83a4-13bb5ef07cd3}, !- Handle
  {abfb333c-6756-445b-8398-5d24c999facb}, !- Name
  {855307dc-df03-412b-9158-caa8ef875630}, !- Source Object
  3,                                      !- Outlet Port
  {f6dd60cd-7069-4741-adf9-d6b0a21f248e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a918ba2a-13e2-4fd9-9fb2-0219373de4bd}, !- Handle
  {6fbf84af-5e0b-492a-9269-abb8cac01b78}, !- Name
  {f6dd60cd-7069-4741-adf9-d6b0a21f248e}, !- Source Object
  3,                                      !- Outlet Port
  {b6f81aed-0ae5-45ef-aebe-299a6a5cdbe4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cba1fc20-d277-40b9-b686-ac625e727de1}, !- Handle
  Node 111,                               !- Name
  {79b6c815-07b1-46a6-8456-8f357b1605b6}, !- Inlet Port
  {69be3609-d7ef-4ba0-b08a-308b9373a298}; !- Outlet Port

OS:Connection,
  {69be3609-d7ef-4ba0-b08a-308b9373a298}, !- Handle
  {75749cbe-af5c-49c1-aacc-6b1b31d974ab}, !- Name
  {cba1fc20-d277-40b9-b686-ac625e727de1}, !- Source Object
  3,                                      !- Outlet Port
  {81c15d93-3ecd-476a-8ac0-29d4286d18cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79b6c815-07b1-46a6-8456-8f357b1605b6}, !- Handle
  {082880c2-ee59-4cc6-b2d3-d86345812762}, !- Name
  {b6f81aed-0ae5-45ef-aebe-299a6a5cdbe4}, !- Source Object
  10,                                     !- Outlet Port
  {cba1fc20-d277-40b9-b686-ac625e727de1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {53c43de8-2b41-4dfe-9b4f-adee2b184e62}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {fa716d3f-ede9-49ae-a9f0-e4573695b5c3}, !- Availability Schedule Name
  {5de441ff-47bf-4b67-a9e6-13800aed3768}, !- Inlet Air Node Name
  {641abc55-7ba9-4f63-a497-878941807a38}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c443992c-bea9-4a79-861c-73432245ebd5}, !- Handle
  Node 112,                               !- Name
  {22e5526d-52a6-4524-a107-774672fb05b5}, !- Inlet Port
  {4c880119-6cdb-4392-93a4-a0fcbc3dc65c}; !- Outlet Port

OS:Connection,
  {d9b7b7af-0df5-4e5f-9bd0-3e9ca1bd862e}, !- Handle
  {817b71e7-f956-4c7c-a8e7-5b17a0d83ad9}, !- Name
  {534704e0-30b6-4fc4-9ca3-50474b03386f}, !- Source Object
  3,                                      !- Outlet Port
  {81c15d93-3ecd-476a-8ac0-29d4286d18cf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {22e5526d-52a6-4524-a107-774672fb05b5}, !- Handle
  {071b347e-faaa-4d41-af28-ce28b35fdac3}, !- Name
  {592a0d96-c331-4dfc-91c8-dc1026e078fe}, !- Source Object
  12,                                     !- Outlet Port
  {c443992c-bea9-4a79-861c-73432245ebd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c880119-6cdb-4392-93a4-a0fcbc3dc65c}, !- Handle
  {ae0026b9-af8a-4730-a215-dcfb8c27941e}, !- Name
  {c443992c-bea9-4a79-861c-73432245ebd5}, !- Source Object
  3,                                      !- Outlet Port
  {a98520fd-dc93-48ad-bd29-fb519f1493a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5de441ff-47bf-4b67-a9e6-13800aed3768}, !- Handle
  {3c84cfe9-8d82-4e5c-ba5d-70881e389282}, !- Name
  {7ea127ec-056c-42a4-a629-aea6acfbe397}, !- Source Object
  3,                                      !- Outlet Port
  {53c43de8-2b41-4dfe-9b4f-adee2b184e62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {641abc55-7ba9-4f63-a497-878941807a38}, !- Handle
  {5e81137a-1f50-498b-a009-05df170495d7}, !- Name
  {53c43de8-2b41-4dfe-9b4f-adee2b184e62}, !- Source Object
  4,                                      !- Outlet Port
  {534704e0-30b6-4fc4-9ca3-50474b03386f}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {b8f0cd79-e4e4-4ad7-b011-76ebe44e5bca}, !- Handle
  ALL_ST=Mfg - bay H < 7.5m_FL=Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0a830489-6d0b-4522-aa4b-461deb74ff3a}, !- Handle
  ALL_ST=Mfg - bay H > 15m_FL=Story 1_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47b85f99-d6b7-4203-b882-ebc565c6a548}, !- Handle
  ALL_ST=Mfg - detailed_FL=Story 1_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85015017-8bcc-4eea-9d8c-10adc6cf29fd}, !- Handle
  ALL_ST=Mfg - equipment_FL=Story 1_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5daa22e9-bd6b-415c-9aa9-d349c86c1c7e}, !- Handle
  ALL_ST=Museum - exhibition_FL=Story 1_SCH=C, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e19e9dc5-4542-4401-9800-307f19e3a2da}, !- Handle
  Space Function Mfg - bay H < 7.5m 1,    !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f10097d4-ed97-42b5-9986-ffbf373aaa9c}, !- Handle
  Space Function Mfg - bay H > 15m 1,     !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53bac291-5ac2-4acd-b50f-9dfc34f0a635}, !- Handle
  Space Function Mfg - detailed 1,        !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c02cab4d-5b72-46c8-996b-4d149a25376b}, !- Handle
  Space Function Mfg - equipment 1,       !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32e6b59e-2a59-4f61-837c-58b576d47e89}, !- Handle
  Space Function Museum - exhibition 1,   !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:PlantLoop,
  {188389c5-da04-4ccb-85f7-5019441d143e}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ac022e10-f073-4515-b898-4965af1b2a60}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2ac17a14-8541-42b4-a045-fc7b642d8d19}, !- Plant Side Inlet Node Name
  {85c5089d-16b5-4d1a-a4b9-4d73b7c7ff2d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {71c35612-30fe-4ea9-8559-3db8fb6c6089}, !- Demand Side Inlet Node Name
  {feed0c38-4250-41c6-bd4c-845610efbe6b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {88878053-e02b-4501-b411-5327d0cd86ea}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b5289e4f-17bc-463c-8313-a4cfd9d34a3d}, !- Demand Mixer Name
  {6e23bd44-c8b0-4abd-9152-4af27f7fbf9a}, !- Demand Splitter Name
  {9cd05816-62f3-45de-a09e-71351722ec91}, !- Supply Mixer Name
  {8ec9a358-a4f3-41c2-a910-22b0ca19588f}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4f602f22-93d9-483e-aa89-0f8693008466}, !- Handle
  {188389c5-da04-4ccb-85f7-5019441d143e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {91ea0ed9-2770-4dd1-bc17-12b42ad9987f}, !- Handle
  Node 113,                               !- Name
  {2ac17a14-8541-42b4-a045-fc7b642d8d19}, !- Inlet Port
  {9de8c36c-55ec-4883-83e3-0aad127d0125}; !- Outlet Port

OS:Node,
  {ac022e10-f073-4515-b898-4965af1b2a60}, !- Handle
  Node 114,                               !- Name
  {65de7d9b-2fa6-47c5-b98f-272652e36b09}, !- Inlet Port
  {85c5089d-16b5-4d1a-a4b9-4d73b7c7ff2d}; !- Outlet Port

OS:Node,
  {fd2ef6b8-3ccf-46b8-a3e0-5b8c3864f2f3}, !- Handle
  Node 115,                               !- Name
  {de575ff2-7e0f-482e-84b0-57ac8811a2d6}, !- Inlet Port
  {56c0e921-f7d0-4300-ba6e-f99e09f8a67b}; !- Outlet Port

OS:Connector:Mixer,
  {9cd05816-62f3-45de-a09e-71351722ec91}, !- Handle
  Connector Mixer 7,                      !- Name
  {3ac2dad0-bb8b-4292-8923-e250bd86a8de}, !- Outlet Branch Name
  {5f706737-50a5-4cdc-9593-f753d48a544a}, !- Inlet Branch Name 1
  {a07fba81-451f-49ce-8000-15fcba375c7a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8ec9a358-a4f3-41c2-a910-22b0ca19588f}, !- Handle
  Connector Splitter 7,                   !- Name
  {8efdbf04-4f98-4355-a68e-bc78482a4988}, !- Inlet Branch Name
  {de575ff2-7e0f-482e-84b0-57ac8811a2d6}, !- Outlet Branch Name 1
  {f252f4ae-c7bf-4583-8104-f79ffe0e7516}; !- Outlet Branch Name 2

OS:Connection,
  {2ac17a14-8541-42b4-a045-fc7b642d8d19}, !- Handle
  {22618aff-de42-42bb-85b9-41dcb2599d68}, !- Name
  {188389c5-da04-4ccb-85f7-5019441d143e}, !- Source Object
  14,                                     !- Outlet Port
  {91ea0ed9-2770-4dd1-bc17-12b42ad9987f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de575ff2-7e0f-482e-84b0-57ac8811a2d6}, !- Handle
  {7f6c930b-3097-440a-aa36-d5e550b8a720}, !- Name
  {8ec9a358-a4f3-41c2-a910-22b0ca19588f}, !- Source Object
  3,                                      !- Outlet Port
  {fd2ef6b8-3ccf-46b8-a3e0-5b8c3864f2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85c5089d-16b5-4d1a-a4b9-4d73b7c7ff2d}, !- Handle
  {b76c3dcf-63c6-408c-8746-8ed80a8083ce}, !- Name
  {ac022e10-f073-4515-b898-4965af1b2a60}, !- Source Object
  3,                                      !- Outlet Port
  {188389c5-da04-4ccb-85f7-5019441d143e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {15aacd7f-1e22-4952-9241-32206962d61d}, !- Handle
  Node 116,                               !- Name
  {71c35612-30fe-4ea9-8559-3db8fb6c6089}, !- Inlet Port
  {29acabb6-bef7-43f5-a797-6a86bdec1e9b}; !- Outlet Port

OS:Node,
  {80d700c6-2bb8-4417-8733-3afebf6afb00}, !- Handle
  Node 117,                               !- Name
  {9a771d09-a0dc-4483-b18d-d945e4cc2663}, !- Inlet Port
  {feed0c38-4250-41c6-bd4c-845610efbe6b}; !- Outlet Port

OS:Node,
  {d962bd33-e115-492b-8a96-5c163042249b}, !- Handle
  Node 118,                               !- Name
  {f1bec123-0cf3-4104-94fe-e59431c1f362}, !- Inlet Port
  {4913cb23-6f68-4495-b7ca-8d3e8de425a3}; !- Outlet Port

OS:Connector:Mixer,
  {b5289e4f-17bc-463c-8313-a4cfd9d34a3d}, !- Handle
  Connector Mixer 8,                      !- Name
  {e40b9c0c-f8c6-47b0-9963-27b9d93a748d}, !- Outlet Branch Name
  {dd07bffd-80fc-46c0-ae54-d66d796547ca}, !- Inlet Branch Name 1
  {d3065268-522e-4d81-9b52-0210c5792ca9}, !- Inlet Branch Name 2
  {0f111302-256b-40ff-ad65-bdf117c88bd9}, !- Inlet Branch Name 3
  {e8993968-6b72-4bfc-99eb-ba4ddec325cf}, !- Inlet Branch Name 4
  {24516eff-c672-4b72-9aae-fdcc45c56e20}, !- Inlet Branch Name 5
  {35ecd76b-83ef-4b22-b8e1-5de866a0b296}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {6e23bd44-c8b0-4abd-9152-4af27f7fbf9a}, !- Handle
  Connector Splitter 8,                   !- Name
  {4b6e9ff7-5e45-47c0-bd45-263553afd209}, !- Inlet Branch Name
  {f1bec123-0cf3-4104-94fe-e59431c1f362}, !- Outlet Branch Name 1
  {d29c6e13-8871-47f3-b6f0-28e5e524920f}, !- Outlet Branch Name 2
  {b49bfac3-9fe8-4f01-a2e5-236006a2a424}, !- Outlet Branch Name 3
  {d92edc77-36e2-4e5b-8449-667a301bddc7}, !- Outlet Branch Name 4
  {f4b1e7f2-c76f-4194-9a92-474aafc35038}, !- Outlet Branch Name 5
  {02e20984-737a-4385-98fb-00b5f18992df}; !- Outlet Branch Name 6

OS:Connection,
  {71c35612-30fe-4ea9-8559-3db8fb6c6089}, !- Handle
  {85bc9a31-9ec4-4a3d-9e24-eb3f8a5b33c0}, !- Name
  {188389c5-da04-4ccb-85f7-5019441d143e}, !- Source Object
  17,                                     !- Outlet Port
  {15aacd7f-1e22-4952-9241-32206962d61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1bec123-0cf3-4104-94fe-e59431c1f362}, !- Handle
  {22442515-4363-4001-a6bf-928a30ab012f}, !- Name
  {6e23bd44-c8b0-4abd-9152-4af27f7fbf9a}, !- Source Object
  3,                                      !- Outlet Port
  {d962bd33-e115-492b-8a96-5c163042249b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feed0c38-4250-41c6-bd4c-845610efbe6b}, !- Handle
  {1a56c27e-c90c-44f4-b3fe-c1d15a97c425}, !- Name
  {80d700c6-2bb8-4417-8733-3afebf6afb00}, !- Source Object
  3,                                      !- Outlet Port
  {188389c5-da04-4ccb-85f7-5019441d143e}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {88878053-e02b-4501-b411-5327d0cd86ea}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {3bf082f5-2c11-41b1-a76d-e2048b0319c2}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a68bb947-2a32-4d99-baa2-cf0fb7b4bcf0}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3bf082f5-2c11-41b1-a76d-e2048b0319c2}, !- Schedule Type Limits Name
  {d6d3eace-3db6-43a3-bda8-892fcc2a84a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6d3eace-3db6-43a3-bda8-892fcc2a84a8}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3bf082f5-2c11-41b1-a76d-e2048b0319c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d166b10e-ae54-40bd-a391-ba6e891b5d75}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a68bb947-2a32-4d99-baa2-cf0fb7b4bcf0}, !- Schedule Name
  {ac022e10-f073-4515-b898-4965af1b2a60}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {de5406ae-2ad8-4323-b1ec-81f80808fa9b}, !- Handle
  Service Water Loop Pump,                !- Name
  {9de8c36c-55ec-4883-83e3-0aad127d0125}, !- Inlet Node Name
  {3cd4f806-05be-4a1a-8389-7631390bfc51}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  35827.2318986356,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {05ce0779-b13d-4756-8848-7b172d5c15eb}, !- Handle
  Node 119,                               !- Name
  {3cd4f806-05be-4a1a-8389-7631390bfc51}, !- Inlet Port
  {8efdbf04-4f98-4355-a68e-bc78482a4988}; !- Outlet Port

OS:Connection,
  {9de8c36c-55ec-4883-83e3-0aad127d0125}, !- Handle
  {30435dcc-9996-46b9-a97d-0412365c6579}, !- Name
  {91ea0ed9-2770-4dd1-bc17-12b42ad9987f}, !- Source Object
  3,                                      !- Outlet Port
  {de5406ae-2ad8-4323-b1ec-81f80808fa9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cd4f806-05be-4a1a-8389-7631390bfc51}, !- Handle
  {b137aaad-5429-4df5-92dc-886a384191f8}, !- Name
  {de5406ae-2ad8-4323-b1ec-81f80808fa9b}, !- Source Object
  3,                                      !- Outlet Port
  {05ce0779-b13d-4756-8848-7b172d5c15eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8efdbf04-4f98-4355-a68e-bc78482a4988}, !- Handle
  {7c93b95d-4adf-4e20-bb0c-7616c88000a1}, !- Name
  {05ce0779-b13d-4756-8848-7b172d5c15eb}, !- Source Object
  3,                                      !- Outlet Port
  {8ec9a358-a4f3-41c2-a910-22b0ca19588f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {dcedf045-244a-4037-8ff3-28c1e231173e}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e2058691-aa57-45c5-9241-a3848b584f26}, !- Handle
  235gal NaturalGas Water Heater - 159kBtu/hr, !- Name
  0.889803846294476,                      !- Tank Volume {m3}
  {a68bb947-2a32-4d99-baa2-cf0fb7b4bcf0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  46492.2509688864,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c2db457a-f8b2-4d28-aaa0-d6c3b03a388c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {56c0e921-f7d0-4300-ba6e-f99e09f8a67b}, !- Use Side Inlet Node Name
  {d4f550b8-9e33-4534-945b-bfe65adfd686}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8fd10b29-4af6-4ebc-a52e-5de5972f4cc4}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  {6328b82a-5c9e-4fa0-a4eb-40db9818193f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6328b82a-5c9e-4fa0-a4eb-40db9818193f}, !- Handle
  Schedule Day 7,                         !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a67e7c33-dec4-433c-a052-07ac1a9cf497}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  {5a5e1d1b-8944-4607-aae5-a2d765f81ce2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a5e1d1b-8944-4607-aae5-a2d765f81ce2}, !- Handle
  Schedule Day 8,                         !- Name
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2db457a-f8b2-4d28-aaa0-d6c3b03a388c}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {dcedf045-244a-4037-8ff3-28c1e231173e}, !- Schedule Type Limits Name
  {d316ccbc-76d4-40d7-bed4-8b306fcc2aa9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d316ccbc-76d4-40d7-bed4-8b306fcc2aa9}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {dcedf045-244a-4037-8ff3-28c1e231173e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {072ecb2a-0de2-493e-9dde-c2627860b624}, !- Handle
  Node 120,                               !- Name
  {d4f550b8-9e33-4534-945b-bfe65adfd686}, !- Inlet Port
  {5f706737-50a5-4cdc-9593-f753d48a544a}; !- Outlet Port

OS:Connection,
  {56c0e921-f7d0-4300-ba6e-f99e09f8a67b}, !- Handle
  {58e17f38-67b8-411d-a3d8-a584097c98d5}, !- Name
  {fd2ef6b8-3ccf-46b8-a3e0-5b8c3864f2f3}, !- Source Object
  3,                                      !- Outlet Port
  {e2058691-aa57-45c5-9241-a3848b584f26}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d4f550b8-9e33-4534-945b-bfe65adfd686}, !- Handle
  {8f36dd70-476f-45a6-b7d5-a03dc15e1e0a}, !- Name
  {e2058691-aa57-45c5-9241-a3848b584f26}, !- Source Object
  32,                                     !- Outlet Port
  {072ecb2a-0de2-493e-9dde-c2627860b624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f706737-50a5-4cdc-9593-f753d48a544a}, !- Handle
  {3a9fab19-76f8-4707-a26d-b496a083d06d}, !- Name
  {072ecb2a-0de2-493e-9dde-c2627860b624}, !- Source Object
  3,                                      !- Outlet Port
  {9cd05816-62f3-45de-a09e-71351722ec91}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {763a1f8f-1dfb-4b6e-870f-c4fd8aa19729}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {d957561d-a19e-4d95-b0fa-9ef398219ab9}, !- Inlet Node Name
  {ab5adadf-2813-4a51-8db7-aca7afad1d7c}; !- Outlet Node Name

OS:Node,
  {937ac4dd-fbb8-488a-b456-bbdee2788aff}, !- Handle
  Node 121,                               !- Name
  {f252f4ae-c7bf-4583-8104-f79ffe0e7516}, !- Inlet Port
  {d957561d-a19e-4d95-b0fa-9ef398219ab9}; !- Outlet Port

OS:Connection,
  {f252f4ae-c7bf-4583-8104-f79ffe0e7516}, !- Handle
  {b8aa85d7-bbf2-488a-a8da-ef8c8d7f04d6}, !- Name
  {8ec9a358-a4f3-41c2-a910-22b0ca19588f}, !- Source Object
  4,                                      !- Outlet Port
  {937ac4dd-fbb8-488a-b456-bbdee2788aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e135d85-f8df-43f6-81c3-551ec2078292}, !- Handle
  Node 122,                               !- Name
  {ab5adadf-2813-4a51-8db7-aca7afad1d7c}, !- Inlet Port
  {a07fba81-451f-49ce-8000-15fcba375c7a}; !- Outlet Port

OS:Connection,
  {d957561d-a19e-4d95-b0fa-9ef398219ab9}, !- Handle
  {727cccb8-9275-41e7-b8a1-44ec59d24474}, !- Name
  {937ac4dd-fbb8-488a-b456-bbdee2788aff}, !- Source Object
  3,                                      !- Outlet Port
  {763a1f8f-1dfb-4b6e-870f-c4fd8aa19729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5adadf-2813-4a51-8db7-aca7afad1d7c}, !- Handle
  {dc3f22c2-0980-457c-99b1-bf68fa3acf4a}, !- Name
  {763a1f8f-1dfb-4b6e-870f-c4fd8aa19729}, !- Source Object
  3,                                      !- Outlet Port
  {9e135d85-f8df-43f6-81c3-551ec2078292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a07fba81-451f-49ce-8000-15fcba375c7a}, !- Handle
  {174dc48a-5303-4642-8d35-38318b51b425}, !- Name
  {9e135d85-f8df-43f6-81c3-551ec2078292}, !- Source Object
  3,                                      !- Outlet Port
  {9cd05816-62f3-45de-a09e-71351722ec91}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d5765b6-3561-46e9-a2de-e8dfaea1fcb6}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {4913cb23-6f68-4495-b7ca-8d3e8de425a3}, !- Inlet Node Name
  {7288605c-7ff1-4c89-b2d8-0a85276552f7}; !- Outlet Node Name

OS:Node,
  {bf1647e4-d9f8-492b-a15a-f22f87f90b1e}, !- Handle
  Node 123,                               !- Name
  {7288605c-7ff1-4c89-b2d8-0a85276552f7}, !- Inlet Port
  {dd07bffd-80fc-46c0-ae54-d66d796547ca}; !- Outlet Port

OS:Connection,
  {4913cb23-6f68-4495-b7ca-8d3e8de425a3}, !- Handle
  {a82a8f5f-a378-491e-9b85-514ca711ba5a}, !- Name
  {d962bd33-e115-492b-8a96-5c163042249b}, !- Source Object
  3,                                      !- Outlet Port
  {6d5765b6-3561-46e9-a2de-e8dfaea1fcb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7288605c-7ff1-4c89-b2d8-0a85276552f7}, !- Handle
  {5a8966c3-9ff9-4201-8100-ca692c854496}, !- Name
  {6d5765b6-3561-46e9-a2de-e8dfaea1fcb6}, !- Source Object
  3,                                      !- Outlet Port
  {bf1647e4-d9f8-492b-a15a-f22f87f90b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd07bffd-80fc-46c0-ae54-d66d796547ca}, !- Handle
  {d8c8a253-e023-4854-a42f-cf4b4b05cf2f}, !- Name
  {bf1647e4-d9f8-492b-a15a-f22f87f90b1e}, !- Source Object
  3,                                      !- Outlet Port
  {b5289e4f-17bc-463c-8313-a4cfd9d34a3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {071f9b65-9f26-4d6f-b8f9-34eb70172da0}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {3abd689d-2b06-4582-b8c0-e45a4d59d537}, !- Inlet Node Name
  {65de7d9b-2fa6-47c5-b98f-272652e36b09}; !- Outlet Node Name

OS:Node,
  {a2274d06-3e66-4430-8e68-3104b52c713c}, !- Handle
  Node 124,                               !- Name
  {3ac2dad0-bb8b-4292-8923-e250bd86a8de}, !- Inlet Port
  {3abd689d-2b06-4582-b8c0-e45a4d59d537}; !- Outlet Port

OS:Connection,
  {3ac2dad0-bb8b-4292-8923-e250bd86a8de}, !- Handle
  {93e9ac1d-b8ed-48e9-98c1-2e9bbf6de92e}, !- Name
  {9cd05816-62f3-45de-a09e-71351722ec91}, !- Source Object
  2,                                      !- Outlet Port
  {a2274d06-3e66-4430-8e68-3104b52c713c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3abd689d-2b06-4582-b8c0-e45a4d59d537}, !- Handle
  {29dc28cf-e0ad-403f-a72e-099a48d52c4d}, !- Name
  {a2274d06-3e66-4430-8e68-3104b52c713c}, !- Source Object
  3,                                      !- Outlet Port
  {071f9b65-9f26-4d6f-b8f9-34eb70172da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65de7d9b-2fa6-47c5-b98f-272652e36b09}, !- Handle
  {bb21efcd-1c7a-45c2-9049-b6a2fbb59d9c}, !- Name
  {071f9b65-9f26-4d6f-b8f9-34eb70172da0}, !- Source Object
  3,                                      !- Outlet Port
  {ac022e10-f073-4515-b898-4965af1b2a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e17d21f7-f5b7-4ccb-ad3d-519ed540c3ab}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {29acabb6-bef7-43f5-a797-6a86bdec1e9b}, !- Inlet Node Name
  {398a84f8-10d7-44a6-b41b-16197b851f0a}; !- Outlet Node Name

OS:Node,
  {9538f818-48e6-4e54-bf24-6f0c44cb749b}, !- Handle
  Node 125,                               !- Name
  {398a84f8-10d7-44a6-b41b-16197b851f0a}, !- Inlet Port
  {4b6e9ff7-5e45-47c0-bd45-263553afd209}; !- Outlet Port

OS:Connection,
  {29acabb6-bef7-43f5-a797-6a86bdec1e9b}, !- Handle
  {c6336f81-1356-414f-ac7b-d83b38d9ae21}, !- Name
  {15aacd7f-1e22-4952-9241-32206962d61d}, !- Source Object
  3,                                      !- Outlet Port
  {e17d21f7-f5b7-4ccb-ad3d-519ed540c3ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398a84f8-10d7-44a6-b41b-16197b851f0a}, !- Handle
  {af2f675e-f836-431c-ba4d-157584125fa1}, !- Name
  {e17d21f7-f5b7-4ccb-ad3d-519ed540c3ab}, !- Source Object
  3,                                      !- Outlet Port
  {9538f818-48e6-4e54-bf24-6f0c44cb749b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b6e9ff7-5e45-47c0-bd45-263553afd209}, !- Handle
  {7bf7f17d-8c62-498e-b36b-63838186d3a5}, !- Name
  {9538f818-48e6-4e54-bf24-6f0c44cb749b}, !- Source Object
  3,                                      !- Outlet Port
  {6e23bd44-c8b0-4abd-9152-4af27f7fbf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2d8c33b5-eba0-4f59-a0c9-64646e1d92e1}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {901ac355-60e1-4d0e-b97b-ece1ce3c3321}, !- Inlet Node Name
  {9a771d09-a0dc-4483-b18d-d945e4cc2663}; !- Outlet Node Name

OS:Node,
  {fe9e9e25-5381-4387-9f84-3d8e8ad601fc}, !- Handle
  Node 126,                               !- Name
  {e40b9c0c-f8c6-47b0-9963-27b9d93a748d}, !- Inlet Port
  {901ac355-60e1-4d0e-b97b-ece1ce3c3321}; !- Outlet Port

OS:Connection,
  {e40b9c0c-f8c6-47b0-9963-27b9d93a748d}, !- Handle
  {122e7f04-8a1d-4e3d-929d-ceabe5c81f75}, !- Name
  {b5289e4f-17bc-463c-8313-a4cfd9d34a3d}, !- Source Object
  2,                                      !- Outlet Port
  {fe9e9e25-5381-4387-9f84-3d8e8ad601fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {901ac355-60e1-4d0e-b97b-ece1ce3c3321}, !- Handle
  {8beadfea-6277-48e8-a434-5b37d718bf40}, !- Name
  {fe9e9e25-5381-4387-9f84-3d8e8ad601fc}, !- Source Object
  3,                                      !- Outlet Port
  {2d8c33b5-eba0-4f59-a0c9-64646e1d92e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a771d09-a0dc-4483-b18d-d945e4cc2663}, !- Handle
  {94690be3-7207-4f8d-918a-17855a586ff6}, !- Name
  {2d8c33b5-eba0-4f59-a0c9-64646e1d92e1}, !- Source Object
  3,                                      !- Outlet Port
  {80d700c6-2bb8-4417-8733-3afebf6afb00}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3ed4f331-f9f2-4754-a22d-5e70cd6a6c04}, !- Handle
  Water Use Connections 1,                !- Name
  {72e97593-7897-44bc-8959-c7254fa3882b}, !- Inlet Node Name
  {7656d1ac-9be8-496e-b947-cbf3348034f8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4f7b33f5-d885-4885-987e-8519632830ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bb2452e4-a8c4-41a4-960d-b2c5343c670d}, !- Handle
  Mfg - bay h < 7.5m-space function Service Water Use Def 0.64gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.03446566489842e-05,                   !- Peak Flow Rate {m3/s}
  {29c3c3b4-2ca5-40a0-a5b5-8d342fd3b1c1}, !- Target Temperature Schedule Name
  {08b72a4f-cd0e-46d0-af9c-02ac33c3d26a}, !- Sensible Fraction Schedule Name
  {23f3874a-3b14-4561-88b8-70b83f4b9966}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {08b72a4f-cd0e-46d0-af9c-02ac33c3d26a}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {58090f0e-e9d4-44e4-bc3f-554c716b7fdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58090f0e-e9d4-44e4-bc3f-554c716b7fdf}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {23f3874a-3b14-4561-88b8-70b83f4b9966}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {abecbfce-b5d9-44ee-b85c-43412148c5e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abecbfce-b5d9-44ee-b85c-43412148c5e5}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {29c3c3b4-2ca5-40a0-a5b5-8d342fd3b1c1}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4a38ad9d-0eb3-4bbc-b75f-6b09eabaaf99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a38ad9d-0eb3-4bbc-b75f-6b09eabaaf99}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4f7b33f5-d885-4885-987e-8519632830ec}, !- Handle
  Mfg - bay h < 7.5m-space function Service Water Use 0.64gal/min, !- Name
  {bb2452e4-a8c4-41a4-960d-b2c5343c670d}, !- Water Use Equipment Definition Name
  {09c1d00f-e8ee-4c4a-bc4e-3d25a85ee8e9}, !- Space Name
  {216a63b0-4282-4ac6-80c2-d7eeb302aab1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {216a63b0-4282-4ac6-80c2-d7eeb302aab1}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {063bc93f-e8a9-49d5-8513-fe601427d928}; !- Default Day Schedule Name

OS:Schedule:Day,
  {063bc93f-e8a9-49d5-8513-fe601427d928}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {721ae0f2-165a-4f64-81f1-0be9a264f4e4}, !- Handle
  Schedule Rule 32,                       !- Name
  {216a63b0-4282-4ac6-80c2-d7eeb302aab1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {97f8ea60-8221-4594-b111-70cb04a0f78a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97f8ea60-8221-4594-b111-70cb04a0f78a}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {23c9d721-26d6-424d-9aa0-51a43217c2a8}, !- Handle
  Schedule Rule 33,                       !- Name
  {216a63b0-4282-4ac6-80c2-d7eeb302aab1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0847211-fc7a-414d-911f-3275338ed182}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0847211-fc7a-414d-911f-3275338ed182}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {50a54dda-9fa1-4e91-ab14-1ca1d97f3a4d}, !- Handle
  Schedule Rule 34,                       !- Name
  {216a63b0-4282-4ac6-80c2-d7eeb302aab1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fdc4fe1-bb69-4e6c-b1fc-ac951b1910d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fdc4fe1-bb69-4e6c-b1fc-ac951b1910d8}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {19125b1a-f3b2-41c8-b10e-5615a0204085}, !- Handle
  Node 127,                               !- Name
  {d29c6e13-8871-47f3-b6f0-28e5e524920f}, !- Inlet Port
  {72e97593-7897-44bc-8959-c7254fa3882b}; !- Outlet Port

OS:Connection,
  {d29c6e13-8871-47f3-b6f0-28e5e524920f}, !- Handle
  {a10c7776-c748-4d90-8844-26c3ecb2b9bf}, !- Name
  {6e23bd44-c8b0-4abd-9152-4af27f7fbf9a}, !- Source Object
  4,                                      !- Outlet Port
  {19125b1a-f3b2-41c8-b10e-5615a0204085}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {151d9fe2-3798-4423-84a0-aab931b38b06}, !- Handle
  Node 128,                               !- Name
  {7656d1ac-9be8-496e-b947-cbf3348034f8}, !- Inlet Port
  {d3065268-522e-4d81-9b52-0210c5792ca9}; !- Outlet Port

OS:Connection,
  {72e97593-7897-44bc-8959-c7254fa3882b}, !- Handle
  {64f3060c-f4e8-490d-acda-13ce97d26643}, !- Name
  {19125b1a-f3b2-41c8-b10e-5615a0204085}, !- Source Object
  3,                                      !- Outlet Port
  {3ed4f331-f9f2-4754-a22d-5e70cd6a6c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7656d1ac-9be8-496e-b947-cbf3348034f8}, !- Handle
  {8d5352f9-aead-42cc-834a-fb3e966610b1}, !- Name
  {3ed4f331-f9f2-4754-a22d-5e70cd6a6c04}, !- Source Object
  3,                                      !- Outlet Port
  {151d9fe2-3798-4423-84a0-aab931b38b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3065268-522e-4d81-9b52-0210c5792ca9}, !- Handle
  {f41d12df-f1b8-4e15-8a3a-a7df05ece3d9}, !- Name
  {151d9fe2-3798-4423-84a0-aab931b38b06}, !- Source Object
  3,                                      !- Outlet Port
  {b5289e4f-17bc-463c-8313-a4cfd9d34a3d}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ff03fb91-0677-475b-bac7-2cf659665951}, !- Handle
  Water Use Connections 2,                !- Name
  {4c75703a-f260-468c-86db-82e19dff69ac}, !- Inlet Node Name
  {23ea31aa-bcee-4363-a4df-8c4bb21d20d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24cf4d72-f407-440d-92d2-8d30665dd862}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {93298751-961a-43b3-9ed8-4d1ca703a146}, !- Handle
  Mfg - bay h > 15m-space function Service Water Use Def 0.48gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.02584924867382e-05,                   !- Peak Flow Rate {m3/s}
  {f939a845-bb2c-407a-b9be-f8a8a41033b3}, !- Target Temperature Schedule Name
  {9ae139fe-8afe-40e8-9621-84b752a17685}, !- Sensible Fraction Schedule Name
  {6a548b07-6a0f-476b-b78f-37064fcad789}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ae139fe-8afe-40e8-9621-84b752a17685}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {71a7180a-c797-4e43-87cd-2804ef34c0d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71a7180a-c797-4e43-87cd-2804ef34c0d0}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a548b07-6a0f-476b-b78f-37064fcad789}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8ed4c171-32ad-4952-bd55-cc4e67097024}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ed4c171-32ad-4952-bd55-cc4e67097024}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f939a845-bb2c-407a-b9be-f8a8a41033b3}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {413ffc6a-c386-4c2d-83e3-49ca32a452b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {413ffc6a-c386-4c2d-83e3-49ca32a452b2}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {24cf4d72-f407-440d-92d2-8d30665dd862}, !- Handle
  Mfg - bay h > 15m-space function Service Water Use 0.48gal/min, !- Name
  {93298751-961a-43b3-9ed8-4d1ca703a146}, !- Water Use Equipment Definition Name
  {f90d9db7-2ee2-40c5-b674-bf46bfe973b3}, !- Space Name
  {216a63b0-4282-4ac6-80c2-d7eeb302aab1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8f3aa60-66a4-4a6d-a211-3a8a8a7cac47}, !- Handle
  Node 129,                               !- Name
  {b49bfac3-9fe8-4f01-a2e5-236006a2a424}, !- Inlet Port
  {4c75703a-f260-468c-86db-82e19dff69ac}; !- Outlet Port

OS:Connection,
  {b49bfac3-9fe8-4f01-a2e5-236006a2a424}, !- Handle
  {623c4588-6a78-4edb-9d4b-b8986ce9606f}, !- Name
  {6e23bd44-c8b0-4abd-9152-4af27f7fbf9a}, !- Source Object
  5,                                      !- Outlet Port
  {e8f3aa60-66a4-4a6d-a211-3a8a8a7cac47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02a97e8c-a2ef-4eb2-995b-3d0f2b985fd7}, !- Handle
  Node 130,                               !- Name
  {23ea31aa-bcee-4363-a4df-8c4bb21d20d1}, !- Inlet Port
  {0f111302-256b-40ff-ad65-bdf117c88bd9}; !- Outlet Port

OS:Connection,
  {4c75703a-f260-468c-86db-82e19dff69ac}, !- Handle
  {f4752226-3d98-4340-8e19-78cb525eb392}, !- Name
  {e8f3aa60-66a4-4a6d-a211-3a8a8a7cac47}, !- Source Object
  3,                                      !- Outlet Port
  {ff03fb91-0677-475b-bac7-2cf659665951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ea31aa-bcee-4363-a4df-8c4bb21d20d1}, !- Handle
  {b90b4302-00a5-434d-acff-79714f056d3b}, !- Name
  {ff03fb91-0677-475b-bac7-2cf659665951}, !- Source Object
  3,                                      !- Outlet Port
  {02a97e8c-a2ef-4eb2-995b-3d0f2b985fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f111302-256b-40ff-ad65-bdf117c88bd9}, !- Handle
  {652a81fa-a891-4515-b7af-bcc94afc4e94}, !- Name
  {02a97e8c-a2ef-4eb2-995b-3d0f2b985fd7}, !- Source Object
  3,                                      !- Outlet Port
  {b5289e4f-17bc-463c-8313-a4cfd9d34a3d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e3838f34-e4c4-42f6-a506-4764470621c4}, !- Handle
  Water Use Connections 3,                !- Name
  {efed2dc0-44aa-4c2a-963b-bb5e40cfc648}, !- Inlet Node Name
  {b4f585b2-1acc-45be-89c6-8d48a6ad9425}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {099452e8-4660-4a36-8d5a-c0f67b96e636}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a315618-bfd3-41f8-be0f-7d88ca6e6e8e}, !- Handle
  Mfg - detailed-space function Service Water Use Def 0.48gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.02584924867382e-05,                   !- Peak Flow Rate {m3/s}
  {eefefd75-6fa0-4679-ba35-22d118a15e4d}, !- Target Temperature Schedule Name
  {25f10cf3-6558-439b-a7c1-6976c62e5873}, !- Sensible Fraction Schedule Name
  {a37c6791-8348-4f73-9826-514dcfb76a13}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {25f10cf3-6558-439b-a7c1-6976c62e5873}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9dd2f568-f808-4116-a770-2abc14ae74cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9dd2f568-f808-4116-a770-2abc14ae74cf}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a37c6791-8348-4f73-9826-514dcfb76a13}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef7c6b1e-42ec-424b-80c8-424c1b68904d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef7c6b1e-42ec-424b-80c8-424c1b68904d}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eefefd75-6fa0-4679-ba35-22d118a15e4d}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0f78b53-dd49-41b1-a2ed-c740ff72e0f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0f78b53-dd49-41b1-a2ed-c740ff72e0f4}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {099452e8-4660-4a36-8d5a-c0f67b96e636}, !- Handle
  Mfg - detailed-space function Service Water Use 0.48gal/min, !- Name
  {4a315618-bfd3-41f8-be0f-7d88ca6e6e8e}, !- Water Use Equipment Definition Name
  {3c44464c-3736-4b88-a5fb-99f52600c192}, !- Space Name
  {216a63b0-4282-4ac6-80c2-d7eeb302aab1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c3f42bb4-e86a-448f-9cc2-7e9d83d13f40}, !- Handle
  Node 131,                               !- Name
  {d92edc77-36e2-4e5b-8449-667a301bddc7}, !- Inlet Port
  {efed2dc0-44aa-4c2a-963b-bb5e40cfc648}; !- Outlet Port

OS:Connection,
  {d92edc77-36e2-4e5b-8449-667a301bddc7}, !- Handle
  {946bfcec-7231-42d5-a270-0bbfb6a4cdcb}, !- Name
  {6e23bd44-c8b0-4abd-9152-4af27f7fbf9a}, !- Source Object
  6,                                      !- Outlet Port
  {c3f42bb4-e86a-448f-9cc2-7e9d83d13f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {198b3f1f-362a-43c8-b337-dae926254b7e}, !- Handle
  Node 132,                               !- Name
  {b4f585b2-1acc-45be-89c6-8d48a6ad9425}, !- Inlet Port
  {e8993968-6b72-4bfc-99eb-ba4ddec325cf}; !- Outlet Port

OS:Connection,
  {efed2dc0-44aa-4c2a-963b-bb5e40cfc648}, !- Handle
  {f4d7d50c-2f70-4419-bb04-d6b35b111996}, !- Name
  {c3f42bb4-e86a-448f-9cc2-7e9d83d13f40}, !- Source Object
  3,                                      !- Outlet Port
  {e3838f34-e4c4-42f6-a506-4764470621c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f585b2-1acc-45be-89c6-8d48a6ad9425}, !- Handle
  {6776538a-945e-49ec-a427-ce406490e35e}, !- Name
  {e3838f34-e4c4-42f6-a506-4764470621c4}, !- Source Object
  3,                                      !- Outlet Port
  {198b3f1f-362a-43c8-b337-dae926254b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8993968-6b72-4bfc-99eb-ba4ddec325cf}, !- Handle
  {79c3cd7b-3482-492c-a031-3bbda9e45a70}, !- Name
  {198b3f1f-362a-43c8-b337-dae926254b7e}, !- Source Object
  3,                                      !- Outlet Port
  {b5289e4f-17bc-463c-8313-a4cfd9d34a3d}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e0cd3577-4075-4484-9b63-201de7fcc54a}, !- Handle
  Water Use Connections 4,                !- Name
  {e78b6f87-b809-473f-bf90-97201249a73a}, !- Inlet Node Name
  {7e35cb6e-82e9-44a3-a171-99ae4628e339}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {12675947-0b56-4169-865b-b085185eac39}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a9421fc-9e9e-4db4-9886-e3b7fc644a9e}, !- Handle
  Mfg - equipment-space function Service Water Use Def 0.48gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.02584924867382e-05,                   !- Peak Flow Rate {m3/s}
  {f3344cc5-d638-4f62-a535-b711d42f277a}, !- Target Temperature Schedule Name
  {8097eee1-443c-450b-9d88-cd0371881227}, !- Sensible Fraction Schedule Name
  {c34fdcdf-e001-4452-a04a-917073b86704}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8097eee1-443c-450b-9d88-cd0371881227}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f03fa0d0-9c70-4569-b52c-d6415bf019ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f03fa0d0-9c70-4569-b52c-d6415bf019ee}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c34fdcdf-e001-4452-a04a-917073b86704}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {676dfff9-b5cf-4bdc-9778-646de3164cd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {676dfff9-b5cf-4bdc-9778-646de3164cd2}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3344cc5-d638-4f62-a535-b711d42f277a}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f0b4fa62-59e2-4563-b4ee-e83e5ac00a53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0b4fa62-59e2-4563-b4ee-e83e5ac00a53}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {12675947-0b56-4169-865b-b085185eac39}, !- Handle
  Mfg - equipment-space function Service Water Use 0.48gal/min, !- Name
  {1a9421fc-9e9e-4db4-9886-e3b7fc644a9e}, !- Water Use Equipment Definition Name
  {300250c4-f4aa-48db-b4ea-0a103d9eb9e5}, !- Space Name
  {216a63b0-4282-4ac6-80c2-d7eeb302aab1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3f913461-c937-4831-8258-c9cbc1a75852}, !- Handle
  Node 133,                               !- Name
  {f4b1e7f2-c76f-4194-9a92-474aafc35038}, !- Inlet Port
  {e78b6f87-b809-473f-bf90-97201249a73a}; !- Outlet Port

OS:Connection,
  {f4b1e7f2-c76f-4194-9a92-474aafc35038}, !- Handle
  {6437ff1d-820d-48c6-ab78-f16329bfed28}, !- Name
  {6e23bd44-c8b0-4abd-9152-4af27f7fbf9a}, !- Source Object
  7,                                      !- Outlet Port
  {3f913461-c937-4831-8258-c9cbc1a75852}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a760467-ca01-416e-b995-64fd8b452b53}, !- Handle
  Node 134,                               !- Name
  {7e35cb6e-82e9-44a3-a171-99ae4628e339}, !- Inlet Port
  {24516eff-c672-4b72-9aae-fdcc45c56e20}; !- Outlet Port

OS:Connection,
  {e78b6f87-b809-473f-bf90-97201249a73a}, !- Handle
  {9ebd7c01-206e-4157-913c-2abfdff8115b}, !- Name
  {3f913461-c937-4831-8258-c9cbc1a75852}, !- Source Object
  3,                                      !- Outlet Port
  {e0cd3577-4075-4484-9b63-201de7fcc54a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e35cb6e-82e9-44a3-a171-99ae4628e339}, !- Handle
  {452ec305-3edf-48a9-88bc-fc727827c7f1}, !- Name
  {e0cd3577-4075-4484-9b63-201de7fcc54a}, !- Source Object
  3,                                      !- Outlet Port
  {8a760467-ca01-416e-b995-64fd8b452b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24516eff-c672-4b72-9aae-fdcc45c56e20}, !- Handle
  {1b37458d-9456-4226-afbf-98a3cdb4163e}, !- Name
  {8a760467-ca01-416e-b995-64fd8b452b53}, !- Source Object
  3,                                      !- Outlet Port
  {b5289e4f-17bc-463c-8313-a4cfd9d34a3d}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {76c683e0-2bc5-4551-a35a-371688837f1b}, !- Handle
  Water Use Connections 5,                !- Name
  {3ff78641-12cc-4a5a-9ebc-484659e3e635}, !- Inlet Node Name
  {bd199018-f109-4180-bd8a-b31209a1dbd1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7ff2827d-1139-4ae7-a0dd-cd69f1c73271}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {af2404bb-0364-4eb0-b98b-05be858d025b}, !- Handle
  Museum - exhibition-space function Service Water Use Def 1.92gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000121100691249036,                   !- Peak Flow Rate {m3/s}
  {e6439b13-258f-453f-9a2a-e8a5b88d678d}, !- Target Temperature Schedule Name
  {e9e0197e-4058-4c5e-9164-fa69571b637e}, !- Sensible Fraction Schedule Name
  {f4a8e447-64db-44a9-bdee-4b9aabf6ec69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9e0197e-4058-4c5e-9164-fa69571b637e}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a9f77a6-5d2b-46a3-8e75-0b1cbcdc97f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a9f77a6-5d2b-46a3-8e75-0b1cbcdc97f2}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4a8e447-64db-44a9-bdee-4b9aabf6ec69}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4cb7a986-5a4a-4a71-849a-25b7e6ac8f82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cb7a986-5a4a-4a71-849a-25b7e6ac8f82}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6439b13-258f-453f-9a2a-e8a5b88d678d}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f8a9fbd-1e5c-466d-aaea-e619aafde292}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f8a9fbd-1e5c-466d-aaea-e619aafde292}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7ff2827d-1139-4ae7-a0dd-cd69f1c73271}, !- Handle
  Museum - exhibition-space function Service Water Use 1.92gal/min, !- Name
  {af2404bb-0364-4eb0-b98b-05be858d025b}, !- Water Use Equipment Definition Name
  {47a08b7c-d952-4a42-8b8a-2f1a8ac0e8ff}, !- Space Name
  {e9adf10f-ae99-4e45-b787-86a47e405084}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9adf10f-ae99-4e45-b787-86a47e405084}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {9a4df961-5ab1-4bd2-ac18-e682acb2dc9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a4df961-5ab1-4bd2-ac18-e682acb2dc9b}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {da7e80bf-c1a1-4eb4-8386-bf8f3f0b787f}, !- Handle
  Schedule Rule 35,                       !- Name
  {e9adf10f-ae99-4e45-b787-86a47e405084}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f33f1364-5689-4566-a9fa-4d2507667529}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f33f1364-5689-4566-a9fa-4d2507667529}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {9b408abe-adb3-499b-8687-8dc04141a71f}, !- Handle
  Schedule Rule 36,                       !- Name
  {e9adf10f-ae99-4e45-b787-86a47e405084}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6478b37-4849-42d6-b1d3-4ec4c203442d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6478b37-4849-42d6-b1d3-4ec4c203442d}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c275d322-e7f9-4da7-935a-67423d70d448}, !- Handle
  Schedule Rule 37,                       !- Name
  {e9adf10f-ae99-4e45-b787-86a47e405084}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7dcf8589-258f-4cf4-a425-a152015191b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dcf8589-258f-4cf4-a425-a152015191b8}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {39665dd0-607f-4154-b11b-834ab7154706}, !- Handle
  Node 135,                               !- Name
  {02e20984-737a-4385-98fb-00b5f18992df}, !- Inlet Port
  {3ff78641-12cc-4a5a-9ebc-484659e3e635}; !- Outlet Port

OS:Connection,
  {02e20984-737a-4385-98fb-00b5f18992df}, !- Handle
  {0d3e28e9-d2d7-4384-81ff-712a9117f646}, !- Name
  {6e23bd44-c8b0-4abd-9152-4af27f7fbf9a}, !- Source Object
  8,                                      !- Outlet Port
  {39665dd0-607f-4154-b11b-834ab7154706}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4863d7f7-e80e-4916-95b7-842f8ce2a8b4}, !- Handle
  Node 136,                               !- Name
  {bd199018-f109-4180-bd8a-b31209a1dbd1}, !- Inlet Port
  {35ecd76b-83ef-4b22-b8e1-5de866a0b296}; !- Outlet Port

OS:Connection,
  {3ff78641-12cc-4a5a-9ebc-484659e3e635}, !- Handle
  {75e90fb2-8421-4993-a850-4c583710ab71}, !- Name
  {39665dd0-607f-4154-b11b-834ab7154706}, !- Source Object
  3,                                      !- Outlet Port
  {76c683e0-2bc5-4551-a35a-371688837f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd199018-f109-4180-bd8a-b31209a1dbd1}, !- Handle
  {2921b93c-b295-476f-8dcc-edc7d5480a0f}, !- Name
  {76c683e0-2bc5-4551-a35a-371688837f1b}, !- Source Object
  3,                                      !- Outlet Port
  {4863d7f7-e80e-4916-95b7-842f8ce2a8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ecd76b-83ef-4b22-b8e1-5de866a0b296}, !- Handle
  {10cc1c66-38cb-42a2-981f-785aac0c8ab2}, !- Name
  {4863d7f7-e80e-4916-95b7-842f8ce2a8b4}, !- Source Object
  3,                                      !- Outlet Port
  {b5289e4f-17bc-463c-8313-a4cfd9d34a3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Sizing:Parameters,
  {92af92ed-3d37-40f0-b298-6b9d536d48a3}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {772de38e-bc4f-4d97-a3fa-022fb4801e44}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

