  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b96ced1d-57ef-47d9-982a-044400e26599}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {51e19104-d678-49fd-bb4a-3496040d3739}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {c05231f1-419c-4c65-af3b-a575723c69a3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ac4e13de-76d8-453c-b09b-04b06683e58d}, !- Mixed Air Node Name
  {07a7a9df-9f85-4661-988c-e6f057200d12}, !- Outdoor Air Stream Node Name
  {cdf9fe4b-63e6-45c0-baf2-aca99db9eb99}, !- Relief Air Stream Node Name
  {76cc447b-27cd-4058-b0c8-8daaffb2c0b2}; !- Return Air Stream Node Name

OS:Node,
  {f652b324-ce95-4faf-96af-a6ab2db06cbe}, !- Handle
  Node 24,                                !- Name
  ,                                       !- Inlet Port
  {07a7a9df-9f85-4661-988c-e6f057200d12}; !- Outlet Port

OS:Connection,
  {07a7a9df-9f85-4661-988c-e6f057200d12}, !- Handle
  {f97cd158-0c6f-4b6f-9f26-aa1e9f0594b1}, !- Name
  {f652b324-ce95-4faf-96af-a6ab2db06cbe}, !- Source Object
  3,                                      !- Outlet Port
  {51e19104-d678-49fd-bb4a-3496040d3739}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {82f8959c-716e-4f76-b9b2-9cc6248067ad}, !- Handle
  Node 25,                                !- Name
  {cdf9fe4b-63e6-45c0-baf2-aca99db9eb99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdf9fe4b-63e6-45c0-baf2-aca99db9eb99}, !- Handle
  {f9b6054c-0f30-4598-95ae-1b5bf4d2019f}, !- Name
  {51e19104-d678-49fd-bb4a-3496040d3739}, !- Source Object
  7,                                      !- Outlet Port
  {82f8959c-716e-4f76-b9b2-9cc6248067ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b65143-04f3-489e-ae24-4daeab57a18e}, !- Handle
  {d29f0b64-ce8c-4ca3-98a3-3879daac8b2a}, !- Name
  {99a823b5-2c1f-4646-83d3-19386768d397}, !- Source Object
  9,                                      !- Outlet Port
  {23541851-0f51-4037-96c8-bf630228ea3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {564e845e-fcef-4955-9e37-67cb5055b52a}, !- Handle
  Node 26,                                !- Name
  {e7e7124b-3495-461a-a337-0c5356d7c3ed}, !- Inlet Port
  {51fa77ed-e472-4866-b877-db793bc519ae}; !- Outlet Port

OS:Connection,
  {e7e7124b-3495-461a-a337-0c5356d7c3ed}, !- Handle
  {c2437162-e980-4b1a-9869-e0aec4f399a3}, !- Name
  {27124eb5-0e71-46db-97f7-77eb59fb1496}, !- Source Object
  6,                                      !- Outlet Port
  {564e845e-fcef-4955-9e37-67cb5055b52a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fa77ed-e472-4866-b877-db793bc519ae}, !- Handle
  {de9ecbea-2003-4fed-9834-877cef7f9257}, !- Name
  {564e845e-fcef-4955-9e37-67cb5055b52a}, !- Source Object
  3,                                      !- Outlet Port
  {99a823b5-2c1f-4646-83d3-19386768d397}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {679a2fae-6b02-4865-8704-0f76da3d7d9f}, !- Handle
  Node 27,                                !- Name
  {0d07984e-c113-457b-9a72-f2b66e7118f9}, !- Inlet Port
  {ba9cd0ef-31e7-4200-a0ba-7c4e697d4ebf}; !- Outlet Port

OS:Connection,
  {0d07984e-c113-457b-9a72-f2b66e7118f9}, !- Handle
  {0a703101-10b3-4f83-8c43-92c00e7d1a69}, !- Name
  {314bbf3b-9012-4a84-a8a5-181e24a9cc35}, !- Source Object
  9,                                      !- Outlet Port
  {679a2fae-6b02-4865-8704-0f76da3d7d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba9cd0ef-31e7-4200-a0ba-7c4e697d4ebf}, !- Handle
  {283d09c3-c9cb-48e0-ba6b-8be3686456a7}, !- Name
  {679a2fae-6b02-4865-8704-0f76da3d7d9f}, !- Source Object
  3,                                      !- Outlet Port
  {27124eb5-0e71-46db-97f7-77eb59fb1496}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c26803d2-a7b8-4df0-ac4f-27db37028336}, !- Handle
  Node 28,                                !- Name
  {ac4e13de-76d8-453c-b09b-04b06683e58d}, !- Inlet Port
  {7961da46-39bf-42ff-a60e-ee8d4fad00be}; !- Outlet Port

OS:Connection,
  {76cc447b-27cd-4058-b0c8-8daaffb2c0b2}, !- Handle
  {f00f6bbd-6140-491d-b222-91c4e0212452}, !- Name
  {5acc0fda-90d0-49e9-9ddf-6c0571dc5ba5}, !- Source Object
  3,                                      !- Outlet Port
  {51e19104-d678-49fd-bb4a-3496040d3739}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ac4e13de-76d8-453c-b09b-04b06683e58d}, !- Handle
  {f1a58422-f1a2-4795-b3ba-f098943b7645}, !- Name
  {51e19104-d678-49fd-bb4a-3496040d3739}, !- Source Object
  5,                                      !- Outlet Port
  {c26803d2-a7b8-4df0-ac4f-27db37028336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7961da46-39bf-42ff-a60e-ee8d4fad00be}, !- Handle
  {205aa999-429a-44ad-b971-55633847deb1}, !- Name
  {c26803d2-a7b8-4df0-ac4f-27db37028336}, !- Source Object
  3,                                      !- Outlet Port
  {314bbf3b-9012-4a84-a8a5-181e24a9cc35}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7f92d0ba-b034-479e-8af5-62d9c9594975}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {337e40a7-84ab-4100-8de8-5822944f7d21}, !- Control Zone Name
  {23541851-0f51-4037-96c8-bf630228ea3f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c0721559-4d72-4f17-9293-aa0745865dbc}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  {9aec2c6e-66b3-4d06-bb67-f3f5713ecaea}, !- Inlet Air Node Name
  {40eb58b9-cd61-42cb-b612-0970559df9ca}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9ce68b5a-f8d1-41e2-9702-af1c5309a142}, !- Handle
  Node 29,                                !- Name
  {b1c9fd9b-5cb7-4656-9777-905a3636a00a}, !- Inlet Port
  {a4b13d83-e99a-40db-a587-f4c53a23db76}; !- Outlet Port

OS:Connection,
  {58c0e994-7e30-4db3-86fd-3591fa125275}, !- Handle
  {1426675e-fa53-4bad-9517-6e3f190c934f}, !- Name
  {56d27a59-121b-4197-86bb-2983640993ad}, !- Source Object
  3,                                      !- Outlet Port
  {50e17a16-398b-4c27-b117-1538b739769f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1c9fd9b-5cb7-4656-9777-905a3636a00a}, !- Handle
  {1eaab544-5992-4f63-a1f6-33d2af5864dc}, !- Name
  {337e40a7-84ab-4100-8de8-5822944f7d21}, !- Source Object
  12,                                     !- Outlet Port
  {9ce68b5a-f8d1-41e2-9702-af1c5309a142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4b13d83-e99a-40db-a587-f4c53a23db76}, !- Handle
  {90f554a0-4d5f-47e5-8055-e35eb0014215}, !- Name
  {9ce68b5a-f8d1-41e2-9702-af1c5309a142}, !- Source Object
  3,                                      !- Outlet Port
  {9dbb3eef-9957-48be-b3fb-a2c94b351d27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aec2c6e-66b3-4d06-bb67-f3f5713ecaea}, !- Handle
  {190b90be-6e12-4e8e-8421-0d1dc2fa5330}, !- Name
  {579afe7e-6570-44d1-a38e-077d22259133}, !- Source Object
  3,                                      !- Outlet Port
  {c0721559-4d72-4f17-9293-aa0745865dbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40eb58b9-cd61-42cb-b612-0970559df9ca}, !- Handle
  {1a249d66-0e7b-429f-a8b9-99fb75ce72eb}, !- Name
  {c0721559-4d72-4f17-9293-aa0745865dbc}, !- Source Object
  4,                                      !- Outlet Port
  {56d27a59-121b-4197-86bb-2983640993ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7804da21-4531-48ea-abbe-1fa8b0b82c68}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fd2f4b5c-b85d-4309-b05e-3f025ddca8df}, !- Water Inlet Node Name
  {214af073-fb4f-4d5a-a99b-9b536422e766}; !- Water Outlet Node Name

OS:Node,
  {5342bc55-bb45-4f4c-be09-c95badb56876}, !- Handle
  Node 30,                                !- Name
  {214af073-fb4f-4d5a-a99b-9b536422e766}, !- Inlet Port
  {6e2c43d3-26ba-426f-ba67-9eaf63738142}; !- Outlet Port

OS:Connection,
  {fd2f4b5c-b85d-4309-b05e-3f025ddca8df}, !- Handle
  {1dfdbf1e-88c7-4d6f-84e4-efffc7d3ff5c}, !- Name
  {0ee11263-4d6a-48ae-ae8b-f258b9033220}, !- Source Object
  3,                                      !- Outlet Port
  {7804da21-4531-48ea-abbe-1fa8b0b82c68}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {214af073-fb4f-4d5a-a99b-9b536422e766}, !- Handle
  {bf4ef740-22c7-41a1-8e9b-3c6aea281689}, !- Name
  {7804da21-4531-48ea-abbe-1fa8b0b82c68}, !- Source Object
  10,                                     !- Outlet Port
  {5342bc55-bb45-4f4c-be09-c95badb56876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e2c43d3-26ba-426f-ba67-9eaf63738142}, !- Handle
  {37befadd-fbaf-49cd-8d61-bb0721a82307}, !- Name
  {5342bc55-bb45-4f4c-be09-c95badb56876}, !- Source Object
  3,                                      !- Outlet Port
  {923551b5-189e-4591-a9d8-e3ab26657357}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b85a918c-43da-42ff-a224-ca0b58685356}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  {7804da21-4531-48ea-abbe-1fa8b0b82c68}; !- Heating Coil Name

OS:AirLoopHVAC,
  {11083043-153f-4619-b1c5-1aace18b1fe7}, !- Handle
  Sys_3_PSZ ALL_ST=Penitentiary - classroom_FL=Story 1_SCH=D, !- Name
  ,                                       !- Controller List Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule
  {c40d9e8b-581a-4091-b32b-923092a1a6d5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f45a242-fb97-4891-b62b-2d13b5e3803a}, !- Supply Side Inlet Node Name
  {ae12c387-e6c1-4248-b30d-5c99bea4fcc9}, !- Demand Side Outlet Node Name
  {029c1bd2-6387-44d1-8d43-da96f067da5d}, !- Demand Side Inlet Node A
  {59a48e25-9f06-4822-a4be-4947ec886530}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5f0e3123-8428-4492-9e6b-7013f5df2a8b}, !- Demand Mixer Name
  {01fafe99-8fe7-422f-a84f-d8927b983d9d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9809c014-ab39-4f38-a639-e847e751272f}, !- Handle
  Node 31,                                !- Name
  {1f45a242-fb97-4891-b62b-2d13b5e3803a}, !- Inlet Port
  {425dd6b9-d36c-4a45-9db6-b331ac513784}; !- Outlet Port

OS:Node,
  {c94f6473-7ee1-4064-8cc1-5ed55dc25ad3}, !- Handle
  Node 32,                                !- Name
  {75039118-09f3-4822-976c-2f0c23fcf009}, !- Inlet Port
  {59a48e25-9f06-4822-a4be-4947ec886530}; !- Outlet Port

OS:Connection,
  {1f45a242-fb97-4891-b62b-2d13b5e3803a}, !- Handle
  {ddab5d7b-a1b1-40bd-b908-3afa4fa09954}, !- Name
  {11083043-153f-4619-b1c5-1aace18b1fe7}, !- Source Object
  8,                                      !- Outlet Port
  {9809c014-ab39-4f38-a639-e847e751272f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a48e25-9f06-4822-a4be-4947ec886530}, !- Handle
  {de9cc7d3-5bc0-49a6-b027-6a5fc64f32bf}, !- Name
  {c94f6473-7ee1-4064-8cc1-5ed55dc25ad3}, !- Source Object
  3,                                      !- Outlet Port
  {11083043-153f-4619-b1c5-1aace18b1fe7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ca986664-8d21-4fc1-afc4-81796f73d745}, !- Handle
  Node 33,                                !- Name
  {029c1bd2-6387-44d1-8d43-da96f067da5d}, !- Inlet Port
  {60b6e40b-8551-46a4-9e49-0c69f8a45a6d}; !- Outlet Port

OS:Node,
  {10e87802-8a88-463e-abf2-a23945aba465}, !- Handle
  Node 34,                                !- Name
  {e4b083ae-2d41-4819-8e9d-d93f2f5a990e}, !- Inlet Port
  {ae12c387-e6c1-4248-b30d-5c99bea4fcc9}; !- Outlet Port

OS:Node,
  {310f3e53-56a5-4c51-a03f-7b11b5260a0a}, !- Handle
  Node 35,                                !- Name
  {0a7e6674-579e-46a4-a80c-70e1cf37df72}, !- Inlet Port
  {e3875287-341a-46ff-af67-8170341aa1d7}; !- Outlet Port

OS:Connection,
  {029c1bd2-6387-44d1-8d43-da96f067da5d}, !- Handle
  {24a00847-4d9b-4206-99ef-08eb0e45abd8}, !- Name
  {11083043-153f-4619-b1c5-1aace18b1fe7}, !- Source Object
  10,                                     !- Outlet Port
  {ca986664-8d21-4fc1-afc4-81796f73d745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae12c387-e6c1-4248-b30d-5c99bea4fcc9}, !- Handle
  {20cb47cf-b81c-493c-8304-dd8f10f099c9}, !- Name
  {10e87802-8a88-463e-abf2-a23945aba465}, !- Source Object
  3,                                      !- Outlet Port
  {11083043-153f-4619-b1c5-1aace18b1fe7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {01fafe99-8fe7-422f-a84f-d8927b983d9d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {60b6e40b-8551-46a4-9e49-0c69f8a45a6d}, !- Inlet Node Name
  {cf00fd1c-44f2-4e59-a59a-f6e930de9720}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5f0e3123-8428-4492-9e6b-7013f5df2a8b}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {e4b083ae-2d41-4819-8e9d-d93f2f5a990e}, !- Outlet Node Name
  {6bf99590-fb68-4b61-afd7-62cb29613bcc}; !- Inlet Node Name 1

OS:Connection,
  {60b6e40b-8551-46a4-9e49-0c69f8a45a6d}, !- Handle
  {ac541efb-558f-482e-9dab-15804020f87d}, !- Name
  {ca986664-8d21-4fc1-afc4-81796f73d745}, !- Source Object
  3,                                      !- Outlet Port
  {01fafe99-8fe7-422f-a84f-d8927b983d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b083ae-2d41-4819-8e9d-d93f2f5a990e}, !- Handle
  {20e16c33-3c70-49c3-9ced-28f5ab786403}, !- Name
  {5f0e3123-8428-4492-9e6b-7013f5df2a8b}, !- Source Object
  2,                                      !- Outlet Port
  {10e87802-8a88-463e-abf2-a23945aba465}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {763fc12c-265e-41c3-97e9-8dde95bc0185}, !- Handle
  {11083043-153f-4619-b1c5-1aace18b1fe7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c40d9e8b-581a-4091-b32b-923092a1a6d5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Fan:ConstantVolume,
  {dd1c727f-b67f-4286-935b-484c28b9f043}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {222780ce-36c3-4efd-9282-a12a3babc65b}, !- Air Inlet Node Name
  {75039118-09f3-4822-976c-2f0c23fcf009}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5dec7c00-e7c1-44e9-a4f4-097152c39a20}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3e3ff0fd-2a3d-409e-a721-211757048259}, !- Air Inlet Node Name
  {16ed0f69-dfbc-4899-81c9-a1c3c5faf722}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {12fa20f0-7ba9-4f2c-938e-4f5b66633bfa}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b956330d-5a39-4d52-932c-215185045807}, !- Air Inlet Node Name
  {0e3ef402-d9de-4ca5-9dd7-b6504f7d7500}, !- Air Outlet Node Name
  {d2e817c1-f62e-43e9-ae16-1a494028a38f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a5a5067f-517f-4d65-8bef-3e035c6eed5d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {682dd385-7978-438e-8552-b562d549e165}, !- Energy Input Ratio Function of Temperature Curve Name
  {1e4ae01f-fb54-49aa-a325-87bc1992878c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7f128a6c-1e36-483b-86e5-06458c7d8f2c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d2e817c1-f62e-43e9-ae16-1a494028a38f}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5a5067f-517f-4d65-8bef-3e035c6eed5d}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {682dd385-7978-438e-8552-b562d549e165}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e4ae01f-fb54-49aa-a325-87bc1992878c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f128a6c-1e36-483b-86e5-06458c7d8f2c}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {466a8570-8486-4372-a715-e589d69d3ba3}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2cfb43d9-7a45-4d6b-bae4-bb6cb7c933f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2cfb43d9-7a45-4d6b-bae4-bb6cb7c933f7}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b15670ce-6350-4e2c-b655-89045e6ef064}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {466a8570-8486-4372-a715-e589d69d3ba3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6285d404-ba12-439a-93c7-070ff7c92848}, !- Mixed Air Node Name
  {5f3342d3-6ea4-46ce-b98d-a7f2510fd0e4}, !- Outdoor Air Stream Node Name
  {54a577da-4708-49ed-91cf-94cab1d1896f}, !- Relief Air Stream Node Name
  {425dd6b9-d36c-4a45-9db6-b331ac513784}; !- Return Air Stream Node Name

OS:Node,
  {3a19a4e8-5656-4fb0-8e78-a6f10a88642a}, !- Handle
  Node 36,                                !- Name
  ,                                       !- Inlet Port
  {5f3342d3-6ea4-46ce-b98d-a7f2510fd0e4}; !- Outlet Port

OS:Connection,
  {5f3342d3-6ea4-46ce-b98d-a7f2510fd0e4}, !- Handle
  {915628fa-8770-4cf1-a11d-397ac8676060}, !- Name
  {3a19a4e8-5656-4fb0-8e78-a6f10a88642a}, !- Source Object
  3,                                      !- Outlet Port
  {b15670ce-6350-4e2c-b655-89045e6ef064}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f733958-aba8-41d0-8dd0-0843d015a25d}, !- Handle
  Node 37,                                !- Name
  {54a577da-4708-49ed-91cf-94cab1d1896f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54a577da-4708-49ed-91cf-94cab1d1896f}, !- Handle
  {39bc6970-c728-481e-a66d-99d3b44adc1a}, !- Name
  {b15670ce-6350-4e2c-b655-89045e6ef064}, !- Source Object
  7,                                      !- Outlet Port
  {1f733958-aba8-41d0-8dd0-0843d015a25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75039118-09f3-4822-976c-2f0c23fcf009}, !- Handle
  {27e886a4-a154-47c6-ac31-abc6f8f2920e}, !- Name
  {dd1c727f-b67f-4286-935b-484c28b9f043}, !- Source Object
  9,                                      !- Outlet Port
  {c94f6473-7ee1-4064-8cc1-5ed55dc25ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4326bbc9-c371-4802-93f5-aad8d43c8885}, !- Handle
  Node 38,                                !- Name
  {16ed0f69-dfbc-4899-81c9-a1c3c5faf722}, !- Inlet Port
  {222780ce-36c3-4efd-9282-a12a3babc65b}; !- Outlet Port

OS:Connection,
  {16ed0f69-dfbc-4899-81c9-a1c3c5faf722}, !- Handle
  {5149a601-e722-4fc4-9188-1584b036a56d}, !- Name
  {5dec7c00-e7c1-44e9-a4f4-097152c39a20}, !- Source Object
  6,                                      !- Outlet Port
  {4326bbc9-c371-4802-93f5-aad8d43c8885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222780ce-36c3-4efd-9282-a12a3babc65b}, !- Handle
  {c564d7f1-9fbc-4c72-8d4f-557af41df811}, !- Name
  {4326bbc9-c371-4802-93f5-aad8d43c8885}, !- Source Object
  3,                                      !- Outlet Port
  {dd1c727f-b67f-4286-935b-484c28b9f043}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8d3d530b-774b-4bfa-8b6f-ca8cea3789f2}, !- Handle
  Node 39,                                !- Name
  {0e3ef402-d9de-4ca5-9dd7-b6504f7d7500}, !- Inlet Port
  {3e3ff0fd-2a3d-409e-a721-211757048259}; !- Outlet Port

OS:Connection,
  {0e3ef402-d9de-4ca5-9dd7-b6504f7d7500}, !- Handle
  {1691bd5c-c49d-46bb-9e70-fd1e08c9fe70}, !- Name
  {12fa20f0-7ba9-4f2c-938e-4f5b66633bfa}, !- Source Object
  9,                                      !- Outlet Port
  {8d3d530b-774b-4bfa-8b6f-ca8cea3789f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3ff0fd-2a3d-409e-a721-211757048259}, !- Handle
  {786dc4a6-a823-4a36-b51f-f131176242b6}, !- Name
  {8d3d530b-774b-4bfa-8b6f-ca8cea3789f2}, !- Source Object
  3,                                      !- Outlet Port
  {5dec7c00-e7c1-44e9-a4f4-097152c39a20}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {31072dd2-0b94-4c79-a133-2aea049c976b}, !- Handle
  Node 40,                                !- Name
  {6285d404-ba12-439a-93c7-070ff7c92848}, !- Inlet Port
  {b956330d-5a39-4d52-932c-215185045807}; !- Outlet Port

OS:Connection,
  {425dd6b9-d36c-4a45-9db6-b331ac513784}, !- Handle
  {ac07c1ba-d10c-413a-af2f-d78a8b3ae994}, !- Name
  {9809c014-ab39-4f38-a639-e847e751272f}, !- Source Object
  3,                                      !- Outlet Port
  {b15670ce-6350-4e2c-b655-89045e6ef064}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6285d404-ba12-439a-93c7-070ff7c92848}, !- Handle
  {584c16b8-c6f0-4b3d-93ca-69603c234afc}, !- Name
  {b15670ce-6350-4e2c-b655-89045e6ef064}, !- Source Object
  5,                                      !- Outlet Port
  {31072dd2-0b94-4c79-a133-2aea049c976b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b956330d-5a39-4d52-932c-215185045807}, !- Handle
  {4033ee26-ee65-4ab0-8b8d-1591dff9dcf2}, !- Name
  {31072dd2-0b94-4c79-a133-2aea049c976b}, !- Source Object
  3,                                      !- Outlet Port
  {12fa20f0-7ba9-4f2c-938e-4f5b66633bfa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e3437498-5e41-490c-b92d-c62ec5c29f0e}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b7a5e32b-9c10-4900-a60d-e976ec9c8821}, !- Control Zone Name
  {c94f6473-7ee1-4064-8cc1-5ed55dc25ad3}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {578b4ba7-93f9-47f9-83eb-7cb6174e2b61}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  {cf00fd1c-44f2-4e59-a59a-f6e930de9720}, !- Inlet Air Node Name
  {0a7e6674-579e-46a4-a80c-70e1cf37df72}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a79e475d-7a6c-4dcc-8c43-7bdd98b5694d}, !- Handle
  Node 41,                                !- Name
  {16ec0e8c-a8b1-41d8-a263-ac900f91669f}, !- Inlet Port
  {6bf99590-fb68-4b61-afd7-62cb29613bcc}; !- Outlet Port

OS:Connection,
  {e3875287-341a-46ff-af67-8170341aa1d7}, !- Handle
  {91f1ad3d-7ca2-4ba4-8273-510589234afd}, !- Name
  {310f3e53-56a5-4c51-a03f-7b11b5260a0a}, !- Source Object
  3,                                      !- Outlet Port
  {c8999253-70a8-4425-9807-24a2be03cc12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16ec0e8c-a8b1-41d8-a263-ac900f91669f}, !- Handle
  {c24eae39-8c34-4d30-a687-4ea365db57b0}, !- Name
  {b7a5e32b-9c10-4900-a60d-e976ec9c8821}, !- Source Object
  12,                                     !- Outlet Port
  {a79e475d-7a6c-4dcc-8c43-7bdd98b5694d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf99590-fb68-4b61-afd7-62cb29613bcc}, !- Handle
  {8a517551-4c1c-49f2-b9d6-1f148611f1b1}, !- Name
  {a79e475d-7a6c-4dcc-8c43-7bdd98b5694d}, !- Source Object
  3,                                      !- Outlet Port
  {5f0e3123-8428-4492-9e6b-7013f5df2a8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf00fd1c-44f2-4e59-a59a-f6e930de9720}, !- Handle
  {3f4ffa78-31f7-4093-a913-95d3361cc400}, !- Name
  {01fafe99-8fe7-422f-a84f-d8927b983d9d}, !- Source Object
  3,                                      !- Outlet Port
  {578b4ba7-93f9-47f9-83eb-7cb6174e2b61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a7e6674-579e-46a4-a80c-70e1cf37df72}, !- Handle
  {27d9300a-cf7f-46d7-b1b4-272609979ed5}, !- Name
  {578b4ba7-93f9-47f9-83eb-7cb6174e2b61}, !- Source Object
  4,                                      !- Outlet Port
  {310f3e53-56a5-4c51-a03f-7b11b5260a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c9ea216d-9893-40a5-807d-a40fc9e69c35}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cfc88c20-31f7-410c-b182-3fca42971650}, !- Water Inlet Node Name
  {9f7005e2-e9a5-4d1b-bbba-389f1a7fd1bd}; !- Water Outlet Node Name

OS:Node,
  {6af6a76c-e04a-4d33-91ec-510798cc0bc5}, !- Handle
  Node 42,                                !- Name
  {59b8fbcb-b817-4fe3-9f3d-764e85a06dc7}, !- Inlet Port
  {cfc88c20-31f7-410c-b182-3fca42971650}; !- Outlet Port

OS:Connection,
  {59b8fbcb-b817-4fe3-9f3d-764e85a06dc7}, !- Handle
  {5a2880fd-4c69-4b30-beb1-180f2a2bed7f}, !- Name
  {a4a546f1-44df-4246-8cc1-8517d32694fa}, !- Source Object
  4,                                      !- Outlet Port
  {6af6a76c-e04a-4d33-91ec-510798cc0bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f537e1b6-b04c-4e7d-83ef-b2ca8e35c7f8}, !- Handle
  Node 43,                                !- Name
  {9f7005e2-e9a5-4d1b-bbba-389f1a7fd1bd}, !- Inlet Port
  {bc7e75c9-0cb0-498f-a1b6-21487f516cc0}; !- Outlet Port

OS:Connection,
  {cfc88c20-31f7-410c-b182-3fca42971650}, !- Handle
  {26c77bb0-ca39-4425-a5c0-4a90a0571c8b}, !- Name
  {6af6a76c-e04a-4d33-91ec-510798cc0bc5}, !- Source Object
  3,                                      !- Outlet Port
  {c9ea216d-9893-40a5-807d-a40fc9e69c35}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9f7005e2-e9a5-4d1b-bbba-389f1a7fd1bd}, !- Handle
  {23f78752-1b9e-431a-b7e0-8f567c3db06c}, !- Name
  {c9ea216d-9893-40a5-807d-a40fc9e69c35}, !- Source Object
  10,                                     !- Outlet Port
  {f537e1b6-b04c-4e7d-83ef-b2ca8e35c7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7e75c9-0cb0-498f-a1b6-21487f516cc0}, !- Handle
  {abdc145f-dc87-42c5-bb1f-b1acb867706a}, !- Name
  {f537e1b6-b04c-4e7d-83ef-b2ca8e35c7f8}, !- Source Object
  3,                                      !- Outlet Port
  {923551b5-189e-4591-a9d8-e3ab26657357}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {753faedc-8a87-47ef-b7af-bc01bcb19bcc}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  {c9ea216d-9893-40a5-807d-a40fc9e69c35}; !- Heating Coil Name

OS:AirLoopHVAC,
  {794b0e0b-82f2-4e94-907e-696ee5a30d7d}, !- Handle
  Sys_3_PSZ ALL_ST=Penitentiary - dining_FL=Story 1_SCH=B, !- Name
  ,                                       !- Controller List Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule
  {59a94c2a-3b54-4eb1-a23e-e7771a154e21}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e11c3b41-9a75-42b4-a703-ea57766bae75}, !- Supply Side Inlet Node Name
  {3569b079-1269-432f-b553-42f3f45efc23}, !- Demand Side Outlet Node Name
  {72a23e6f-5c47-4d8e-963e-fb8d627afacb}, !- Demand Side Inlet Node A
  {96b6d571-98f3-4c56-8604-d8bf2714be28}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f4361a57-e2c6-4e7e-bade-3c8185365c28}, !- Demand Mixer Name
  {60f3e820-dad2-41ef-bd6f-71dd7800e8bf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb547822-c77c-4a56-88b2-813c9cfbf270}, !- Handle
  Node 44,                                !- Name
  {e11c3b41-9a75-42b4-a703-ea57766bae75}, !- Inlet Port
  {66c0888e-8681-4ae6-9e52-d807cda9b8bb}; !- Outlet Port

OS:Node,
  {23e3ac54-6404-4af3-9f39-ed79d3431e2c}, !- Handle
  Node 45,                                !- Name
  {788f9bce-bdac-4cc0-9c6e-bb1f434d322f}, !- Inlet Port
  {96b6d571-98f3-4c56-8604-d8bf2714be28}; !- Outlet Port

OS:Connection,
  {e11c3b41-9a75-42b4-a703-ea57766bae75}, !- Handle
  {a5141726-b177-40c5-b314-23afe1a2a03f}, !- Name
  {794b0e0b-82f2-4e94-907e-696ee5a30d7d}, !- Source Object
  8,                                      !- Outlet Port
  {bb547822-c77c-4a56-88b2-813c9cfbf270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96b6d571-98f3-4c56-8604-d8bf2714be28}, !- Handle
  {63cdb7d0-a9fa-4214-9aab-af8884071448}, !- Name
  {23e3ac54-6404-4af3-9f39-ed79d3431e2c}, !- Source Object
  3,                                      !- Outlet Port
  {794b0e0b-82f2-4e94-907e-696ee5a30d7d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {56829976-f8d1-44e4-b4ab-ef3713555b89}, !- Handle
  Node 46,                                !- Name
  {72a23e6f-5c47-4d8e-963e-fb8d627afacb}, !- Inlet Port
  {9ff3f96b-e05e-4317-8b73-e3321bfcf43b}; !- Outlet Port

OS:Node,
  {b1e7804c-9ca7-4b2e-a3a8-3917608da66d}, !- Handle
  Node 47,                                !- Name
  {12eaa42b-8276-404f-a9a2-13f5baaf565f}, !- Inlet Port
  {3569b079-1269-432f-b553-42f3f45efc23}; !- Outlet Port

OS:Node,
  {915b1457-7bce-4b17-b8b8-2baabf1bbb00}, !- Handle
  Node 48,                                !- Name
  {bd9fbba6-fb6f-4298-b131-c8687f3e9d15}, !- Inlet Port
  {6d6fa14e-5272-4fcd-b839-ddde73ac6f29}; !- Outlet Port

OS:Connection,
  {72a23e6f-5c47-4d8e-963e-fb8d627afacb}, !- Handle
  {ebe55e1c-42cf-46e8-9ca5-4e4b590ba053}, !- Name
  {794b0e0b-82f2-4e94-907e-696ee5a30d7d}, !- Source Object
  10,                                     !- Outlet Port
  {56829976-f8d1-44e4-b4ab-ef3713555b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3569b079-1269-432f-b553-42f3f45efc23}, !- Handle
  {8d449ea9-a65c-4a9f-af81-2f9d6c47383d}, !- Name
  {b1e7804c-9ca7-4b2e-a3a8-3917608da66d}, !- Source Object
  3,                                      !- Outlet Port
  {794b0e0b-82f2-4e94-907e-696ee5a30d7d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {60f3e820-dad2-41ef-bd6f-71dd7800e8bf}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {9ff3f96b-e05e-4317-8b73-e3321bfcf43b}, !- Inlet Node Name
  {0c4ee605-4a3b-49aa-94ab-ac2e4e70e813}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f4361a57-e2c6-4e7e-bade-3c8185365c28}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {12eaa42b-8276-404f-a9a2-13f5baaf565f}, !- Outlet Node Name
  {b773c83c-8ab5-4ffe-bc58-dda8d30c6b63}; !- Inlet Node Name 1

OS:Connection,
  {9ff3f96b-e05e-4317-8b73-e3321bfcf43b}, !- Handle
  {03f75334-9720-4e41-a076-c4f0e2d4adad}, !- Name
  {56829976-f8d1-44e4-b4ab-ef3713555b89}, !- Source Object
  3,                                      !- Outlet Port
  {60f3e820-dad2-41ef-bd6f-71dd7800e8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12eaa42b-8276-404f-a9a2-13f5baaf565f}, !- Handle
  {d7889b22-11f0-4e2a-b8d7-0c318687deb2}, !- Name
  {f4361a57-e2c6-4e7e-bade-3c8185365c28}, !- Source Object
  2,                                      !- Outlet Port
  {b1e7804c-9ca7-4b2e-a3a8-3917608da66d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {652f80b8-c6e9-4f7e-964e-f20ed06b2671}, !- Handle
  {794b0e0b-82f2-4e94-907e-696ee5a30d7d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {59a94c2a-3b54-4eb1-a23e-e7771a154e21}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Fan:ConstantVolume,
  {3451b03f-a680-42eb-8c67-7d25e29cbea9}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {78c7f54c-06c6-4ec9-9a16-f142d17b71bd}, !- Air Inlet Node Name
  {788f9bce-bdac-4cc0-9c6e-bb1f434d322f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {49d8739c-5032-4c93-ae33-9256c3014d82}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f688eed4-f85e-4215-94cb-ed1968246a28}, !- Air Inlet Node Name
  {30d142fa-6c85-4f0b-93d4-d0f85b13fa52}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ed4f0fa2-e6d0-4419-9450-06fdfc05e460}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {25cd5f35-cfa2-4eb4-b02b-c6da8f1a6f10}, !- Air Inlet Node Name
  {2b156213-697f-46dc-be65-ec5bd1e3d3a6}, !- Air Outlet Node Name
  {ddc15820-2eff-4f2c-9afe-8b2c4b2b2838}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2747df0d-c0ed-4ea4-8624-2d5040e86994}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c4db4250-7c8b-4642-a712-34c3b019c074}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4bb4fd0-36c3-4407-90ec-106228f0223a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b2727aca-434f-438b-84ee-a140cc8e2f0b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ddc15820-2eff-4f2c-9afe-8b2c4b2b2838}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2747df0d-c0ed-4ea4-8624-2d5040e86994}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4db4250-7c8b-4642-a712-34c3b019c074}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4bb4fd0-36c3-4407-90ec-106228f0223a}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b2727aca-434f-438b-84ee-a140cc8e2f0b}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {79ccd10f-a810-4110-9b29-495366966d51}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c99853f8-d01f-44b9-9e81-a9ba4c635217}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c99853f8-d01f-44b9-9e81-a9ba4c635217}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {db5c7096-56c1-4135-892e-bb2caddea63b}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {79ccd10f-a810-4110-9b29-495366966d51}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f1f35521-e2f3-47a4-8f85-bbdd63c6f133}, !- Mixed Air Node Name
  {0c0ed393-1723-4a7d-9c4e-5fd2dbd6f195}, !- Outdoor Air Stream Node Name
  {efb9cbcf-33fc-441a-9b1b-6c560605073a}, !- Relief Air Stream Node Name
  {66c0888e-8681-4ae6-9e52-d807cda9b8bb}; !- Return Air Stream Node Name

OS:Node,
  {7b4a0b20-c8f1-4994-a810-ef6054479955}, !- Handle
  Node 49,                                !- Name
  ,                                       !- Inlet Port
  {0c0ed393-1723-4a7d-9c4e-5fd2dbd6f195}; !- Outlet Port

OS:Connection,
  {0c0ed393-1723-4a7d-9c4e-5fd2dbd6f195}, !- Handle
  {8c85e42d-9864-4c6e-bcae-aba69a7999dd}, !- Name
  {7b4a0b20-c8f1-4994-a810-ef6054479955}, !- Source Object
  3,                                      !- Outlet Port
  {db5c7096-56c1-4135-892e-bb2caddea63b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {023427e1-489b-44e6-b19d-ba80f8923ca6}, !- Handle
  Node 50,                                !- Name
  {efb9cbcf-33fc-441a-9b1b-6c560605073a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efb9cbcf-33fc-441a-9b1b-6c560605073a}, !- Handle
  {60f02360-7cde-40e1-ac1b-4fb68fa67fae}, !- Name
  {db5c7096-56c1-4135-892e-bb2caddea63b}, !- Source Object
  7,                                      !- Outlet Port
  {023427e1-489b-44e6-b19d-ba80f8923ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788f9bce-bdac-4cc0-9c6e-bb1f434d322f}, !- Handle
  {124aa7bc-0fa4-4baa-9f31-10c9e63a4439}, !- Name
  {3451b03f-a680-42eb-8c67-7d25e29cbea9}, !- Source Object
  9,                                      !- Outlet Port
  {23e3ac54-6404-4af3-9f39-ed79d3431e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e53845c2-51a9-44e5-a32f-36a186f7aff2}, !- Handle
  Node 51,                                !- Name
  {30d142fa-6c85-4f0b-93d4-d0f85b13fa52}, !- Inlet Port
  {78c7f54c-06c6-4ec9-9a16-f142d17b71bd}; !- Outlet Port

OS:Connection,
  {30d142fa-6c85-4f0b-93d4-d0f85b13fa52}, !- Handle
  {5dec3422-fa64-45d7-95d1-102ad32fdbce}, !- Name
  {49d8739c-5032-4c93-ae33-9256c3014d82}, !- Source Object
  6,                                      !- Outlet Port
  {e53845c2-51a9-44e5-a32f-36a186f7aff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c7f54c-06c6-4ec9-9a16-f142d17b71bd}, !- Handle
  {0f9308ae-2d37-4891-8392-445043aa32bf}, !- Name
  {e53845c2-51a9-44e5-a32f-36a186f7aff2}, !- Source Object
  3,                                      !- Outlet Port
  {3451b03f-a680-42eb-8c67-7d25e29cbea9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4e562844-5c2c-4a8c-9c6f-a8a57bf727d0}, !- Handle
  Node 52,                                !- Name
  {2b156213-697f-46dc-be65-ec5bd1e3d3a6}, !- Inlet Port
  {f688eed4-f85e-4215-94cb-ed1968246a28}; !- Outlet Port

OS:Connection,
  {2b156213-697f-46dc-be65-ec5bd1e3d3a6}, !- Handle
  {ac8222b3-4e0a-480c-b246-17b66c58e25e}, !- Name
  {ed4f0fa2-e6d0-4419-9450-06fdfc05e460}, !- Source Object
  9,                                      !- Outlet Port
  {4e562844-5c2c-4a8c-9c6f-a8a57bf727d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f688eed4-f85e-4215-94cb-ed1968246a28}, !- Handle
  {8e039658-ed6d-4d1c-981e-156211ae74ab}, !- Name
  {4e562844-5c2c-4a8c-9c6f-a8a57bf727d0}, !- Source Object
  3,                                      !- Outlet Port
  {49d8739c-5032-4c93-ae33-9256c3014d82}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {395356ea-c5fa-464e-a2ba-63857515069d}, !- Handle
  Node 53,                                !- Name
  {f1f35521-e2f3-47a4-8f85-bbdd63c6f133}, !- Inlet Port
  {25cd5f35-cfa2-4eb4-b02b-c6da8f1a6f10}; !- Outlet Port

OS:Connection,
  {66c0888e-8681-4ae6-9e52-d807cda9b8bb}, !- Handle
  {53f071c4-3aee-46e0-8a33-b0686e1d7c8c}, !- Name
  {bb547822-c77c-4a56-88b2-813c9cfbf270}, !- Source Object
  3,                                      !- Outlet Port
  {db5c7096-56c1-4135-892e-bb2caddea63b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f1f35521-e2f3-47a4-8f85-bbdd63c6f133}, !- Handle
  {87ac1510-14fe-4121-9e4e-d6ee23e90e54}, !- Name
  {db5c7096-56c1-4135-892e-bb2caddea63b}, !- Source Object
  5,                                      !- Outlet Port
  {395356ea-c5fa-464e-a2ba-63857515069d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25cd5f35-cfa2-4eb4-b02b-c6da8f1a6f10}, !- Handle
  {49ade583-da69-497d-b7fb-4dfafce9a428}, !- Name
  {395356ea-c5fa-464e-a2ba-63857515069d}, !- Source Object
  3,                                      !- Outlet Port
  {ed4f0fa2-e6d0-4419-9450-06fdfc05e460}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c7f8d421-5e8a-4374-b398-643bbd9f206a}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {01b177b5-b48f-4eff-93a6-cd70e7f9fa40}, !- Control Zone Name
  {23e3ac54-6404-4af3-9f39-ed79d3431e2c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {63381a3f-50b1-4e5c-8412-7ba30a2debce}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  {0c4ee605-4a3b-49aa-94ab-ac2e4e70e813}, !- Inlet Air Node Name
  {bd9fbba6-fb6f-4298-b131-c8687f3e9d15}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c493a1c-63da-4f18-be0f-341d6e9a12ad}, !- Handle
  Node 54,                                !- Name
  {c1329f4c-0be6-4414-857c-e8a622c505e1}, !- Inlet Port
  {b773c83c-8ab5-4ffe-bc58-dda8d30c6b63}; !- Outlet Port

OS:Connection,
  {6d6fa14e-5272-4fcd-b839-ddde73ac6f29}, !- Handle
  {6d43098e-2895-4152-9fe8-bf3f1f1e6dd6}, !- Name
  {915b1457-7bce-4b17-b8b8-2baabf1bbb00}, !- Source Object
  3,                                      !- Outlet Port
  {aca72b0f-b271-4332-a3a6-491c80fd657c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1329f4c-0be6-4414-857c-e8a622c505e1}, !- Handle
  {4f2550be-3709-4658-bc17-62522453a688}, !- Name
  {01b177b5-b48f-4eff-93a6-cd70e7f9fa40}, !- Source Object
  12,                                     !- Outlet Port
  {2c493a1c-63da-4f18-be0f-341d6e9a12ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b773c83c-8ab5-4ffe-bc58-dda8d30c6b63}, !- Handle
  {bef22c5b-aa55-4dc7-b63b-94e03654d034}, !- Name
  {2c493a1c-63da-4f18-be0f-341d6e9a12ad}, !- Source Object
  3,                                      !- Outlet Port
  {f4361a57-e2c6-4e7e-bade-3c8185365c28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c4ee605-4a3b-49aa-94ab-ac2e4e70e813}, !- Handle
  {379fc765-6e18-47a4-bb96-f21d5fbb5e1a}, !- Name
  {60f3e820-dad2-41ef-bd6f-71dd7800e8bf}, !- Source Object
  3,                                      !- Outlet Port
  {63381a3f-50b1-4e5c-8412-7ba30a2debce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd9fbba6-fb6f-4298-b131-c8687f3e9d15}, !- Handle
  {62f124c1-a988-4561-802f-d444197f6129}, !- Name
  {63381a3f-50b1-4e5c-8412-7ba30a2debce}, !- Source Object
  4,                                      !- Outlet Port
  {915b1457-7bce-4b17-b8b8-2baabf1bbb00}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8ccfbc03-f891-46d7-a268-b03cd847fa08}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3b56c122-803a-4408-9d86-71478bd082a6}, !- Water Inlet Node Name
  {e633ea22-df5e-4b42-a3d6-6e264808e57f}; !- Water Outlet Node Name

OS:Node,
  {44da91d9-95fb-4101-bca0-34da93024ade}, !- Handle
  Node 55,                                !- Name
  {c8d8decd-7c95-4079-a43e-b1a27616ff30}, !- Inlet Port
  {3b56c122-803a-4408-9d86-71478bd082a6}; !- Outlet Port

OS:Connection,
  {c8d8decd-7c95-4079-a43e-b1a27616ff30}, !- Handle
  {bb0ca52a-b687-4a8e-a0a7-b66e7511fbf7}, !- Name
  {a4a546f1-44df-4246-8cc1-8517d32694fa}, !- Source Object
  5,                                      !- Outlet Port
  {44da91d9-95fb-4101-bca0-34da93024ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5763cfce-4fd2-492c-96c8-394ae6cb0d20}, !- Handle
  Node 56,                                !- Name
  {e633ea22-df5e-4b42-a3d6-6e264808e57f}, !- Inlet Port
  {62bb2cbe-9016-4afa-8253-1b1c68369b3c}; !- Outlet Port

OS:Connection,
  {3b56c122-803a-4408-9d86-71478bd082a6}, !- Handle
  {236c25cd-1c56-43aa-8b3a-52655af20205}, !- Name
  {44da91d9-95fb-4101-bca0-34da93024ade}, !- Source Object
  3,                                      !- Outlet Port
  {8ccfbc03-f891-46d7-a268-b03cd847fa08}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e633ea22-df5e-4b42-a3d6-6e264808e57f}, !- Handle
  {3b5b9afb-f50b-4f4f-8912-6f9798092e85}, !- Name
  {8ccfbc03-f891-46d7-a268-b03cd847fa08}, !- Source Object
  10,                                     !- Outlet Port
  {5763cfce-4fd2-492c-96c8-394ae6cb0d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62bb2cbe-9016-4afa-8253-1b1c68369b3c}, !- Handle
  {fed09968-479d-4d4e-ad7c-7aba9d5a8a9b}, !- Name
  {5763cfce-4fd2-492c-96c8-394ae6cb0d20}, !- Source Object
  3,                                      !- Outlet Port
  {923551b5-189e-4591-a9d8-e3ab26657357}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1aa877ea-52c5-4a00-a60f-3e520934bc5c}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  {8ccfbc03-f891-46d7-a268-b03cd847fa08}; !- Heating Coil Name

OS:AirLoopHVAC,
  {00816cd7-9807-4ae4-960f-805fb5d09b28}, !- Handle
  Sys_3_PSZ ALL_ST=Post office sorting_FL=Story 1_SCH=A, !- Name
  ,                                       !- Controller List Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule
  {7be33be5-b496-4073-a95d-c2fc1ed36565}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d76fd2f-fce2-4bac-be18-4cfbd11276d8}, !- Supply Side Inlet Node Name
  {4f5c4a61-2bcc-472c-ad3e-8b359e218912}, !- Demand Side Outlet Node Name
  {989f179f-55a0-4f19-903a-41d08a6fd64d}, !- Demand Side Inlet Node A
  {0709fdcb-3496-4ac0-a581-44631c6d2e0a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d8f5be24-95fa-40f2-b257-382d5b18b82c}, !- Demand Mixer Name
  {c4118f45-e38f-49b0-8828-dfb7ffaede63}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eb7fe16d-269e-462e-92bb-14c5bff996f0}, !- Handle
  Node 57,                                !- Name
  {2d76fd2f-fce2-4bac-be18-4cfbd11276d8}, !- Inlet Port
  {6beb59bf-ece5-4e81-be5f-d3f58a519a2f}; !- Outlet Port

OS:Node,
  {05b71c38-5950-4d66-b18d-f59766590108}, !- Handle
  Node 58,                                !- Name
  {276c6184-e895-4831-a38e-ad50c5b90ea9}, !- Inlet Port
  {0709fdcb-3496-4ac0-a581-44631c6d2e0a}; !- Outlet Port

OS:Connection,
  {2d76fd2f-fce2-4bac-be18-4cfbd11276d8}, !- Handle
  {e1c9b75d-5349-49b8-8769-a2a29c7fbd6a}, !- Name
  {00816cd7-9807-4ae4-960f-805fb5d09b28}, !- Source Object
  8,                                      !- Outlet Port
  {eb7fe16d-269e-462e-92bb-14c5bff996f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0709fdcb-3496-4ac0-a581-44631c6d2e0a}, !- Handle
  {32a77842-ca87-4037-895e-7f79640dd66a}, !- Name
  {05b71c38-5950-4d66-b18d-f59766590108}, !- Source Object
  3,                                      !- Outlet Port
  {00816cd7-9807-4ae4-960f-805fb5d09b28}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e5488ae6-34e1-4250-8383-8a2e6e673d5f}, !- Handle
  Node 59,                                !- Name
  {989f179f-55a0-4f19-903a-41d08a6fd64d}, !- Inlet Port
  {cfba8aa8-f8a3-482f-ab30-23311a61d459}; !- Outlet Port

OS:Node,
  {30d45080-f916-4a30-bf7c-b91d7a480a90}, !- Handle
  Node 60,                                !- Name
  {0faa3316-7191-4165-9a55-7852dd73c573}, !- Inlet Port
  {4f5c4a61-2bcc-472c-ad3e-8b359e218912}; !- Outlet Port

OS:Node,
  {76efbbf9-a984-4d35-b700-db8396c1761a}, !- Handle
  Node 61,                                !- Name
  {53c43de8-2b41-4dfe-9b4f-adee2b184e62}, !- Inlet Port
  {d34f9d81-e436-46dd-b293-2afda95b938d}; !- Outlet Port

OS:Connection,
  {989f179f-55a0-4f19-903a-41d08a6fd64d}, !- Handle
  {e3e65b4c-7dcd-4231-a38b-f5c4e9a2a323}, !- Name
  {00816cd7-9807-4ae4-960f-805fb5d09b28}, !- Source Object
  10,                                     !- Outlet Port
  {e5488ae6-34e1-4250-8383-8a2e6e673d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5c4a61-2bcc-472c-ad3e-8b359e218912}, !- Handle
  {3ed6570f-a8e9-47a9-a3c3-f50468d47df6}, !- Name
  {30d45080-f916-4a30-bf7c-b91d7a480a90}, !- Source Object
  3,                                      !- Outlet Port
  {00816cd7-9807-4ae4-960f-805fb5d09b28}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4118f45-e38f-49b0-8828-dfb7ffaede63}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {cfba8aa8-f8a3-482f-ab30-23311a61d459}, !- Inlet Node Name
  {082880c2-ee59-4cc6-b2d3-d86345812762}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d8f5be24-95fa-40f2-b257-382d5b18b82c}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {0faa3316-7191-4165-9a55-7852dd73c573}, !- Outlet Node Name
  {75749cbe-af5c-49c1-aacc-6b1b31d974ab}; !- Inlet Node Name 1

OS:Connection,
  {cfba8aa8-f8a3-482f-ab30-23311a61d459}, !- Handle
  {233502f8-9fc0-4d6a-9bce-f194ca9357da}, !- Name
  {e5488ae6-34e1-4250-8383-8a2e6e673d5f}, !- Source Object
  3,                                      !- Outlet Port
  {c4118f45-e38f-49b0-8828-dfb7ffaede63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0faa3316-7191-4165-9a55-7852dd73c573}, !- Handle
  {0a48a52a-7778-434b-aa0f-06714bd1ebc3}, !- Name
  {d8f5be24-95fa-40f2-b257-382d5b18b82c}, !- Source Object
  2,                                      !- Outlet Port
  {30d45080-f916-4a30-bf7c-b91d7a480a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7655d17b-6300-4f0c-a2e9-5e99e3ca6728}, !- Handle
  {00816cd7-9807-4ae4-960f-805fb5d09b28}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7be33be5-b496-4073-a95d-c2fc1ed36565}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Fan:ConstantVolume,
  {511044bf-3ff6-4fca-8477-19e61c79e02a}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {62e7d0ba-d5cf-4fed-a070-c5d8d6f211dd}, !- Air Inlet Node Name
  {276c6184-e895-4831-a38e-ad50c5b90ea9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8e8d93f9-6079-4789-a583-6c6750c875c6}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0bf07b77-8c8c-4bdd-925f-e5d45b7dc3e9}, !- Air Inlet Node Name
  {3e47e402-2bd2-4603-95d3-c798887a4ed0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b2b47e16-c1a7-47f4-8e5f-d3c72f47f919}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {24d1862d-b8f2-4f62-b57d-0557e245e702}, !- Air Inlet Node Name
  {a1b31102-5996-410e-a7be-4cb1eab0f54a}, !- Air Outlet Node Name
  {31badfdb-4707-46b1-9c54-08e8b82dc4c1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a1d33fd2-26d2-457e-91d3-d05fedd1d3d0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6e7905c3-93c2-4652-8b03-18d659e3727a}, !- Energy Input Ratio Function of Temperature Curve Name
  {05f3c1cc-b83a-476b-b0cb-9b64785364ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {414af5d5-4f7c-413d-9c11-63ce2e1e5e59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {31badfdb-4707-46b1-9c54-08e8b82dc4c1}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1d33fd2-26d2-457e-91d3-d05fedd1d3d0}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e7905c3-93c2-4652-8b03-18d659e3727a}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05f3c1cc-b83a-476b-b0cb-9b64785364ac}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {414af5d5-4f7c-413d-9c11-63ce2e1e5e59}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {cb784344-88d6-4b1e-a1c4-2d10501b03f8}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d0180563-64e1-4c6d-80e3-964855a2147d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d0180563-64e1-4c6d-80e3-964855a2147d}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f112d68f-5c61-4713-95e5-f55f0cc62982}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {cb784344-88d6-4b1e-a1c4-2d10501b03f8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {98d89423-9256-46c1-90df-b440b52321e2}, !- Mixed Air Node Name
  {eb4c7b90-4f6c-451c-9d08-928ac3edbe72}, !- Outdoor Air Stream Node Name
  {3782aa09-0355-45fa-841b-842ab33df0bb}, !- Relief Air Stream Node Name
  {6beb59bf-ece5-4e81-be5f-d3f58a519a2f}; !- Return Air Stream Node Name

OS:Node,
  {25918507-cb38-432a-aa64-42c67727c997}, !- Handle
  Node 62,                                !- Name
  ,                                       !- Inlet Port
  {eb4c7b90-4f6c-451c-9d08-928ac3edbe72}; !- Outlet Port

OS:Connection,
  {eb4c7b90-4f6c-451c-9d08-928ac3edbe72}, !- Handle
  {beb70fa9-579b-449f-a277-cf748f78acc2}, !- Name
  {25918507-cb38-432a-aa64-42c67727c997}, !- Source Object
  3,                                      !- Outlet Port
  {f112d68f-5c61-4713-95e5-f55f0cc62982}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c6238b2f-dbee-4d65-8d0c-b796faf73cc4}, !- Handle
  Node 63,                                !- Name
  {3782aa09-0355-45fa-841b-842ab33df0bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3782aa09-0355-45fa-841b-842ab33df0bb}, !- Handle
  {8d631ea5-c39d-4876-9029-26b3dd1dbfbe}, !- Name
  {f112d68f-5c61-4713-95e5-f55f0cc62982}, !- Source Object
  7,                                      !- Outlet Port
  {c6238b2f-dbee-4d65-8d0c-b796faf73cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276c6184-e895-4831-a38e-ad50c5b90ea9}, !- Handle
  {65e3736e-b693-4fad-9da7-800ce28fbca7}, !- Name
  {511044bf-3ff6-4fca-8477-19e61c79e02a}, !- Source Object
  9,                                      !- Outlet Port
  {05b71c38-5950-4d66-b18d-f59766590108}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6037d6a5-1726-40b2-96d6-5896a22b709a}, !- Handle
  Node 64,                                !- Name
  {3e47e402-2bd2-4603-95d3-c798887a4ed0}, !- Inlet Port
  {62e7d0ba-d5cf-4fed-a070-c5d8d6f211dd}; !- Outlet Port

OS:Connection,
  {3e47e402-2bd2-4603-95d3-c798887a4ed0}, !- Handle
  {19a4d21f-154c-4543-a646-3577a5901bef}, !- Name
  {8e8d93f9-6079-4789-a583-6c6750c875c6}, !- Source Object
  6,                                      !- Outlet Port
  {6037d6a5-1726-40b2-96d6-5896a22b709a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62e7d0ba-d5cf-4fed-a070-c5d8d6f211dd}, !- Handle
  {ec586f24-945c-4482-bfe1-f3420fc3539a}, !- Name
  {6037d6a5-1726-40b2-96d6-5896a22b709a}, !- Source Object
  3,                                      !- Outlet Port
  {511044bf-3ff6-4fca-8477-19e61c79e02a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9cd46ec9-6e0f-454d-b8ca-bd1233f977bd}, !- Handle
  Node 65,                                !- Name
  {a1b31102-5996-410e-a7be-4cb1eab0f54a}, !- Inlet Port
  {0bf07b77-8c8c-4bdd-925f-e5d45b7dc3e9}; !- Outlet Port

OS:Connection,
  {a1b31102-5996-410e-a7be-4cb1eab0f54a}, !- Handle
  {80966195-59db-4ede-b273-f8dd32fb6e0f}, !- Name
  {b2b47e16-c1a7-47f4-8e5f-d3c72f47f919}, !- Source Object
  9,                                      !- Outlet Port
  {9cd46ec9-6e0f-454d-b8ca-bd1233f977bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf07b77-8c8c-4bdd-925f-e5d45b7dc3e9}, !- Handle
  {d79cf525-41c4-4af8-88b7-d3e9ff9f4f45}, !- Name
  {9cd46ec9-6e0f-454d-b8ca-bd1233f977bd}, !- Source Object
  3,                                      !- Outlet Port
  {8e8d93f9-6079-4789-a583-6c6750c875c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {38dfe829-7211-4876-a160-734d1eb42c93}, !- Handle
  Node 66,                                !- Name
  {98d89423-9256-46c1-90df-b440b52321e2}, !- Inlet Port
  {24d1862d-b8f2-4f62-b57d-0557e245e702}; !- Outlet Port

OS:Connection,
  {6beb59bf-ece5-4e81-be5f-d3f58a519a2f}, !- Handle
  {9c498e43-7cd2-42ca-931c-8fc930981bf4}, !- Name
  {eb7fe16d-269e-462e-92bb-14c5bff996f0}, !- Source Object
  3,                                      !- Outlet Port
  {f112d68f-5c61-4713-95e5-f55f0cc62982}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {98d89423-9256-46c1-90df-b440b52321e2}, !- Handle
  {1f8a7a03-bcb6-4246-9031-69bb396d1d63}, !- Name
  {f112d68f-5c61-4713-95e5-f55f0cc62982}, !- Source Object
  5,                                      !- Outlet Port
  {38dfe829-7211-4876-a160-734d1eb42c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d1862d-b8f2-4f62-b57d-0557e245e702}, !- Handle
  {45c3178f-6382-476f-a895-5e558921916d}, !- Name
  {38dfe829-7211-4876-a160-734d1eb42c93}, !- Source Object
  3,                                      !- Outlet Port
  {b2b47e16-c1a7-47f4-8e5f-d3c72f47f919}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9ef375b1-7e95-4862-8310-c4e6b56dc4bc}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e4d32135-737e-4683-ba93-45ab4fd9d217}, !- Control Zone Name
  {05b71c38-5950-4d66-b18d-f59766590108}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e5c14865-21ea-40cb-b50c-3ac111c1fa9b}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  {082880c2-ee59-4cc6-b2d3-d86345812762}, !- Inlet Air Node Name
  {53c43de8-2b41-4dfe-9b4f-adee2b184e62}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {122fb5f5-1144-485c-9c14-f4bd4e64a6ef}, !- Handle
  Node 67,                                !- Name
  {ff515466-593b-4c71-a15b-7d13742f1727}, !- Inlet Port
  {75749cbe-af5c-49c1-aacc-6b1b31d974ab}; !- Outlet Port

OS:Connection,
  {d34f9d81-e436-46dd-b293-2afda95b938d}, !- Handle
  {251db69e-357f-44f6-83a4-13bb5ef07cd3}, !- Name
  {76efbbf9-a984-4d35-b700-db8396c1761a}, !- Source Object
  3,                                      !- Outlet Port
  {196034aa-2321-4732-9839-58a2ee73a43c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff515466-593b-4c71-a15b-7d13742f1727}, !- Handle
  {a918ba2a-13e2-4fd9-9fb2-0219373de4bd}, !- Name
  {e4d32135-737e-4683-ba93-45ab4fd9d217}, !- Source Object
  12,                                     !- Outlet Port
  {122fb5f5-1144-485c-9c14-f4bd4e64a6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75749cbe-af5c-49c1-aacc-6b1b31d974ab}, !- Handle
  {91ab75ee-34c7-4b8e-a277-04408b00bd08}, !- Name
  {122fb5f5-1144-485c-9c14-f4bd4e64a6ef}, !- Source Object
  3,                                      !- Outlet Port
  {d8f5be24-95fa-40f2-b257-382d5b18b82c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {082880c2-ee59-4cc6-b2d3-d86345812762}, !- Handle
  {fc0129ae-578e-4072-8968-2306e5236177}, !- Name
  {c4118f45-e38f-49b0-8828-dfb7ffaede63}, !- Source Object
  3,                                      !- Outlet Port
  {e5c14865-21ea-40cb-b50c-3ac111c1fa9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53c43de8-2b41-4dfe-9b4f-adee2b184e62}, !- Handle
  {fb786da4-2036-45ec-a8a3-e436f33a0eae}, !- Name
  {e5c14865-21ea-40cb-b50c-3ac111c1fa9b}, !- Source Object
  4,                                      !- Outlet Port
  {76efbbf9-a984-4d35-b700-db8396c1761a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c443992c-bea9-4a79-861c-73432245ebd5}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {33b0d786-e6f4-454a-80c2-249209933d9a}, !- Water Inlet Node Name
  {1f9740a6-4dfd-4cd2-b857-1a7326b2eecb}; !- Water Outlet Node Name

OS:Node,
  {817b71e7-f956-4c7c-a8e7-5b17a0d83ad9}, !- Handle
  Node 68,                                !- Name
  {071b347e-faaa-4d41-af28-ce28b35fdac3}, !- Inlet Port
  {33b0d786-e6f4-454a-80c2-249209933d9a}; !- Outlet Port

OS:Connection,
  {071b347e-faaa-4d41-af28-ce28b35fdac3}, !- Handle
  {9a500af3-55d0-4966-8595-07071bcc8590}, !- Name
  {a4a546f1-44df-4246-8cc1-8517d32694fa}, !- Source Object
  6,                                      !- Outlet Port
  {817b71e7-f956-4c7c-a8e7-5b17a0d83ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d8b566d-45a4-4091-b673-0c261bda9116}, !- Handle
  Node 69,                                !- Name
  {1f9740a6-4dfd-4cd2-b857-1a7326b2eecb}, !- Inlet Port
  {b8f0cd79-e4e4-4ad7-b011-76ebe44e5bca}; !- Outlet Port

OS:Connection,
  {33b0d786-e6f4-454a-80c2-249209933d9a}, !- Handle
  {5de441ff-47bf-4b67-a9e6-13800aed3768}, !- Name
  {817b71e7-f956-4c7c-a8e7-5b17a0d83ad9}, !- Source Object
  3,                                      !- Outlet Port
  {c443992c-bea9-4a79-861c-73432245ebd5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1f9740a6-4dfd-4cd2-b857-1a7326b2eecb}, !- Handle
  {641abc55-7ba9-4f63-a497-878941807a38}, !- Name
  {c443992c-bea9-4a79-861c-73432245ebd5}, !- Source Object
  10,                                     !- Outlet Port
  {6d8b566d-45a4-4091-b673-0c261bda9116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f0cd79-e4e4-4ad7-b011-76ebe44e5bca}, !- Handle
  {4bec2595-0fb6-4d9f-aa73-f23bc6f17a87}, !- Name
  {6d8b566d-45a4-4091-b673-0c261bda9116}, !- Source Object
  3,                                      !- Outlet Port
  {923551b5-189e-4591-a9d8-e3ab26657357}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6ca7dc9e-2d55-4172-87d3-5a6378b3746a}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  {c443992c-bea9-4a79-861c-73432245ebd5}; !- Heating Coil Name

OS:AirLoopHVAC,
  {0a830489-6d0b-4522-aa4b-461deb74ff3a}, !- Handle
  Sys_3_PSZ ALL_ST=Religious - audience_FL=Story 1_SCH=I, !- Name
  ,                                       !- Controller List Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule
  {a68dbdd4-8a03-40c9-8ae4-62a210dd8bf2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dfe3cb6d-69fc-431e-a6ff-6ab4d0bb7afa}, !- Supply Side Inlet Node Name
  {77261ebb-fbe7-4ff1-91b0-6b57b02650b1}, !- Demand Side Outlet Node Name
  {192338c5-dc14-4f4c-b9bc-abf10aec4b4a}, !- Demand Side Inlet Node A
  {3e398c02-fea4-41b5-8645-1f1174aa0c55}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {24c3bbb8-42c3-4a97-b782-868d39946e33}, !- Demand Mixer Name
  {29ab59fd-0c37-4c14-b1db-a8f130f14601}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f3c377de-dab0-4882-a398-cb3047308e21}, !- Handle
  Node 70,                                !- Name
  {dfe3cb6d-69fc-431e-a6ff-6ab4d0bb7afa}, !- Inlet Port
  {1f303a6f-c7f8-4ea7-a716-8e4a87193e76}; !- Outlet Port

OS:Node,
  {47b85f99-d6b7-4203-b882-ebc565c6a548}, !- Handle
  Node 71,                                !- Name
  {130f15dc-5587-48cb-8cc4-c3f26972a6ef}, !- Inlet Port
  {3e398c02-fea4-41b5-8645-1f1174aa0c55}; !- Outlet Port

OS:Connection,
  {dfe3cb6d-69fc-431e-a6ff-6ab4d0bb7afa}, !- Handle
  {cfa0c636-0ed6-4763-a606-c1ff3fb12d3d}, !- Name
  {0a830489-6d0b-4522-aa4b-461deb74ff3a}, !- Source Object
  8,                                      !- Outlet Port
  {f3c377de-dab0-4882-a398-cb3047308e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e398c02-fea4-41b5-8645-1f1174aa0c55}, !- Handle
  {5daa22e9-bd6b-415c-9aa9-d349c86c1c7e}, !- Name
  {47b85f99-d6b7-4203-b882-ebc565c6a548}, !- Source Object
  3,                                      !- Outlet Port
  {0a830489-6d0b-4522-aa4b-461deb74ff3a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b7f520b2-dde9-4776-8b22-91c317065c07}, !- Handle
  Node 72,                                !- Name
  {192338c5-dc14-4f4c-b9bc-abf10aec4b4a}, !- Inlet Port
  {32e6b59e-2a59-4f61-837c-58b576d47e89}; !- Outlet Port

OS:Node,
  {2d52967b-41cc-42cf-b0ed-c637ac8ddf79}, !- Handle
  Node 73,                                !- Name
  {3ce6d072-f78f-4717-bd3b-0480f3d1f674}, !- Inlet Port
  {77261ebb-fbe7-4ff1-91b0-6b57b02650b1}; !- Outlet Port

OS:Node,
  {3136243b-af66-4f90-9007-3d71ccb879fc}, !- Handle
  Node 74,                                !- Name
  {a0280003-08e7-4254-adb4-ef2d5ab6ad9b}, !- Inlet Port
  {29057b82-a5aa-47ba-b898-5513cffd14c2}; !- Outlet Port

OS:Connection,
  {192338c5-dc14-4f4c-b9bc-abf10aec4b4a}, !- Handle
  {80525f2a-a18e-49d9-b34b-cb6f8d307b6d}, !- Name
  {0a830489-6d0b-4522-aa4b-461deb74ff3a}, !- Source Object
  10,                                     !- Outlet Port
  {b7f520b2-dde9-4776-8b22-91c317065c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77261ebb-fbe7-4ff1-91b0-6b57b02650b1}, !- Handle
  {53bac291-5ac2-4acd-b50f-9dfc34f0a635}, !- Name
  {2d52967b-41cc-42cf-b0ed-c637ac8ddf79}, !- Source Object
  3,                                      !- Outlet Port
  {0a830489-6d0b-4522-aa4b-461deb74ff3a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {29ab59fd-0c37-4c14-b1db-a8f130f14601}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {32e6b59e-2a59-4f61-837c-58b576d47e89}, !- Inlet Node Name
  {dd446a8f-c501-453d-b1d2-bdcd4dbcbf6d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {24c3bbb8-42c3-4a97-b782-868d39946e33}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {3ce6d072-f78f-4717-bd3b-0480f3d1f674}, !- Outlet Node Name
  {4ed78559-6e6c-4dd6-a8d9-64642529faac}; !- Inlet Node Name 1

OS:Connection,
  {32e6b59e-2a59-4f61-837c-58b576d47e89}, !- Handle
  {2822183f-2803-48a2-8f14-59cdf03546a7}, !- Name
  {b7f520b2-dde9-4776-8b22-91c317065c07}, !- Source Object
  3,                                      !- Outlet Port
  {29ab59fd-0c37-4c14-b1db-a8f130f14601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce6d072-f78f-4717-bd3b-0480f3d1f674}, !- Handle
  {655b9727-6181-4a0a-8875-b1fc3939004a}, !- Name
  {24c3bbb8-42c3-4a97-b782-868d39946e33}, !- Source Object
  2,                                      !- Outlet Port
  {2d52967b-41cc-42cf-b0ed-c637ac8ddf79}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {13f1c04d-fa30-4e38-9294-e74c0c40c359}, !- Handle
  {0a830489-6d0b-4522-aa4b-461deb74ff3a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a68dbdd4-8a03-40c9-8ae4-62a210dd8bf2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Fan:ConstantVolume,
  {5b56bac5-b501-4800-9ffe-f55568815af5}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6cbca60b-dd52-41d6-8960-5d605311bde4}, !- Air Inlet Node Name
  {130f15dc-5587-48cb-8cc4-c3f26972a6ef}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ff2192ed-442a-49c6-bedb-109903f30bca}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {06633ce8-b1b3-49bc-931e-d3be5066ada7}, !- Air Inlet Node Name
  {efe76399-8fdd-4b83-a7c3-20f2fd5c1c81}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9a9e957a-1f1c-4440-9a8d-f2d6910212f0}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {30c7697d-2c71-42d9-8569-250e916ca5ab}, !- Air Inlet Node Name
  {4ee2a16e-93f0-4656-9723-4a0fd2776866}, !- Air Outlet Node Name
  {5c649070-1539-496d-b4a5-fc2225eb31e5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9ba534c1-a585-4d6e-a45c-d263371c7a37}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {979ca1d9-466a-47ef-a0b5-7224df2c623e}, !- Energy Input Ratio Function of Temperature Curve Name
  {72ef4cab-8577-4edf-88e4-b54d32f192a3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5751ac67-126e-4132-9fdd-67393a815cb4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5c649070-1539-496d-b4a5-fc2225eb31e5}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ba534c1-a585-4d6e-a45c-d263371c7a37}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {979ca1d9-466a-47ef-a0b5-7224df2c623e}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72ef4cab-8577-4edf-88e4-b54d32f192a3}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5751ac67-126e-4132-9fdd-67393a815cb4}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9c7aba66-8874-4c2f-a2c8-778e2c3c6cd3}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b5a222b9-a104-414b-ab14-f372552f151a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b5a222b9-a104-414b-ab14-f372552f151a}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a50116a-6294-44b8-b673-24a6fc58ebfd}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {9c7aba66-8874-4c2f-a2c8-778e2c3c6cd3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b0de02b6-a302-484d-ac7f-b430f0d4527e}, !- Mixed Air Node Name
  {8e323101-bfa3-44b2-b8b8-0b0e98cafc31}, !- Outdoor Air Stream Node Name
  {e04b8731-2e76-438a-8ff0-6343f3bcf1a1}, !- Relief Air Stream Node Name
  {1f303a6f-c7f8-4ea7-a716-8e4a87193e76}; !- Return Air Stream Node Name

OS:Node,
  {3f63bbb0-c384-42c2-ba7b-e9c4821be9df}, !- Handle
  Node 75,                                !- Name
  ,                                       !- Inlet Port
  {8e323101-bfa3-44b2-b8b8-0b0e98cafc31}; !- Outlet Port

OS:Connection,
  {8e323101-bfa3-44b2-b8b8-0b0e98cafc31}, !- Handle
  {3e4d9a36-53ae-453b-90c8-ce6b9b6c9ff3}, !- Name
  {3f63bbb0-c384-42c2-ba7b-e9c4821be9df}, !- Source Object
  3,                                      !- Outlet Port
  {6a50116a-6294-44b8-b673-24a6fc58ebfd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1a3c0c38-bebe-42c6-86c3-9ff052f9ff57}, !- Handle
  Node 76,                                !- Name
  {e04b8731-2e76-438a-8ff0-6343f3bcf1a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e04b8731-2e76-438a-8ff0-6343f3bcf1a1}, !- Handle
  {3955f82f-3d80-47c4-9d17-01dfdd397f48}, !- Name
  {6a50116a-6294-44b8-b673-24a6fc58ebfd}, !- Source Object
  7,                                      !- Outlet Port
  {1a3c0c38-bebe-42c6-86c3-9ff052f9ff57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {130f15dc-5587-48cb-8cc4-c3f26972a6ef}, !- Handle
  {033f350f-7c14-4d60-8da4-e08ae8fe967b}, !- Name
  {5b56bac5-b501-4800-9ffe-f55568815af5}, !- Source Object
  9,                                      !- Outlet Port
  {47b85f99-d6b7-4203-b882-ebc565c6a548}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90c21a39-b3d5-4fa1-a109-ee56ac00fa84}, !- Handle
  Node 77,                                !- Name
  {efe76399-8fdd-4b83-a7c3-20f2fd5c1c81}, !- Inlet Port
  {6cbca60b-dd52-41d6-8960-5d605311bde4}; !- Outlet Port

OS:Connection,
  {efe76399-8fdd-4b83-a7c3-20f2fd5c1c81}, !- Handle
  {8acef2d5-73c7-4cc1-96e3-6e9676f718f9}, !- Name
  {ff2192ed-442a-49c6-bedb-109903f30bca}, !- Source Object
  6,                                      !- Outlet Port
  {90c21a39-b3d5-4fa1-a109-ee56ac00fa84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbca60b-dd52-41d6-8960-5d605311bde4}, !- Handle
  {1a59fe25-eb00-459e-adfe-a80c670b83bc}, !- Name
  {90c21a39-b3d5-4fa1-a109-ee56ac00fa84}, !- Source Object
  3,                                      !- Outlet Port
  {5b56bac5-b501-4800-9ffe-f55568815af5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1747c84f-1e0e-4f52-a64a-8f1600add98a}, !- Handle
  Node 78,                                !- Name
  {4ee2a16e-93f0-4656-9723-4a0fd2776866}, !- Inlet Port
  {06633ce8-b1b3-49bc-931e-d3be5066ada7}; !- Outlet Port

OS:Connection,
  {4ee2a16e-93f0-4656-9723-4a0fd2776866}, !- Handle
  {44238181-5e18-4bd9-87c0-d24a3a412273}, !- Name
  {9a9e957a-1f1c-4440-9a8d-f2d6910212f0}, !- Source Object
  9,                                      !- Outlet Port
  {1747c84f-1e0e-4f52-a64a-8f1600add98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06633ce8-b1b3-49bc-931e-d3be5066ada7}, !- Handle
  {9ae91d49-7844-4cba-a76c-9bc602373d45}, !- Name
  {1747c84f-1e0e-4f52-a64a-8f1600add98a}, !- Source Object
  3,                                      !- Outlet Port
  {ff2192ed-442a-49c6-bedb-109903f30bca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {851ab375-31f6-4614-9cc5-997fb6a36bf1}, !- Handle
  Node 79,                                !- Name
  {b0de02b6-a302-484d-ac7f-b430f0d4527e}, !- Inlet Port
  {30c7697d-2c71-42d9-8569-250e916ca5ab}; !- Outlet Port

OS:Connection,
  {1f303a6f-c7f8-4ea7-a716-8e4a87193e76}, !- Handle
  {4a87cd00-c4fd-441b-9352-f483263bf07c}, !- Name
  {f3c377de-dab0-4882-a398-cb3047308e21}, !- Source Object
  3,                                      !- Outlet Port
  {6a50116a-6294-44b8-b673-24a6fc58ebfd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b0de02b6-a302-484d-ac7f-b430f0d4527e}, !- Handle
  {9d9c66e5-76eb-494a-a52f-39f809a6fff0}, !- Name
  {6a50116a-6294-44b8-b673-24a6fc58ebfd}, !- Source Object
  5,                                      !- Outlet Port
  {851ab375-31f6-4614-9cc5-997fb6a36bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c7697d-2c71-42d9-8569-250e916ca5ab}, !- Handle
  {2be092b6-7a97-4061-b595-3e98429c54e1}, !- Name
  {851ab375-31f6-4614-9cc5-997fb6a36bf1}, !- Source Object
  3,                                      !- Outlet Port
  {9a9e957a-1f1c-4440-9a8d-f2d6910212f0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {025d03db-e2c0-4a0b-bd07-65704adeb428}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a92e9c8a-cc80-4630-9b5f-fc047e0bcca3}, !- Control Zone Name
  {47b85f99-d6b7-4203-b882-ebc565c6a548}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {29824112-6ef3-410b-a9df-e2279173dd2a}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  {dd446a8f-c501-453d-b1d2-bdcd4dbcbf6d}, !- Inlet Air Node Name
  {a0280003-08e7-4254-adb4-ef2d5ab6ad9b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {71b4f9b5-6cce-42d2-8483-32d4c10eb8f6}, !- Handle
  Node 80,                                !- Name
  {e69f01cc-e5f8-4139-9df3-1f792e16a576}, !- Inlet Port
  {4ed78559-6e6c-4dd6-a8d9-64642529faac}; !- Outlet Port

OS:Connection,
  {29057b82-a5aa-47ba-b898-5513cffd14c2}, !- Handle
  {278222cf-393b-4e69-993e-139205b1a6bc}, !- Name
  {3136243b-af66-4f90-9007-3d71ccb879fc}, !- Source Object
  3,                                      !- Outlet Port
  {bd9ac4de-5e48-4cf1-ad50-9ac595cbaaa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e69f01cc-e5f8-4139-9df3-1f792e16a576}, !- Handle
  {9d762dd5-0de2-4c31-94d4-ff453445e087}, !- Name
  {a92e9c8a-cc80-4630-9b5f-fc047e0bcca3}, !- Source Object
  12,                                     !- Outlet Port
  {71b4f9b5-6cce-42d2-8483-32d4c10eb8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed78559-6e6c-4dd6-a8d9-64642529faac}, !- Handle
  {387f9f29-ac75-4303-8a7f-19c01025baa1}, !- Name
  {71b4f9b5-6cce-42d2-8483-32d4c10eb8f6}, !- Source Object
  3,                                      !- Outlet Port
  {24c3bbb8-42c3-4a97-b782-868d39946e33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd446a8f-c501-453d-b1d2-bdcd4dbcbf6d}, !- Handle
  {04b5e29f-6fab-4e64-8554-891bf16ebe09}, !- Name
  {29ab59fd-0c37-4c14-b1db-a8f130f14601}, !- Source Object
  3,                                      !- Outlet Port
  {29824112-6ef3-410b-a9df-e2279173dd2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0280003-08e7-4254-adb4-ef2d5ab6ad9b}, !- Handle
  {4a020e5a-a89a-4646-afa1-8433e2f84ede}, !- Name
  {29824112-6ef3-410b-a9df-e2279173dd2a}, !- Source Object
  4,                                      !- Outlet Port
  {3136243b-af66-4f90-9007-3d71ccb879fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {48ab9015-b20a-46ab-a4e0-e74842ba323b}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8ad4ea6c-9ccb-4b9f-9d14-bad0104deda5}, !- Water Inlet Node Name
  {c004a778-e4bf-4dbf-afba-f19155899b96}; !- Water Outlet Node Name

OS:Node,
  {7f0d3d03-86c3-47e8-816b-f23852fd2e8b}, !- Handle
  Node 81,                                !- Name
  {b0d5cb19-31f8-440f-96f5-1ff0759f476f}, !- Inlet Port
  {8ad4ea6c-9ccb-4b9f-9d14-bad0104deda5}; !- Outlet Port

OS:Connection,
  {b0d5cb19-31f8-440f-96f5-1ff0759f476f}, !- Handle
  {4b8c6833-3fd4-4112-98ff-b48debe5f452}, !- Name
  {a4a546f1-44df-4246-8cc1-8517d32694fa}, !- Source Object
  7,                                      !- Outlet Port
  {7f0d3d03-86c3-47e8-816b-f23852fd2e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a822c37-fab3-494b-988b-673b85ab51cc}, !- Handle
  Node 82,                                !- Name
  {c004a778-e4bf-4dbf-afba-f19155899b96}, !- Inlet Port
  {3a4ee2d4-7be0-44e6-95b8-f19796e6ed3f}; !- Outlet Port

OS:Connection,
  {8ad4ea6c-9ccb-4b9f-9d14-bad0104deda5}, !- Handle
  {9fcecb74-ab14-4b1c-b187-235aa5ff29a4}, !- Name
  {7f0d3d03-86c3-47e8-816b-f23852fd2e8b}, !- Source Object
  3,                                      !- Outlet Port
  {48ab9015-b20a-46ab-a4e0-e74842ba323b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c004a778-e4bf-4dbf-afba-f19155899b96}, !- Handle
  {e1063fc9-00b3-4507-bd60-4bd74dd85d7f}, !- Name
  {48ab9015-b20a-46ab-a4e0-e74842ba323b}, !- Source Object
  10,                                     !- Outlet Port
  {3a822c37-fab3-494b-988b-673b85ab51cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a4ee2d4-7be0-44e6-95b8-f19796e6ed3f}, !- Handle
  {c0ea64c0-1c04-4f69-9358-0f65ef30d414}, !- Name
  {3a822c37-fab3-494b-988b-673b85ab51cc}, !- Source Object
  3,                                      !- Outlet Port
  {923551b5-189e-4591-a9d8-e3ab26657357}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b49df35c-3a87-4109-bb94-ffc9ae7f2129}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {2a2572c7-08f1-4108-8965-85472b971dee}, !- Availability Schedule Name
  {48ab9015-b20a-46ab-a4e0-e74842ba323b}; !- Heating Coil Name

OS:Rendering:Color,
  {f5758b96-7324-4230-b9bc-69bcf4b8eb7b}, !- Handle
  ALL_ST=Penitentiary - audience_FL=Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d79557a1-bea6-47ad-9a83-0cd267209025}, !- Handle
  ALL_ST=Penitentiary - classroom_FL=Story 1_SCH=D, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b340f1df-d6dd-4912-a989-992e4efc00c9}, !- Handle
  ALL_ST=Penitentiary - dining_FL=Story 1_SCH=B, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {302394d1-f59a-446f-ad9a-7cb1f4c43e7b}, !- Handle
  ALL_ST=Post office sorting_FL=Story 1_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6639ef78-1375-4486-b74b-e15ab1b81b84}, !- Handle
  ALL_ST=Religious - audience_FL=Story 1_SCH=I, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95f09b89-8e53-4384-8cbb-acd6a6ca3114}, !- Handle
  Space Function Penitentiary - audience 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7740da2-28b8-4d94-b669-e5e2caa34528}, !- Handle
  Space Function Penitentiary - classroom 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8076e6b-1707-490f-a66b-f4e2fb374bfd}, !- Handle
  Space Function Penitentiary - dining 1, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7214e394-8840-4cb9-bb2e-83580825f8e5}, !- Handle
  Space Function Post office sorting 1,   !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faa7f59c-cf29-44c7-ac4c-daf88dff0894}, !- Handle
  Space Function Religious - audience 1,  !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:PlantLoop,
  {4b6e9ff7-5e45-47c0-bd45-263553afd209}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {122e7f04-8a1d-4e3d-929d-ceabe5c81f75}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3ed4f331-f9f2-4754-a22d-5e70cd6a6c04}, !- Plant Side Inlet Node Name
  {8c1efbe6-e9db-41e9-b4d3-3d268500158b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f0847211-fc7a-414d-911f-3275338ed182}, !- Demand Side Inlet Node Name
  {ff6c79cc-36a0-4aa8-ba87-b2cf0a72f88e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {72e97593-7897-44bc-8959-c7254fa3882b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b3c3bb8e-6a7d-49b8-9966-85224cebac29}, !- Demand Mixer Name
  {b58968d9-443a-497d-9660-346210fe9f45}, !- Demand Splitter Name
  {901ac355-60e1-4d0e-b97b-ece1ce3c3321}, !- Supply Mixer Name
  {94690be3-7207-4f8d-918a-17855a586ff6}; !- Supply Splitter Name

OS:Sizing:Plant,
  {2d8c33b5-eba0-4f59-a0c9-64646e1d92e1}, !- Handle
  {4b6e9ff7-5e45-47c0-bd45-263553afd209}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {fe9e9e25-5381-4387-9f84-3d8e8ad601fc}, !- Handle
  Node 83,                                !- Name
  {3ed4f331-f9f2-4754-a22d-5e70cd6a6c04}, !- Inlet Port
  {2d6b81fe-6005-43f4-914c-29bc9016ae49}; !- Outlet Port

OS:Node,
  {122e7f04-8a1d-4e3d-929d-ceabe5c81f75}, !- Handle
  Node 84,                                !- Name
  {398c3144-4e46-49e8-b85b-209ed816ba21}, !- Inlet Port
  {8c1efbe6-e9db-41e9-b4d3-3d268500158b}; !- Outlet Port

OS:Node,
  {6972ca12-255e-4e1a-97cc-f63a3f2a6f21}, !- Handle
  Node 85,                                !- Name
  {58090f0e-e9d4-44e4-bc3f-554c716b7fdf}, !- Inlet Port
  {652a81fa-a891-4515-b7af-bcc94afc4e94}; !- Outlet Port

OS:Connector:Mixer,
  {901ac355-60e1-4d0e-b97b-ece1ce3c3321}, !- Handle
  Connector Mixer 3,                      !- Name
  {939fadea-c1b2-42ad-a7a9-0c77b89d2837}, !- Outlet Branch Name
  {d4b700f8-69a6-4917-bdf1-38944df82757}, !- Inlet Branch Name 1
  {25dab1c1-bf27-4b16-b6d4-b0ab3120c940}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {94690be3-7207-4f8d-918a-17855a586ff6}, !- Handle
  Connector Splitter 3,                   !- Name
  {91f10185-bb86-4a88-99e3-47a5c7f3b485}, !- Inlet Branch Name
  {58090f0e-e9d4-44e4-bc3f-554c716b7fdf}, !- Outlet Branch Name 1
  {ef7c6b1e-42ec-424b-80c8-424c1b68904d}; !- Outlet Branch Name 2

OS:Connection,
  {3ed4f331-f9f2-4754-a22d-5e70cd6a6c04}, !- Handle
  {e591cc03-c0c2-4b63-a4da-b41be7cdef1b}, !- Name
  {4b6e9ff7-5e45-47c0-bd45-263553afd209}, !- Source Object
  14,                                     !- Outlet Port
  {fe9e9e25-5381-4387-9f84-3d8e8ad601fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58090f0e-e9d4-44e4-bc3f-554c716b7fdf}, !- Handle
  {f6daaacb-7281-46e5-9314-15e8e694efb9}, !- Name
  {94690be3-7207-4f8d-918a-17855a586ff6}, !- Source Object
  3,                                      !- Outlet Port
  {6972ca12-255e-4e1a-97cc-f63a3f2a6f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1efbe6-e9db-41e9-b4d3-3d268500158b}, !- Handle
  {4a38ad9d-0eb3-4bbc-b75f-6b09eabaaf99}, !- Name
  {122e7f04-8a1d-4e3d-929d-ceabe5c81f75}, !- Source Object
  3,                                      !- Outlet Port
  {4b6e9ff7-5e45-47c0-bd45-263553afd209}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {56ba236f-f6f6-43ce-9ea3-18cab49ca4f2}, !- Handle
  Node 86,                                !- Name
  {f0847211-fc7a-414d-911f-3275338ed182}, !- Inlet Port
  {6437ff1d-820d-48c6-ab78-f16329bfed28}; !- Outlet Port

OS:Node,
  {9f6213c2-7ad6-4a87-a9f3-7ed6fe57f15d}, !- Handle
  Node 87,                                !- Name
  {af2404bb-0364-4eb0-b98b-05be858d025b}, !- Inlet Port
  {ff6c79cc-36a0-4aa8-ba87-b2cf0a72f88e}; !- Outlet Port

OS:Node,
  {2a9a1dbf-098d-440f-b5c2-8a3827017c52}, !- Handle
  Node 88,                                !- Name
  {19125b1a-f3b2-41c8-b10e-5615a0204085}, !- Inlet Port
  {6776538a-945e-49ec-a427-ce406490e35e}; !- Outlet Port

OS:Connector:Mixer,
  {b3c3bb8e-6a7d-49b8-9966-85224cebac29}, !- Handle
  Connector Mixer 4,                      !- Name
  {494d9692-dd6d-40e8-b126-62cc68437610}, !- Outlet Branch Name
  {e0cd3577-4075-4484-9b63-201de7fcc54a}, !- Inlet Branch Name 1
  {772de38e-bc4f-4d97-a3fa-022fb4801e44}, !- Inlet Branch Name 2
  {aa5f78d0-ab92-4b3b-b6c6-bf9a27079b16}, !- Inlet Branch Name 3
  {e872548d-3e7c-4f7e-8f37-fabf263e129a}, !- Inlet Branch Name 4
  {1029736a-3995-4b0f-a034-09402478a89a}, !- Inlet Branch Name 5
  {b95084b8-87bb-4c4d-9d17-4774c7380ce2}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {b58968d9-443a-497d-9660-346210fe9f45}, !- Handle
  Connector Splitter 4,                   !- Name
  {8a760467-ca01-416e-b995-64fd8b452b53}, !- Inlet Branch Name
  {19125b1a-f3b2-41c8-b10e-5615a0204085}, !- Outlet Branch Name 1
  {ec983410-1d5e-4b4f-ad1a-03cfe03e8c6f}, !- Outlet Branch Name 2
  {bf38d6e0-9484-4579-81fd-ccadd56a5cd2}, !- Outlet Branch Name 3
  {7bb2fcc3-f2c4-4fc9-824b-d5e8fb9e4a03}, !- Outlet Branch Name 4
  {1b9c6209-0133-44c1-819f-d748c449ff51}, !- Outlet Branch Name 5
  {1c7d93f5-1b4a-4366-ac93-8e20cb43760e}; !- Outlet Branch Name 6

OS:Connection,
  {f0847211-fc7a-414d-911f-3275338ed182}, !- Handle
  {33c58e6e-01df-43c1-8e6b-d71d3487c895}, !- Name
  {4b6e9ff7-5e45-47c0-bd45-263553afd209}, !- Source Object
  17,                                     !- Outlet Port
  {56ba236f-f6f6-43ce-9ea3-18cab49ca4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19125b1a-f3b2-41c8-b10e-5615a0204085}, !- Handle
  {9eef4854-a76c-4ba8-ab16-0ca73f74f4ec}, !- Name
  {b58968d9-443a-497d-9660-346210fe9f45}, !- Source Object
  3,                                      !- Outlet Port
  {2a9a1dbf-098d-440f-b5c2-8a3827017c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff6c79cc-36a0-4aa8-ba87-b2cf0a72f88e}, !- Handle
  {151d9fe2-3798-4423-84a0-aab931b38b06}, !- Name
  {9f6213c2-7ad6-4a87-a9f3-7ed6fe57f15d}, !- Source Object
  3,                                      !- Outlet Port
  {4b6e9ff7-5e45-47c0-bd45-263553afd209}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {72e97593-7897-44bc-8959-c7254fa3882b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {8d5352f9-aead-42cc-834a-fb3e966610b1}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7bfe7969-5289-4d9f-b702-d6c8268066e4}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {8d5352f9-aead-42cc-834a-fb3e966610b1}, !- Schedule Type Limits Name
  {d3065268-522e-4d81-9b52-0210c5792ca9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3065268-522e-4d81-9b52-0210c5792ca9}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {8d5352f9-aead-42cc-834a-fb3e966610b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ff03fb91-0677-475b-bac7-2cf659665951}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7bfe7969-5289-4d9f-b702-d6c8268066e4}, !- Schedule Name
  {122e7f04-8a1d-4e3d-929d-ceabe5c81f75}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {93298751-961a-43b3-9ed8-4d1ca703a146}, !- Handle
  Service Water Loop Pump,                !- Name
  {2d6b81fe-6005-43f4-914c-29bc9016ae49}, !- Inlet Node Name
  {8ed4c171-32ad-4952-bd55-cc4e67097024}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  68936.9053004867,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {9ae139fe-8afe-40e8-9621-84b752a17685}, !- Handle
  Node 89,                                !- Name
  {8ed4c171-32ad-4952-bd55-cc4e67097024}, !- Inlet Port
  {91f10185-bb86-4a88-99e3-47a5c7f3b485}; !- Outlet Port

OS:Connection,
  {2d6b81fe-6005-43f4-914c-29bc9016ae49}, !- Handle
  {71a7180a-c797-4e43-87cd-2804ef34c0d0}, !- Name
  {fe9e9e25-5381-4387-9f84-3d8e8ad601fc}, !- Source Object
  3,                                      !- Outlet Port
  {93298751-961a-43b3-9ed8-4d1ca703a146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed4c171-32ad-4952-bd55-cc4e67097024}, !- Handle
  {0db923ca-cc17-422a-b966-2e0968053495}, !- Name
  {93298751-961a-43b3-9ed8-4d1ca703a146}, !- Source Object
  3,                                      !- Outlet Port
  {9ae139fe-8afe-40e8-9621-84b752a17685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91f10185-bb86-4a88-99e3-47a5c7f3b485}, !- Handle
  {f939a845-bb2c-407a-b9be-f8a8a41033b3}, !- Name
  {9ae139fe-8afe-40e8-9621-84b752a17685}, !- Source Object
  3,                                      !- Outlet Port
  {94690be3-7207-4f8d-918a-17855a586ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {feb4c465-a22c-4762-bf22-3992b46f7c44}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {8f0dd39e-4fa7-4e2c-a737-52790d51e473}, !- Handle
  245gal NaturalGas Water Heater - 567kBtu/hr, !- Name
  0.928143285463051,                      !- Tank Volume {m3}
  {7bfe7969-5289-4d9f-b702-d6c8268066e4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  166120.588606113,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c80c7aef-9865-4c38-b557-c4686ed525ff}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {652a81fa-a891-4515-b7af-bcc94afc4e94}, !- Use Side Inlet Node Name
  {e3838f34-e4c4-42f6-a506-4764470621c4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {17aa61a7-305b-42fa-9858-c9ef66afdf2a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  {b49bfac3-9fe8-4f01-a2e5-236006a2a424}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b49bfac3-9fe8-4f01-a2e5-236006a2a424}, !- Handle
  Schedule Day 3,                         !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff3ef75d-4035-4626-9d42-1ad762750eb6}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  {de06b55a-c271-4101-bc62-cc442fdd7f9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de06b55a-c271-4101-bc62-cc442fdd7f9c}, !- Handle
  Schedule Day 4,                         !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c80c7aef-9865-4c38-b557-c4686ed525ff}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {feb4c465-a22c-4762-bf22-3992b46f7c44}, !- Schedule Type Limits Name
  {4c75703a-f260-468c-86db-82e19dff69ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c75703a-f260-468c-86db-82e19dff69ac}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {feb4c465-a22c-4762-bf22-3992b46f7c44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b90b4302-00a5-434d-acff-79714f056d3b}, !- Handle
  Node 90,                                !- Name
  {e3838f34-e4c4-42f6-a506-4764470621c4}, !- Inlet Port
  {d4b700f8-69a6-4917-bdf1-38944df82757}; !- Outlet Port

OS:Connection,
  {652a81fa-a891-4515-b7af-bcc94afc4e94}, !- Handle
  {9da70248-8081-4220-b2d1-f0b3010eb998}, !- Name
  {6972ca12-255e-4e1a-97cc-f63a3f2a6f21}, !- Source Object
  3,                                      !- Outlet Port
  {8f0dd39e-4fa7-4e2c-a737-52790d51e473}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e3838f34-e4c4-42f6-a506-4764470621c4}, !- Handle
  {e2579fb8-290e-492d-80ec-0b6771b6168d}, !- Name
  {8f0dd39e-4fa7-4e2c-a737-52790d51e473}, !- Source Object
  32,                                     !- Outlet Port
  {b90b4302-00a5-434d-acff-79714f056d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4b700f8-69a6-4917-bdf1-38944df82757}, !- Handle
  {4a315618-bfd3-41f8-be0f-7d88ca6e6e8e}, !- Name
  {b90b4302-00a5-434d-acff-79714f056d3b}, !- Source Object
  3,                                      !- Outlet Port
  {901ac355-60e1-4d0e-b97b-ece1ce3c3321}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff3e006c-8c9a-49b6-b223-c77307d3068a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c3f42bb4-e86a-448f-9cc2-7e9d83d13f40}, !- Inlet Node Name
  {d92edc77-36e2-4e5b-8449-667a301bddc7}; !- Outlet Node Name

OS:Node,
  {89a39875-3b7d-40de-949d-b9ad8d493869}, !- Handle
  Node 91,                                !- Name
  {ef7c6b1e-42ec-424b-80c8-424c1b68904d}, !- Inlet Port
  {c3f42bb4-e86a-448f-9cc2-7e9d83d13f40}; !- Outlet Port

OS:Connection,
  {ef7c6b1e-42ec-424b-80c8-424c1b68904d}, !- Handle
  {bc201ac8-94e4-4770-8cb0-0a986e16596c}, !- Name
  {94690be3-7207-4f8d-918a-17855a586ff6}, !- Source Object
  4,                                      !- Outlet Port
  {89a39875-3b7d-40de-949d-b9ad8d493869}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36d9689a-926a-462a-b2d4-4bd3b6cd360a}, !- Handle
  Node 92,                                !- Name
  {d92edc77-36e2-4e5b-8449-667a301bddc7}, !- Inlet Port
  {25dab1c1-bf27-4b16-b6d4-b0ab3120c940}; !- Outlet Port

OS:Connection,
  {c3f42bb4-e86a-448f-9cc2-7e9d83d13f40}, !- Handle
  {378b40f5-5689-40e3-8863-a7a733da47a2}, !- Name
  {89a39875-3b7d-40de-949d-b9ad8d493869}, !- Source Object
  3,                                      !- Outlet Port
  {ff3e006c-8c9a-49b6-b223-c77307d3068a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92edc77-36e2-4e5b-8449-667a301bddc7}, !- Handle
  {946bfcec-7231-42d5-a270-0bbfb6a4cdcb}, !- Name
  {ff3e006c-8c9a-49b6-b223-c77307d3068a}, !- Source Object
  3,                                      !- Outlet Port
  {36d9689a-926a-462a-b2d4-4bd3b6cd360a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25dab1c1-bf27-4b16-b6d4-b0ab3120c940}, !- Handle
  {4be1151f-964e-44e8-88e1-0815f746c9be}, !- Name
  {36d9689a-926a-462a-b2d4-4bd3b6cd360a}, !- Source Object
  3,                                      !- Outlet Port
  {901ac355-60e1-4d0e-b97b-ece1ce3c3321}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {198b3f1f-362a-43c8-b337-dae926254b7e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6776538a-945e-49ec-a427-ce406490e35e}, !- Inlet Node Name
  {79c3cd7b-3482-492c-a031-3bbda9e45a70}; !- Outlet Node Name

OS:Node,
  {f4d7d50c-2f70-4419-bb04-d6b35b111996}, !- Handle
  Node 93,                                !- Name
  {79c3cd7b-3482-492c-a031-3bbda9e45a70}, !- Inlet Port
  {e0cd3577-4075-4484-9b63-201de7fcc54a}; !- Outlet Port

OS:Connection,
  {6776538a-945e-49ec-a427-ce406490e35e}, !- Handle
  {6d25e820-c124-4594-98a4-c15e9d6fd10f}, !- Name
  {2a9a1dbf-098d-440f-b5c2-8a3827017c52}, !- Source Object
  3,                                      !- Outlet Port
  {198b3f1f-362a-43c8-b337-dae926254b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c3cd7b-3482-492c-a031-3bbda9e45a70}, !- Handle
  {0fc35ca1-0bac-434b-af9b-7c1b2feaa5d6}, !- Name
  {198b3f1f-362a-43c8-b337-dae926254b7e}, !- Source Object
  3,                                      !- Outlet Port
  {f4d7d50c-2f70-4419-bb04-d6b35b111996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0cd3577-4075-4484-9b63-201de7fcc54a}, !- Handle
  {46269131-3a08-46d7-bbcd-9e953e9f9431}, !- Name
  {f4d7d50c-2f70-4419-bb04-d6b35b111996}, !- Source Object
  3,                                      !- Outlet Port
  {b3c3bb8e-6a7d-49b8-9966-85224cebac29}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1a9421fc-9e9e-4db4-9886-e3b7fc644a9e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {676dfff9-b5cf-4bdc-9778-646de3164cd2}, !- Inlet Node Name
  {398c3144-4e46-49e8-b85b-209ed816ba21}; !- Outlet Node Name

OS:Node,
  {8097eee1-443c-450b-9d88-cd0371881227}, !- Handle
  Node 94,                                !- Name
  {939fadea-c1b2-42ad-a7a9-0c77b89d2837}, !- Inlet Port
  {676dfff9-b5cf-4bdc-9778-646de3164cd2}; !- Outlet Port

OS:Connection,
  {939fadea-c1b2-42ad-a7a9-0c77b89d2837}, !- Handle
  {f03fa0d0-9c70-4569-b52c-d6415bf019ee}, !- Name
  {901ac355-60e1-4d0e-b97b-ece1ce3c3321}, !- Source Object
  2,                                      !- Outlet Port
  {8097eee1-443c-450b-9d88-cd0371881227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {676dfff9-b5cf-4bdc-9778-646de3164cd2}, !- Handle
  {6992de8f-2cb9-451e-b68f-49e82cb1865e}, !- Name
  {8097eee1-443c-450b-9d88-cd0371881227}, !- Source Object
  3,                                      !- Outlet Port
  {1a9421fc-9e9e-4db4-9886-e3b7fc644a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398c3144-4e46-49e8-b85b-209ed816ba21}, !- Handle
  {f3344cc5-d638-4f62-a535-b711d42f277a}, !- Name
  {1a9421fc-9e9e-4db4-9886-e3b7fc644a9e}, !- Source Object
  3,                                      !- Outlet Port
  {122e7f04-8a1d-4e3d-929d-ceabe5c81f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {44c4499f-bf19-40c7-8ef4-18068bcbbc0e}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {6437ff1d-820d-48c6-ab78-f16329bfed28}, !- Inlet Node Name
  {ddd2620b-9e2b-43fe-896e-c6ec6df5c848}; !- Outlet Node Name

OS:Node,
  {3c871fb8-5c4f-4ff1-9cdc-9c4d93175026}, !- Handle
  Node 95,                                !- Name
  {ddd2620b-9e2b-43fe-896e-c6ec6df5c848}, !- Inlet Port
  {8a760467-ca01-416e-b995-64fd8b452b53}; !- Outlet Port

OS:Connection,
  {6437ff1d-820d-48c6-ab78-f16329bfed28}, !- Handle
  {bcac6bfe-10f4-48ef-859b-5043a2b0b477}, !- Name
  {56ba236f-f6f6-43ce-9ea3-18cab49ca4f2}, !- Source Object
  3,                                      !- Outlet Port
  {44c4499f-bf19-40c7-8ef4-18068bcbbc0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddd2620b-9e2b-43fe-896e-c6ec6df5c848}, !- Handle
  {97d414f7-0755-4ec7-991c-cf31529545b3}, !- Name
  {44c4499f-bf19-40c7-8ef4-18068bcbbc0e}, !- Source Object
  3,                                      !- Outlet Port
  {3c871fb8-5c4f-4ff1-9cdc-9c4d93175026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a760467-ca01-416e-b995-64fd8b452b53}, !- Handle
  {ce2169ad-0214-454d-a66b-4d57601cada7}, !- Name
  {3c871fb8-5c4f-4ff1-9cdc-9c4d93175026}, !- Source Object
  3,                                      !- Outlet Port
  {b58968d9-443a-497d-9660-346210fe9f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9ebd7c01-206e-4157-913c-2abfdff8115b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {55ae9471-d9c5-4ecc-bb6c-a7d1b8e25c47}, !- Inlet Node Name
  {af2404bb-0364-4eb0-b98b-05be858d025b}; !- Outlet Node Name

OS:Node,
  {f3513508-c978-4768-b44d-accdeb2bd2b9}, !- Handle
  Node 96,                                !- Name
  {494d9692-dd6d-40e8-b126-62cc68437610}, !- Inlet Port
  {55ae9471-d9c5-4ecc-bb6c-a7d1b8e25c47}; !- Outlet Port

OS:Connection,
  {494d9692-dd6d-40e8-b126-62cc68437610}, !- Handle
  {7e35cb6e-82e9-44a3-a171-99ae4628e339}, !- Name
  {b3c3bb8e-6a7d-49b8-9966-85224cebac29}, !- Source Object
  2,                                      !- Outlet Port
  {f3513508-c978-4768-b44d-accdeb2bd2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55ae9471-d9c5-4ecc-bb6c-a7d1b8e25c47}, !- Handle
  {24516eff-c672-4b72-9aae-fdcc45c56e20}, !- Name
  {f3513508-c978-4768-b44d-accdeb2bd2b9}, !- Source Object
  3,                                      !- Outlet Port
  {9ebd7c01-206e-4157-913c-2abfdff8115b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2404bb-0364-4eb0-b98b-05be858d025b}, !- Handle
  {b3d77c9a-e1ab-43dc-8d97-64e49f8d6199}, !- Name
  {9ebd7c01-206e-4157-913c-2abfdff8115b}, !- Source Object
  3,                                      !- Outlet Port
  {9f6213c2-7ad6-4a87-a9f3-7ed6fe57f15d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e9e0197e-4058-4c5e-9164-fa69571b637e}, !- Handle
  Water Use Connections 1,                !- Name
  {01a499f3-439d-4abb-853d-e56c14021d94}, !- Inlet Node Name
  {514b0b08-7689-4199-b529-d847fa546c8a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a4df961-5ab1-4bd2-ac18-e682acb2dc9b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3a9f77a6-5d2b-46a3-8e75-0b1cbcdc97f2}, !- Handle
  Penitentiary - audience-space function Service Water Use Def 1.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.03399743685731e-05,                   !- Peak Flow Rate {m3/s}
  {7ff2827d-1139-4ae7-a0dd-cd69f1c73271}, !- Target Temperature Schedule Name
  {f4a8e447-64db-44a9-bdee-4b9aabf6ec69}, !- Sensible Fraction Schedule Name
  {e6439b13-258f-453f-9a2a-e8a5b88d678d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f4a8e447-64db-44a9-bdee-4b9aabf6ec69}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4cb7a986-5a4a-4a71-849a-25b7e6ac8f82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cb7a986-5a4a-4a71-849a-25b7e6ac8f82}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6439b13-258f-453f-9a2a-e8a5b88d678d}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3f8a9fbd-1e5c-466d-aaea-e619aafde292}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f8a9fbd-1e5c-466d-aaea-e619aafde292}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ff2827d-1139-4ae7-a0dd-cd69f1c73271}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e9adf10f-ae99-4e45-b787-86a47e405084}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9adf10f-ae99-4e45-b787-86a47e405084}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a4df961-5ab1-4bd2-ac18-e682acb2dc9b}, !- Handle
  Penitentiary - audience-space function Service Water Use 1.27gal/min, !- Name
  {3a9f77a6-5d2b-46a3-8e75-0b1cbcdc97f2}, !- Water Use Equipment Definition Name
  {09c1d00f-e8ee-4c4a-bc4e-3d25a85ee8e9}, !- Space Name
  {da7e80bf-c1a1-4eb4-8386-bf8f3f0b787f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {da7e80bf-c1a1-4eb4-8386-bf8f3f0b787f}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {f33f1364-5689-4566-a9fa-4d2507667529}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f33f1364-5689-4566-a9fa-4d2507667529}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {9b408abe-adb3-499b-8687-8dc04141a71f}, !- Handle
  Schedule Rule 77,                       !- Name
  {da7e80bf-c1a1-4eb4-8386-bf8f3f0b787f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a6478b37-4849-42d6-b1d3-4ec4c203442d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6478b37-4849-42d6-b1d3-4ec4c203442d}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c275d322-e7f9-4da7-935a-67423d70d448}, !- Handle
  Schedule Rule 78,                       !- Name
  {da7e80bf-c1a1-4eb4-8386-bf8f3f0b787f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7dcf8589-258f-4cf4-a425-a152015191b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dcf8589-258f-4cf4-a425-a152015191b8}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {39665dd0-607f-4154-b11b-834ab7154706}, !- Handle
  Schedule Rule 79,                       !- Name
  {da7e80bf-c1a1-4eb4-8386-bf8f3f0b787f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d3e28e9-d2d7-4384-81ff-712a9117f646}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d3e28e9-d2d7-4384-81ff-712a9117f646}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {a03f8267-6705-427d-b907-73df97cc74f4}, !- Handle
  Node 97,                                !- Name
  {ec983410-1d5e-4b4f-ad1a-03cfe03e8c6f}, !- Inlet Port
  {01a499f3-439d-4abb-853d-e56c14021d94}; !- Outlet Port

OS:Connection,
  {ec983410-1d5e-4b4f-ad1a-03cfe03e8c6f}, !- Handle
  {05aa441f-4b5a-41c8-bef1-c1df81757a8e}, !- Name
  {b58968d9-443a-497d-9660-346210fe9f45}, !- Source Object
  4,                                      !- Outlet Port
  {a03f8267-6705-427d-b907-73df97cc74f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df1af6bf-001e-4b5e-aa49-3a9fd7dba5d5}, !- Handle
  Node 98,                                !- Name
  {514b0b08-7689-4199-b529-d847fa546c8a}, !- Inlet Port
  {772de38e-bc4f-4d97-a3fa-022fb4801e44}; !- Outlet Port

OS:Connection,
  {01a499f3-439d-4abb-853d-e56c14021d94}, !- Handle
  {bd199018-f109-4180-bd8a-b31209a1dbd1}, !- Name
  {a03f8267-6705-427d-b907-73df97cc74f4}, !- Source Object
  3,                                      !- Outlet Port
  {e9e0197e-4058-4c5e-9164-fa69571b637e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514b0b08-7689-4199-b529-d847fa546c8a}, !- Handle
  {35ecd76b-83ef-4b22-b8e1-5de866a0b296}, !- Name
  {e9e0197e-4058-4c5e-9164-fa69571b637e}, !- Source Object
  3,                                      !- Outlet Port
  {df1af6bf-001e-4b5e-aa49-3a9fd7dba5d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {772de38e-bc4f-4d97-a3fa-022fb4801e44}, !- Handle
  {bcf4efa5-c449-4456-9147-0a411e4b5ea5}, !- Name
  {df1af6bf-001e-4b5e-aa49-3a9fd7dba5d5}, !- Source Object
  3,                                      !- Outlet Port
  {b3c3bb8e-6a7d-49b8-9966-85224cebac29}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {62e51c33-c322-4a1a-94d8-fb383c38e0d4}, !- Handle
  Water Use Connections 2,                !- Name
  {77332cd8-8789-4818-8e36-31894db1c604}, !- Inlet Node Name
  {e7107f3e-47cc-4fc3-9c81-23135b6c63c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {62e8c503-a664-401f-a364-84fe6a370e82}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a45b6bd1-5124-4571-862c-673fbc6f1047}, !- Handle
  Penitentiary - classroom-space function Service Water Use Def 1.39gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.74523152032966e-05,                   !- Peak Flow Rate {m3/s}
  {a54e8c0a-01f8-42f7-a629-b3f738e1eeb9}, !- Target Temperature Schedule Name
  {9ca8d0e4-f186-4aad-ad4f-2b778ad25d80}, !- Sensible Fraction Schedule Name
  {3ce67cd4-c09a-4961-9eb8-5100bd50faab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ca8d0e4-f186-4aad-ad4f-2b778ad25d80}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {451b1c29-9dc1-4858-b996-43e17ad58c0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {451b1c29-9dc1-4858-b996-43e17ad58c0e}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ce67cd4-c09a-4961-9eb8-5100bd50faab}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d41b7986-becd-4e68-9409-039ff0a8f5f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d41b7986-becd-4e68-9409-039ff0a8f5f0}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a54e8c0a-01f8-42f7-a629-b3f738e1eeb9}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8b9c7f39-9daf-40be-b4bf-456010aabfe9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b9c7f39-9daf-40be-b4bf-456010aabfe9}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {62e8c503-a664-401f-a364-84fe6a370e82}, !- Handle
  Penitentiary - classroom-space function Service Water Use 1.39gal/min, !- Name
  {a45b6bd1-5124-4571-862c-673fbc6f1047}, !- Water Use Equipment Definition Name
  {f90d9db7-2ee2-40c5-b674-bf46bfe973b3}, !- Space Name
  {2d3f9d27-48cd-4664-a008-3fcaa953a325}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2d3f9d27-48cd-4664-a008-3fcaa953a325}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {2977d677-c63a-4315-aadd-3287ee4ffdb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2977d677-c63a-4315-aadd-3287ee4ffdb4}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {957e85a5-5f8a-4f54-9fd1-6e206cbf9368}, !- Handle
  Schedule Rule 80,                       !- Name
  {2d3f9d27-48cd-4664-a008-3fcaa953a325}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d564e40d-f7be-4748-9458-53cc4dd66261}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d564e40d-f7be-4748-9458-53cc4dd66261}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {79257ac7-0cbd-4ca1-a917-22e006b3ae34}, !- Handle
  Schedule Rule 81,                       !- Name
  {2d3f9d27-48cd-4664-a008-3fcaa953a325}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ecec7624-9a48-41e4-8495-542a2587caa5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecec7624-9a48-41e4-8495-542a2587caa5}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7b6e8995-b2b2-46dd-a2a9-811c8d505d4c}, !- Handle
  Schedule Rule 82,                       !- Name
  {2d3f9d27-48cd-4664-a008-3fcaa953a325}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9576460-b7c7-49c5-9b2f-7da4be8a4648}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9576460-b7c7-49c5-9b2f-7da4be8a4648}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {e1605a9b-edad-486d-83fc-65ca5b8fd9bb}, !- Handle
  Node 99,                                !- Name
  {bf38d6e0-9484-4579-81fd-ccadd56a5cd2}, !- Inlet Port
  {77332cd8-8789-4818-8e36-31894db1c604}; !- Outlet Port

OS:Connection,
  {bf38d6e0-9484-4579-81fd-ccadd56a5cd2}, !- Handle
  {06e22232-ec8d-482e-b9b3-c7329cac743d}, !- Name
  {b58968d9-443a-497d-9660-346210fe9f45}, !- Source Object
  5,                                      !- Outlet Port
  {e1605a9b-edad-486d-83fc-65ca5b8fd9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d519d98b-532a-4d6e-a531-4bbc5bf3cab3}, !- Handle
  Node 100,                               !- Name
  {e7107f3e-47cc-4fc3-9c81-23135b6c63c7}, !- Inlet Port
  {aa5f78d0-ab92-4b3b-b6c6-bf9a27079b16}; !- Outlet Port

OS:Connection,
  {77332cd8-8789-4818-8e36-31894db1c604}, !- Handle
  {8ef84f59-c560-4425-b5d7-b49145251fdf}, !- Name
  {e1605a9b-edad-486d-83fc-65ca5b8fd9bb}, !- Source Object
  3,                                      !- Outlet Port
  {62e51c33-c322-4a1a-94d8-fb383c38e0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7107f3e-47cc-4fc3-9c81-23135b6c63c7}, !- Handle
  {e7b43b60-b6c7-4f19-86b1-99326401cc65}, !- Name
  {62e51c33-c322-4a1a-94d8-fb383c38e0d4}, !- Source Object
  3,                                      !- Outlet Port
  {d519d98b-532a-4d6e-a531-4bbc5bf3cab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa5f78d0-ab92-4b3b-b6c6-bf9a27079b16}, !- Handle
  {3c58b08f-6d4d-4525-9612-e5150e1b9778}, !- Name
  {d519d98b-532a-4d6e-a531-4bbc5bf3cab3}, !- Source Object
  3,                                      !- Outlet Port
  {b3c3bb8e-6a7d-49b8-9966-85224cebac29}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {11e03843-1fae-4351-b7d5-617fcb60faab}, !- Handle
  Water Use Connections 3,                !- Name
  {f9f66308-6388-40e2-890a-c1d8fd31f0d4}, !- Inlet Node Name
  {216f65ba-e2c1-4d24-ab38-2d590dc43b20}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2d16af2c-ff45-4c4b-bf91-162acac5fd25}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e58f05e-a9a7-4d0b-94f4-6bfb3b035d32}, !- Handle
  Penitentiary - dining-space function Service Water Use Def 1.91gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000120805326400948,                   !- Peak Flow Rate {m3/s}
  {afa00d89-c5d8-4784-a013-eb1b4a123490}, !- Target Temperature Schedule Name
  {9b9a652b-2e15-45c6-bd4a-621757f6b370}, !- Sensible Fraction Schedule Name
  {54d3d2e7-f3c2-4c92-a409-744e58452c25}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9b9a652b-2e15-45c6-bd4a-621757f6b370}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {51b81311-6867-465d-9f17-e2637ef05eff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51b81311-6867-465d-9f17-e2637ef05eff}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {54d3d2e7-f3c2-4c92-a409-744e58452c25}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {561b7d7e-c59c-4b7d-a1b1-6db3bfdc0e67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {561b7d7e-c59c-4b7d-a1b1-6db3bfdc0e67}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {afa00d89-c5d8-4784-a013-eb1b4a123490}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ed628a0-167e-437d-af66-34a6cd318343}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ed628a0-167e-437d-af66-34a6cd318343}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2d16af2c-ff45-4c4b-bf91-162acac5fd25}, !- Handle
  Penitentiary - dining-space function Service Water Use 1.91gal/min, !- Name
  {7e58f05e-a9a7-4d0b-94f4-6bfb3b035d32}, !- Water Use Equipment Definition Name
  {3c44464c-3736-4b88-a5fb-99f52600c192}, !- Space Name
  {4865c4f9-6bc7-47d8-a4e5-759e4919149b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {4865c4f9-6bc7-47d8-a4e5-759e4919149b}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {2ed41431-38fe-4c23-89d7-a8f906025bf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ed41431-38fe-4c23-89d7-a8f906025bf9}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {45b97779-d5d5-4e20-ba41-81e4e9d5654a}, !- Handle
  Schedule Rule 83,                       !- Name
  {4865c4f9-6bc7-47d8-a4e5-759e4919149b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {21c96e1c-e3e9-46bd-89cd-0f5d40418723}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21c96e1c-e3e9-46bd-89cd-0f5d40418723}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ecb4eaaa-48ec-46b9-9d5b-7f16fcb66144}, !- Handle
  Schedule Rule 84,                       !- Name
  {4865c4f9-6bc7-47d8-a4e5-759e4919149b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8179b779-77a5-4aa8-82d7-c3fb2fe9b242}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8179b779-77a5-4aa8-82d7-c3fb2fe9b242}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {1fda689a-18ea-4195-84b3-d09c1ebfd40d}, !- Handle
  Schedule Rule 85,                       !- Name
  {4865c4f9-6bc7-47d8-a4e5-759e4919149b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c903dfb6-0bd0-4b66-8880-c3a07974ea55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c903dfb6-0bd0-4b66-8880-c3a07974ea55}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {644bc1c3-fe34-48e3-a591-eb235f3eef51}, !- Handle
  Node 101,                               !- Name
  {7bb2fcc3-f2c4-4fc9-824b-d5e8fb9e4a03}, !- Inlet Port
  {f9f66308-6388-40e2-890a-c1d8fd31f0d4}; !- Outlet Port

OS:Connection,
  {7bb2fcc3-f2c4-4fc9-824b-d5e8fb9e4a03}, !- Handle
  {c95c377f-4967-498f-a844-6fc3c266cacc}, !- Name
  {b58968d9-443a-497d-9660-346210fe9f45}, !- Source Object
  6,                                      !- Outlet Port
  {644bc1c3-fe34-48e3-a591-eb235f3eef51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c3bca9c-f790-435c-9c92-4e0435d779ab}, !- Handle
  Node 102,                               !- Name
  {216f65ba-e2c1-4d24-ab38-2d590dc43b20}, !- Inlet Port
  {e872548d-3e7c-4f7e-8f37-fabf263e129a}; !- Outlet Port

OS:Connection,
  {f9f66308-6388-40e2-890a-c1d8fd31f0d4}, !- Handle
  {2154f134-6cc4-427a-b627-fdbdf5466347}, !- Name
  {644bc1c3-fe34-48e3-a591-eb235f3eef51}, !- Source Object
  3,                                      !- Outlet Port
  {11e03843-1fae-4351-b7d5-617fcb60faab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {216f65ba-e2c1-4d24-ab38-2d590dc43b20}, !- Handle
  {7cb30005-a7ac-4bc4-823c-4452671b11f1}, !- Name
  {11e03843-1fae-4351-b7d5-617fcb60faab}, !- Source Object
  3,                                      !- Outlet Port
  {4c3bca9c-f790-435c-9c92-4e0435d779ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e872548d-3e7c-4f7e-8f37-fabf263e129a}, !- Handle
  {765f9d17-2359-4656-9993-2639ac902019}, !- Name
  {4c3bca9c-f790-435c-9c92-4e0435d779ab}, !- Source Object
  3,                                      !- Outlet Port
  {b3c3bb8e-6a7d-49b8-9966-85224cebac29}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c9a63fbf-be3a-4454-a6c0-d7782489ee69}, !- Handle
  Water Use Connections 4,                !- Name
  {e0ca511f-c918-4147-93a1-dcbf5c8c41ca}, !- Inlet Node Name
  {ce81890e-7119-4486-9c66-a0d43db8ecea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f927f069-5fbf-4d57-919e-120657fce624}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a1b9162a-85e6-434a-ae33-69f70ba3da8f}, !- Handle
  Post office sorting-space function Service Water Use Def 0.72gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.53877175083191e-05,                   !- Peak Flow Rate {m3/s}
  {3d7035bd-2720-4bd6-b8e3-583c5e5d8c58}, !- Target Temperature Schedule Name
  {faf188c8-2205-4c42-8c87-fc01ce1fdcc7}, !- Sensible Fraction Schedule Name
  {baa78e9a-a5ae-4551-8ccc-f6c6df4893b8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {faf188c8-2205-4c42-8c87-fc01ce1fdcc7}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8db92fe4-fc4d-413d-a20a-32bb641479c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8db92fe4-fc4d-413d-a20a-32bb641479c4}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {baa78e9a-a5ae-4551-8ccc-f6c6df4893b8}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b54d06f3-db0e-4a25-a525-1cbf0a5549ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b54d06f3-db0e-4a25-a525-1cbf0a5549ba}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d7035bd-2720-4bd6-b8e3-583c5e5d8c58}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f13415c1-a877-4817-aa18-899f71b15982}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f13415c1-a877-4817-aa18-899f71b15982}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f927f069-5fbf-4d57-919e-120657fce624}, !- Handle
  Post office sorting-space function Service Water Use 0.72gal/min, !- Name
  {a1b9162a-85e6-434a-ae33-69f70ba3da8f}, !- Water Use Equipment Definition Name
  {300250c4-f4aa-48db-b4ea-0a103d9eb9e5}, !- Space Name
  {98fb8b07-9804-425b-8130-b8ae6c08ae23}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {98fb8b07-9804-425b-8130-b8ae6c08ae23}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {391037b5-7160-44c2-ba71-f945617d03e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {391037b5-7160-44c2-ba71-f945617d03e0}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b3019363-e203-4357-a7b3-7ecebfda2f4c}, !- Handle
  Schedule Rule 86,                       !- Name
  {98fb8b07-9804-425b-8130-b8ae6c08ae23}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {81577197-404f-4071-9899-5a93359d9705}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81577197-404f-4071-9899-5a93359d9705}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a0b3b45a-8147-4464-8b2c-74a173e0a159}, !- Handle
  Schedule Rule 87,                       !- Name
  {98fb8b07-9804-425b-8130-b8ae6c08ae23}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a4c4129-b181-45d4-88d7-7f9c3cccf734}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a4c4129-b181-45d4-88d7-7f9c3cccf734}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {afc37362-3ecb-447f-abd5-17229c622455}, !- Handle
  Schedule Rule 88,                       !- Name
  {98fb8b07-9804-425b-8130-b8ae6c08ae23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ab0f372-c06d-4298-b53f-ae979a49332e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ab0f372-c06d-4298-b53f-ae979a49332e}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {282ab64d-34a2-4dfb-9430-ddaf1b132a47}, !- Handle
  Node 103,                               !- Name
  {1b9c6209-0133-44c1-819f-d748c449ff51}, !- Inlet Port
  {e0ca511f-c918-4147-93a1-dcbf5c8c41ca}; !- Outlet Port

OS:Connection,
  {1b9c6209-0133-44c1-819f-d748c449ff51}, !- Handle
  {27508167-f4ac-4136-ac11-81a6b88da936}, !- Name
  {b58968d9-443a-497d-9660-346210fe9f45}, !- Source Object
  7,                                      !- Outlet Port
  {282ab64d-34a2-4dfb-9430-ddaf1b132a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8f95a8c-6222-46de-86f7-5ac7f8d018eb}, !- Handle
  Node 104,                               !- Name
  {ce81890e-7119-4486-9c66-a0d43db8ecea}, !- Inlet Port
  {1029736a-3995-4b0f-a034-09402478a89a}; !- Outlet Port

OS:Connection,
  {e0ca511f-c918-4147-93a1-dcbf5c8c41ca}, !- Handle
  {28750de3-821e-47c7-ab8c-896395580039}, !- Name
  {282ab64d-34a2-4dfb-9430-ddaf1b132a47}, !- Source Object
  3,                                      !- Outlet Port
  {c9a63fbf-be3a-4454-a6c0-d7782489ee69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce81890e-7119-4486-9c66-a0d43db8ecea}, !- Handle
  {727ba91f-8521-4c74-b048-d56d60d06b7f}, !- Name
  {c9a63fbf-be3a-4454-a6c0-d7782489ee69}, !- Source Object
  3,                                      !- Outlet Port
  {e8f95a8c-6222-46de-86f7-5ac7f8d018eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1029736a-3995-4b0f-a034-09402478a89a}, !- Handle
  {a726a022-ba47-4266-a571-bab068f2d994}, !- Name
  {e8f95a8c-6222-46de-86f7-5ac7f8d018eb}, !- Source Object
  3,                                      !- Outlet Port
  {b3c3bb8e-6a7d-49b8-9966-85224cebac29}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d687702b-ca11-46a9-b0c2-f0547e7bed04}, !- Handle
  Water Use Connections 5,                !- Name
  {ddb585a7-075c-495f-9501-1ac830211ec8}, !- Inlet Node Name
  {39ecd1d0-357a-422a-aedf-ed2094f10c7b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7d7ad8b-c238-43bb-8d39-26422c39f3bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bfe12b05-e665-43d9-ae28-bf60da2f20ab}, !- Handle
  Religious - audience-space function Service Water Use Def 0.48gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.01274903882149e-05,                   !- Peak Flow Rate {m3/s}
  {abb43ea1-407c-4d8c-b775-c74fc43883c5}, !- Target Temperature Schedule Name
  {e9a24493-f029-404d-92c4-69817dae76ba}, !- Sensible Fraction Schedule Name
  {96a0adb8-d496-4015-bb50-34fdc5313f68}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9a24493-f029-404d-92c4-69817dae76ba}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e470359-bcaa-480f-8de7-0b946bae009c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e470359-bcaa-480f-8de7-0b946bae009c}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96a0adb8-d496-4015-bb50-34fdc5313f68}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c04fb762-a889-41ea-a2fb-fbd931aaeaab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c04fb762-a889-41ea-a2fb-fbd931aaeaab}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {abb43ea1-407c-4d8c-b775-c74fc43883c5}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d51dacab-d53b-423b-90a3-5e938baa5de9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d51dacab-d53b-423b-90a3-5e938baa5de9}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e7d7ad8b-c238-43bb-8d39-26422c39f3bf}, !- Handle
  Religious - audience-space function Service Water Use 0.48gal/min, !- Name
  {bfe12b05-e665-43d9-ae28-bf60da2f20ab}, !- Water Use Equipment Definition Name
  {47a08b7c-d952-4a42-8b8a-2f1a8ac0e8ff}, !- Space Name
  {e55373c1-4b81-4569-ac43-1fcc489791ab}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e55373c1-4b81-4569-ac43-1fcc489791ab}, !- Handle
  NECB-I-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {4b22f3ba-c8b0-4eb9-96ce-d9c78fc54dfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b22f3ba-c8b0-4eb9-96ce-d9c78fc54dfe}, !- Handle
  NECB-I-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {4f83d14f-d37f-4723-831f-be3ca9210387}, !- Handle
  Schedule Rule 89,                       !- Name
  {e55373c1-4b81-4569-ac43-1fcc489791ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {60b57ea9-9ed9-4e7a-bf14-26175d36ee0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60b57ea9-9ed9-4e7a-bf14-26175d36ee0f}, !- Handle
  NECB-I-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {f2731116-a5f1-4569-a72d-fb623c209348}, !- Handle
  Schedule Rule 90,                       !- Name
  {e55373c1-4b81-4569-ac43-1fcc489791ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f046f18f-0d31-4cac-ad10-332c6738135e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f046f18f-0d31-4cac-ad10-332c6738135e}, !- Handle
  NECB-I-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {39f40201-72f1-4f63-92f3-77b5840460fb}, !- Handle
  Schedule Rule 91,                       !- Name
  {e55373c1-4b81-4569-ac43-1fcc489791ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d46d1e30-7132-4acd-843b-800b84c453ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d46d1e30-7132-4acd-843b-800b84c453ce}, !- Handle
  NECB-I-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Node,
  {b60ac40d-3ab0-45e9-a044-5030d2452f39}, !- Handle
  Node 105,                               !- Name
  {1c7d93f5-1b4a-4366-ac93-8e20cb43760e}, !- Inlet Port
  {ddb585a7-075c-495f-9501-1ac830211ec8}; !- Outlet Port

OS:Connection,
  {1c7d93f5-1b4a-4366-ac93-8e20cb43760e}, !- Handle
  {8e3ba3be-41a7-4861-9cb6-989a2cbf5372}, !- Name
  {b58968d9-443a-497d-9660-346210fe9f45}, !- Source Object
  8,                                      !- Outlet Port
  {b60ac40d-3ab0-45e9-a044-5030d2452f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2a287d9-48fc-46cf-b237-6bd4fc80a495}, !- Handle
  Node 106,                               !- Name
  {39ecd1d0-357a-422a-aedf-ed2094f10c7b}, !- Inlet Port
  {b95084b8-87bb-4c4d-9d17-4774c7380ce2}; !- Outlet Port

OS:Connection,
  {ddb585a7-075c-495f-9501-1ac830211ec8}, !- Handle
  {828b5782-7eb7-4610-8bc7-239f90ca1d88}, !- Name
  {b60ac40d-3ab0-45e9-a044-5030d2452f39}, !- Source Object
  3,                                      !- Outlet Port
  {d687702b-ca11-46a9-b0c2-f0547e7bed04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ecd1d0-357a-422a-aedf-ed2094f10c7b}, !- Handle
  {8156c77e-b4d9-4339-b684-a426d8e3818e}, !- Name
  {d687702b-ca11-46a9-b0c2-f0547e7bed04}, !- Source Object
  3,                                      !- Outlet Port
  {c2a287d9-48fc-46cf-b237-6bd4fc80a495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b95084b8-87bb-4c4d-9d17-4774c7380ce2}, !- Handle
  {10cc3352-53a1-491f-b7e8-76a9961d6c7b}, !- Name
  {c2a287d9-48fc-46cf-b237-6bd4fc80a495}, !- Source Object
  3,                                      !- Outlet Port
  {b3c3bb8e-6a7d-49b8-9966-85224cebac29}, !- Target Object
  8;                                      !- Inlet Port

OS:Sizing:Parameters,
  {aa33da01-8152-4fd2-a8d7-44dc5e27e512}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {9df02fa1-f9df-4f3c-ab52-70ab2075182f}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

