  3,                                      !- Outlet Port
  {ce5cc8e2-c31c-4a61-9d10-fe9f06896f0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {62cf25cd-c3ca-4125-b6dc-f6dba54647f9}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87ffdea0-650d-460c-8119-a5592dd3de6d}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {01e96b94-a2e3-4cca-9871-12d249509907}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57812492-6e33-4c04-b0da-fd53122a2883}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c10c483d-979c-4877-aba6-93b187fca98d}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {612b265c-24de-4eea-93fa-a975d86065ed}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {49a22fad-495d-4b7d-98c8-7fcf11bc58e2}, !- Air Inlet Node Name
  {9069cccd-1d4b-4ce2-918a-a32c7ee64614}, !- Air Outlet Node Name
  {62cf25cd-c3ca-4125-b6dc-f6dba54647f9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {87ffdea0-650d-460c-8119-a5592dd3de6d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {01e96b94-a2e3-4cca-9871-12d249509907}, !- Energy Input Ratio Function of Temperature Curve Name
  {57812492-6e33-4c04-b0da-fd53122a2883}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c10c483d-979c-4877-aba6-93b187fca98d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {971cdd62-fe3a-4140-a411-79047ac17f3d}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f0d07b3e-4c97-4275-8342-fe091b28d357}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f0d07b3e-4c97-4275-8342-fe091b28d357}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3b5ea4a5-9516-4d4f-abf1-e1d66055b47f}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {971cdd62-fe3a-4140-a411-79047ac17f3d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3554501b-83fc-4053-bc5f-e5674a5269ad}, !- Mixed Air Node Name
  {8b1cf301-292f-40c7-a2d4-1b64cb8d152b}, !- Outdoor Air Stream Node Name
  {b511ed0f-67b9-4b5e-b27e-b4157626e361}, !- Relief Air Stream Node Name
  {1e70773d-66a4-471d-9e25-655e0b664369}; !- Return Air Stream Node Name

OS:Node,
  {28508d4b-7360-46da-90f0-a557b45e59fd}, !- Handle
  Node 25,                                !- Name
  ,                                       !- Inlet Port
  {8b1cf301-292f-40c7-a2d4-1b64cb8d152b}; !- Outlet Port

OS:Connection,
  {8b1cf301-292f-40c7-a2d4-1b64cb8d152b}, !- Handle
  {1e3ab821-5d76-42f3-ab53-fde6179cb3c1}, !- Name
  {28508d4b-7360-46da-90f0-a557b45e59fd}, !- Source Object
  3,                                      !- Outlet Port
  {3b5ea4a5-9516-4d4f-abf1-e1d66055b47f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22c0d7ce-4d0a-4611-96da-83b42d2ac266}, !- Handle
  Node 26,                                !- Name
  {b511ed0f-67b9-4b5e-b27e-b4157626e361}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b511ed0f-67b9-4b5e-b27e-b4157626e361}, !- Handle
  {c302f92c-7d8a-4527-98fa-9e465a849951}, !- Name
  {3b5ea4a5-9516-4d4f-abf1-e1d66055b47f}, !- Source Object
  7,                                      !- Outlet Port
  {22c0d7ce-4d0a-4611-96da-83b42d2ac266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299a4ef6-300e-49dc-bd96-23fbc8c7e815}, !- Handle
  {745d7c57-15b3-4c50-bfe9-988ca09a5ac5}, !- Name
  {177f67a3-3fcf-4c22-a429-29da3256ca43}, !- Source Object
  9,                                      !- Outlet Port
  {5d9aebcf-47f3-400b-84f2-57e801888439}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4e00d11-cf5e-4ac9-ab90-a3b1908600d8}, !- Handle
  Node 27,                                !- Name
  {aeb31fa0-93b1-473e-bea1-b5b5c68f4694}, !- Inlet Port
  {1fcc42ae-03fc-412b-ba26-cd837024862d}; !- Outlet Port

OS:Connection,
  {aeb31fa0-93b1-473e-bea1-b5b5c68f4694}, !- Handle
  {57817c81-07ae-4f53-8345-6d0bd9b35369}, !- Name
  {1014c630-f998-417a-822c-dd9837295708}, !- Source Object
  8,                                      !- Outlet Port
  {a4e00d11-cf5e-4ac9-ab90-a3b1908600d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fcc42ae-03fc-412b-ba26-cd837024862d}, !- Handle
  {0ba1cabd-b943-436b-b50f-6fb01083ea90}, !- Name
  {a4e00d11-cf5e-4ac9-ab90-a3b1908600d8}, !- Source Object
  3,                                      !- Outlet Port
  {177f67a3-3fcf-4c22-a429-29da3256ca43}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {310b1bb0-00bd-4e30-876b-50c5a000f932}, !- Handle
  Controller Water Coil 1,                !- Name
  {1014c630-f998-417a-822c-dd9837295708}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {22d69196-3378-46f1-94c6-bda5b8a7cfc0}, !- Handle
  Node 28,                                !- Name
  {9069cccd-1d4b-4ce2-918a-a32c7ee64614}, !- Inlet Port
  {4a51bcb6-aea4-4d2f-9427-16459eae8646}; !- Outlet Port

OS:Connection,
  {9069cccd-1d4b-4ce2-918a-a32c7ee64614}, !- Handle
  {c5507bee-cbaa-4f02-ab96-e7c9f14943dc}, !- Name
  {612b265c-24de-4eea-93fa-a975d86065ed}, !- Source Object
  9,                                      !- Outlet Port
  {22d69196-3378-46f1-94c6-bda5b8a7cfc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a51bcb6-aea4-4d2f-9427-16459eae8646}, !- Handle
  {aa6f9083-9fc9-465d-9473-e0a5ee3d94b4}, !- Name
  {22d69196-3378-46f1-94c6-bda5b8a7cfc0}, !- Source Object
  3,                                      !- Outlet Port
  {1014c630-f998-417a-822c-dd9837295708}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b9778484-512d-4ae8-aa16-f823ef8a9268}, !- Handle
  Node 29,                                !- Name
  {3554501b-83fc-4053-bc5f-e5674a5269ad}, !- Inlet Port
  {49a22fad-495d-4b7d-98c8-7fcf11bc58e2}; !- Outlet Port

OS:Connection,
  {1e70773d-66a4-471d-9e25-655e0b664369}, !- Handle
  {dc800c88-3526-4633-a486-b24ec361175b}, !- Name
  {8a7c27d4-7d43-45b1-8e4f-ade37f39f470}, !- Source Object
  3,                                      !- Outlet Port
  {3b5ea4a5-9516-4d4f-abf1-e1d66055b47f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3554501b-83fc-4053-bc5f-e5674a5269ad}, !- Handle
  {21ed46d3-5660-43dd-a04a-2222a38e8612}, !- Name
  {3b5ea4a5-9516-4d4f-abf1-e1d66055b47f}, !- Source Object
  5,                                      !- Outlet Port
  {b9778484-512d-4ae8-aa16-f823ef8a9268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a22fad-495d-4b7d-98c8-7fcf11bc58e2}, !- Handle
  {11957c39-727e-4f28-928d-8e6f4d313e96}, !- Name
  {b9778484-512d-4ae8-aa16-f823ef8a9268}, !- Source Object
  3,                                      !- Outlet Port
  {612b265c-24de-4eea-93fa-a975d86065ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {824d2aa1-9ba4-4a63-9419-489509910a23}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  {6bd92eed-585f-49df-98ea-08807ea2e084}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bd92eed-585f-49df-98ea-08807ea2e084}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {497baf1c-9f8f-4cb5-876e-e5fe2d6a2935}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {824d2aa1-9ba4-4a63-9419-489509910a23}, !- Schedule Name
  {5d9aebcf-47f3-400b-84f2-57e801888439}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {ca365d97-0f3c-412e-b589-2c0abf092905}, !- Handle
  Coil Heating Electric 1,                !- Name
  {7386dd5e-c921-48ed-8302-6c8ff5a9fdc1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {37ab17ca-dc68-4851-a2db-51b4268dcb09}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6cac136b-a951-4acd-9440-4ccc571fa13b}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37ed1e20-2002-4110-8569-ef74880265a7}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86421ac4-9321-47c2-abc1-40cd39250d41}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b416ff24-9eed-4106-86e1-f68923d44060}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {64438d41-7289-4a19-bc8c-808d3b2d0a33}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37ab17ca-dc68-4851-a2db-51b4268dcb09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6cac136b-a951-4acd-9440-4ccc571fa13b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37ed1e20-2002-4110-8569-ef74880265a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {86421ac4-9321-47c2-abc1-40cd39250d41}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b416ff24-9eed-4106-86e1-f68923d44060}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {11e641e0-793c-4b3e-ab78-4b9f88f5e93b}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {72d883c8-9cb9-4265-80dc-f7cd7ba0aaa0}, !- Handle
  DU_BT=Motel_ST=WholeBuilding_FL=Story 1_SCHF PTAC, !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  {04aa3380-34d6-436a-8438-017eb361a802}, !- Air Inlet Node Name
  {23b54d64-bc9c-4bf6-b431-090727cfc777}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {11e641e0-793c-4b3e-ab78-4b9f88f5e93b}, !- Supply Air Fan Name
  {ca365d97-0f3c-412e-b589-2c0abf092905}, !- Heating Coil Name
  {64438d41-7289-4a19-bc8c-808d3b2d0a33}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {36fe16c6-6b60-4c09-9fc5-f045295bbb6c}, !- Handle
  Node 30,                                !- Name
  {b2adcfbd-a450-474b-93dd-b9be4b6b4571}, !- Inlet Port
  {04aa3380-34d6-436a-8438-017eb361a802}; !- Outlet Port

OS:Connection,
  {b2adcfbd-a450-474b-93dd-b9be4b6b4571}, !- Handle
  {d87244e4-26c5-47cc-98ef-cd60cb3e420b}, !- Name
  {c35b8c3c-c72e-43e7-8192-a437735265cf}, !- Source Object
  3,                                      !- Outlet Port
  {36fe16c6-6b60-4c09-9fc5-f045295bbb6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04aa3380-34d6-436a-8438-017eb361a802}, !- Handle
  {f9524f5d-7425-4a65-9c5b-95e54701a1df}, !- Name
  {36fe16c6-6b60-4c09-9fc5-f045295bbb6c}, !- Source Object
  3,                                      !- Outlet Port
  {72d883c8-9cb9-4265-80dc-f7cd7ba0aaa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5d17951-d2ac-48a6-90b9-5c4e54539e32}, !- Handle
  Node 31,                                !- Name
  {23b54d64-bc9c-4bf6-b431-090727cfc777}, !- Inlet Port
  {47d175c6-b5d2-47cd-877f-c59697aeb1f7}; !- Outlet Port

OS:Connection,
  {47d175c6-b5d2-47cd-877f-c59697aeb1f7}, !- Handle
  {5e898d20-aea2-4354-9f89-c63d26f2fd6b}, !- Name
  {e5d17951-d2ac-48a6-90b9-5c4e54539e32}, !- Source Object
  3,                                      !- Outlet Port
  {0d58ebc4-d9a1-410a-83af-9a0326d7fae0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23b54d64-bc9c-4bf6-b431-090727cfc777}, !- Handle
  {5db82185-6bf2-468c-820e-d566e3556cc5}, !- Name
  {72d883c8-9cb9-4265-80dc-f7cd7ba0aaa0}, !- Source Object
  4,                                      !- Outlet Port
  {e5d17951-d2ac-48a6-90b9-5c4e54539e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {605c13df-2058-4778-92dc-e9192ab7bce7}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {979f626e-2cf8-48ea-a906-7a7c42518036}, !- Water Inlet Node Name
  {e28113bf-9798-4af3-9aa5-59cf2b475fba}; !- Water Outlet Node Name

OS:Node,
  {f69b2243-163c-47b6-aeaf-5c91ddc8199e}, !- Handle
  Node 32,                                !- Name
  {dad87c63-cad4-4359-9809-c37359d5578b}, !- Inlet Port
  {979f626e-2cf8-48ea-a906-7a7c42518036}; !- Outlet Port

OS:Connection,
  {dad87c63-cad4-4359-9809-c37359d5578b}, !- Handle
  {e0fd413a-b142-4430-89ac-fcf7971d66cf}, !- Name
  {042fd3df-48cf-492a-af77-1545db63b642}, !- Source Object
  4,                                      !- Outlet Port
  {f69b2243-163c-47b6-aeaf-5c91ddc8199e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f32aa16e-3b25-4388-8d9b-717bcedd3afb}, !- Handle
  Node 33,                                !- Name
  {e28113bf-9798-4af3-9aa5-59cf2b475fba}, !- Inlet Port
  {2d3c566e-0666-4e37-95ff-fa9592275970}; !- Outlet Port

OS:Connection,
  {979f626e-2cf8-48ea-a906-7a7c42518036}, !- Handle
  {5777ccc1-2f7c-40b3-80b9-d6a258efdc1f}, !- Name
  {f69b2243-163c-47b6-aeaf-5c91ddc8199e}, !- Source Object
  3,                                      !- Outlet Port
  {605c13df-2058-4778-92dc-e9192ab7bce7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e28113bf-9798-4af3-9aa5-59cf2b475fba}, !- Handle
  {440779df-cd76-4c17-ad9b-3519e5f40f7f}, !- Name
  {605c13df-2058-4778-92dc-e9192ab7bce7}, !- Source Object
  10,                                     !- Outlet Port
  {f32aa16e-3b25-4388-8d9b-717bcedd3afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d3c566e-0666-4e37-95ff-fa9592275970}, !- Handle
  {4cb8406d-d17d-40a9-a742-d7e8b2b1c982}, !- Name
  {f32aa16e-3b25-4388-8d9b-717bcedd3afb}, !- Source Object
  3,                                      !- Outlet Port
  {ce5cc8e2-c31c-4a61-9d10-fe9f06896f0e}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4fb92283-97cb-4939-bb4a-57ac5dd094a5}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  {605c13df-2058-4778-92dc-e9192ab7bce7}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {13341eb5-c148-4ec9-8fa9-2f31ee73a619}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  {af0dd894-9e9d-4684-965c-70834eaee74d}, !- Inlet Air Node Name
  {69d8c623-0db8-4954-acd4-074c6bb1842e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fbe50c3b-e25a-4c99-93bb-c0fdb248bcd4}, !- Handle
  Node 34,                                !- Name
  {f864dd59-b9f8-45ef-8a36-a4eb811b8a12}, !- Inlet Port
  {c0ea38f8-bc93-41a9-bed3-6c5be454c947}; !- Outlet Port

OS:Connection,
  {316feb67-678f-46a3-9be7-1588c64646ea}, !- Handle
  {1f3f7c0d-676d-4150-871f-ecbe36268de0}, !- Name
  {7e88a1ba-7d52-45b6-a603-a4c54b6cba6e}, !- Source Object
  3,                                      !- Outlet Port
  {0d58ebc4-d9a1-410a-83af-9a0326d7fae0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f864dd59-b9f8-45ef-8a36-a4eb811b8a12}, !- Handle
  {eaeadcfa-77fb-4803-ab85-ba7977f480e9}, !- Name
  {e9d4b626-0321-43ee-8429-a224f20008fc}, !- Source Object
  12,                                     !- Outlet Port
  {fbe50c3b-e25a-4c99-93bb-c0fdb248bcd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ea38f8-bc93-41a9-bed3-6c5be454c947}, !- Handle
  {3b69a4d2-64db-49bb-a599-acd0441b7316}, !- Name
  {fbe50c3b-e25a-4c99-93bb-c0fdb248bcd4}, !- Source Object
  3,                                      !- Outlet Port
  {ee8d9264-ffff-4845-8ed9-2776edfd9f36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af0dd894-9e9d-4684-965c-70834eaee74d}, !- Handle
  {2e947e30-ed29-49e7-8223-7dd45bdff807}, !- Name
  {099b1660-d197-4913-bf21-731f44db696c}, !- Source Object
  3,                                      !- Outlet Port
  {13341eb5-c148-4ec9-8fa9-2f31ee73a619}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69d8c623-0db8-4954-acd4-074c6bb1842e}, !- Handle
  {b381a660-149c-4dd3-a480-49596ddbcf22}, !- Name
  {13341eb5-c148-4ec9-8fa9-2f31ee73a619}, !- Source Object
  4,                                      !- Outlet Port
  {7e88a1ba-7d52-45b6-a603-a4c54b6cba6e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d95d7b2c-f2b8-4439-b5b7-ec1ff3a15941}, !- Handle
  Sys_1_Make-up air unit 1,               !- Name
  ,                                       !- Controller List Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule
  {461d89c5-c99d-4107-a5a7-64a5f9a34531}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2e4abe14-be61-4491-bd1d-8fc93c718798}, !- Supply Side Inlet Node Name
  {7b2ae925-7d36-484c-ba2e-1d9f441b8370}, !- Demand Side Outlet Node Name
  {31dcc080-04e2-4fc6-aa02-ae9541caef71}, !- Demand Side Inlet Node A
  {d64e2d1d-9dd1-4357-8e88-9fe58f868a1b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {654c6cce-0b01-4b3f-b77e-c34aeef12a63}, !- Demand Mixer Name
  {c0eaa67e-44a4-40f7-b662-1a3eddee430e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e404bd63-f1c9-4dd5-9d8d-d7f8dcfeefd5}, !- Handle
  Node 35,                                !- Name
  {2e4abe14-be61-4491-bd1d-8fc93c718798}, !- Inlet Port
  {51fa77ed-e472-4866-b877-db793bc519ae}; !- Outlet Port

OS:Node,
  {f696bfed-ba96-4906-9927-f5df2f52cb3b}, !- Handle
  Node 36,                                !- Name
  {b96ced1d-57ef-47d9-982a-044400e26599}, !- Inlet Port
  {d64e2d1d-9dd1-4357-8e88-9fe58f868a1b}; !- Outlet Port

OS:Connection,
  {2e4abe14-be61-4491-bd1d-8fc93c718798}, !- Handle
  {696902bf-c0e5-425b-844e-e5d445de9a70}, !- Name
  {d95d7b2c-f2b8-4439-b5b7-ec1ff3a15941}, !- Source Object
  8,                                      !- Outlet Port
  {e404bd63-f1c9-4dd5-9d8d-d7f8dcfeefd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64e2d1d-9dd1-4357-8e88-9fe58f868a1b}, !- Handle
  {f1ca1248-1c8d-44cf-b488-d1c1740412e0}, !- Name
  {f696bfed-ba96-4906-9927-f5df2f52cb3b}, !- Source Object
  3,                                      !- Outlet Port
  {d95d7b2c-f2b8-4439-b5b7-ec1ff3a15941}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c43d7901-7c9a-466a-885a-34e7af9d69af}, !- Handle
  Node 37,                                !- Name
  {31dcc080-04e2-4fc6-aa02-ae9541caef71}, !- Inlet Port
  {04a6140d-074a-4d6f-8bd7-251095def016}; !- Outlet Port

OS:Node,
  {f499b986-e3c7-4b34-a4ca-92facdde35d0}, !- Handle
  Node 38,                                !- Name
  {5acc0fda-90d0-49e9-9ddf-6c0571dc5ba5}, !- Inlet Port
  {7b2ae925-7d36-484c-ba2e-1d9f441b8370}; !- Outlet Port

OS:Node,
  {bc28739c-61a7-46ad-a2d8-6cc4b1286618}, !- Handle
  Node 39,                                !- Name
  {349f14e6-5256-4216-9d5b-4e14f892257b}, !- Inlet Port
  {61958b1c-e4be-47c2-ac66-4f580a32711a}; !- Outlet Port

OS:Connection,
  {31dcc080-04e2-4fc6-aa02-ae9541caef71}, !- Handle
  {17cc50e6-debf-4fcf-bce3-ac1406f958d1}, !- Name
  {d95d7b2c-f2b8-4439-b5b7-ec1ff3a15941}, !- Source Object
  10,                                     !- Outlet Port
  {c43d7901-7c9a-466a-885a-34e7af9d69af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b2ae925-7d36-484c-ba2e-1d9f441b8370}, !- Handle
  {c8e04f3c-ab17-446b-afd3-e212fd3b793e}, !- Name
  {f499b986-e3c7-4b34-a4ca-92facdde35d0}, !- Source Object
  3,                                      !- Outlet Port
  {d95d7b2c-f2b8-4439-b5b7-ec1ff3a15941}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c0eaa67e-44a4-40f7-b662-1a3eddee430e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {04a6140d-074a-4d6f-8bd7-251095def016}, !- Inlet Node Name
  {ae12c387-e6c1-4248-b30d-5c99bea4fcc9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {654c6cce-0b01-4b3f-b77e-c34aeef12a63}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {5acc0fda-90d0-49e9-9ddf-6c0571dc5ba5}, !- Outlet Node Name
  {029c1bd2-6387-44d1-8d43-da96f067da5d}; !- Inlet Node Name 1

OS:Connection,
  {04a6140d-074a-4d6f-8bd7-251095def016}, !- Handle
  {0561e119-b01d-4bda-a2f3-65109a11b56b}, !- Name
  {c43d7901-7c9a-466a-885a-34e7af9d69af}, !- Source Object
  3,                                      !- Outlet Port
  {c0eaa67e-44a4-40f7-b662-1a3eddee430e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5acc0fda-90d0-49e9-9ddf-6c0571dc5ba5}, !- Handle
  {a102fc7c-6461-428b-a786-904333e71165}, !- Name
  {654c6cce-0b01-4b3f-b77e-c34aeef12a63}, !- Source Object
  2,                                      !- Outlet Port
  {f499b986-e3c7-4b34-a4ca-92facdde35d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {23541851-0f51-4037-96c8-bf630228ea3f}, !- Handle
  {d95d7b2c-f2b8-4439-b5b7-ec1ff3a15941}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {461d89c5-c99d-4107-a5a7-64a5f9a34531}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Fan:ConstantVolume,
  {7dec2158-c29a-42ed-9509-a60a6cabc346}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f9b6054c-0f30-4598-95ae-1b5bf4d2019f}, !- Air Inlet Node Name
  {b96ced1d-57ef-47d9-982a-044400e26599}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {1c43ea38-f3f1-493c-aef8-037ac0fe1add}, !- Handle
  Coil Heating Water 2,                   !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {17211834-56da-407f-b200-5dfd50acf3c3}, !- Water Inlet Node Name
  {ad854d02-f42a-4814-9e4d-938665b4df54}, !- Water Outlet Node Name
  {8da886de-7c13-4f3e-85b2-943fbb7f8558}, !- Air Inlet Node Name
  {b3f7e291-5be5-4eef-aa23-cf83c5e70824}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c18922e8-94f5-4e64-9714-72954276464f}, !- Handle
  Node 40,                                !- Name
  {be853b16-0eb0-4a63-a941-d1a920ac7408}, !- Inlet Port
  {17211834-56da-407f-b200-5dfd50acf3c3}; !- Outlet Port

OS:Connection,
  {be853b16-0eb0-4a63-a941-d1a920ac7408}, !- Handle
  {784e3da4-07d0-43c4-a544-965abfedb23b}, !- Name
  {042fd3df-48cf-492a-af77-1545db63b642}, !- Source Object
  5,                                      !- Outlet Port
  {c18922e8-94f5-4e64-9714-72954276464f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5800e8a0-92ed-4b4b-b72b-72050f7ece96}, !- Handle
  Node 41,                                !- Name
  {ad854d02-f42a-4814-9e4d-938665b4df54}, !- Inlet Port
  {9dbb3eef-9957-48be-b3fb-a2c94b351d27}; !- Outlet Port

OS:Connection,
  {17211834-56da-407f-b200-5dfd50acf3c3}, !- Handle
  {230d64f3-3af9-4d0e-9f73-77776193e552}, !- Name
  {c18922e8-94f5-4e64-9714-72954276464f}, !- Source Object
  3,                                      !- Outlet Port
  {1c43ea38-f3f1-493c-aef8-037ac0fe1add}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ad854d02-f42a-4814-9e4d-938665b4df54}, !- Handle
  {1496ac77-e9a0-410e-a2ac-ea1dce8a2000}, !- Name
  {1c43ea38-f3f1-493c-aef8-037ac0fe1add}, !- Source Object
  6,                                      !- Outlet Port
  {5800e8a0-92ed-4b4b-b72b-72050f7ece96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dbb3eef-9957-48be-b3fb-a2c94b351d27}, !- Handle
  {148a363a-3f81-4cea-b559-ad56570742cc}, !- Name
  {5800e8a0-92ed-4b4b-b72b-72050f7ece96}, !- Source Object
  3,                                      !- Outlet Port
  {ce5cc8e2-c31c-4a61-9d10-fe9f06896f0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {46ea45fc-f00e-4f92-9b18-93e2fa0e0397}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8399d8c4-bec2-45e5-9733-ed43792fbbca}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d62605cc-bf99-4ec4-b8fd-e85891545352}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a1a83bc-c4fb-44b7-acd3-1a050ad56ca5}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f12c9a49-75d8-45aa-beb4-ce923c996f7c}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a7d718c1-f8e9-48db-bcb7-c989dc3c07e8}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {04d6b1c8-cb3a-4683-a6ad-f11742701dd9}, !- Air Inlet Node Name
  {e3862458-f0a5-4a7b-a1e1-0a1e29958d26}, !- Air Outlet Node Name
  {46ea45fc-f00e-4f92-9b18-93e2fa0e0397}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8399d8c4-bec2-45e5-9733-ed43792fbbca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d62605cc-bf99-4ec4-b8fd-e85891545352}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a1a83bc-c4fb-44b7-acd3-1a050ad56ca5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f12c9a49-75d8-45aa-beb4-ce923c996f7c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8346aebf-2cc4-4a53-af21-f62444c4a3c4}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {99a823b5-2c1f-4646-83d3-19386768d397}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {99a823b5-2c1f-4646-83d3-19386768d397}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {27124eb5-0e71-46db-97f7-77eb59fb1496}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {8346aebf-2cc4-4a53-af21-f62444c4a3c4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b27b9a4b-1890-4599-8c35-28deb5930587}, !- Mixed Air Node Name
  {690bde80-cd0c-4d91-911d-e2634197de8c}, !- Outdoor Air Stream Node Name
  {a1feafb5-6869-4b41-b9be-507f0a0f0380}, !- Relief Air Stream Node Name
  {51fa77ed-e472-4866-b877-db793bc519ae}; !- Return Air Stream Node Name

OS:Node,
  {314bbf3b-9012-4a84-a8a5-181e24a9cc35}, !- Handle
  Node 42,                                !- Name
  ,                                       !- Inlet Port
  {690bde80-cd0c-4d91-911d-e2634197de8c}; !- Outlet Port

OS:Connection,
  {690bde80-cd0c-4d91-911d-e2634197de8c}, !- Handle
  {43d983e1-909b-4530-9fed-c7534e9b3055}, !- Name
  {314bbf3b-9012-4a84-a8a5-181e24a9cc35}, !- Source Object
  3,                                      !- Outlet Port
  {27124eb5-0e71-46db-97f7-77eb59fb1496}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {24048d54-3097-4356-8455-2d67b02aae96}, !- Handle
  Node 43,                                !- Name
  {a1feafb5-6869-4b41-b9be-507f0a0f0380}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1feafb5-6869-4b41-b9be-507f0a0f0380}, !- Handle
  {4f395f9b-5517-4534-9012-c665583c45e3}, !- Name
  {27124eb5-0e71-46db-97f7-77eb59fb1496}, !- Source Object
  7,                                      !- Outlet Port
  {24048d54-3097-4356-8455-2d67b02aae96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b96ced1d-57ef-47d9-982a-044400e26599}, !- Handle
  {f3fc9349-18f5-4888-9993-a1f8b9e20522}, !- Name
  {7dec2158-c29a-42ed-9509-a60a6cabc346}, !- Source Object
  9,                                      !- Outlet Port
  {f696bfed-ba96-4906-9927-f5df2f52cb3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51e19104-d678-49fd-bb4a-3496040d3739}, !- Handle
  Node 44,                                !- Name
  {b3f7e291-5be5-4eef-aa23-cf83c5e70824}, !- Inlet Port
  {f9b6054c-0f30-4598-95ae-1b5bf4d2019f}; !- Outlet Port

OS:Connection,
  {b3f7e291-5be5-4eef-aa23-cf83c5e70824}, !- Handle
  {07a7a9df-9f85-4661-988c-e6f057200d12}, !- Name
  {1c43ea38-f3f1-493c-aef8-037ac0fe1add}, !- Source Object
  8,                                      !- Outlet Port
  {51e19104-d678-49fd-bb4a-3496040d3739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b6054c-0f30-4598-95ae-1b5bf4d2019f}, !- Handle
  {29188626-a2fc-4c7c-b9c6-afa3471a8b14}, !- Name
  {51e19104-d678-49fd-bb4a-3496040d3739}, !- Source Object
  3,                                      !- Outlet Port
  {7dec2158-c29a-42ed-9509-a60a6cabc346}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {22442aa2-a415-466c-ade0-2a01b07ceff6}, !- Handle
  Controller Water Coil 2,                !- Name
  {1c43ea38-f3f1-493c-aef8-037ac0fe1add}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2fca566c-10c6-442d-9c38-d9f8bebc8ec0}, !- Handle
  Node 45,                                !- Name
  {e3862458-f0a5-4a7b-a1e1-0a1e29958d26}, !- Inlet Port
  {8da886de-7c13-4f3e-85b2-943fbb7f8558}; !- Outlet Port

OS:Connection,
  {e3862458-f0a5-4a7b-a1e1-0a1e29958d26}, !- Handle
  {564e845e-fcef-4955-9e37-67cb5055b52a}, !- Name
  {a7d718c1-f8e9-48db-bcb7-c989dc3c07e8}, !- Source Object
  9,                                      !- Outlet Port
  {2fca566c-10c6-442d-9c38-d9f8bebc8ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da886de-7c13-4f3e-85b2-943fbb7f8558}, !- Handle
  {4740fcff-194a-4739-bc79-92185e5da9ce}, !- Name
  {2fca566c-10c6-442d-9c38-d9f8bebc8ec0}, !- Source Object
  3,                                      !- Outlet Port
  {1c43ea38-f3f1-493c-aef8-037ac0fe1add}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e7e7124b-3495-461a-a337-0c5356d7c3ed}, !- Handle
  Node 46,                                !- Name
  {b27b9a4b-1890-4599-8c35-28deb5930587}, !- Inlet Port
  {04d6b1c8-cb3a-4683-a6ad-f11742701dd9}; !- Outlet Port

OS:Connection,
  {51fa77ed-e472-4866-b877-db793bc519ae}, !- Handle
  {de9ecbea-2003-4fed-9834-877cef7f9257}, !- Name
  {e404bd63-f1c9-4dd5-9d8d-d7f8dcfeefd5}, !- Source Object
  3,                                      !- Outlet Port
  {27124eb5-0e71-46db-97f7-77eb59fb1496}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b27b9a4b-1890-4599-8c35-28deb5930587}, !- Handle
  {679a2fae-6b02-4865-8704-0f76da3d7d9f}, !- Name
  {27124eb5-0e71-46db-97f7-77eb59fb1496}, !- Source Object
  5,                                      !- Outlet Port
  {e7e7124b-3495-461a-a337-0c5356d7c3ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d6b1c8-cb3a-4683-a6ad-f11742701dd9}, !- Handle
  {006ac099-b6c0-45d6-9293-fef27b3d3fd9}, !- Name
  {e7e7124b-3495-461a-a337-0c5356d7c3ed}, !- Source Object
  3,                                      !- Outlet Port
  {a7d718c1-f8e9-48db-bcb7-c989dc3c07e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0d07984e-c113-457b-9a72-f2b66e7118f9}, !- Handle
  Makeup-Air Unit Supply Air Temp 1,      !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  {283d09c3-c9cb-48e0-ba6b-8be3686456a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {283d09c3-c9cb-48e0-ba6b-8be3686456a7}, !- Handle
  Makeup Air Unit Supply Air Temp Default 1, !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1ffea011-a6d5-47d8-adb7-8338df9851f3}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {0d07984e-c113-457b-9a72-f2b66e7118f9}, !- Schedule Name
  {f696bfed-ba96-4906-9927-f5df2f52cb3b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {73a5fb26-2c96-450d-85c9-dc0cbfb17aa6}, !- Handle
  Coil Heating Electric 2,                !- Name
  {7386dd5e-c921-48ed-8302-6c8ff5a9fdc1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {76cc447b-27cd-4058-b0c8-8daaffb2c0b2}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1a58422-f1a2-4795-b3ba-f098943b7645}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7efcc013-b184-4f21-b342-59d45a75389a}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7961da46-39bf-42ff-a60e-ee8d4fad00be}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7f92d0ba-b034-479e-8af5-62d9c9594975}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c0721559-4d72-4f17-9293-aa0745865dbc}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76cc447b-27cd-4058-b0c8-8daaffb2c0b2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f1a58422-f1a2-4795-b3ba-f098943b7645}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7efcc013-b184-4f21-b342-59d45a75389a}, !- Energy Input Ratio Function of Temperature Curve Name
  {7961da46-39bf-42ff-a60e-ee8d4fad00be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7f92d0ba-b034-479e-8af5-62d9c9594975}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9ce68b5a-f8d1-41e2-9702-af1c5309a142}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1426675e-fa53-4bad-9517-6e3f190c934f}, !- Handle
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG PTAC, !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  {7d82cad3-136c-4b5f-9dcd-0ad307f740a6}, !- Air Inlet Node Name
  {e0c67414-a12c-4803-b513-a71237284371}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9ce68b5a-f8d1-41e2-9702-af1c5309a142}, !- Supply Air Fan Name
  {73a5fb26-2c96-450d-85c9-dc0cbfb17aa6}, !- Heating Coil Name
  {c0721559-4d72-4f17-9293-aa0745865dbc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f58dc2ec-2933-425a-8d52-60efd184c33b}, !- Handle
  Node 47,                                !- Name
  {51cb1e46-0890-4325-a0d4-159f3bc6dc84}, !- Inlet Port
  {7d82cad3-136c-4b5f-9dcd-0ad307f740a6}; !- Outlet Port

OS:Connection,
  {51cb1e46-0890-4325-a0d4-159f3bc6dc84}, !- Handle
  {b1c9fd9b-5cb7-4656-9777-905a3636a00a}, !- Name
  {7c1aec49-89f9-4c6f-9c01-0712fc31b05b}, !- Source Object
  3,                                      !- Outlet Port
  {f58dc2ec-2933-425a-8d52-60efd184c33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d82cad3-136c-4b5f-9dcd-0ad307f740a6}, !- Handle
  {a4b13d83-e99a-40db-a587-f4c53a23db76}, !- Name
  {f58dc2ec-2933-425a-8d52-60efd184c33b}, !- Source Object
  3,                                      !- Outlet Port
  {1426675e-fa53-4bad-9517-6e3f190c934f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9aec2c6e-66b3-4d06-bb67-f3f5713ecaea}, !- Handle
  Node 48,                                !- Name
  {e0c67414-a12c-4803-b513-a71237284371}, !- Inlet Port
  {40eb58b9-cd61-42cb-b612-0970559df9ca}; !- Outlet Port

OS:Connection,
  {40eb58b9-cd61-42cb-b612-0970559df9ca}, !- Handle
  {1a249d66-0e7b-429f-a8b9-99fb75ce72eb}, !- Name
  {9aec2c6e-66b3-4d06-bb67-f3f5713ecaea}, !- Source Object
  3,                                      !- Outlet Port
  {a9182904-db18-472e-a27f-b6dfd6b7831c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0c67414-a12c-4803-b513-a71237284371}, !- Handle
  {7804da21-4531-48ea-abbe-1fa8b0b82c68}, !- Name
  {1426675e-fa53-4bad-9517-6e3f190c934f}, !- Source Object
  4,                                      !- Outlet Port
  {9aec2c6e-66b3-4d06-bb67-f3f5713ecaea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3b5ae66e-6618-4945-92ba-75fcb6873cda}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bd696914-a24e-4286-932b-2936d8de721b}, !- Water Inlet Node Name
  {c94f6473-7ee1-4064-8cc1-5ed55dc25ad3}; !- Water Outlet Node Name

OS:Node,
  {fd2f4b5c-b85d-4309-b05e-3f025ddca8df}, !- Handle
  Node 49,                                !- Name
  {214af073-fb4f-4d5a-a99b-9b536422e766}, !- Inlet Port
  {bd696914-a24e-4286-932b-2936d8de721b}; !- Outlet Port

OS:Connection,
  {214af073-fb4f-4d5a-a99b-9b536422e766}, !- Handle
  {bf4ef740-22c7-41a1-8e9b-3c6aea281689}, !- Name
  {042fd3df-48cf-492a-af77-1545db63b642}, !- Source Object
  6,                                      !- Outlet Port
  {fd2f4b5c-b85d-4309-b05e-3f025ddca8df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b85a918c-43da-42ff-a224-ca0b58685356}, !- Handle
  Node 50,                                !- Name
  {c94f6473-7ee1-4064-8cc1-5ed55dc25ad3}, !- Inlet Port
  {1f45a242-fb97-4891-b62b-2d13b5e3803a}; !- Outlet Port

OS:Connection,
  {bd696914-a24e-4286-932b-2936d8de721b}, !- Handle
  {11083043-153f-4619-b1c5-1aace18b1fe7}, !- Name
  {fd2f4b5c-b85d-4309-b05e-3f025ddca8df}, !- Source Object
  3,                                      !- Outlet Port
  {3b5ae66e-6618-4945-92ba-75fcb6873cda}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c94f6473-7ee1-4064-8cc1-5ed55dc25ad3}, !- Handle
  {bda90198-87fb-4160-80ab-fabc6c683f91}, !- Name
  {3b5ae66e-6618-4945-92ba-75fcb6873cda}, !- Source Object
  10,                                     !- Outlet Port
  {b85a918c-43da-42ff-a224-ca0b58685356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f45a242-fb97-4891-b62b-2d13b5e3803a}, !- Handle
  {ddab5d7b-a1b1-40bd-b908-3afa4fa09954}, !- Name
  {b85a918c-43da-42ff-a224-ca0b58685356}, !- Source Object
  3,                                      !- Outlet Port
  {ce5cc8e2-c31c-4a61-9d10-fe9f06896f0e}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {15fab2a6-b86c-45e7-b21f-8de37597342d}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  {3b5ae66e-6618-4945-92ba-75fcb6873cda}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e078d53c-407b-4e5b-8035-d5048a4ecd04}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  {ae12c387-e6c1-4248-b30d-5c99bea4fcc9}, !- Inlet Air Node Name
  {349f14e6-5256-4216-9d5b-4e14f892257b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {59a48e25-9f06-4822-a4be-4947ec886530}, !- Handle
  Node 51,                                !- Name
  {310f3e53-56a5-4c51-a03f-7b11b5260a0a}, !- Inlet Port
  {029c1bd2-6387-44d1-8d43-da96f067da5d}; !- Outlet Port

OS:Connection,
  {61958b1c-e4be-47c2-ac66-4f580a32711a}, !- Handle
  {ca986664-8d21-4fc1-afc4-81796f73d745}, !- Name
  {bc28739c-61a7-46ad-a2d8-6cc4b1286618}, !- Source Object
  3,                                      !- Outlet Port
  {a9182904-db18-472e-a27f-b6dfd6b7831c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {310f3e53-56a5-4c51-a03f-7b11b5260a0a}, !- Handle
  {d1ea1410-c4f2-4971-a3ca-5448de596a8b}, !- Name
  {d24068f4-f153-416d-b98d-dca5304930b8}, !- Source Object
  12,                                     !- Outlet Port
  {59a48e25-9f06-4822-a4be-4947ec886530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {029c1bd2-6387-44d1-8d43-da96f067da5d}, !- Handle
  {24a00847-4d9b-4206-99ef-08eb0e45abd8}, !- Name
  {59a48e25-9f06-4822-a4be-4947ec886530}, !- Source Object
  3,                                      !- Outlet Port
  {654c6cce-0b01-4b3f-b77e-c34aeef12a63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae12c387-e6c1-4248-b30d-5c99bea4fcc9}, !- Handle
  {20cb47cf-b81c-493c-8304-dd8f10f099c9}, !- Name
  {c0eaa67e-44a4-40f7-b662-1a3eddee430e}, !- Source Object
  3,                                      !- Outlet Port
  {e078d53c-407b-4e5b-8035-d5048a4ecd04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {349f14e6-5256-4216-9d5b-4e14f892257b}, !- Handle
  {01fafe99-8fe7-422f-a84f-d8927b983d9d}, !- Name
  {e078d53c-407b-4e5b-8035-d5048a4ecd04}, !- Source Object
  4,                                      !- Outlet Port
  {bc28739c-61a7-46ad-a2d8-6cc4b1286618}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {27e886a4-a154-47c6-ac31-abc6f8f2920e}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=C, !- Name
  ,                                       !- Controller List Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule
  {c24eae39-8c34-4d30-a687-4ea365db57b0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bdd4e23b-96f6-42ff-9977-da7db243ed6a}, !- Supply Side Inlet Node Name
  {31072dd2-0b94-4c79-a133-2aea049c976b}, !- Demand Side Outlet Node Name
  {786dc4a6-a823-4a36-b51f-f131176242b6}, !- Demand Side Inlet Node A
  {4637ddda-ebd8-40f5-afe4-f14e9e53070b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f0c3c0a7-0c99-4182-9781-ba0be4246aad}, !- Demand Mixer Name
  {ac07c1ba-d10c-413a-af2f-d78a8b3ae994}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca48ba0a-91b8-4437-bf62-dc4b98ba0329}, !- Handle
  Node 52,                                !- Name
  {bdd4e23b-96f6-42ff-9977-da7db243ed6a}, !- Inlet Port
  {7b29e023-ed62-4481-b65d-df9772efc169}; !- Outlet Port

OS:Node,
  {6412a381-6d87-4648-9382-ece5592accd1}, !- Handle
  Node 53,                                !- Name
  {d71df95a-a580-4674-a5ff-e878d899ff92}, !- Inlet Port
  {4637ddda-ebd8-40f5-afe4-f14e9e53070b}; !- Outlet Port

OS:Connection,
  {bdd4e23b-96f6-42ff-9977-da7db243ed6a}, !- Handle
  {b871fcc4-192f-47a9-82df-e43bf8a32beb}, !- Name
  {27e886a4-a154-47c6-ac31-abc6f8f2920e}, !- Source Object
  8,                                      !- Outlet Port
  {ca48ba0a-91b8-4437-bf62-dc4b98ba0329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4637ddda-ebd8-40f5-afe4-f14e9e53070b}, !- Handle
  {222780ce-36c3-4efd-9282-a12a3babc65b}, !- Name
  {6412a381-6d87-4648-9382-ece5592accd1}, !- Source Object
  3,                                      !- Outlet Port
  {27e886a4-a154-47c6-ac31-abc6f8f2920e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {411bc63e-34f9-4e82-a554-fd399dc39ab1}, !- Handle
  Node 54,                                !- Name
  {786dc4a6-a823-4a36-b51f-f131176242b6}, !- Inlet Port
  {a7c948e6-8e0f-4628-b765-f8c240a72f03}; !- Outlet Port

OS:Node,
  {b782f97a-205d-42f0-9edc-6e5106419dfd}, !- Handle
  Node 55,                                !- Name
  {15609358-b2a4-46b2-896c-a242008fc87e}, !- Inlet Port
  {31072dd2-0b94-4c79-a133-2aea049c976b}; !- Outlet Port

OS:Node,
  {1691bd5c-c49d-46bb-9e70-fd1e08c9fe70}, !- Handle
  Node 56,                                !- Name
  {c4db4250-7c8b-4642-a712-34c3b019c074}, !- Inlet Port
  {59a94c2a-3b54-4eb1-a23e-e7771a154e21}; !- Outlet Port

OS:Connection,
  {786dc4a6-a823-4a36-b51f-f131176242b6}, !- Handle
  {a925ba80-945f-4ced-95d0-8ccb4103560b}, !- Name
  {27e886a4-a154-47c6-ac31-abc6f8f2920e}, !- Source Object
  10,                                     !- Outlet Port
  {411bc63e-34f9-4e82-a554-fd399dc39ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31072dd2-0b94-4c79-a133-2aea049c976b}, !- Handle
  {15d4a13e-dc0b-487b-89b0-8e4256b20b34}, !- Name
  {b782f97a-205d-42f0-9edc-6e5106419dfd}, !- Source Object
  3,                                      !- Outlet Port
  {27e886a4-a154-47c6-ac31-abc6f8f2920e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ac07c1ba-d10c-413a-af2f-d78a8b3ae994}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {a7c948e6-8e0f-4628-b765-f8c240a72f03}, !- Inlet Node Name
  {b9c12357-257b-4127-87fc-7e0e2d587486}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f0c3c0a7-0c99-4182-9781-ba0be4246aad}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {15609358-b2a4-46b2-896c-a242008fc87e}, !- Outlet Node Name
  {ed4f0fa2-e6d0-4419-9450-06fdfc05e460}; !- Inlet Node Name 1

OS:Connection,
  {a7c948e6-8e0f-4628-b765-f8c240a72f03}, !- Handle
  {6285d404-ba12-439a-93c7-070ff7c92848}, !- Name
  {411bc63e-34f9-4e82-a554-fd399dc39ab1}, !- Source Object
  3,                                      !- Outlet Port
  {ac07c1ba-d10c-413a-af2f-d78a8b3ae994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15609358-b2a4-46b2-896c-a242008fc87e}, !- Handle
  {a79e475d-7a6c-4dcc-8c43-7bdd98b5694d}, !- Name
  {f0c3c0a7-0c99-4182-9781-ba0be4246aad}, !- Source Object
  2,                                      !- Outlet Port
  {b782f97a-205d-42f0-9edc-6e5106419dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e3875287-341a-46ff-af67-8170341aa1d7}, !- Handle
  {27e886a4-a154-47c6-ac31-abc6f8f2920e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c24eae39-8c34-4d30-a687-4ea365db57b0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Fan:ConstantVolume,
  {9ab70443-4f5f-4718-b1ab-1a48b27eb025}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {39a4e847-07a1-4609-9198-6647bf45014c}, !- Air Inlet Node Name
  {d71df95a-a580-4674-a5ff-e878d899ff92}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6bf99590-fb68-4b61-afd7-62cb29613bcc}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3569b079-1269-432f-b553-42f3f45efc23}, !- Air Inlet Node Name
  {8dc72151-5caf-4db0-af7a-abbd1595698d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3f4ffa78-31f7-4093-a913-95d3361cc400}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dab9c6f0-39fb-48e8-8682-2b05403e88fc}, !- Air Inlet Node Name
  {72a23e6f-5c47-4d8e-963e-fb8d627afacb}, !- Air Outlet Node Name
  {3ea02752-214a-4130-8b5a-f615896611f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7e6674-579e-46a4-a80c-70e1cf37df72}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c9ea216d-9893-40a5-807d-a40fc9e69c35}, !- Energy Input Ratio Function of Temperature Curve Name
  {6af6a76c-e04a-4d33-91ec-510798cc0bc5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5a2880fd-4c69-4b30-beb1-180f2a2bed7f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3ea02752-214a-4130-8b5a-f615896611f3}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a7e6674-579e-46a4-a80c-70e1cf37df72}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9ea216d-9893-40a5-807d-a40fc9e69c35}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6af6a76c-e04a-4d33-91ec-510798cc0bc5}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5a2880fd-4c69-4b30-beb1-180f2a2bed7f}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {45db8a07-975c-4cb5-ba61-d09b3b4a2457}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {55a705fc-5f17-405d-a615-cbe09d8401a5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {55a705fc-5f17-405d-a615-cbe09d8401a5}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f537e1b6-b04c-4e7d-83ef-b2ca8e35c7f8}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {45db8a07-975c-4cb5-ba61-d09b3b4a2457}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f4f6fc5b-e4f7-4f97-b258-86cf4edbc903}, !- Mixed Air Node Name
  {23f78752-1b9e-431a-b7e0-8f567c3db06c}, !- Outdoor Air Stream Node Name
  {e193ff10-4a8d-46c5-8bf5-2018e4848be6}, !- Relief Air Stream Node Name
  {7b29e023-ed62-4481-b65d-df9772efc169}; !- Return Air Stream Node Name

OS:Node,
  {26c77bb0-ca39-4425-a5c0-4a90a0571c8b}, !- Handle
  Node 57,                                !- Name
  ,                                       !- Inlet Port
  {23f78752-1b9e-431a-b7e0-8f567c3db06c}; !- Outlet Port

OS:Connection,
  {23f78752-1b9e-431a-b7e0-8f567c3db06c}, !- Handle
  {dadcb44d-9435-48ed-b94b-86c214f8a9d4}, !- Name
  {26c77bb0-ca39-4425-a5c0-4a90a0571c8b}, !- Source Object
  3,                                      !- Outlet Port
  {f537e1b6-b04c-4e7d-83ef-b2ca8e35c7f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27f49127-ffb5-449c-8cae-fb019c2358e0}, !- Handle
  Node 58,                                !- Name
  {e193ff10-4a8d-46c5-8bf5-2018e4848be6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e193ff10-4a8d-46c5-8bf5-2018e4848be6}, !- Handle
  {bc7e75c9-0cb0-498f-a1b6-21487f516cc0}, !- Name
  {f537e1b6-b04c-4e7d-83ef-b2ca8e35c7f8}, !- Source Object
  7,                                      !- Outlet Port
  {27f49127-ffb5-449c-8cae-fb019c2358e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d71df95a-a580-4674-a5ff-e878d899ff92}, !- Handle
  {bb547822-c77c-4a56-88b2-813c9cfbf270}, !- Name
  {9ab70443-4f5f-4718-b1ab-1a48b27eb025}, !- Source Object
  9,                                      !- Outlet Port
  {6412a381-6d87-4648-9382-ece5592accd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e231b92-fa04-4464-a487-67714fe847ab}, !- Handle
  Node 59,                                !- Name
  {8dc72151-5caf-4db0-af7a-abbd1595698d}, !- Inlet Port
  {39a4e847-07a1-4609-9198-6647bf45014c}; !- Outlet Port

OS:Connection,
  {8dc72151-5caf-4db0-af7a-abbd1595698d}, !- Handle
  {9f5318f1-6c01-47f5-8766-91734deedbec}, !- Name
  {6bf99590-fb68-4b61-afd7-62cb29613bcc}, !- Source Object
  6,                                      !- Outlet Port
  {0e231b92-fa04-4464-a487-67714fe847ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39a4e847-07a1-4609-9198-6647bf45014c}, !- Handle
  {96b6d571-98f3-4c56-8604-d8bf2714be28}, !- Name
  {0e231b92-fa04-4464-a487-67714fe847ab}, !- Source Object
  3,                                      !- Outlet Port
  {9ab70443-4f5f-4718-b1ab-1a48b27eb025}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6363adf3-2ef6-47e9-8254-fcce72a69b32}, !- Handle
  Node 60,                                !- Name
  {72a23e6f-5c47-4d8e-963e-fb8d627afacb}, !- Inlet Port
  {3569b079-1269-432f-b553-42f3f45efc23}; !- Outlet Port

OS:Connection,
  {72a23e6f-5c47-4d8e-963e-fb8d627afacb}, !- Handle
  {ebe55e1c-42cf-46e8-9ca5-4e4b590ba053}, !- Name
  {3f4ffa78-31f7-4093-a913-95d3361cc400}, !- Source Object
  9,                                      !- Outlet Port
  {6363adf3-2ef6-47e9-8254-fcce72a69b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3569b079-1269-432f-b553-42f3f45efc23}, !- Handle
  {8d449ea9-a65c-4a9f-af81-2f9d6c47383d}, !- Name
  {6363adf3-2ef6-47e9-8254-fcce72a69b32}, !- Source Object
  3,                                      !- Outlet Port
  {6bf99590-fb68-4b61-afd7-62cb29613bcc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {60f3e820-dad2-41ef-bd6f-71dd7800e8bf}, !- Handle
  Node 61,                                !- Name
  {f4f6fc5b-e4f7-4f97-b258-86cf4edbc903}, !- Inlet Port
  {dab9c6f0-39fb-48e8-8682-2b05403e88fc}; !- Outlet Port

OS:Connection,
  {7b29e023-ed62-4481-b65d-df9772efc169}, !- Handle
  {f4361a57-e2c6-4e7e-bade-3c8185365c28}, !- Name
  {ca48ba0a-91b8-4437-bf62-dc4b98ba0329}, !- Source Object
  3,                                      !- Outlet Port
  {f537e1b6-b04c-4e7d-83ef-b2ca8e35c7f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f4f6fc5b-e4f7-4f97-b258-86cf4edbc903}, !- Handle
  {9ff3f96b-e05e-4317-8b73-e3321bfcf43b}, !- Name
  {f537e1b6-b04c-4e7d-83ef-b2ca8e35c7f8}, !- Source Object
  5,                                      !- Outlet Port
  {60f3e820-dad2-41ef-bd6f-71dd7800e8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab9c6f0-39fb-48e8-8682-2b05403e88fc}, !- Handle
  {c3563365-9d66-49fc-b341-75d5f3bf8c99}, !- Name
  {60f3e820-dad2-41ef-bd6f-71dd7800e8bf}, !- Source Object
  3,                                      !- Outlet Port
  {3f4ffa78-31f7-4093-a913-95d3361cc400}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {795584ef-aa95-4ff4-8a04-0a274ffce626}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9b2b0a25-3ef4-44da-a6d5-9e00687af0bb}, !- Control Zone Name
  {6412a381-6d87-4648-9382-ece5592accd1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d7889b22-11f0-4e2a-b8d7-0c318687deb2}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  {b9c12357-257b-4127-87fc-7e0e2d587486}, !- Inlet Air Node Name
  {c4db4250-7c8b-4642-a712-34c3b019c074}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b0dd593-4653-4e85-abc4-8e170c8f5105}, !- Handle
  Node 62,                                !- Name
  {a7edae71-b41b-446a-9090-94cd37773817}, !- Inlet Port
  {ed4f0fa2-e6d0-4419-9450-06fdfc05e460}; !- Outlet Port

OS:Connection,
  {59a94c2a-3b54-4eb1-a23e-e7771a154e21}, !- Handle
  {9ff477cc-62c2-4ad4-aabe-38fbd0a75c5c}, !- Name
  {1691bd5c-c49d-46bb-9e70-fd1e08c9fe70}, !- Source Object
  3,                                      !- Outlet Port
  {64de409c-e94f-41f8-998a-7913d05ef346}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7edae71-b41b-446a-9090-94cd37773817}, !- Handle
  {3451b03f-a680-42eb-8c67-7d25e29cbea9}, !- Name
  {9b2b0a25-3ef4-44da-a6d5-9e00687af0bb}, !- Source Object
  12,                                     !- Outlet Port
  {6b0dd593-4653-4e85-abc4-8e170c8f5105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4f0fa2-e6d0-4419-9450-06fdfc05e460}, !- Handle
  {af274f76-3a0f-4885-b1f7-76343253ffb7}, !- Name
  {6b0dd593-4653-4e85-abc4-8e170c8f5105}, !- Source Object
  3,                                      !- Outlet Port
  {f0c3c0a7-0c99-4182-9781-ba0be4246aad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9c12357-257b-4127-87fc-7e0e2d587486}, !- Handle
  {ddc15820-2eff-4f2c-9afe-8b2c4b2b2838}, !- Name
  {ac07c1ba-d10c-413a-af2f-d78a8b3ae994}, !- Source Object
  3,                                      !- Outlet Port
  {d7889b22-11f0-4e2a-b8d7-0c318687deb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4db4250-7c8b-4642-a712-34c3b019c074}, !- Handle
  {08afafee-eb65-429c-adf1-429a26399a9c}, !- Name
  {d7889b22-11f0-4e2a-b8d7-0c318687deb2}, !- Source Object
  4,                                      !- Outlet Port
  {1691bd5c-c49d-46bb-9e70-fd1e08c9fe70}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f4bb4fd0-36c3-4407-90ec-106228f0223a}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0c0ed393-1723-4a7d-9c4e-5fd2dbd6f195}, !- Water Inlet Node Name
  {fda038c3-e3b0-43b1-9232-2fd27e62a634}; !- Water Outlet Node Name

OS:Node,
  {b2727aca-434f-438b-84ee-a140cc8e2f0b}, !- Handle
  Node 63,                                !- Name
  {05328412-aaf8-4810-aa20-2cc63cf45cdd}, !- Inlet Port
  {0c0ed393-1723-4a7d-9c4e-5fd2dbd6f195}; !- Outlet Port

OS:Connection,
  {05328412-aaf8-4810-aa20-2cc63cf45cdd}, !- Handle
  {79ccd10f-a810-4110-9b29-495366966d51}, !- Name
  {042fd3df-48cf-492a-af77-1545db63b642}, !- Source Object
  7,                                      !- Outlet Port
  {b2727aca-434f-438b-84ee-a140cc8e2f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b4a0b20-c8f1-4994-a810-ef6054479955}, !- Handle
  Node 64,                                !- Name
  {fda038c3-e3b0-43b1-9232-2fd27e62a634}, !- Inlet Port
  {83f65911-cb5d-471c-9e2c-2a281bc3e532}; !- Outlet Port

OS:Connection,
  {0c0ed393-1723-4a7d-9c4e-5fd2dbd6f195}, !- Handle
  {8c85e42d-9864-4c6e-bcae-aba69a7999dd}, !- Name
  {b2727aca-434f-438b-84ee-a140cc8e2f0b}, !- Source Object
  3,                                      !- Outlet Port
  {f4bb4fd0-36c3-4407-90ec-106228f0223a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fda038c3-e3b0-43b1-9232-2fd27e62a634}, !- Handle
  {023427e1-489b-44e6-b19d-ba80f8923ca6}, !- Name
  {f4bb4fd0-36c3-4407-90ec-106228f0223a}, !- Source Object
  10,                                     !- Outlet Port
  {7b4a0b20-c8f1-4994-a810-ef6054479955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f65911-cb5d-471c-9e2c-2a281bc3e532}, !- Handle
  {efb9cbcf-33fc-441a-9b1b-6c560605073a}, !- Name
  {7b4a0b20-c8f1-4994-a810-ef6054479955}, !- Source Object
  3,                                      !- Outlet Port
  {ce5cc8e2-c31c-4a61-9d10-fe9f06896f0e}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {671fedb4-6d56-470d-adc7-3db8034a85ea}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  {f4bb4fd0-36c3-4407-90ec-106228f0223a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {124aa7bc-0fa4-4baa-9f31-10c9e63a4439}, !- Handle
  Sys_3_PSZ ALL_ST=WholeBuilding_FL=Story 1_SCH=A, !- Name
  ,                                       !- Controller List Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule
  {4f2550be-3709-4658-bc17-62522453a688}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {41680a01-a5fc-4f31-89f4-2538b9ca5c50}, !- Supply Side Inlet Node Name
  {395356ea-c5fa-464e-a2ba-63857515069d}, !- Demand Side Outlet Node Name
  {8e039658-ed6d-4d1c-981e-156211ae74ab}, !- Demand Side Inlet Node A
  {c8628abf-c502-43e5-b2dc-7cbbca35c178}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {555737fe-3f1d-4b85-b1d8-605e4f178071}, !- Demand Mixer Name
  {53f071c4-3aee-46e0-8a33-b0686e1d7c8c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {041d8a27-502f-4bcf-8508-8bc09dd12c44}, !- Handle
  Node 65,                                !- Name
  {41680a01-a5fc-4f31-89f4-2538b9ca5c50}, !- Inlet Port
  {dbb6884b-8fc3-4a5b-a710-d49c2f7c226e}; !- Outlet Port

OS:Node,
  {a09734a1-de75-4f3f-8d59-ff7d5e693277}, !- Handle
  Node 66,                                !- Name
  {6b52137d-aeed-4291-a685-a6e03f4f54e2}, !- Inlet Port
  {c8628abf-c502-43e5-b2dc-7cbbca35c178}; !- Outlet Port

OS:Connection,
  {41680a01-a5fc-4f31-89f4-2538b9ca5c50}, !- Handle
  {4a927cc6-5c70-459f-a722-0b9959f52457}, !- Name
  {124aa7bc-0fa4-4baa-9f31-10c9e63a4439}, !- Source Object
  8,                                      !- Outlet Port
  {041d8a27-502f-4bcf-8508-8bc09dd12c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8628abf-c502-43e5-b2dc-7cbbca35c178}, !- Handle
  {78c7f54c-06c6-4ec9-9a16-f142d17b71bd}, !- Name
  {a09734a1-de75-4f3f-8d59-ff7d5e693277}, !- Source Object
  3,                                      !- Outlet Port
  {124aa7bc-0fa4-4baa-9f31-10c9e63a4439}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {84c3755a-2f7a-48a1-89ca-c8100e20619e}, !- Handle
  Node 67,                                !- Name
  {8e039658-ed6d-4d1c-981e-156211ae74ab}, !- Inlet Port
  {68c22f6a-4565-4744-b647-4721e4edd64c}; !- Outlet Port

OS:Node,
  {8f598c19-a0a5-4829-bc5a-da95447a583b}, !- Handle
  Node 68,                                !- Name
  {c6432f81-091b-4f39-ac64-bc93ef45287b}, !- Inlet Port
  {395356ea-c5fa-464e-a2ba-63857515069d}; !- Outlet Port

OS:Node,
  {ac8222b3-4e0a-480c-b246-17b66c58e25e}, !- Handle
  Node 69,                                !- Name
  {6e7905c3-93c2-4652-8b03-18d659e3727a}, !- Inlet Port
  {7be33be5-b496-4073-a95d-c2fc1ed36565}; !- Outlet Port

OS:Connection,
  {8e039658-ed6d-4d1c-981e-156211ae74ab}, !- Handle
  {45477d9f-d68c-408a-b13a-1d15a619964c}, !- Name
  {124aa7bc-0fa4-4baa-9f31-10c9e63a4439}, !- Source Object
  10,                                     !- Outlet Port
  {84c3755a-2f7a-48a1-89ca-c8100e20619e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {395356ea-c5fa-464e-a2ba-63857515069d}, !- Handle
  {d3997a66-4d39-498d-af2d-a32e0346502f}, !- Name
  {8f598c19-a0a5-4829-bc5a-da95447a583b}, !- Source Object
  3,                                      !- Outlet Port
  {124aa7bc-0fa4-4baa-9f31-10c9e63a4439}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {53f071c4-3aee-46e0-8a33-b0686e1d7c8c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {68c22f6a-4565-4744-b647-4721e4edd64c}, !- Inlet Node Name
  {8bfb45ff-a9bc-4a41-b2bd-0e16cb534cf4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {555737fe-3f1d-4b85-b1d8-605e4f178071}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {c6432f81-091b-4f39-ac64-bc93ef45287b}, !- Outlet Node Name
  {b2b47e16-c1a7-47f4-8e5f-d3c72f47f919}; !- Inlet Node Name 1

OS:Connection,
  {68c22f6a-4565-4744-b647-4721e4edd64c}, !- Handle
  {f1f35521-e2f3-47a4-8f85-bbdd63c6f133}, !- Name
  {84c3755a-2f7a-48a1-89ca-c8100e20619e}, !- Source Object
  3,                                      !- Outlet Port
  {53f071c4-3aee-46e0-8a33-b0686e1d7c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6432f81-091b-4f39-ac64-bc93ef45287b}, !- Handle
  {2c493a1c-63da-4f18-be0f-341d6e9a12ad}, !- Name
  {555737fe-3f1d-4b85-b1d8-605e4f178071}, !- Source Object
  2,                                      !- Outlet Port
  {8f598c19-a0a5-4829-bc5a-da95447a583b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6d6fa14e-5272-4fcd-b839-ddde73ac6f29}, !- Handle
  {124aa7bc-0fa4-4baa-9f31-10c9e63a4439}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4f2550be-3709-4658-bc17-62522453a688}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Fan:ConstantVolume,
  {86a34766-6e04-4b32-9d53-72f268a4fa24}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ce6bed46-5904-4940-9893-28a23773b023}, !- Air Inlet Node Name
  {6b52137d-aeed-4291-a685-a6e03f4f54e2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b773c83c-8ab5-4ffe-bc58-dda8d30c6b63}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4f5c4a61-2bcc-472c-ad3e-8b359e218912}, !- Air Inlet Node Name
  {b96e68fb-efaf-4175-bf86-9b9a0b498650}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {379fc765-6e18-47a4-bb96-f21d5fbb5e1a}, !- Handle
  Coil Cooling DX Single Speed 6,         !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3a07a0e7-078d-4baf-9ee6-cc0284ff3b41}, !- Air Inlet Node Name
  {989f179f-55a0-4f19-903a-41d08a6fd64d}, !- Air Outlet Node Name
  {2aed8cc4-3278-4630-a648-a636575cd0ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd9fbba6-fb6f-4298-b131-c8687f3e9d15}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8ccfbc03-f891-46d7-a268-b03cd847fa08}, !- Energy Input Ratio Function of Temperature Curve Name
  {44da91d9-95fb-4101-bca0-34da93024ade}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb0ca52a-b687-4a8e-a0a7-b66e7511fbf7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2aed8cc4-3278-4630-a648-a636575cd0ce}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd9fbba6-fb6f-4298-b131-c8687f3e9d15}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ccfbc03-f891-46d7-a268-b03cd847fa08}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {44da91d9-95fb-4101-bca0-34da93024ade}, !- Handle
  Curve Quadratic 13,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bb0ca52a-b687-4a8e-a0a7-b66e7511fbf7}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6162c795-8e4c-435f-b760-745bcaecda23}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c0860cd5-8254-4a8c-a869-6f2cbfaa5e04}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c0860cd5-8254-4a8c-a869-6f2cbfaa5e04}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5763cfce-4fd2-492c-96c8-394ae6cb0d20}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {6162c795-8e4c-435f-b760-745bcaecda23}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {316fe710-2817-46ca-8cbc-8bede6ced2a2}, !- Mixed Air Node Name
  {3b5b9afb-f50b-4f4f-8912-6f9798092e85}, !- Outdoor Air Stream Node Name
  {df727655-5546-4dc2-ada0-c863d8111b29}, !- Relief Air Stream Node Name
  {dbb6884b-8fc3-4a5b-a710-d49c2f7c226e}; !- Return Air Stream Node Name

OS:Node,
  {236c25cd-1c56-43aa-8b3a-52655af20205}, !- Handle
  Node 70,                                !- Name
  ,                                       !- Inlet Port
  {3b5b9afb-f50b-4f4f-8912-6f9798092e85}; !- Outlet Port

OS:Connection,
  {3b5b9afb-f50b-4f4f-8912-6f9798092e85}, !- Handle
  {c7794a25-4d5e-4887-9d97-163821307a87}, !- Name
  {236c25cd-1c56-43aa-8b3a-52655af20205}, !- Source Object
  3,                                      !- Outlet Port
  {5763cfce-4fd2-492c-96c8-394ae6cb0d20}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e84fe56f-ec9a-4edd-a085-851b98428b39}, !- Handle
  Node 71,                                !- Name
  {df727655-5546-4dc2-ada0-c863d8111b29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df727655-5546-4dc2-ada0-c863d8111b29}, !- Handle
  {62bb2cbe-9016-4afa-8253-1b1c68369b3c}, !- Name
  {5763cfce-4fd2-492c-96c8-394ae6cb0d20}, !- Source Object
  7,                                      !- Outlet Port
  {e84fe56f-ec9a-4edd-a085-851b98428b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b52137d-aeed-4291-a685-a6e03f4f54e2}, !- Handle
  {eb7fe16d-269e-462e-92bb-14c5bff996f0}, !- Name
  {86a34766-6e04-4b32-9d53-72f268a4fa24}, !- Source Object
  9,                                      !- Outlet Port
  {a09734a1-de75-4f3f-8d59-ff7d5e693277}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbca5f6b-454a-4b5f-9946-75ac7417081f}, !- Handle
  Node 72,                                !- Name
  {b96e68fb-efaf-4175-bf86-9b9a0b498650}, !- Inlet Port
  {ce6bed46-5904-4940-9893-28a23773b023}; !- Outlet Port

OS:Connection,
  {b96e68fb-efaf-4175-bf86-9b9a0b498650}, !- Handle
  {b78d1193-9559-49dd-a02a-7ea4ba98039b}, !- Name
  {b773c83c-8ab5-4ffe-bc58-dda8d30c6b63}, !- Source Object
  6,                                      !- Outlet Port
  {dbca5f6b-454a-4b5f-9946-75ac7417081f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce6bed46-5904-4940-9893-28a23773b023}, !- Handle
  {0709fdcb-3496-4ac0-a581-44631c6d2e0a}, !- Name
  {dbca5f6b-454a-4b5f-9946-75ac7417081f}, !- Source Object
  3,                                      !- Outlet Port
  {86a34766-6e04-4b32-9d53-72f268a4fa24}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8b4ed118-046d-4b68-9f71-3e05e1e8df6d}, !- Handle
  Node 73,                                !- Name
  {989f179f-55a0-4f19-903a-41d08a6fd64d}, !- Inlet Port
  {4f5c4a61-2bcc-472c-ad3e-8b359e218912}; !- Outlet Port

OS:Connection,
  {989f179f-55a0-4f19-903a-41d08a6fd64d}, !- Handle
  {e3e65b4c-7dcd-4231-a38b-f5c4e9a2a323}, !- Name
  {379fc765-6e18-47a4-bb96-f21d5fbb5e1a}, !- Source Object
  9,                                      !- Outlet Port
  {8b4ed118-046d-4b68-9f71-3e05e1e8df6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5c4a61-2bcc-472c-ad3e-8b359e218912}, !- Handle
  {3ed6570f-a8e9-47a9-a3c3-f50468d47df6}, !- Name
  {8b4ed118-046d-4b68-9f71-3e05e1e8df6d}, !- Source Object
  3,                                      !- Outlet Port
  {b773c83c-8ab5-4ffe-bc58-dda8d30c6b63}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c4118f45-e38f-49b0-8828-dfb7ffaede63}, !- Handle
  Node 74,                                !- Name
  {316fe710-2817-46ca-8cbc-8bede6ced2a2}, !- Inlet Port
  {3a07a0e7-078d-4baf-9ee6-cc0284ff3b41}; !- Outlet Port

OS:Connection,
  {dbb6884b-8fc3-4a5b-a710-d49c2f7c226e}, !- Handle
  {d8f5be24-95fa-40f2-b257-382d5b18b82c}, !- Name
  {041d8a27-502f-4bcf-8508-8bc09dd12c44}, !- Source Object
  3,                                      !- Outlet Port
  {5763cfce-4fd2-492c-96c8-394ae6cb0d20}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {316fe710-2817-46ca-8cbc-8bede6ced2a2}, !- Handle
  {cfba8aa8-f8a3-482f-ab30-23311a61d459}, !- Name
  {5763cfce-4fd2-492c-96c8-394ae6cb0d20}, !- Source Object
  5,                                      !- Outlet Port
  {c4118f45-e38f-49b0-8828-dfb7ffaede63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a07a0e7-078d-4baf-9ee6-cc0284ff3b41}, !- Handle
  {8a2bd47f-a6ed-4533-86a3-f72f40c89b01}, !- Name
  {c4118f45-e38f-49b0-8828-dfb7ffaede63}, !- Source Object
  3,                                      !- Outlet Port
  {379fc765-6e18-47a4-bb96-f21d5fbb5e1a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8641bc7d-5df0-4b17-a389-0be672c4a03a}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {50e17a16-398b-4c27-b117-1538b739769f}, !- Control Zone Name
  {a09734a1-de75-4f3f-8d59-ff7d5e693277}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0a48a52a-7778-434b-aa0f-06714bd1ebc3}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  {8bfb45ff-a9bc-4a41-b2bd-0e16cb534cf4}, !- Inlet Air Node Name
  {6e7905c3-93c2-4652-8b03-18d659e3727a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c2439c9-e18c-471d-abac-fe8a9ffb2ef9}, !- Handle
  Node 75,                                !- Name
  {be10fa79-315b-4072-92a4-f1c02104760a}, !- Inlet Port
  {b2b47e16-c1a7-47f4-8e5f-d3c72f47f919}; !- Outlet Port

OS:Connection,
  {7be33be5-b496-4073-a95d-c2fc1ed36565}, !- Handle
  {fd33bdd7-e264-46bf-9366-412eeb77f69c}, !- Name
  {ac8222b3-4e0a-480c-b246-17b66c58e25e}, !- Source Object
  3,                                      !- Outlet Port
  {228c6f92-a57b-4407-baf2-35ed35a005c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be10fa79-315b-4072-92a4-f1c02104760a}, !- Handle
  {511044bf-3ff6-4fca-8477-19e61c79e02a}, !- Name
  {50e17a16-398b-4c27-b117-1538b739769f}, !- Source Object
  12,                                     !- Outlet Port
  {1c2439c9-e18c-471d-abac-fe8a9ffb2ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b47e16-c1a7-47f4-8e5f-d3c72f47f919}, !- Handle
  {b99488ec-7c14-4de2-95ef-b58a0783d442}, !- Name
  {1c2439c9-e18c-471d-abac-fe8a9ffb2ef9}, !- Source Object
  3,                                      !- Outlet Port
  {555737fe-3f1d-4b85-b1d8-605e4f178071}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bfb45ff-a9bc-4a41-b2bd-0e16cb534cf4}, !- Handle
  {31badfdb-4707-46b1-9c54-08e8b82dc4c1}, !- Name
  {53f071c4-3aee-46e0-8a33-b0686e1d7c8c}, !- Source Object
  3,                                      !- Outlet Port
  {0a48a52a-7778-434b-aa0f-06714bd1ebc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e7905c3-93c2-4652-8b03-18d659e3727a}, !- Handle
  {b6e7ac4c-f0dd-498d-8d47-02aa7a0b9f64}, !- Name
  {0a48a52a-7778-434b-aa0f-06714bd1ebc3}, !- Source Object
  4,                                      !- Outlet Port
  {ac8222b3-4e0a-480c-b246-17b66c58e25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {05f3c1cc-b83a-476b-b0cb-9b64785364ac}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {eb4c7b90-4f6c-451c-9d08-928ac3edbe72}, !- Water Inlet Node Name
  {938f75fe-8fd5-48a8-86e3-167260d3b325}; !- Water Outlet Node Name

OS:Node,
  {414af5d5-4f7c-413d-9c11-63ce2e1e5e59}, !- Handle
  Node 76,                                !- Name
  {ede4bc4a-5fb5-4857-8232-678eb1559b30}, !- Inlet Port
  {eb4c7b90-4f6c-451c-9d08-928ac3edbe72}; !- Outlet Port

OS:Connection,
  {ede4bc4a-5fb5-4857-8232-678eb1559b30}, !- Handle
  {cb784344-88d6-4b1e-a1c4-2d10501b03f8}, !- Name
  {042fd3df-48cf-492a-af77-1545db63b642}, !- Source Object
  8,                                      !- Outlet Port
  {414af5d5-4f7c-413d-9c11-63ce2e1e5e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25918507-cb38-432a-aa64-42c67727c997}, !- Handle
  Node 77,                                !- Name
  {938f75fe-8fd5-48a8-86e3-167260d3b325}, !- Inlet Port
  {47a84a6b-7737-4ba3-9824-6f7aeb0932a2}; !- Outlet Port

OS:Connection,
  {eb4c7b90-4f6c-451c-9d08-928ac3edbe72}, !- Handle
  {beb70fa9-579b-449f-a277-cf748f78acc2}, !- Name
  {414af5d5-4f7c-413d-9c11-63ce2e1e5e59}, !- Source Object
  3,                                      !- Outlet Port
  {05f3c1cc-b83a-476b-b0cb-9b64785364ac}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {938f75fe-8fd5-48a8-86e3-167260d3b325}, !- Handle
  {c6238b2f-dbee-4d65-8d0c-b796faf73cc4}, !- Name
  {05f3c1cc-b83a-476b-b0cb-9b64785364ac}, !- Source Object
  10,                                     !- Outlet Port
  {25918507-cb38-432a-aa64-42c67727c997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a84a6b-7737-4ba3-9824-6f7aeb0932a2}, !- Handle
  {3782aa09-0355-45fa-841b-842ab33df0bb}, !- Name
  {25918507-cb38-432a-aa64-42c67727c997}, !- Source Object
  3,                                      !- Outlet Port
  {ce5cc8e2-c31c-4a61-9d10-fe9f06896f0e}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fdb910bc-8c7b-4e0e-b7ee-a2681be5ba1f}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  {05f3c1cc-b83a-476b-b0cb-9b64785364ac}; !- Heating Coil Name

OS:Schedule:Ruleset,
  {65e3736e-b693-4fad-9da7-800ce28fbca7}, !- Handle
  tpfc_htg_availability,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {4e5db2ff-691b-491f-9cfc-bfa13f0a7102}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e5db2ff-691b-491f-9cfc-bfa13f0a7102}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e21240d6-37df-4c9e-bdff-ec2bf01318fe}, !- Handle
  tpfc_clg_availability,                  !- Name
  {821228c1-bad9-48bb-9ff2-4963f8cc0e35}, !- Schedule Type Limits Name
  {986585a2-2a83-4fdd-80d0-412df11502f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {986585a2-2a83-4fdd-80d0-412df11502f9}, !- Handle
  Schedule Day 5,                         !- Name
  {821228c1-bad9-48bb-9ff2-4963f8cc0e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19a4d21f-154c-4543-a646-3577a5901bef}, !- Handle
  tpfc_htg_availability_sch_rule,         !- Name
  {65e3736e-b693-4fad-9da7-800ce28fbca7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ec4d3cbf-e33f-4dd2-bbbb-996335494584}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ec4d3cbf-e33f-4dd2-bbbb-996335494584}, !- Handle
  tpfc_htg_availability_sch_rule_day,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62e7d0ba-d5cf-4fed-a070-c5d8d6f211dd}, !- Handle
  tpfc_clg_availability_sch_rule,         !- Name
  {e21240d6-37df-4c9e-bdff-ec2bf01318fe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9cd46ec9-6e0f-454d-b8ca-bd1233f977bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9cd46ec9-6e0f-454d-b8ca-bd1233f977bd}, !- Handle
  tpfc_clg_availability_sch_rule_day,     !- Name
  {821228c1-bad9-48bb-9ff2-4963f8cc0e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f16cd6d-ddea-4fb5-9137-6eae4519c502}, !- Handle
  tpfc_htg_availability_sch_rule 1,       !- Name
  {65e3736e-b693-4fad-9da7-800ce28fbca7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {539ce0cf-ad6b-4e9a-bf92-b88465a7a2a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {539ce0cf-ad6b-4e9a-bf92-b88465a7a2a7}, !- Handle
  tpfc_htg_availability_sch_rule_day 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1b31102-5996-410e-a7be-4cb1eab0f54a}, !- Handle
  tpfc_clg_availability_sch_rule 1,       !- Name
  {e21240d6-37df-4c9e-bdff-ec2bf01318fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d79cf525-41c4-4af8-88b7-d3e9ff9f4f45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d79cf525-41c4-4af8-88b7-d3e9ff9f4f45}, !- Handle
  tpfc_clg_availability_sch_rule_day 1,   !- Name
  {821228c1-bad9-48bb-9ff2-4963f8cc0e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {085cf0e5-baf4-47b0-8158-5708adc0b6ba}, !- Handle
  tpfc_htg_availability_sch_rule 2,       !- Name
  {65e3736e-b693-4fad-9da7-800ce28fbca7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8731c501-c998-4361-b830-046bafa60159}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8731c501-c998-4361-b830-046bafa60159}, !- Handle
  tpfc_htg_availability_sch_rule_day 2,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6beb59bf-ece5-4e81-be5f-d3f58a519a2f}, !- Handle
  tpfc_clg_availability_sch_rule 2,       !- Name
  {e21240d6-37df-4c9e-bdff-ec2bf01318fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f8a7a03-bcb6-4246-9031-69bb396d1d63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f8a7a03-bcb6-4246-9031-69bb396d1d63}, !- Handle
  tpfc_clg_availability_sch_rule_day 2,   !- Name
  {821228c1-bad9-48bb-9ff2-4963f8cc0e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:PlantLoop,
  {a84d3a84-389b-4391-9f83-2e2257c04261}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e5c14865-21ea-40cb-b50c-3ac111c1fa9b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cba1fc20-d277-40b9-b686-ac625e727de1}, !- Plant Side Inlet Node Name
  {071b347e-faaa-4d41-af28-ce28b35fdac3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4bec2595-0fb6-4d9f-aa73-f23bc6f17a87}, !- Demand Side Inlet Node Name
  {174b7ba2-208f-4dcc-88af-bb24dc5a089b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5daa22e9-bd6b-415c-9aa9-d349c86c1c7e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {33b0d786-e6f4-454a-80c2-249209933d9a}, !- Demand Mixer Name
  {641abc55-7ba9-4f63-a497-878941807a38}, !- Demand Splitter Name
  {251db69e-357f-44f6-83a4-13bb5ef07cd3}, !- Supply Mixer Name
  {6fbf84af-5e0b-492a-9269-abb8cac01b78}; !- Supply Splitter Name

OS:Sizing:Plant,
  {24d1862d-b8f2-4f62-b57d-0557e245e702}, !- Handle
  {a84d3a84-389b-4391-9f83-2e2257c04261}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {9ef375b1-7e95-4862-8310-c4e6b56dc4bc}, !- Handle
  Node 78,                                !- Name
  {cba1fc20-d277-40b9-b686-ac625e727de1}, !- Inlet Port
  {68dee7e7-badf-4c77-8a4e-9483ceb28064}; !- Outlet Port

OS:Node,
  {e5c14865-21ea-40cb-b50c-3ac111c1fa9b}, !- Handle
  Node 79,                                !- Name
  {06633ce8-b1b3-49bc-931e-d3be5066ada7}, !- Inlet Port
  {071b347e-faaa-4d41-af28-ce28b35fdac3}; !- Outlet Port

OS:Node,
  {122fb5f5-1144-485c-9c14-f4bd4e64a6ef}, !- Handle
  Node 80,                                !- Name
  {79b6c815-07b1-46a6-8456-8f357b1605b6}, !- Inlet Port
  {89ee0db7-1ed6-4fbc-90eb-ab0903309e28}; !- Outlet Port

OS:Connector:Mixer,
  {251db69e-357f-44f6-83a4-13bb5ef07cd3}, !- Handle
  Connector Mixer 3,                      !- Name
  {e24af64c-46bb-4262-8c2e-a67dfc61b2e5}, !- Outlet Branch Name
  {1d6669d2-2037-46de-92e2-771b1057db59}, !- Inlet Branch Name 1
  {4c736fc1-11c2-47c6-9431-b4ed64ce835a}, !- Inlet Branch Name 2
  {6cbca60b-dd52-41d6-8960-5d605311bde4}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {6fbf84af-5e0b-492a-9269-abb8cac01b78}, !- Handle
  Connector Splitter 3,                   !- Name
  {a68dbdd4-8a03-40c9-8ae4-62a210dd8bf2}, !- Inlet Branch Name
  {79b6c815-07b1-46a6-8456-8f357b1605b6}, !- Outlet Branch Name 1
  {5751ac67-126e-4132-9fdd-67393a815cb4}, !- Outlet Branch Name 2
  {661bca8d-9ebe-4e8b-80f1-4fb653b34486}; !- Outlet Branch Name 3

OS:Connection,
  {cba1fc20-d277-40b9-b686-ac625e727de1}, !- Handle
  {ff515466-593b-4c71-a15b-7d13742f1727}, !- Name
  {a84d3a84-389b-4391-9f83-2e2257c04261}, !- Source Object
  14,                                     !- Outlet Port
  {9ef375b1-7e95-4862-8310-c4e6b56dc4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b6c815-07b1-46a6-8456-8f357b1605b6}, !- Handle
  {082880c2-ee59-4cc6-b2d3-d86345812762}, !- Name
  {6fbf84af-5e0b-492a-9269-abb8cac01b78}, !- Source Object
  3,                                      !- Outlet Port
  {122fb5f5-1144-485c-9c14-f4bd4e64a6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {071b347e-faaa-4d41-af28-ce28b35fdac3}, !- Handle
  {9a500af3-55d0-4966-8595-07071bcc8590}, !- Name
  {e5c14865-21ea-40cb-b50c-3ac111c1fa9b}, !- Source Object
  3,                                      !- Outlet Port
  {a84d3a84-389b-4391-9f83-2e2257c04261}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {71a00785-2cca-4daa-af15-4163fb7055ed}, !- Handle
  Node 81,                                !- Name
  {4bec2595-0fb6-4d9f-aa73-f23bc6f17a87}, !- Inlet Port
  {6ca7dc9e-2d55-4172-87d3-5a6378b3746a}; !- Outlet Port

OS:Node,
  {4c880119-6cdb-4392-93a4-a0fcbc3dc65c}, !- Handle
  Node 82,                                !- Name
  {dfe3cb6d-69fc-431e-a6ff-6ab4d0bb7afa}, !- Inlet Port
  {174b7ba2-208f-4dcc-88af-bb24dc5a089b}; !- Outlet Port

OS:Node,
  {3c84cfe9-8d82-4e5c-ba5d-70881e389282}, !- Handle
  Node 83,                                !- Name
  {775a444a-9a49-40e5-a9c9-3c122641ed26}, !- Inlet Port
  {7bbe4cbf-779b-4f4e-a548-98f75c9fc536}; !- Outlet Port

OS:Connector:Mixer,
  {33b0d786-e6f4-454a-80c2-249209933d9a}, !- Handle
  Connector Mixer 4,                      !- Name
  {dfe3cb6d-69fc-431e-a6ff-6ab4d0bb7afa}, !- Outlet Branch Name
  {d9928e28-c1d8-4451-8724-a8b342182470}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {641abc55-7ba9-4f63-a497-878941807a38}, !- Handle
  Connector Splitter 4,                   !- Name
  {6ca7dc9e-2d55-4172-87d3-5a6378b3746a}, !- Inlet Branch Name
  {775a444a-9a49-40e5-a9c9-3c122641ed26}; !- Outlet Branch Name 1

OS:Connection,
  {4bec2595-0fb6-4d9f-aa73-f23bc6f17a87}, !- Handle
  {4426f890-2edf-42c2-b239-59fe52b0589c}, !- Name
  {a84d3a84-389b-4391-9f83-2e2257c04261}, !- Source Object
  17,                                     !- Outlet Port
  {71a00785-2cca-4daa-af15-4163fb7055ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca7dc9e-2d55-4172-87d3-5a6378b3746a}, !- Handle
  {be82c328-a868-4bc0-adf1-bf036a6938a1}, !- Name
  {71a00785-2cca-4daa-af15-4163fb7055ed}, !- Source Object
  3,                                      !- Outlet Port
  {641abc55-7ba9-4f63-a497-878941807a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {775a444a-9a49-40e5-a9c9-3c122641ed26}, !- Handle
  {0a830489-6d0b-4522-aa4b-461deb74ff3a}, !- Name
  {641abc55-7ba9-4f63-a497-878941807a38}, !- Source Object
  3,                                      !- Outlet Port
  {3c84cfe9-8d82-4e5c-ba5d-70881e389282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe3cb6d-69fc-431e-a6ff-6ab4d0bb7afa}, !- Handle
  {cfa0c636-0ed6-4763-a606-c1ff3fb12d3d}, !- Name
  {33b0d786-e6f4-454a-80c2-249209933d9a}, !- Source Object
  2,                                      !- Outlet Port
  {4c880119-6cdb-4392-93a4-a0fcbc3dc65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {174b7ba2-208f-4dcc-88af-bb24dc5a089b}, !- Handle
  {8f919745-90f8-413c-ac59-ecc5dd5c0857}, !- Name
  {4c880119-6cdb-4392-93a4-a0fcbc3dc65c}, !- Source Object
  3,                                      !- Outlet Port
  {a84d3a84-389b-4391-9f83-2e2257c04261}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {5daa22e9-bd6b-415c-9aa9-d349c86c1c7e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {552838a9-e794-4320-bb28-d9f11fa86f09}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {68dee7e7-badf-4c77-8a4e-9483ceb28064}, !- Inlet Node Name
  {38d222e8-fd32-4a7c-b119-1a5f91e1876e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Chiller:Electric:EIR,
  {e19e9dc5-4542-4401-9800-307f19e3a2da}, !- Handle
  Primary Chiller WaterCooled Scroll,     !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {17c1a7e0-63b6-455a-aa33-9bc62326966f}, !- Cooling Capacity Function of Temperature Curve Name
  {f10097d4-ed97-42b5-9986-ffbf373aaa9c}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {192338c5-dc14-4f4c-b9bc-abf10aec4b4a}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {89ee0db7-1ed6-4fbc-90eb-ab0903309e28}, !- Chilled Water Inlet Node Name
  {5c649070-1539-496d-b4a5-fc2225eb31e5}, !- Chilled Water Outlet Node Name
  {df353eaf-7cea-4670-a070-025295220c59}, !- Condenser Inlet Node Name
  {13eb0108-b2ac-477f-8fd0-e219236f47f6}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {17c1a7e0-63b6-455a-aa33-9bc62326966f}, !- Handle
  Curve Biquadratic 13,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f10097d4-ed97-42b5-9986-ffbf373aaa9c}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {192338c5-dc14-4f4c-b9bc-abf10aec4b4a}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {53bac291-5ac2-4acd-b50f-9dfc34f0a635}, !- Handle
  Secondary Chiller WaterCooled Scroll,   !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {cb12768e-4b7c-4842-ae89-d7e39763dfa8}, !- Cooling Capacity Function of Temperature Curve Name
  {c02cab4d-5b72-46c8-996b-4d149a25376b}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {0999614b-c12f-40b8-8b81-52f404e61d62}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {3f63bbb0-c384-42c2-ba7b-e9c4821be9df}, !- Chilled Water Inlet Node Name
  {8e323101-bfa3-44b2-b8b8-0b0e98cafc31}, !- Chilled Water Outlet Node Name
  {13885cbd-3294-4352-84cb-d20ba0225ad4}, !- Condenser Inlet Node Name
  {6a08a0d8-46ae-46cd-9a20-e5ea03bd3f83}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {cb12768e-4b7c-4842-ae89-d7e39763dfa8}, !- Handle
  Curve Biquadratic 15,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c02cab4d-5b72-46c8-996b-4d149a25376b}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0999614b-c12f-40b8-8b81-52f404e61d62}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {32e6b59e-2a59-4f61-837c-58b576d47e89}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9d21fc26-fcbb-472e-a67a-1dd5bf95c2fc}, !- Inlet Node Name
  {efe76399-8fdd-4b83-a7c3-20f2fd5c1c81}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {16e9eae8-897f-48cb-8e15-1d30edeb271c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {4ee2a16e-93f0-4656-9723-4a0fd2776866}, !- Inlet Node Name
  {06633ce8-b1b3-49bc-931e-d3be5066ada7}; !- Outlet Node Name

OS:Node,
  {2dc55d84-346e-44ec-a200-bfb254aaa299}, !- Handle
  Node 84,                                !- Name
  {38d222e8-fd32-4a7c-b119-1a5f91e1876e}, !- Inlet Port
  {a68dbdd4-8a03-40c9-8ae4-62a210dd8bf2}; !- Outlet Port

OS:Connection,
  {68dee7e7-badf-4c77-8a4e-9483ceb28064}, !- Handle
  {56b719cb-b27a-4d21-97c4-1bc791d3065d}, !- Name
  {9ef375b1-7e95-4862-8310-c4e6b56dc4bc}, !- Source Object
  3,                                      !- Outlet Port
  {552838a9-e794-4320-bb28-d9f11fa86f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d222e8-fd32-4a7c-b119-1a5f91e1876e}, !- Handle
  {3ce6d072-f78f-4717-bd3b-0480f3d1f674}, !- Name
  {552838a9-e794-4320-bb28-d9f11fa86f09}, !- Source Object
  3,                                      !- Outlet Port
  {2dc55d84-346e-44ec-a200-bfb254aaa299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68dbdd4-8a03-40c9-8ae4-62a210dd8bf2}, !- Handle
  {e3175561-9fe2-480a-8fdf-a79489894118}, !- Name
  {2dc55d84-346e-44ec-a200-bfb254aaa299}, !- Source Object
  3,                                      !- Outlet Port
  {6fbf84af-5e0b-492a-9269-abb8cac01b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b56bac5-b501-4800-9ffe-f55568815af5}, !- Handle
  Node 85,                                !- Name
  {5c649070-1539-496d-b4a5-fc2225eb31e5}, !- Inlet Port
  {1d6669d2-2037-46de-92e2-771b1057db59}; !- Outlet Port

OS:Connection,
  {89ee0db7-1ed6-4fbc-90eb-ab0903309e28}, !- Handle
  {ff2192ed-442a-49c6-bedb-109903f30bca}, !- Name
  {122fb5f5-1144-485c-9c14-f4bd4e64a6ef}, !- Source Object
  3,                                      !- Outlet Port
  {e19e9dc5-4542-4401-9800-307f19e3a2da}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {5c649070-1539-496d-b4a5-fc2225eb31e5}, !- Handle
  {374f9cb7-0f1b-45c4-8f9e-b623731588db}, !- Name
  {e19e9dc5-4542-4401-9800-307f19e3a2da}, !- Source Object
  16,                                     !- Outlet Port
  {5b56bac5-b501-4800-9ffe-f55568815af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6669d2-2037-46de-92e2-771b1057db59}, !- Handle
  {9ba534c1-a585-4d6e-a45c-d263371c7a37}, !- Name
  {5b56bac5-b501-4800-9ffe-f55568815af5}, !- Source Object
  3,                                      !- Outlet Port
  {251db69e-357f-44f6-83a4-13bb5ef07cd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9e29279-dfe5-4487-af4c-c0e3f0a07e96}, !- Handle
  Node 86,                                !- Name
  {5751ac67-126e-4132-9fdd-67393a815cb4}, !- Inlet Port
  {3f63bbb0-c384-42c2-ba7b-e9c4821be9df}; !- Outlet Port

OS:Connection,
  {5751ac67-126e-4132-9fdd-67393a815cb4}, !- Handle
  {b2bb6539-30cc-4a6b-8213-6e183124aadb}, !- Name
  {6fbf84af-5e0b-492a-9269-abb8cac01b78}, !- Source Object
  4,                                      !- Outlet Port
  {d9e29279-dfe5-4487-af4c-c0e3f0a07e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4de146ba-e7ad-4426-904f-e69cd9875d7f}, !- Handle
  Node 87,                                !- Name
  {8e323101-bfa3-44b2-b8b8-0b0e98cafc31}, !- Inlet Port
  {4c736fc1-11c2-47c6-9431-b4ed64ce835a}; !- Outlet Port

OS:Connection,
  {3f63bbb0-c384-42c2-ba7b-e9c4821be9df}, !- Handle
  {24d4864d-1e70-429b-bf40-3cb46290e632}, !- Name
  {d9e29279-dfe5-4487-af4c-c0e3f0a07e96}, !- Source Object
  3,                                      !- Outlet Port
  {53bac291-5ac2-4acd-b50f-9dfc34f0a635}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {8e323101-bfa3-44b2-b8b8-0b0e98cafc31}, !- Handle
  {3e4d9a36-53ae-453b-90c8-ce6b9b6c9ff3}, !- Name
  {53bac291-5ac2-4acd-b50f-9dfc34f0a635}, !- Source Object
  16,                                     !- Outlet Port
  {4de146ba-e7ad-4426-904f-e69cd9875d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c736fc1-11c2-47c6-9431-b4ed64ce835a}, !- Handle
  {1a3c0c38-bebe-42c6-86c3-9ff052f9ff57}, !- Name
  {4de146ba-e7ad-4426-904f-e69cd9875d7f}, !- Source Object
  3,                                      !- Outlet Port
  {251db69e-357f-44f6-83a4-13bb5ef07cd3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e04b8731-2e76-438a-8ff0-6343f3bcf1a1}, !- Handle
  Node 88,                                !- Name
  {661bca8d-9ebe-4e8b-80f1-4fb653b34486}, !- Inlet Port
  {9d21fc26-fcbb-472e-a67a-1dd5bf95c2fc}; !- Outlet Port

OS:Connection,
  {661bca8d-9ebe-4e8b-80f1-4fb653b34486}, !- Handle
  {e0c5fe7b-d09b-4f4a-8a89-34f3d5dd6faf}, !- Name
  {6fbf84af-5e0b-492a-9269-abb8cac01b78}, !- Source Object
  5,                                      !- Outlet Port
  {e04b8731-2e76-438a-8ff0-6343f3bcf1a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90c21a39-b3d5-4fa1-a109-ee56ac00fa84}, !- Handle
  Node 89,                                !- Name
  {efe76399-8fdd-4b83-a7c3-20f2fd5c1c81}, !- Inlet Port
  {6cbca60b-dd52-41d6-8960-5d605311bde4}; !- Outlet Port

OS:Connection,
  {9d21fc26-fcbb-472e-a67a-1dd5bf95c2fc}, !- Handle
  {a5c9770d-2c1a-4bfb-9a86-776e26c1a8a3}, !- Name
  {e04b8731-2e76-438a-8ff0-6343f3bcf1a1}, !- Source Object
  3,                                      !- Outlet Port
  {32e6b59e-2a59-4f61-837c-58b576d47e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe76399-8fdd-4b83-a7c3-20f2fd5c1c81}, !- Handle
  {8acef2d5-73c7-4cc1-96e3-6e9676f718f9}, !- Name
  {32e6b59e-2a59-4f61-837c-58b576d47e89}, !- Source Object
  3,                                      !- Outlet Port
  {90c21a39-b3d5-4fa1-a109-ee56ac00fa84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbca60b-dd52-41d6-8960-5d605311bde4}, !- Handle
  {1a59fe25-eb00-459e-adfe-a80c670b83bc}, !- Name
  {90c21a39-b3d5-4fa1-a109-ee56ac00fa84}, !- Source Object
  3,                                      !- Outlet Port
  {251db69e-357f-44f6-83a4-13bb5ef07cd3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1747c84f-1e0e-4f52-a64a-8f1600add98a}, !- Handle
  Node 90,                                !- Name
  {e24af64c-46bb-4262-8c2e-a67dfc61b2e5}, !- Inlet Port
  {4ee2a16e-93f0-4656-9723-4a0fd2776866}; !- Outlet Port

OS:Connection,
  {e24af64c-46bb-4262-8c2e-a67dfc61b2e5}, !- Handle
  {402262d7-524f-45aa-84fc-552d187208e6}, !- Name
  {251db69e-357f-44f6-83a4-13bb5ef07cd3}, !- Source Object
  2,                                      !- Outlet Port
  {1747c84f-1e0e-4f52-a64a-8f1600add98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee2a16e-93f0-4656-9723-4a0fd2776866}, !- Handle
  {44238181-5e18-4bd9-87c0-d24a3a412273}, !- Name
  {1747c84f-1e0e-4f52-a64a-8f1600add98a}, !- Source Object
  3,                                      !- Outlet Port
  {16e9eae8-897f-48cb-8e15-1d30edeb271c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06633ce8-b1b3-49bc-931e-d3be5066ada7}, !- Handle
  {9ae91d49-7844-4cba-a76c-9bc602373d45}, !- Name
  {16e9eae8-897f-48cb-8e15-1d30edeb271c}, !- Source Object
  3,                                      !- Outlet Port
  {e5c14865-21ea-40cb-b50c-3ac111c1fa9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {851ab375-31f6-4614-9cc5-997fb6a36bf1}, !- Handle
  CHW Temp,                               !- Name
  {15bd284e-c737-4cd5-ab25-adf10233d467}, !- Schedule Type Limits Name
  {4a87cd00-c4fd-441b-9352-f483263bf07c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a87cd00-c4fd-441b-9352-f483263bf07c}, !- Handle
  Schedule Day 6,                         !- Name
  {15bd284e-c737-4cd5-ab25-adf10233d467}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {15bd284e-c737-4cd5-ab25-adf10233d467}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b0de02b6-a302-484d-ac7f-b430f0d4527e}, !- Handle
  wkdCHW Temp,                            !- Name
  {15bd284e-c737-4cd5-ab25-adf10233d467}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2be092b6-7a97-4061-b595-3e98429c54e1}, !- Handle
  satCHW Temp,                            !- Name
  {15bd284e-c737-4cd5-ab25-adf10233d467}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {753de6fc-e64c-4207-84d1-37bb2b794d33}, !- Handle
  sunCHW Temp,                            !- Name
  {15bd284e-c737-4cd5-ab25-adf10233d467}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3972ff71-8a94-412a-a3f3-672ad3cabe5d}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {851ab375-31f6-4614-9cc5-997fb6a36bf1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {97db6bda-640a-4f62-9af4-76f3c46b95f5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97db6bda-640a-4f62-9af4-76f3c46b95f5}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {15bd284e-c737-4cd5-ab25-adf10233d467}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {29057b82-a5aa-47ba-b898-5513cffd14c2}, !- Handle
  satCHW Temprule,                        !- Name
  {851ab375-31f6-4614-9cc5-997fb6a36bf1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e52c6e59-88a8-4088-ba00-809d14feb9b9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e52c6e59-88a8-4088-ba00-809d14feb9b9}, !- Handle
  satCHW Temp 1,                          !- Name
  {15bd284e-c737-4cd5-ab25-adf10233d467}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4ed78559-6e6c-4dd6-a8d9-64642529faac}, !- Handle
  sunCHW Temprule,                        !- Name
  {851ab375-31f6-4614-9cc5-997fb6a36bf1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40c0b429-efaa-4e95-80b6-8d5549e81594}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40c0b429-efaa-4e95-80b6-8d5549e81594}, !- Handle
  sunCHW Temp 1,                          !- Name
  {15bd284e-c737-4cd5-ab25-adf10233d467}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {a0280003-08e7-4254-adb4-ef2d5ab6ad9b}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {851ab375-31f6-4614-9cc5-997fb6a36bf1}, !- Schedule Name
  {e5c14865-21ea-40cb-b50c-3ac111c1fa9b}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {48ab9015-b20a-46ab-a4e0-e74842ba323b}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3f4a7a85-147c-4af0-aec7-af895300647d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e1063fc9-00b3-4507-bd60-4bd74dd85d7f}, !- Plant Side Inlet Node Name
  {5c41d763-caf7-465b-ac85-06b6e3045d1d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e07f8622-50f8-45b4-82e2-46d884cb22de}, !- Demand Side Inlet Node Name
  {ae28ef5b-33f5-4a81-abcc-29d3e0b50554}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {42050c9b-2fb3-49b7-a31f-eb29c9882add}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {42fa094c-5285-48ba-ae96-86b9b77162bb}, !- Demand Mixer Name
  {26ba0fa5-c8ea-4129-88bf-5d56ee51ef39}, !- Demand Splitter Name
  {3a822c37-fab3-494b-988b-673b85ab51cc}, !- Supply Mixer Name
  {9fcecb74-ab14-4b1c-b187-235aa5ff29a4}; !- Supply Splitter Name

OS:Sizing:Plant,
  {7f0d3d03-86c3-47e8-816b-f23852fd2e8b}, !- Handle
  {48ab9015-b20a-46ab-a4e0-e74842ba323b}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {4b8c6833-3fd4-4112-98ff-b48debe5f452}, !- Handle
  Node 91,                                !- Name
  {e1063fc9-00b3-4507-bd60-4bd74dd85d7f}, !- Inlet Port
  {1e907f04-dea7-4c7e-858a-302889440d19}; !- Outlet Port

OS:Node,
  {3f4a7a85-147c-4af0-aec7-af895300647d}, !- Handle
  Node 92,                                !- Name
  {c33fdd71-70fe-497d-bdad-2f53b5712ebb}, !- Inlet Port
  {5c41d763-caf7-465b-ac85-06b6e3045d1d}; !- Outlet Port

OS:Node,
  {31439444-a04c-46f5-8ccf-31dfcbb3e754}, !- Handle
  Node 93,                                !- Name
  {b49df35c-3a87-4109-bb94-ffc9ae7f2129}, !- Inlet Port
  {4dd83dc2-5bcd-415d-9755-8bef76f7996e}; !- Outlet Port

OS:Connector:Mixer,
  {3a822c37-fab3-494b-988b-673b85ab51cc}, !- Handle
  Connector Mixer 5,                      !- Name
  {a5414b62-be8d-4e5f-840a-72bde174e295}, !- Outlet Branch Name
  {cf40cb07-58df-492e-89b5-f62d4fbe68aa}, !- Inlet Branch Name 1
  {346ce02e-3948-4d93-9445-5e2bf7101872}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9fcecb74-ab14-4b1c-b187-235aa5ff29a4}, !- Handle
  Connector Splitter 5,                   !- Name
  {202ac4c3-daab-4469-a3bd-db3ef8151d1f}, !- Inlet Branch Name
  {b49df35c-3a87-4109-bb94-ffc9ae7f2129}, !- Outlet Branch Name 1
  {f67a9b53-b140-4eec-8bec-384015b2b837}; !- Outlet Branch Name 2

OS:Connection,
  {e1063fc9-00b3-4507-bd60-4bd74dd85d7f}, !- Handle
  {1f497b18-aefc-482e-b1fd-546e8035f19c}, !- Name
  {48ab9015-b20a-46ab-a4e0-e74842ba323b}, !- Source Object
  14,                                     !- Outlet Port
  {4b8c6833-3fd4-4112-98ff-b48debe5f452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b49df35c-3a87-4109-bb94-ffc9ae7f2129}, !- Handle
  {fb6b16a2-08d8-48f9-8cb3-3ac76fe6bb57}, !- Name
  {9fcecb74-ab14-4b1c-b187-235aa5ff29a4}, !- Source Object
  3,                                      !- Outlet Port
  {31439444-a04c-46f5-8ccf-31dfcbb3e754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c41d763-caf7-465b-ac85-06b6e3045d1d}, !- Handle
  {d79557a1-bea6-47ad-9a83-0cd267209025}, !- Name
  {3f4a7a85-147c-4af0-aec7-af895300647d}, !- Source Object
  3,                                      !- Outlet Port
  {48ab9015-b20a-46ab-a4e0-e74842ba323b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2ca53884-b07f-488c-9b21-60974f410fea}, !- Handle
  Node 94,                                !- Name
  {e07f8622-50f8-45b4-82e2-46d884cb22de}, !- Inlet Port
  {659a30ee-9ded-4154-aa8d-579fe28fd093}; !- Outlet Port

OS:Node,
  {6b6ded46-77f3-49f2-9a2e-19836d75dd4d}, !- Handle
  Node 95,                                !- Name
  {318dca29-812a-4eec-9f03-3d4081a348f8}, !- Inlet Port
  {ae28ef5b-33f5-4a81-abcc-29d3e0b50554}; !- Outlet Port

OS:Node,
  {33819a7c-c0d9-4cab-bb5d-d4fac0509610}, !- Handle
  Node 96,                                !- Name
  {f7740da2-28b8-4d94-b669-e5e2caa34528}, !- Inlet Port
  {df353eaf-7cea-4670-a070-025295220c59}; !- Outlet Port

OS:Connector:Mixer,
  {42fa094c-5285-48ba-ae96-86b9b77162bb}, !- Handle
  Connector Mixer 6,                      !- Name
  {318dca29-812a-4eec-9f03-3d4081a348f8}, !- Outlet Branch Name
  {4acf29a4-e443-40b9-ba38-965cce5f1f10}, !- Inlet Branch Name 1
  {8e417ddf-80dd-4967-affe-d76528838e3f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {26ba0fa5-c8ea-4129-88bf-5d56ee51ef39}, !- Handle
  Connector Splitter 6,                   !- Name
  {659a30ee-9ded-4154-aa8d-579fe28fd093}, !- Inlet Branch Name
  {f7740da2-28b8-4d94-b669-e5e2caa34528}, !- Outlet Branch Name 1
  {06400bec-8f02-4e00-b235-4d901eb70b28}; !- Outlet Branch Name 2

OS:Connection,
  {e07f8622-50f8-45b4-82e2-46d884cb22de}, !- Handle
  {e59d4ff5-cf74-49e4-bf53-a291518e12ce}, !- Name
  {48ab9015-b20a-46ab-a4e0-e74842ba323b}, !- Source Object
  17,                                     !- Outlet Port
  {2ca53884-b07f-488c-9b21-60974f410fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659a30ee-9ded-4154-aa8d-579fe28fd093}, !- Handle
  {95f09b89-8e53-4384-8cbb-acd6a6ca3114}, !- Name
  {2ca53884-b07f-488c-9b21-60974f410fea}, !- Source Object
  3,                                      !- Outlet Port
  {26ba0fa5-c8ea-4129-88bf-5d56ee51ef39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7740da2-28b8-4d94-b669-e5e2caa34528}, !- Handle
  {89e94fc7-68ae-415b-a2c9-14dc02798a74}, !- Name
  {26ba0fa5-c8ea-4129-88bf-5d56ee51ef39}, !- Source Object
  3,                                      !- Outlet Port
  {33819a7c-c0d9-4cab-bb5d-d4fac0509610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {318dca29-812a-4eec-9f03-3d4081a348f8}, !- Handle
  {df915656-1118-4774-9139-070be2610fe8}, !- Name
  {42fa094c-5285-48ba-ae96-86b9b77162bb}, !- Source Object
  2,                                      !- Outlet Port
  {6b6ded46-77f3-49f2-9a2e-19836d75dd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae28ef5b-33f5-4a81-abcc-29d3e0b50554}, !- Handle
  {7214e394-8840-4cb9-bb2e-83580825f8e5}, !- Name
  {6b6ded46-77f3-49f2-9a2e-19836d75dd4d}, !- Source Object
  3,                                      !- Outlet Port
  {48ab9015-b20a-46ab-a4e0-e74842ba323b}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {42050c9b-2fb3-49b7-a31f-eb29c9882add}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {eb9c980d-0ea1-486a-a0fd-51c292ea869b}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {1e907f04-dea7-4c7e-858a-302889440d19}, !- Inlet Node Name
  {0fd5a3d1-151b-4a90-bed1-e3871c3d7ba4}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:CoolingTower:SingleSpeed,
  {13022882-b624-41ab-9d3f-67b20f63d4f0}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {4dd83dc2-5bcd-415d-9755-8bef76f7996e}, !- Water Inlet Node Name
  {534b9c37-a716-4608-a01f-0c5454fc0bd9}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {266ff6b8-20cf-4719-9ccd-6f3f601ad292}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {d410265a-9655-4445-8b54-17de9207d923}, !- Inlet Node Name
  {673933cc-d815-4df4-b1e1-5c2c78ac0d2b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {878e6aa9-1d52-4c24-b435-e8d4a106b614}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {2be2f967-0911-4f19-bfe4-4c7ad846343a}, !- Inlet Node Name
  {c33fdd71-70fe-497d-bdad-2f53b5712ebb}; !- Outlet Node Name

OS:Node,
  {0052d67a-95d0-490c-a66d-c234d2253e11}, !- Handle
  Node 97,                                !- Name
  {0fd5a3d1-151b-4a90-bed1-e3871c3d7ba4}, !- Inlet Port
  {202ac4c3-daab-4469-a3bd-db3ef8151d1f}; !- Outlet Port

OS:Connection,
  {1e907f04-dea7-4c7e-858a-302889440d19}, !- Handle
  {09796521-065c-467c-926f-d7b5fe5875ff}, !- Name
  {4b8c6833-3fd4-4112-98ff-b48debe5f452}, !- Source Object
  3,                                      !- Outlet Port
  {eb9c980d-0ea1-486a-a0fd-51c292ea869b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd5a3d1-151b-4a90-bed1-e3871c3d7ba4}, !- Handle
  {c19d1ad1-f5b4-4d3f-ab16-1a636997cb4e}, !- Name
  {eb9c980d-0ea1-486a-a0fd-51c292ea869b}, !- Source Object
  3,                                      !- Outlet Port
  {0052d67a-95d0-490c-a66d-c234d2253e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202ac4c3-daab-4469-a3bd-db3ef8151d1f}, !- Handle
  {c6ec4ba0-8405-4dee-93fa-ab947c463e64}, !- Name
  {0052d67a-95d0-490c-a66d-c234d2253e11}, !- Source Object
  3,                                      !- Outlet Port
  {9fcecb74-ab14-4b1c-b187-235aa5ff29a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a1f0f87-589c-4750-b0a5-897322e40ae8}, !- Handle
  Node 98,                                !- Name
  {534b9c37-a716-4608-a01f-0c5454fc0bd9}, !- Inlet Port
  {cf40cb07-58df-492e-89b5-f62d4fbe68aa}; !- Outlet Port

OS:Connection,
  {4dd83dc2-5bcd-415d-9755-8bef76f7996e}, !- Handle
  {ce3ecb7b-c239-428d-b551-1afe486941a0}, !- Name
  {31439444-a04c-46f5-8ccf-31dfcbb3e754}, !- Source Object
  3,                                      !- Outlet Port
  {13022882-b624-41ab-9d3f-67b20f63d4f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534b9c37-a716-4608-a01f-0c5454fc0bd9}, !- Handle
  {0f2ed875-032e-4af3-a5a4-6a1cc674c98a}, !- Name
  {13022882-b624-41ab-9d3f-67b20f63d4f0}, !- Source Object
  3,                                      !- Outlet Port
  {5a1f0f87-589c-4750-b0a5-897322e40ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf40cb07-58df-492e-89b5-f62d4fbe68aa}, !- Handle
  {374a3962-908c-4ba4-bbc0-3751b22cc5b9}, !- Name
  {5a1f0f87-589c-4750-b0a5-897322e40ae8}, !- Source Object
  3,                                      !- Outlet Port
  {3a822c37-fab3-494b-988b-673b85ab51cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b43ce22b-0bfc-46eb-87bb-6db7338c15b2}, !- Handle
  Node 99,                                !- Name
  {f67a9b53-b140-4eec-8bec-384015b2b837}, !- Inlet Port
  {d410265a-9655-4445-8b54-17de9207d923}; !- Outlet Port

OS:Connection,
  {f67a9b53-b140-4eec-8bec-384015b2b837}, !- Handle
  {34caf252-3364-481e-b1f1-10d6a7b80565}, !- Name
  {9fcecb74-ab14-4b1c-b187-235aa5ff29a4}, !- Source Object
  4,                                      !- Outlet Port
  {b43ce22b-0bfc-46eb-87bb-6db7338c15b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69d97c6c-89f1-4785-9a8b-5bcd30b645c4}, !- Handle
  Node 100,                               !- Name
  {673933cc-d815-4df4-b1e1-5c2c78ac0d2b}, !- Inlet Port
  {346ce02e-3948-4d93-9445-5e2bf7101872}; !- Outlet Port

OS:Connection,
  {d410265a-9655-4445-8b54-17de9207d923}, !- Handle
  {b6d4d2b3-2f42-428c-8d85-b8fafe7e8f14}, !- Name
  {b43ce22b-0bfc-46eb-87bb-6db7338c15b2}, !- Source Object
  3,                                      !- Outlet Port
  {266ff6b8-20cf-4719-9ccd-6f3f601ad292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673933cc-d815-4df4-b1e1-5c2c78ac0d2b}, !- Handle
  {d5b491f5-1131-4802-af20-204206185abc}, !- Name
  {266ff6b8-20cf-4719-9ccd-6f3f601ad292}, !- Source Object
  3,                                      !- Outlet Port
  {69d97c6c-89f1-4785-9a8b-5bcd30b645c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346ce02e-3948-4d93-9445-5e2bf7101872}, !- Handle
  {6618ff16-0c6a-4aaa-9352-2cb5c4bb4b16}, !- Name
  {69d97c6c-89f1-4785-9a8b-5bcd30b645c4}, !- Source Object
  3,                                      !- Outlet Port
  {3a822c37-fab3-494b-988b-673b85ab51cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {50020d53-a270-411e-a63e-c1e7d67f4082}, !- Handle
  Node 101,                               !- Name
  {a5414b62-be8d-4e5f-840a-72bde174e295}, !- Inlet Port
  {2be2f967-0911-4f19-bfe4-4c7ad846343a}; !- Outlet Port

OS:Connection,
  {a5414b62-be8d-4e5f-840a-72bde174e295}, !- Handle
  {d2e1a25a-2db5-4407-87a4-c0a710e8fe46}, !- Name
  {3a822c37-fab3-494b-988b-673b85ab51cc}, !- Source Object
  2,                                      !- Outlet Port
  {50020d53-a270-411e-a63e-c1e7d67f4082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be2f967-0911-4f19-bfe4-4c7ad846343a}, !- Handle
  {d783e6a3-1571-49f9-a32d-c25ecb129c74}, !- Name
  {50020d53-a270-411e-a63e-c1e7d67f4082}, !- Source Object
  3,                                      !- Outlet Port
  {878e6aa9-1d52-4c24-b435-e8d4a106b614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33fdd71-70fe-497d-bdad-2f53b5712ebb}, !- Handle
  {9571cd91-2fea-455b-bdd1-a8eaf21777ea}, !- Name
  {878e6aa9-1d52-4c24-b435-e8d4a106b614}, !- Source Object
  3,                                      !- Outlet Port
  {3f4a7a85-147c-4af0-aec7-af895300647d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9810db00-f7a1-44f2-a784-028903988a5f}, !- Handle
  Node 102,                               !- Name
  {13eb0108-b2ac-477f-8fd0-e219236f47f6}, !- Inlet Port
  {4acf29a4-e443-40b9-ba38-965cce5f1f10}; !- Outlet Port

OS:Connection,
  {df353eaf-7cea-4670-a070-025295220c59}, !- Handle
  {bbf03142-d5be-48db-8c87-15d32afb9c8f}, !- Name
  {33819a7c-c0d9-4cab-bb5d-d4fac0509610}, !- Source Object
  3,                                      !- Outlet Port
  {e19e9dc5-4542-4401-9800-307f19e3a2da}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {13eb0108-b2ac-477f-8fd0-e219236f47f6}, !- Handle
  {3703f585-d776-4c56-b308-a9ac17ac0bfc}, !- Name
  {e19e9dc5-4542-4401-9800-307f19e3a2da}, !- Source Object
  18,                                     !- Outlet Port
  {9810db00-f7a1-44f2-a784-028903988a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4acf29a4-e443-40b9-ba38-965cce5f1f10}, !- Handle
  {682b0a4f-dffe-4a1f-9d4c-97c92bc8124f}, !- Name
  {9810db00-f7a1-44f2-a784-028903988a5f}, !- Source Object
  3,                                      !- Outlet Port
  {42fa094c-5285-48ba-ae96-86b9b77162bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {88a7d1ed-3646-4a89-9381-b5a9d45af088}, !- Handle
  Node 103,                               !- Name
  {06400bec-8f02-4e00-b235-4d901eb70b28}, !- Inlet Port
  {13885cbd-3294-4352-84cb-d20ba0225ad4}; !- Outlet Port

OS:Connection,
  {06400bec-8f02-4e00-b235-4d901eb70b28}, !- Handle
  {1b51e93c-6f1e-4254-aded-92d30aa2e079}, !- Name
  {26ba0fa5-c8ea-4129-88bf-5d56ee51ef39}, !- Source Object
  4,                                      !- Outlet Port
  {88a7d1ed-3646-4a89-9381-b5a9d45af088}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b6f18a7-1e11-4288-b26c-f64fcf2aa0ee}, !- Handle
  Node 104,                               !- Name
  {6a08a0d8-46ae-46cd-9a20-e5ea03bd3f83}, !- Inlet Port
  {8e417ddf-80dd-4967-affe-d76528838e3f}; !- Outlet Port

OS:Connection,
  {13885cbd-3294-4352-84cb-d20ba0225ad4}, !- Handle
  {8bdde766-3176-4470-8bf2-48b22855f84a}, !- Name
  {88a7d1ed-3646-4a89-9381-b5a9d45af088}, !- Source Object
  3,                                      !- Outlet Port
  {53bac291-5ac2-4acd-b50f-9dfc34f0a635}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {6a08a0d8-46ae-46cd-9a20-e5ea03bd3f83}, !- Handle
  {10e5f9b7-b771-441e-a5d8-6db8ce4d565b}, !- Name
  {53bac291-5ac2-4acd-b50f-9dfc34f0a635}, !- Source Object
  18,                                     !- Outlet Port
  {9b6f18a7-1e11-4288-b26c-f64fcf2aa0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e417ddf-80dd-4967-affe-d76528838e3f}, !- Handle
  {c666913a-49b4-4307-a10c-1457ffc99c0d}, !- Name
  {9b6f18a7-1e11-4288-b26c-f64fcf2aa0ee}, !- Source Object
  3,                                      !- Outlet Port
  {42fa094c-5285-48ba-ae96-86b9b77162bb}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0fb289f8-3970-4657-91e3-16faa7e3ec28}, !- Handle
  CW Temp,                                !- Name
  {5b318c03-7814-4613-afb4-8b8666e89126}, !- Schedule Type Limits Name
  {181e492e-1ebb-451d-9da7-1868824b12c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {181e492e-1ebb-451d-9da7-1868824b12c6}, !- Handle
  Schedule Day 7,                         !- Name
  {5b318c03-7814-4613-afb4-8b8666e89126}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {5b318c03-7814-4613-afb4-8b8666e89126}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bfb8701d-d2cb-48e7-8c7e-4704bedd8116}, !- Handle
  wkdCW Temp,                             !- Name
  {5b318c03-7814-4613-afb4-8b8666e89126}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {3171fb20-2edf-4d68-94d2-49954d6b5ba7}, !- Handle
  satCW Temp,                             !- Name
  {5b318c03-7814-4613-afb4-8b8666e89126}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {ec1f502f-7eb8-4eed-bd65-a275d9a1f119}, !- Handle
  sunCW Temp,                             !- Name
  {5b318c03-7814-4613-afb4-8b8666e89126}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a8b11894-d180-49cd-8766-ed52519d4cbc}, !- Handle
  wkdCW Temp rule,                        !- Name
  {0fb289f8-3970-4657-91e3-16faa7e3ec28}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7244de8a-ff62-4353-9088-05d7915eb3e9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7244de8a-ff62-4353-9088-05d7915eb3e9}, !- Handle
  wkdCW Temp 1,                           !- Name
  {5b318c03-7814-4613-afb4-8b8666e89126}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {76b5d1ec-3d1a-44e1-9d7e-b38f0527b262}, !- Handle
  satCW Temprule,                         !- Name
  {0fb289f8-3970-4657-91e3-16faa7e3ec28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d7fe40e-33fc-481f-b213-2ad4c60c539e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d7fe40e-33fc-481f-b213-2ad4c60c539e}, !- Handle
  satCW Temp 1,                           !- Name
  {5b318c03-7814-4613-afb4-8b8666e89126}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {b58ac073-2398-45cb-a3be-32a9d30aa965}, !- Handle
  sunCW Temprule,                         !- Name
  {0fb289f8-3970-4657-91e3-16faa7e3ec28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11d5e683-4d37-4d99-9f2a-6e41dcb3266d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11d5e683-4d37-4d99-9f2a-6e41dcb3266d}, !- Handle
  sunCW Temp 1,                           !- Name
  {5b318c03-7814-4613-afb4-8b8666e89126}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {ee9ea027-cdf7-4a94-b186-f63803192c65}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {0fb289f8-3970-4657-91e3-16faa7e3ec28}, !- Schedule Name
  {3f4a7a85-147c-4af0-aec7-af895300647d}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {a81ad655-df73-470b-8ac4-60b320b0efc8}, !- Handle
  Sys_2_Make-up air unit,                 !- Name
  ,                                       !- Controller List Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule
  {f35fe072-fbb2-488e-b1cf-915d4f92f370}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e26c1258-d3f3-40fd-aee9-10832f0413c1}, !- Supply Side Inlet Node Name
  {943bac60-919b-402f-b251-ebd22205190d}, !- Demand Side Outlet Node Name
  {364a5868-071d-4321-87e1-1f94c50d5be6}, !- Demand Side Inlet Node A
  {5dff8e28-e1f1-4f66-a98b-38d91c8e6ad6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4cc7bcb0-6527-446a-b1f1-220d6fc426ea}, !- Demand Mixer Name
  {e3ca0f4f-71a5-4d81-9167-785df41df90d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2b425715-1bc9-450f-977b-51cc75327ddb}, !- Handle
  Node 105,                               !- Name
  {e26c1258-d3f3-40fd-aee9-10832f0413c1}, !- Inlet Port
  {d0ac1ad3-b7ab-40d3-a57a-ceed6235a6f7}; !- Outlet Port

OS:Node,
  {cabb4013-43c0-41a1-81a7-bbc0f481859b}, !- Handle
  Node 106,                               !- Name
  {adafe4e7-a464-49c3-8163-27ee6728c7d5}, !- Inlet Port
  {5dff8e28-e1f1-4f66-a98b-38d91c8e6ad6}; !- Outlet Port

OS:Connection,
  {e26c1258-d3f3-40fd-aee9-10832f0413c1}, !- Handle
  {0bd1a50f-d1d8-4192-992c-d5d8fe49b5a8}, !- Name
  {a81ad655-df73-470b-8ac4-60b320b0efc8}, !- Source Object
  8,                                      !- Outlet Port
  {2b425715-1bc9-450f-977b-51cc75327ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dff8e28-e1f1-4f66-a98b-38d91c8e6ad6}, !- Handle
  {b3c5c6e1-3c75-44a3-9b82-8a289e5f46ed}, !- Name
  {cabb4013-43c0-41a1-81a7-bbc0f481859b}, !- Source Object
  3,                                      !- Outlet Port
  {a81ad655-df73-470b-8ac4-60b320b0efc8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c4cd7a84-840e-4be1-b34a-f22b300b9a6f}, !- Handle
  Node 107,                               !- Name
  {364a5868-071d-4321-87e1-1f94c50d5be6}, !- Inlet Port
  {583f4691-08a1-4b5a-a678-c994b27a5f1d}; !- Outlet Port

OS:Node,
  {e3ed2ca3-3e50-400a-a187-087c81a7c94a}, !- Handle
  Node 108,                               !- Name
  {01a3083a-e502-4c5d-b322-967c311b82a1}, !- Inlet Port
  {943bac60-919b-402f-b251-ebd22205190d}; !- Outlet Port

OS:Node,
  {de9fbf9f-ef7a-4520-976d-60ccd3eaf1b0}, !- Handle
  Node 109,                               !- Name
  {27450429-3d78-45d5-b604-e60d67bd1971}, !- Inlet Port
  {a87ebebc-a2e2-48f1-a830-c65fc14c949f}; !- Outlet Port

OS:Connection,
  {364a5868-071d-4321-87e1-1f94c50d5be6}, !- Handle
  {186587a9-198d-4c70-8a2b-af205b05f752}, !- Name
  {a81ad655-df73-470b-8ac4-60b320b0efc8}, !- Source Object
  10,                                     !- Outlet Port
  {c4cd7a84-840e-4be1-b34a-f22b300b9a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943bac60-919b-402f-b251-ebd22205190d}, !- Handle
  {3af6182d-162a-44fa-a467-5df2fb177b83}, !- Name
  {e3ed2ca3-3e50-400a-a187-087c81a7c94a}, !- Source Object
  3,                                      !- Outlet Port
  {a81ad655-df73-470b-8ac4-60b320b0efc8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e3ca0f4f-71a5-4d81-9167-785df41df90d}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {583f4691-08a1-4b5a-a678-c994b27a5f1d}, !- Inlet Node Name
  {a2d1d652-7726-4ad1-b484-57c9c6c3e23e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4cc7bcb0-6527-446a-b1f1-220d6fc426ea}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {01a3083a-e502-4c5d-b322-967c311b82a1}, !- Outlet Node Name
  {3aedc711-d580-4913-8338-0b03679c3079}; !- Inlet Node Name 1

OS:Connection,
  {583f4691-08a1-4b5a-a678-c994b27a5f1d}, !- Handle
  {7f59c440-8d97-44c3-bd50-3b16954a1794}, !- Name
  {c4cd7a84-840e-4be1-b34a-f22b300b9a6f}, !- Source Object
  3,                                      !- Outlet Port
  {e3ca0f4f-71a5-4d81-9167-785df41df90d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a3083a-e502-4c5d-b322-967c311b82a1}, !- Handle
  {f35a9115-39b8-4781-87cf-1364f6519be8}, !- Name
  {4cc7bcb0-6527-446a-b1f1-220d6fc426ea}, !- Source Object
  2,                                      !- Outlet Port
  {e3ed2ca3-3e50-400a-a187-087c81a7c94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {38634578-1686-41e7-810b-9dbcd15aecc5}, !- Handle
  {a81ad655-df73-470b-8ac4-60b320b0efc8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f35fe072-fbb2-488e-b1cf-915d4f92f370}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Fan:ConstantVolume,
  {3e9a8692-83fe-430f-af0b-658ecb854b0e}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {efa0ce2d-f0ed-4703-bbe9-adf3668d6979}, !- Air Inlet Node Name
  {adafe4e7-a464-49c3-8163-27ee6728c7d5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {210a36a2-4518-479f-a3d6-e291b496ecdf}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cd9dbc10-930b-43c3-9400-9b350ce1543b}, !- Air Inlet Node Name
  {5c739353-d145-4f39-b1cb-9a7c82d9f811}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {f05e7ede-8a5e-486a-a4ec-199a303ab6b3}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e1248257-f26f-4b21-8f37-0eb4968a5414}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {50ffe901-dab4-4d9c-8c08-87a492906690}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {064efbed-b5c8-4dab-ad41-68e772896c66}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {181529a1-9391-4244-8c36-901c08d3026b}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {90aec6b2-417f-453f-99ef-90306467cb87}, !- Handle
  Coil Cooling DX Single Speed 7,         !- Name
  {e21240d6-37df-4c9e-bdff-ec2bf01318fe}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d1a8e143-e115-4770-a596-dae513100317}, !- Air Inlet Node Name
  {124d8857-369b-4bd4-807f-3641e7d418bb}, !- Air Outlet Node Name
  {f05e7ede-8a5e-486a-a4ec-199a303ab6b3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e1248257-f26f-4b21-8f37-0eb4968a5414}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50ffe901-dab4-4d9c-8c08-87a492906690}, !- Energy Input Ratio Function of Temperature Curve Name
  {064efbed-b5c8-4dab-ad41-68e772896c66}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {181529a1-9391-4244-8c36-901c08d3026b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {666eb7d4-0e55-455f-9d0c-48d7b68dfda0}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b469a9ed-9979-4a02-89f9-364c05432739}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b469a9ed-9979-4a02-89f9-364c05432739}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a7cf61b8-9161-4db1-bfae-c4ffe5c3bc35}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {666eb7d4-0e55-455f-9d0c-48d7b68dfda0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a3321acd-631a-48e1-98af-b3c72057d64d}, !- Mixed Air Node Name
  {4e2e8e52-f444-43f3-a485-88fae14d2ac2}, !- Outdoor Air Stream Node Name
  {2023ada9-6990-4b98-957f-bb5eddf34405}, !- Relief Air Stream Node Name
  {d0ac1ad3-b7ab-40d3-a57a-ceed6235a6f7}; !- Return Air Stream Node Name

OS:Node,
  {c3d1340c-d212-4553-ba12-d128c13b3054}, !- Handle
  Node 110,                               !- Name
  ,                                       !- Inlet Port
  {4e2e8e52-f444-43f3-a485-88fae14d2ac2}; !- Outlet Port

OS:Connection,
  {4e2e8e52-f444-43f3-a485-88fae14d2ac2}, !- Handle
  {22e402e0-68ff-4337-b746-5db6c364ae87}, !- Name
  {c3d1340c-d212-4553-ba12-d128c13b3054}, !- Source Object
  3,                                      !- Outlet Port
  {a7cf61b8-9161-4db1-bfae-c4ffe5c3bc35}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {35d45e0e-b94a-4908-bdbf-a6dd22eacd8f}, !- Handle
  Node 111,                               !- Name
  {2023ada9-6990-4b98-957f-bb5eddf34405}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2023ada9-6990-4b98-957f-bb5eddf34405}, !- Handle
  {bb3b74ff-baa3-480f-a0e5-8f11311fed8e}, !- Name
  {a7cf61b8-9161-4db1-bfae-c4ffe5c3bc35}, !- Source Object
  7,                                      !- Outlet Port
  {35d45e0e-b94a-4908-bdbf-a6dd22eacd8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adafe4e7-a464-49c3-8163-27ee6728c7d5}, !- Handle
  {21385369-2684-48ac-97ed-cf3186c7b933}, !- Name
  {3e9a8692-83fe-430f-af0b-658ecb854b0e}, !- Source Object
  9,                                      !- Outlet Port
  {cabb4013-43c0-41a1-81a7-bbc0f481859b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0919290a-6e1a-4144-822f-06d8c1d8c19e}, !- Handle
  Node 112,                               !- Name
  {5c739353-d145-4f39-b1cb-9a7c82d9f811}, !- Inlet Port
  {efa0ce2d-f0ed-4703-bbe9-adf3668d6979}; !- Outlet Port

OS:Connection,
  {5c739353-d145-4f39-b1cb-9a7c82d9f811}, !- Handle
  {d361d3bf-5cfe-4ca6-8110-697bbdb3746d}, !- Name
  {210a36a2-4518-479f-a3d6-e291b496ecdf}, !- Source Object
  6,                                      !- Outlet Port
  {0919290a-6e1a-4144-822f-06d8c1d8c19e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa0ce2d-f0ed-4703-bbe9-adf3668d6979}, !- Handle
  {8a1a156a-3a83-4af4-a2b5-b9d8dc0fb23c}, !- Name
  {0919290a-6e1a-4144-822f-06d8c1d8c19e}, !- Source Object
  3,                                      !- Outlet Port
  {3e9a8692-83fe-430f-af0b-658ecb854b0e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9ed966a1-5b6b-42c2-bc20-0a49538f173a}, !- Handle
  Node 113,                               !- Name
  {124d8857-369b-4bd4-807f-3641e7d418bb}, !- Inlet Port
  {cd9dbc10-930b-43c3-9400-9b350ce1543b}; !- Outlet Port

OS:Connection,
  {124d8857-369b-4bd4-807f-3641e7d418bb}, !- Handle
  {39a59fda-c6d3-4d74-9892-5d1c79659f4b}, !- Name
  {90aec6b2-417f-453f-99ef-90306467cb87}, !- Source Object
  9,                                      !- Outlet Port
  {9ed966a1-5b6b-42c2-bc20-0a49538f173a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd9dbc10-930b-43c3-9400-9b350ce1543b}, !- Handle
  {d097ae46-c92d-4fe3-904c-81d35170268d}, !- Name
  {9ed966a1-5b6b-42c2-bc20-0a49538f173a}, !- Source Object
  3,                                      !- Outlet Port
  {210a36a2-4518-479f-a3d6-e291b496ecdf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3550872b-f2f2-4090-8bfb-d845794b772f}, !- Handle
  Node 114,                               !- Name
  {a3321acd-631a-48e1-98af-b3c72057d64d}, !- Inlet Port
  {d1a8e143-e115-4770-a596-dae513100317}; !- Outlet Port

OS:Connection,
  {d0ac1ad3-b7ab-40d3-a57a-ceed6235a6f7}, !- Handle
  {ee307b8e-18f4-4b7b-88a2-e9b83297c44a}, !- Name
  {2b425715-1bc9-450f-977b-51cc75327ddb}, !- Source Object
  3,                                      !- Outlet Port
  {a7cf61b8-9161-4db1-bfae-c4ffe5c3bc35}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a3321acd-631a-48e1-98af-b3c72057d64d}, !- Handle
  {3b77c95f-b1f6-42d8-a30e-4b4c835b4e85}, !- Name
  {a7cf61b8-9161-4db1-bfae-c4ffe5c3bc35}, !- Source Object
  5,                                      !- Outlet Port
  {3550872b-f2f2-4090-8bfb-d845794b772f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1a8e143-e115-4770-a596-dae513100317}, !- Handle
  {b53d6c4c-5bf4-4a28-a8e3-3ae637f63972}, !- Name
  {3550872b-f2f2-4090-8bfb-d845794b772f}, !- Source Object
  3,                                      !- Outlet Port
  {90aec6b2-417f-453f-99ef-90306467cb87}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cf4d8b2b-9ae4-44d2-9cc6-3971e605a9fd}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13.1,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {51604727-cfc3-4204-a897-585e31e0b350}, !- Control Zone Name
  {cabb4013-43c0-41a1-81a7-bbc0f481859b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {9a963b91-64a7-441c-acd8-2aa05121804e}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {6a5b8c02-2fa3-4eae-8dde-b5438e1d7c42}, !- Handle
  Coil Heating Water 3,                   !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bfdd60d8-b3bc-4df4-aac7-9e528a7d7f09}, !- Water Inlet Node Name
  {a9c72820-e414-444f-80ab-a364d1fbef74}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {8ade0c07-b67c-4f4c-9903-5226e2c88e4d}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7bbe4cbf-779b-4f4e-a548-98f75c9fc536}, !- Water Inlet Node Name
  {d76c7183-2588-4bd4-bb2d-6dddc0da0d0f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {42f3f85a-89d0-4c1c-9ac3-75122045d763}, !- Handle
  Node 115,                               !- Name
  {c34a8a22-4653-4b4e-a619-9e6fa401b05f}, !- Inlet Port
  {bfdd60d8-b3bc-4df4-aac7-9e528a7d7f09}; !- Outlet Port

OS:Connection,
  {c34a8a22-4653-4b4e-a619-9e6fa401b05f}, !- Handle
  {3dc44dee-620e-466e-8c33-318efb5af493}, !- Name
  {042fd3df-48cf-492a-af77-1545db63b642}, !- Source Object
  9,                                      !- Outlet Port
  {42f3f85a-89d0-4c1c-9ac3-75122045d763}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7aa89ddb-c87e-453d-9d8a-2addde6a4104}, !- Handle
  Node 116,                               !- Name
  {a9c72820-e414-444f-80ab-a364d1fbef74}, !- Inlet Port
  {1ec67180-98f9-42d6-939d-699ec5b6feca}; !- Outlet Port

OS:Connection,
  {bfdd60d8-b3bc-4df4-aac7-9e528a7d7f09}, !- Handle
  {622c1b30-8561-4dac-ad2f-2d148690061d}, !- Name
  {42f3f85a-89d0-4c1c-9ac3-75122045d763}, !- Source Object
  3,                                      !- Outlet Port
  {6a5b8c02-2fa3-4eae-8dde-b5438e1d7c42}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a9c72820-e414-444f-80ab-a364d1fbef74}, !- Handle
  {6db639a0-b8e7-4d4c-a641-84ffd662a50f}, !- Name
  {6a5b8c02-2fa3-4eae-8dde-b5438e1d7c42}, !- Source Object
  6,                                      !- Outlet Port
  {7aa89ddb-c87e-453d-9d8a-2addde6a4104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec67180-98f9-42d6-939d-699ec5b6feca}, !- Handle
  {1cc09558-8d0d-4ece-8546-a5edd726b58f}, !- Name
  {7aa89ddb-c87e-453d-9d8a-2addde6a4104}, !- Source Object
  3,                                      !- Outlet Port
  {ce5cc8e2-c31c-4a61-9d10-fe9f06896f0e}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {af33ef31-ce47-48b3-8088-58ce76ab3a57}, !- Handle
  Controller Water Coil 3,                !- Name
  {6a5b8c02-2fa3-4eae-8dde-b5438e1d7c42}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {23bcf384-1aa1-45f8-95aa-405fc8204af4}, !- Handle
  Node 117,                               !- Name
  {d76c7183-2588-4bd4-bb2d-6dddc0da0d0f}, !- Inlet Port
  {d9928e28-c1d8-4451-8724-a8b342182470}; !- Outlet Port

OS:Connection,
  {7bbe4cbf-779b-4f4e-a548-98f75c9fc536}, !- Handle
  {9d702a22-bba6-4d1c-8267-cf6527fede6a}, !- Name
  {3c84cfe9-8d82-4e5c-ba5d-70881e389282}, !- Source Object
  3,                                      !- Outlet Port
  {8ade0c07-b67c-4f4c-9903-5226e2c88e4d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d76c7183-2588-4bd4-bb2d-6dddc0da0d0f}, !- Handle
  {9a9337a4-596e-4eca-8d12-85a134cd7f70}, !- Name
  {8ade0c07-b67c-4f4c-9903-5226e2c88e4d}, !- Source Object
  11,                                     !- Outlet Port
  {23bcf384-1aa1-45f8-95aa-405fc8204af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9928e28-c1d8-4451-8724-a8b342182470}, !- Handle
  {0762beed-7c59-4622-afea-f3011fd3a274}, !- Name
  {23bcf384-1aa1-45f8-95aa-405fc8204af4}, !- Source Object
  3,                                      !- Outlet Port
  {33b0d786-e6f4-454a-80c2-249209933d9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {75ebfb90-0ff7-408d-9dd4-5926200833bd}, !- Handle
  Controller Water Coil 4,                !- Name
  {8ade0c07-b67c-4f4c-9903-5226e2c88e4d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {398bcf37-14d2-44c5-8370-bd4b47ef46a7}, !- Handle
  Zone HVAC Four Pipe Fan Coil 1,         !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c9ec64ae-775c-4a0e-8991-51922a7873ff}, !- Air Inlet Node Name
  {570d67b8-0f12-4763-b2a1-278237477eb8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9a963b91-64a7-441c-acd8-2aa05121804e}, !- Supply Air Fan Name
  {8ade0c07-b67c-4f4c-9903-5226e2c88e4d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6a5b8c02-2fa3-4eae-8dde-b5438e1d7c42}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {32cf25d8-18ba-42cc-ae18-7a488d6ebb3f}, !- Handle
  Node 118,                               !- Name
  {313caf0c-3207-40c4-9f89-1cb2a9eeab77}, !- Inlet Port
  {c9ec64ae-775c-4a0e-8991-51922a7873ff}; !- Outlet Port

OS:Connection,
  {313caf0c-3207-40c4-9f89-1cb2a9eeab77}, !- Handle
  {271b5f9c-6f0a-4c8a-9866-9848cc2f0510}, !- Name
  {79ceb0ef-8021-4795-876b-4f415dce37c5}, !- Source Object
  3,                                      !- Outlet Port
  {32cf25d8-18ba-42cc-ae18-7a488d6ebb3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ec64ae-775c-4a0e-8991-51922a7873ff}, !- Handle
  {c7bc7049-597f-4796-8d71-32f01b5b99a5}, !- Name
  {32cf25d8-18ba-42cc-ae18-7a488d6ebb3f}, !- Source Object
  3,                                      !- Outlet Port
  {398bcf37-14d2-44c5-8370-bd4b47ef46a7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a10dfc07-cc09-4845-983b-d324a280495a}, !- Handle
  Node 119,                               !- Name
  {570d67b8-0f12-4763-b2a1-278237477eb8}, !- Inlet Port
  {243187e4-eb31-437e-8eb1-134a1eca1fd5}; !- Outlet Port

OS:Connection,
  {243187e4-eb31-437e-8eb1-134a1eca1fd5}, !- Handle
  {3fd7074b-6223-4d48-8099-39482c8b4766}, !- Name
  {a10dfc07-cc09-4845-983b-d324a280495a}, !- Source Object
  3,                                      !- Outlet Port
  {fc41c6d6-87aa-4d6d-997e-d488f43aeb73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {570d67b8-0f12-4763-b2a1-278237477eb8}, !- Handle
  {99bab0fc-eb3b-4deb-b515-1f00c4502dbf}, !- Name
  {398bcf37-14d2-44c5-8370-bd4b47ef46a7}, !- Source Object
  10,                                     !- Outlet Port
  {a10dfc07-cc09-4845-983b-d324a280495a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2a8a4ac0-3e31-4b6e-a57b-ea20a629df66}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {15bcf3f3-e171-41c8-b17f-7838ab9e13c4}, !- Availability Schedule Name
  {a2d1d652-7726-4ad1-b484-57c9c6c3e23e}, !- Inlet Air Node Name
  {27450429-3d78-45d5-b604-e60d67bd1971}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f7b565ce-2914-44d7-b7c3-32ff1ba13789}, !- Handle
  Node 120,                               !- Name
  {b6db637a-59ed-4eb5-ab22-7f1271adea17}, !- Inlet Port
  {3aedc711-d580-4913-8338-0b03679c3079}; !- Outlet Port

OS:Connection,
  {a87ebebc-a2e2-48f1-a830-c65fc14c949f}, !- Handle
  {78a79782-62ff-47d9-98f7-bd4473b95ab5}, !- Name
  {de9fbf9f-ef7a-4520-976d-60ccd3eaf1b0}, !- Source Object
  3,                                      !- Outlet Port
  {fc41c6d6-87aa-4d6d-997e-d488f43aeb73}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b6db637a-59ed-4eb5-ab22-7f1271adea17}, !- Handle
  {de68066f-51b9-43e5-bc01-24e64f117321}, !- Name
  {51604727-cfc3-4204-a897-585e31e0b350}, !- Source Object
  12,                                     !- Outlet Port
  {f7b565ce-2914-44d7-b7c3-32ff1ba13789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aedc711-d580-4913-8338-0b03679c3079}, !- Handle
  {caba8684-b099-4795-96df-5b4a3ee045ba}, !- Name
  {f7b565ce-2914-44d7-b7c3-32ff1ba13789}, !- Source Object
  3,                                      !- Outlet Port
  {4cc7bcb0-6527-446a-b1f1-220d6fc426ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2d1d652-7726-4ad1-b484-57c9c6c3e23e}, !- Handle
  {5c29ec81-8868-4c76-82bc-8aeef8006f04}, !- Name
  {e3ca0f4f-71a5-4d81-9167-785df41df90d}, !- Source Object
  3,                                      !- Outlet Port
  {2a8a4ac0-3e31-4b6e-a57b-ea20a629df66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27450429-3d78-45d5-b604-e60d67bd1971}, !- Handle
  {20bc3f17-46ee-400f-9aae-13f0b6b6db57}, !- Name
  {2a8a4ac0-3e31-4b6e-a57b-ea20a629df66}, !- Source Object
  4,                                      !- Outlet Port
  {de9fbf9f-ef7a-4520-976d-60ccd3eaf1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {93ae70cf-3506-4d54-8986-be2e6415d1ae}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A,  !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9cf6f109-45a0-423f-8328-c144aefd99cf}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=C,  !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34a8432b-e56a-49dd-ad91-bb77c5034ca2}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=C 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {916d3c95-0854-4c67-9393-0071c7455176}, !- Handle
  DU_BT=Motel_ST=WholeBuilding_FL=Story 1_SCHF, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7786357a-bb8f-4149-841b-30a0e69d2bdc}, !- Handle
  DU_BT=Multi-unit residential_ST=WholeBuilding_FL=Story 1_SCHG, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {813a5028-ba9b-42e5-ba39-527f2b02c9c3}, !- Handle
  Motel WholeBuilding 1,                  !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10fd5f53-e464-475d-b1dc-00bbd2d4afda}, !- Handle
  Motion picture theatre WholeBuilding 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b62766ec-27e8-4fdf-a7d7-0eadf876269f}, !- Handle
  Multi-unit residential WholeBuilding 1, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98416ac0-fea0-44f3-8ac1-d0f2f873dce2}, !- Handle
  Museum WholeBuilding 1,                 !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b159b102-2ddf-4ca9-8855-787e95cdc309}, !- Handle
  Office WholeBuilding 1,                 !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:PlantLoop,
  {f927f069-5fbf-4d57-919e-120657fce624}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b3019363-e203-4357-a7b3-7ecebfda2f4c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3ee4fdc8-074f-4ee4-8435-dd7e453d59bb}, !- Plant Side Inlet Node Name
  {2edeecc4-8fd5-46d2-be46-72321d2f93c1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6e470359-bcaa-480f-8de7-0b946bae009c}, !- Demand Side Inlet Node Name
  {67867ce6-770c-4e0f-a7ae-e99b3a359ef1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {992f5ec0-9133-4ed7-98cd-802f58d6a6bd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {069abb43-b1c3-4d2e-80a1-8c790797d4fb}, !- Demand Mixer Name
  {6421ffce-be89-4068-b649-68f60dc47257}, !- Demand Splitter Name
  {a0b3b45a-8147-4464-8b2c-74a173e0a159}, !- Supply Mixer Name
  {2a4c4129-b181-45d4-88d7-7f9c3cccf734}; !- Supply Splitter Name

OS:Sizing:Plant,
  {98fb8b07-9804-425b-8130-b8ae6c08ae23}, !- Handle
  {f927f069-5fbf-4d57-919e-120657fce624}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {391037b5-7160-44c2-ba71-f945617d03e0}, !- Handle
  Node 121,                               !- Name
  {3ee4fdc8-074f-4ee4-8435-dd7e453d59bb}, !- Inlet Port
  {02f712b2-ed2e-4eef-83dd-f114f35c307d}; !- Outlet Port

OS:Node,
  {b3019363-e203-4357-a7b3-7ecebfda2f4c}, !- Handle
  Node 122,                               !- Name
  {7878feb9-65f5-40fc-8be4-3fa9d8a8fd41}, !- Inlet Port
  {2edeecc4-8fd5-46d2-be46-72321d2f93c1}; !- Outlet Port

OS:Node,
  {81577197-404f-4071-9899-5a93359d9705}, !- Handle
  Node 123,                               !- Name
  {1b9c6209-0133-44c1-819f-d748c449ff51}, !- Inlet Port
  {0648a23c-9269-43b2-8742-0090343664db}; !- Outlet Port

OS:Connector:Mixer,
  {a0b3b45a-8147-4464-8b2c-74a173e0a159}, !- Handle
  Connector Mixer 7,                      !- Name
  {33be87ce-8adb-4da8-bd68-b90578a036df}, !- Outlet Branch Name
  {b4784194-cc21-496a-bd98-a41853d44a43}, !- Inlet Branch Name 1
  {3b1adbb8-7538-4ce0-84b6-7546effa90a9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2a4c4129-b181-45d4-88d7-7f9c3cccf734}, !- Handle
  Connector Splitter 7,                   !- Name
  {828b5782-7eb7-4610-8bc7-239f90ca1d88}, !- Inlet Branch Name
  {1b9c6209-0133-44c1-819f-d748c449ff51}, !- Outlet Branch Name 1
  {0cc34698-1b01-4e87-b5e0-8201f454544d}; !- Outlet Branch Name 2

OS:Connection,
  {3ee4fdc8-074f-4ee4-8435-dd7e453d59bb}, !- Handle
  {afc37362-3ecb-447f-abd5-17229c622455}, !- Name
  {f927f069-5fbf-4d57-919e-120657fce624}, !- Source Object
  14,                                     !- Outlet Port
  {391037b5-7160-44c2-ba71-f945617d03e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b9c6209-0133-44c1-819f-d748c449ff51}, !- Handle
  {27508167-f4ac-4136-ac11-81a6b88da936}, !- Name
  {2a4c4129-b181-45d4-88d7-7f9c3cccf734}, !- Source Object
  3,                                      !- Outlet Port
  {81577197-404f-4071-9899-5a93359d9705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edeecc4-8fd5-46d2-be46-72321d2f93c1}, !- Handle
  {e0ca511f-c918-4147-93a1-dcbf5c8c41ca}, !- Name
  {b3019363-e203-4357-a7b3-7ecebfda2f4c}, !- Source Object
  3,                                      !- Outlet Port
  {f927f069-5fbf-4d57-919e-120657fce624}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ce81890e-7119-4486-9c66-a0d43db8ecea}, !- Handle
  Node 124,                               !- Name
  {6e470359-bcaa-480f-8de7-0b946bae009c}, !- Inlet Port
  {6bb990ce-192d-4fe1-b642-1a5830b31753}; !- Outlet Port

OS:Node,
  {a726a022-ba47-4266-a571-bab068f2d994}, !- Handle
  Node 125,                               !- Name
  {69a12f2c-ebc3-462a-87af-2c2b8c431546}, !- Inlet Port
  {67867ce6-770c-4e0f-a7ae-e99b3a359ef1}; !- Outlet Port

OS:Node,
  {25af26aa-bd28-4c5e-ba11-32afba2803c7}, !- Handle
  Node 126,                               !- Name
  {abb43ea1-407c-4d8c-b775-c74fc43883c5}, !- Inlet Port
  {21eceec1-d72a-4bb8-af15-7a17ff014860}; !- Outlet Port

OS:Connector:Mixer,
  {069abb43-b1c3-4d2e-80a1-8c790797d4fb}, !- Handle
  Connector Mixer 8,                      !- Name
  {920a038f-e2b0-47da-9178-3c8f9d2e6fde}, !- Outlet Branch Name
  {33646c6e-7aa1-4126-9e75-fb4951d22962}, !- Inlet Branch Name 1
  {8296333d-c29d-455e-8a0c-8843451a8008}, !- Inlet Branch Name 2
  {f9d866e6-f155-4705-8405-bed6a4bc08b9}, !- Inlet Branch Name 3
  {f48cd261-b643-41ab-ac45-8311752e8377}, !- Inlet Branch Name 4
  {decec222-ec8f-4d66-ae44-bef635f0db4c}, !- Inlet Branch Name 5
  {11fa452b-1133-46cb-8bd7-67fbff9e0c5d}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {6421ffce-be89-4068-b649-68f60dc47257}, !- Handle
  Connector Splitter 8,                   !- Name
  {5b9c1d64-dae8-44a5-881f-929e2089908c}, !- Inlet Branch Name
  {abb43ea1-407c-4d8c-b775-c74fc43883c5}, !- Outlet Branch Name 1
  {d4de3825-5e4f-4cc4-86f2-338a98256d02}, !- Outlet Branch Name 2
  {84ffda8d-9bf6-4f6c-b58b-687bfbc4e22d}, !- Outlet Branch Name 3
  {82cea41d-7d52-47c1-a8f9-a02ff642dcd8}, !- Outlet Branch Name 4
  {32bbbf4a-0603-490f-8ab0-20b2692db22e}, !- Outlet Branch Name 5
  {1622a857-75a5-4985-ac35-00ed082ddb46}; !- Outlet Branch Name 6

OS:Connection,
  {6e470359-bcaa-480f-8de7-0b946bae009c}, !- Handle
  {a903ea34-019e-4d96-934d-f160c08941b6}, !- Name
  {f927f069-5fbf-4d57-919e-120657fce624}, !- Source Object
  17,                                     !- Outlet Port
  {ce81890e-7119-4486-9c66-a0d43db8ecea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb43ea1-407c-4d8c-b775-c74fc43883c5}, !- Handle
  {6541945e-6f22-4a97-be07-740ae7c56adc}, !- Name
  {6421ffce-be89-4068-b649-68f60dc47257}, !- Source Object
  3,                                      !- Outlet Port
  {25af26aa-bd28-4c5e-ba11-32afba2803c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67867ce6-770c-4e0f-a7ae-e99b3a359ef1}, !- Handle
  {4b22f3ba-c8b0-4eb9-96ce-d9c78fc54dfe}, !- Name
  {a726a022-ba47-4266-a571-bab068f2d994}, !- Source Object
  3,                                      !- Outlet Port
  {f927f069-5fbf-4d57-919e-120657fce624}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {992f5ec0-9133-4ed7-98cd-802f58d6a6bd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {8c3dba10-7144-4a17-b141-e3f32fda56ed}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {686384be-7d32-4fcd-b6f1-625224ae646a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {8c3dba10-7144-4a17-b141-e3f32fda56ed}, !- Schedule Type Limits Name
  {507f5d29-9d2a-41f8-8cdf-3bdd22e51de6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {507f5d29-9d2a-41f8-8cdf-3bdd22e51de6}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {8c3dba10-7144-4a17-b141-e3f32fda56ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cb74cfe2-e3a6-4960-a739-10c7c51d1497}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {686384be-7d32-4fcd-b6f1-625224ae646a}, !- Schedule Name
  {b3019363-e203-4357-a7b3-7ecebfda2f4c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {961972ad-046d-4f9d-83ec-f31f4ccfe8d2}, !- Handle
  Service Water Loop Pump,                !- Name
  {02f712b2-ed2e-4eef-83dd-f114f35c307d}, !- Inlet Node Name
  {eb500539-7673-4e9a-b605-1791c1fb72e5}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {b96a7c55-1c62-4541-a7c2-1d7c08189365}, !- Handle
  Node 127,                               !- Name
  {eb500539-7673-4e9a-b605-1791c1fb72e5}, !- Inlet Port
  {828b5782-7eb7-4610-8bc7-239f90ca1d88}; !- Outlet Port

OS:Connection,
  {02f712b2-ed2e-4eef-83dd-f114f35c307d}, !- Handle
  {1c7d93f5-1b4a-4366-ac93-8e20cb43760e}, !- Name
  {391037b5-7160-44c2-ba71-f945617d03e0}, !- Source Object
  3,                                      !- Outlet Port
  {961972ad-046d-4f9d-83ec-f31f4ccfe8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb500539-7673-4e9a-b605-1791c1fb72e5}, !- Handle
  {2412f00d-21c1-472e-924c-e09b794052f0}, !- Name
  {961972ad-046d-4f9d-83ec-f31f4ccfe8d2}, !- Source Object
  3,                                      !- Outlet Port
  {b96a7c55-1c62-4541-a7c2-1d7c08189365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828b5782-7eb7-4610-8bc7-239f90ca1d88}, !- Handle
  {65602717-5d66-4a87-8472-f3dc909fdcee}, !- Name
  {b96a7c55-1c62-4541-a7c2-1d7c08189365}, !- Source Object
  3,                                      !- Outlet Port
  {2a4c4129-b181-45d4-88d7-7f9c3cccf734}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {6e93f1ee-3c76-442c-8fcf-030c371bcfec}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {39ecd1d0-357a-422a-aedf-ed2094f10c7b}, !- Handle
  310gal NaturalGas Water Heater - 727kBtu/hr, !- Name
  1.17224234530316,                       !- Tank Volume {m3}
  {686384be-7d32-4fcd-b6f1-625224ae646a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  212972.656974515,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ea4824da-d989-48dd-baa5-043960274828}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0648a23c-9269-43b2-8742-0090343664db}, !- Use Side Inlet Node Name
  {8b674361-47eb-42cd-8f87-d32e0ada821c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {10cc3352-53a1-491f-b7e8-76a9961d6c7b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  {d259b0cd-e862-4981-8282-6eec50a2c11d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d259b0cd-e862-4981-8282-6eec50a2c11d}, !- Handle
  Schedule Day 8,                         !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {98010275-3501-40c8-ba01-667cf9199ba3}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  {47f72015-0d48-40b1-a125-3e4d29f49d1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47f72015-0d48-40b1-a125-3e4d29f49d1b}, !- Handle
  Schedule Day 9,                         !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea4824da-d989-48dd-baa5-043960274828}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {6e93f1ee-3c76-442c-8fcf-030c371bcfec}, !- Schedule Type Limits Name
  {01e9978f-df1c-4f3c-bfe8-401ade2c6eb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01e9978f-df1c-4f3c-bfe8-401ade2c6eb2}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {6e93f1ee-3c76-442c-8fcf-030c371bcfec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {aef02e5e-7c57-4f64-9f5b-950304fc2643}, !- Handle
  Node 128,                               !- Name
  {8b674361-47eb-42cd-8f87-d32e0ada821c}, !- Inlet Port
  {b4784194-cc21-496a-bd98-a41853d44a43}; !- Outlet Port

OS:Connection,
  {0648a23c-9269-43b2-8742-0090343664db}, !- Handle
  {493aec52-abcf-4782-a986-1e1108a0468a}, !- Name
  {81577197-404f-4071-9899-5a93359d9705}, !- Source Object
  3,                                      !- Outlet Port
  {39ecd1d0-357a-422a-aedf-ed2094f10c7b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8b674361-47eb-42cd-8f87-d32e0ada821c}, !- Handle
  {77a61462-4bd9-4c4d-a611-8208acfce7fb}, !- Name
  {39ecd1d0-357a-422a-aedf-ed2094f10c7b}, !- Source Object
  32,                                     !- Outlet Port
  {aef02e5e-7c57-4f64-9f5b-950304fc2643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4784194-cc21-496a-bd98-a41853d44a43}, !- Handle
  {f8ff2e85-838f-48f2-8755-6f9657db8953}, !- Name
  {aef02e5e-7c57-4f64-9f5b-950304fc2643}, !- Source Object
  3,                                      !- Outlet Port
  {a0b3b45a-8147-4464-8b2c-74a173e0a159}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {26d7885d-a17a-4874-ba1b-a08b101d2107}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {e580f5fb-c9bf-4f93-aab5-dcfcc09ced23}, !- Inlet Node Name
  {b89047a4-960f-4358-996e-1f72e1d6e940}; !- Outlet Node Name

OS:Node,
  {e81b1dd3-e4f9-48c6-94b5-b1dffbe1b2e2}, !- Handle
  Node 129,                               !- Name
  {0cc34698-1b01-4e87-b5e0-8201f454544d}, !- Inlet Port
  {e580f5fb-c9bf-4f93-aab5-dcfcc09ced23}; !- Outlet Port

OS:Connection,
  {0cc34698-1b01-4e87-b5e0-8201f454544d}, !- Handle
  {6b94c94d-b2ae-4381-b0a8-788ee39191c6}, !- Name
  {2a4c4129-b181-45d4-88d7-7f9c3cccf734}, !- Source Object
  4,                                      !- Outlet Port
  {e81b1dd3-e4f9-48c6-94b5-b1dffbe1b2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bf7f2d8-4492-4cc8-9f6d-0c477d57dc58}, !- Handle
  Node 130,                               !- Name
  {b89047a4-960f-4358-996e-1f72e1d6e940}, !- Inlet Port
  {3b1adbb8-7538-4ce0-84b6-7546effa90a9}; !- Outlet Port

OS:Connection,
  {e580f5fb-c9bf-4f93-aab5-dcfcc09ced23}, !- Handle
  {a8289faa-1718-4b7e-a817-59c852ad5fe3}, !- Name
  {e81b1dd3-e4f9-48c6-94b5-b1dffbe1b2e2}, !- Source Object
  3,                                      !- Outlet Port
  {26d7885d-a17a-4874-ba1b-a08b101d2107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89047a4-960f-4358-996e-1f72e1d6e940}, !- Handle
  {27ee60e6-b4f5-4a8e-93cd-ef4f4ded120d}, !- Name
  {26d7885d-a17a-4874-ba1b-a08b101d2107}, !- Source Object
  3,                                      !- Outlet Port
  {2bf7f2d8-4492-4cc8-9f6d-0c477d57dc58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1adbb8-7538-4ce0-84b6-7546effa90a9}, !- Handle
  {17d74525-788e-4aa7-ae66-75f8ac5cd6c3}, !- Name
  {2bf7f2d8-4492-4cc8-9f6d-0c477d57dc58}, !- Source Object
  3,                                      !- Outlet Port
  {a0b3b45a-8147-4464-8b2c-74a173e0a159}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a0f0bbbc-fd13-4a71-9180-4608f6fa2458}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {21eceec1-d72a-4bb8-af15-7a17ff014860}, !- Inlet Node Name
  {47aa6c2f-2f94-4ca2-994c-39aadcc212e9}; !- Outlet Node Name

OS:Node,
  {d3ed6067-d590-450a-af3d-1c4e53645584}, !- Handle
  Node 131,                               !- Name
  {47aa6c2f-2f94-4ca2-994c-39aadcc212e9}, !- Inlet Port
  {33646c6e-7aa1-4126-9e75-fb4951d22962}; !- Outlet Port

OS:Connection,
  {21eceec1-d72a-4bb8-af15-7a17ff014860}, !- Handle
  {6f5304bb-8f5b-4483-bd3c-85e25ace26d4}, !- Name
  {25af26aa-bd28-4c5e-ba11-32afba2803c7}, !- Source Object
  3,                                      !- Outlet Port
  {a0f0bbbc-fd13-4a71-9180-4608f6fa2458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47aa6c2f-2f94-4ca2-994c-39aadcc212e9}, !- Handle
  {e184d769-071c-4767-bdf9-eed4943ea3d6}, !- Name
  {a0f0bbbc-fd13-4a71-9180-4608f6fa2458}, !- Source Object
  3,                                      !- Outlet Port
  {d3ed6067-d590-450a-af3d-1c4e53645584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33646c6e-7aa1-4126-9e75-fb4951d22962}, !- Handle
  {59ee6337-1b06-435c-8045-ee0a83c27328}, !- Name
  {d3ed6067-d590-450a-af3d-1c4e53645584}, !- Source Object
  3,                                      !- Outlet Port
  {069abb43-b1c3-4d2e-80a1-8c790797d4fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4ae6bf09-2c24-4bf0-98c2-03bded1bf372}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {207d3d04-58dc-4363-8c4a-01ffe8e7fe37}, !- Inlet Node Name
  {7878feb9-65f5-40fc-8be4-3fa9d8a8fd41}; !- Outlet Node Name

OS:Node,
  {733b2ba3-8141-4918-9db3-26366e248886}, !- Handle
  Node 132,                               !- Name
  {33be87ce-8adb-4da8-bd68-b90578a036df}, !- Inlet Port
  {207d3d04-58dc-4363-8c4a-01ffe8e7fe37}; !- Outlet Port

OS:Connection,
  {33be87ce-8adb-4da8-bd68-b90578a036df}, !- Handle
  {e3f368b6-d9d9-4c43-a9a0-2efa64589355}, !- Name
  {a0b3b45a-8147-4464-8b2c-74a173e0a159}, !- Source Object
  2,                                      !- Outlet Port
  {733b2ba3-8141-4918-9db3-26366e248886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {207d3d04-58dc-4363-8c4a-01ffe8e7fe37}, !- Handle
  {0ca8a267-56fe-451e-9e19-a2779d693fc4}, !- Name
  {733b2ba3-8141-4918-9db3-26366e248886}, !- Source Object
  3,                                      !- Outlet Port
  {4ae6bf09-2c24-4bf0-98c2-03bded1bf372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7878feb9-65f5-40fc-8be4-3fa9d8a8fd41}, !- Handle
  {32d071c8-66d5-41c7-984d-9c27d9cd0332}, !- Name
  {4ae6bf09-2c24-4bf0-98c2-03bded1bf372}, !- Source Object
  3,                                      !- Outlet Port
  {b3019363-e203-4357-a7b3-7ecebfda2f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {01c2c3fc-ee1d-4867-8317-cd64d43548bf}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {6bb990ce-192d-4fe1-b642-1a5830b31753}, !- Inlet Node Name
  {f4d0a63d-7b6f-4881-a3bf-073629d42d10}; !- Outlet Node Name

OS:Node,
  {bbec2786-dae7-4d4c-9859-0be0aea266ba}, !- Handle
  Node 133,                               !- Name
  {f4d0a63d-7b6f-4881-a3bf-073629d42d10}, !- Inlet Port
  {5b9c1d64-dae8-44a5-881f-929e2089908c}; !- Outlet Port

OS:Connection,
  {6bb990ce-192d-4fe1-b642-1a5830b31753}, !- Handle
  {0e50deab-4b5b-473b-808d-0289e5b955fd}, !- Name
  {ce81890e-7119-4486-9c66-a0d43db8ecea}, !- Source Object
  3,                                      !- Outlet Port
  {01c2c3fc-ee1d-4867-8317-cd64d43548bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d0a63d-7b6f-4881-a3bf-073629d42d10}, !- Handle
  {48161356-519a-4e41-8af8-7be373a2fcba}, !- Name
  {01c2c3fc-ee1d-4867-8317-cd64d43548bf}, !- Source Object
  3,                                      !- Outlet Port
  {bbec2786-dae7-4d4c-9859-0be0aea266ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b9c1d64-dae8-44a5-881f-929e2089908c}, !- Handle
  {91e5c531-d594-4177-aa34-31de492ef9b7}, !- Name
  {bbec2786-dae7-4d4c-9859-0be0aea266ba}, !- Source Object
  3,                                      !- Outlet Port
  {6421ffce-be89-4068-b649-68f60dc47257}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8b60fb78-8721-4787-9e32-c0897c7697e8}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {96d78b35-e265-4eab-8379-8f2f3b69c5f3}, !- Inlet Node Name
  {69a12f2c-ebc3-462a-87af-2c2b8c431546}; !- Outlet Node Name

OS:Node,
  {53640d65-1230-4537-8ed0-90cc96b2fa19}, !- Handle
  Node 134,                               !- Name
  {920a038f-e2b0-47da-9178-3c8f9d2e6fde}, !- Inlet Port
  {96d78b35-e265-4eab-8379-8f2f3b69c5f3}; !- Outlet Port

OS:Connection,
  {920a038f-e2b0-47da-9178-3c8f9d2e6fde}, !- Handle
  {b7ada6bf-574b-4a87-9039-a69d8914e618}, !- Name
  {069abb43-b1c3-4d2e-80a1-8c790797d4fb}, !- Source Object
  2,                                      !- Outlet Port
  {53640d65-1230-4537-8ed0-90cc96b2fa19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d78b35-e265-4eab-8379-8f2f3b69c5f3}, !- Handle
  {29320d6a-96d0-40df-a2b2-d545618b3b98}, !- Name
  {53640d65-1230-4537-8ed0-90cc96b2fa19}, !- Source Object
  3,                                      !- Outlet Port
  {8b60fb78-8721-4787-9e32-c0897c7697e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a12f2c-ebc3-462a-87af-2c2b8c431546}, !- Handle
  {03bb14ef-7ff1-4cf4-8711-71edb857d0d1}, !- Name
  {8b60fb78-8721-4787-9e32-c0897c7697e8}, !- Source Object
  3,                                      !- Outlet Port
  {a726a022-ba47-4266-a571-bab068f2d994}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7d911794-8c9a-4c92-87bb-f5d179291e36}, !- Handle
  Water Use Connections 1,                !- Name
  {e5858a5a-87e7-45b1-9f07-3b0524f19d3e}, !- Inlet Node Name
  {3ce66f7b-a421-4eaf-af5f-0387fc40b5cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc803f91-8c85-4f48-b8f6-5b025eddbffe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {75812249-cd1b-4037-a861-7ada89e11d48}, !- Handle
  Wholebuilding-motel Service Water Use Def 4.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000268752725692304,                   !- Peak Flow Rate {m3/s}
  {602d70d6-2049-4935-a875-77e160c660bc}, !- Target Temperature Schedule Name
  {3fc2557e-7966-4d71-8c33-9fc60d3bd6f2}, !- Sensible Fraction Schedule Name
  {85b6f42b-521b-4e9a-b89b-241db58a1126}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3fc2557e-7966-4d71-8c33-9fc60d3bd6f2}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3f977887-0344-462d-acc1-3e0754ec63ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f977887-0344-462d-acc1-3e0754ec63ba}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {85b6f42b-521b-4e9a-b89b-241db58a1126}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {09641fc3-151a-4b42-ac56-aa5891a06c52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09641fc3-151a-4b42-ac56-aa5891a06c52}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {602d70d6-2049-4935-a875-77e160c660bc}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {11f0ebbe-73d0-4179-a414-f0a534ebf02c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11f0ebbe-73d0-4179-a414-f0a534ebf02c}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bc803f91-8c85-4f48-b8f6-5b025eddbffe}, !- Handle
  Wholebuilding-motel Service Water Use 4.26gal/min, !- Name
  {75812249-cd1b-4037-a861-7ada89e11d48}, !- Water Use Equipment Definition Name
  {09c1d00f-e8ee-4c4a-bc4e-3d25a85ee8e9}, !- Space Name
  {c207e3d8-7e40-4149-b3ce-1eb1e4353ae0}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c207e3d8-7e40-4149-b3ce-1eb1e4353ae0}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {5de7a9c5-c1ef-4b5c-aa89-2a26f73b03c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5de7a9c5-c1ef-4b5c-aa89-2a26f73b03c1}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {04f2c2d0-cae2-4b6e-aab0-e1408505de55}, !- Handle
  Schedule Rule 62,                       !- Name
  {c207e3d8-7e40-4149-b3ce-1eb1e4353ae0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {23965d0f-bf1c-49d6-98a8-796b10107d9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23965d0f-bf1c-49d6-98a8-796b10107d9a}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {668ba954-e608-4122-916c-bbe42d0a6ef0}, !- Handle
  Schedule Rule 63,                       !- Name
  {c207e3d8-7e40-4149-b3ce-1eb1e4353ae0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {187dd446-52d4-43c3-b951-d89fa88560e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {187dd446-52d4-43c3-b951-d89fa88560e8}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {4fe2bd97-fabf-450b-bc41-96ef990e7414}, !- Handle
  Schedule Rule 64,                       !- Name
  {c207e3d8-7e40-4149-b3ce-1eb1e4353ae0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {813116c3-2796-4e50-a2b2-87aa67486cf9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {813116c3-2796-4e50-a2b2-87aa67486cf9}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {73c1a098-b2c6-4572-8066-0db3b619795c}, !- Handle
  Node 135,                               !- Name
  {d4de3825-5e4f-4cc4-86f2-338a98256d02}, !- Inlet Port
  {e5858a5a-87e7-45b1-9f07-3b0524f19d3e}; !- Outlet Port

OS:Connection,
  {d4de3825-5e4f-4cc4-86f2-338a98256d02}, !- Handle
  {0b844e76-2240-4c7c-8f14-daba9480a632}, !- Name
  {6421ffce-be89-4068-b649-68f60dc47257}, !- Source Object
  4,                                      !- Outlet Port
  {73c1a098-b2c6-4572-8066-0db3b619795c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9777319-2464-49a6-a1ef-92bd3fbb6f4f}, !- Handle
  Node 136,                               !- Name
  {3ce66f7b-a421-4eaf-af5f-0387fc40b5cb}, !- Inlet Port
  {8296333d-c29d-455e-8a0c-8843451a8008}; !- Outlet Port

OS:Connection,
  {e5858a5a-87e7-45b1-9f07-3b0524f19d3e}, !- Handle
  {c5ef127d-2b3e-4f5c-9653-29af3d0c0f8f}, !- Name
  {73c1a098-b2c6-4572-8066-0db3b619795c}, !- Source Object
  3,                                      !- Outlet Port
  {7d911794-8c9a-4c92-87bb-f5d179291e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce66f7b-a421-4eaf-af5f-0387fc40b5cb}, !- Handle
  {57171fd3-ff80-49ba-9f04-ccc4468f6c05}, !- Name
  {7d911794-8c9a-4c92-87bb-f5d179291e36}, !- Source Object
  3,                                      !- Outlet Port
  {f9777319-2464-49a6-a1ef-92bd3fbb6f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8296333d-c29d-455e-8a0c-8843451a8008}, !- Handle
  {e9f6d8bb-29d4-4f99-84a7-137b8493edf3}, !- Name
  {f9777319-2464-49a6-a1ef-92bd3fbb6f4f}, !- Source Object
  3,                                      !- Outlet Port
  {069abb43-b1c3-4d2e-80a1-8c790797d4fb}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7e819ff4-aa69-4327-9df1-eefc53de5fee}, !- Handle
  Water Use Connections 2,                !- Name
  {aa6212a9-c236-436c-8286-cdc387ccdaa6}, !- Inlet Node Name
  {8ee0308a-fe36-4a6f-a6cd-f5d7dc1e76db}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {987796ba-58e6-4d9a-afa5-322d29a56fd7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {652fd57a-3408-4257-8fdc-50fdb39d0994}, !- Handle
  Wholebuilding-motion picture theatre Service Water Use Def 0.6gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.77960047740045e-05,                   !- Peak Flow Rate {m3/s}
  {5ce34119-5075-4cf5-bfb8-f6f614b74f7f}, !- Target Temperature Schedule Name
  {74315476-c178-47c7-9af2-62a81331e0d7}, !- Sensible Fraction Schedule Name
  {d3eda2ab-0072-4007-ae24-d1c8783d8109}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {74315476-c178-47c7-9af2-62a81331e0d7}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {fe80b4fb-c6e7-44cc-abd6-c4778a1deaf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe80b4fb-c6e7-44cc-abd6-c4778a1deaf7}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3eda2ab-0072-4007-ae24-d1c8783d8109}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {da084bb1-7359-4783-8dc5-ef6ab07aebb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da084bb1-7359-4783-8dc5-ef6ab07aebb5}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ce34119-5075-4cf5-bfb8-f6f614b74f7f}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ba1a37f4-7f77-486b-85f6-f82b2c8aa219}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba1a37f4-7f77-486b-85f6-f82b2c8aa219}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {987796ba-58e6-4d9a-afa5-322d29a56fd7}, !- Handle
  Wholebuilding-motion picture theatre Service Water Use 0.6gal/min, !- Name
  {652fd57a-3408-4257-8fdc-50fdb39d0994}, !- Water Use Equipment Definition Name
  {f90d9db7-2ee2-40c5-b674-bf46bfe973b3}, !- Space Name
  {cb167666-499e-42c2-91a2-3ce81c425f83}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {cb167666-499e-42c2-91a2-3ce81c425f83}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {3d09ad5a-fd78-4975-ad95-f91de6d5b52e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d09ad5a-fd78-4975-ad95-f91de6d5b52e}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {af66270f-4e22-401f-9ade-3e7da5302509}, !- Handle
  Schedule Rule 65,                       !- Name
  {cb167666-499e-42c2-91a2-3ce81c425f83}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8675b0d4-8b15-45e2-8ac3-5d73798324bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8675b0d4-8b15-45e2-8ac3-5d73798324bb}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {4ad4ab8f-64fb-416b-9464-d52e0cf25897}, !- Handle
  Schedule Rule 66,                       !- Name
  {cb167666-499e-42c2-91a2-3ce81c425f83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {651f30b8-8319-4b91-b1b4-dfd7a05db715}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {651f30b8-8319-4b91-b1b4-dfd7a05db715}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {459d77d9-93f5-42b6-a8a6-c8ab4164a6b0}, !- Handle
  Schedule Rule 67,                       !- Name
  {cb167666-499e-42c2-91a2-3ce81c425f83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffb738ab-daa6-4475-aebf-d664263f741b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffb738ab-daa6-4475-aebf-d664263f741b}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {d64af210-5c9f-4e72-9a0d-d2c978bf655c}, !- Handle
  Node 137,                               !- Name
  {84ffda8d-9bf6-4f6c-b58b-687bfbc4e22d}, !- Inlet Port
  {aa6212a9-c236-436c-8286-cdc387ccdaa6}; !- Outlet Port

OS:Connection,
  {84ffda8d-9bf6-4f6c-b58b-687bfbc4e22d}, !- Handle
  {90f08ab9-6a07-4ced-a4ed-792a20e1f5cd}, !- Name
  {6421ffce-be89-4068-b649-68f60dc47257}, !- Source Object
  5,                                      !- Outlet Port
  {d64af210-5c9f-4e72-9a0d-d2c978bf655c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7c0541c-3f5f-419b-ab61-f8ee68f273e4}, !- Handle
  Node 138,                               !- Name
  {8ee0308a-fe36-4a6f-a6cd-f5d7dc1e76db}, !- Inlet Port
  {f9d866e6-f155-4705-8405-bed6a4bc08b9}; !- Outlet Port

OS:Connection,
  {aa6212a9-c236-436c-8286-cdc387ccdaa6}, !- Handle
  {83c750db-636d-4f7e-850c-ac25e0749a53}, !- Name
  {d64af210-5c9f-4e72-9a0d-d2c978bf655c}, !- Source Object
  3,                                      !- Outlet Port
  {7e819ff4-aa69-4327-9df1-eefc53de5fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee0308a-fe36-4a6f-a6cd-f5d7dc1e76db}, !- Handle
  {f6efd0d2-ce6c-4e56-8526-7ee85207c325}, !- Name
  {7e819ff4-aa69-4327-9df1-eefc53de5fee}, !- Source Object
  3,                                      !- Outlet Port
  {d7c0541c-3f5f-419b-ab61-f8ee68f273e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d866e6-f155-4705-8405-bed6a4bc08b9}, !- Handle
  {6fd5b06f-dcb1-4713-a3af-c83fb7b6816d}, !- Name
  {d7c0541c-3f5f-419b-ab61-f8ee68f273e4}, !- Source Object
  3,                                      !- Outlet Port
  {069abb43-b1c3-4d2e-80a1-8c790797d4fb}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1f58c566-9b49-4962-83bb-c7d67a4807a2}, !- Handle
  Water Use Connections 3,                !- Name
  {5bbc70ee-1c69-4690-a0dc-c687fe1f4981}, !- Inlet Node Name
  {06a1e9ea-eefd-4c38-8a2b-075cfa4a7083}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13ea0b4e-50bb-4b2f-8bb6-59633b5ec152}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf265252-35b5-4ff8-9325-7dd24c237bd1}, !- Handle
  Wholebuilding-multi-unit residential Service Water Use Def 1.33gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.39958376729421e-05,                   !- Peak Flow Rate {m3/s}
  {92580f2c-4dcc-4dcc-babc-e287a787f2a7}, !- Target Temperature Schedule Name
  {081e2a17-c643-4d73-bae3-5dba07db8404}, !- Sensible Fraction Schedule Name
  {d54d25f7-4b87-4103-a5c0-0695d095dac9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {081e2a17-c643-4d73-bae3-5dba07db8404}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4a9f9db6-be5e-496c-bceb-062c3fdffef7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a9f9db6-be5e-496c-bceb-062c3fdffef7}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d54d25f7-4b87-4103-a5c0-0695d095dac9}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b122d4a9-e311-4344-82de-9d2e6460b6ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b122d4a9-e311-4344-82de-9d2e6460b6ea}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92580f2c-4dcc-4dcc-babc-e287a787f2a7}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3750135e-e932-47d3-9696-ec5f089f7292}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3750135e-e932-47d3-9696-ec5f089f7292}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {13ea0b4e-50bb-4b2f-8bb6-59633b5ec152}, !- Handle
  Wholebuilding-multi-unit residential Service Water Use 1.33gal/min, !- Name
  {bf265252-35b5-4ff8-9325-7dd24c237bd1}, !- Water Use Equipment Definition Name
  {3c44464c-3736-4b88-a5fb-99f52600c192}, !- Space Name
  {af17ab3d-dbe6-4c54-9b2a-5bb923eb98e9}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {af17ab3d-dbe6-4c54-9b2a-5bb923eb98e9}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {3e3b3ee6-d9a7-4a4f-b474-f584af63d60d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e3b3ee6-d9a7-4a4f-b474-f584af63d60d}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {9e1962c9-b68e-4f94-a0ad-e269f3fd6b73}, !- Handle
  Schedule Rule 68,                       !- Name
  {af17ab3d-dbe6-4c54-9b2a-5bb923eb98e9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65a5176a-2dfb-4e1f-9cda-5220d8f0a61e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65a5176a-2dfb-4e1f-9cda-5220d8f0a61e}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {0b2f68d3-a319-4fb0-a3a3-76be87acb143}, !- Handle
  Schedule Rule 69,                       !- Name
  {af17ab3d-dbe6-4c54-9b2a-5bb923eb98e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba2be862-ace9-4646-8e52-9a405c6504cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba2be862-ace9-4646-8e52-9a405c6504cd}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {225b28e8-ca26-42f8-bd75-247be067d347}, !- Handle
  Schedule Rule 70,                       !- Name
  {af17ab3d-dbe6-4c54-9b2a-5bb923eb98e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf5e00a6-1871-4c85-a8ba-d10a0d75a1b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf5e00a6-1871-4c85-a8ba-d10a0d75a1b0}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {b64a5ded-4fa3-4e48-925c-a03782071acf}, !- Handle
  Node 139,                               !- Name
  {82cea41d-7d52-47c1-a8f9-a02ff642dcd8}, !- Inlet Port
  {5bbc70ee-1c69-4690-a0dc-c687fe1f4981}; !- Outlet Port

OS:Connection,
  {82cea41d-7d52-47c1-a8f9-a02ff642dcd8}, !- Handle
  {95630d07-4ff9-4e12-9b17-c61619b96974}, !- Name
  {6421ffce-be89-4068-b649-68f60dc47257}, !- Source Object
  6,                                      !- Outlet Port
  {b64a5ded-4fa3-4e48-925c-a03782071acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9facb66d-8b86-4fa7-ae30-100688d0447a}, !- Handle
  Node 140,                               !- Name
  {06a1e9ea-eefd-4c38-8a2b-075cfa4a7083}, !- Inlet Port
  {f48cd261-b643-41ab-ac45-8311752e8377}; !- Outlet Port

OS:Connection,
  {5bbc70ee-1c69-4690-a0dc-c687fe1f4981}, !- Handle
  {b0c47529-dc8b-481b-bbd9-939a2095ac54}, !- Name
  {b64a5ded-4fa3-4e48-925c-a03782071acf}, !- Source Object
  3,                                      !- Outlet Port
  {1f58c566-9b49-4962-83bb-c7d67a4807a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a1e9ea-eefd-4c38-8a2b-075cfa4a7083}, !- Handle
  {f50c2df6-a968-48b6-8e25-3cf063d532f3}, !- Name
  {1f58c566-9b49-4962-83bb-c7d67a4807a2}, !- Source Object
  3,                                      !- Outlet Port
  {9facb66d-8b86-4fa7-ae30-100688d0447a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48cd261-b643-41ab-ac45-8311752e8377}, !- Handle
  {ad333811-6c36-449d-b17f-87076cf67169}, !- Name
  {9facb66d-8b86-4fa7-ae30-100688d0447a}, !- Source Object
  3,                                      !- Outlet Port
  {069abb43-b1c3-4d2e-80a1-8c790797d4fb}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {63fde8a7-3341-4bed-b199-02594eaa47df}, !- Handle
  Water Use Connections 4,                !- Name
  {e8ca74c6-5a04-4711-bbdb-6988a5de17b3}, !- Inlet Node Name
  {fbab80c2-9596-4f6a-9dc1-e97074abc6cc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de2f51c0-62f9-4622-b759-9ba67ba60ef9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {01af8230-5d31-477f-a887-18ff7454f828}, !- Handle
  Wholebuilding-museum Service Water Use Def 0.48gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.02410481768425e-05,                   !- Peak Flow Rate {m3/s}
  {e3b80c84-5a36-4258-971f-9cbd667a96d8}, !- Target Temperature Schedule Name
  {465b7627-8a10-4006-8aa1-dbd36757a45f}, !- Sensible Fraction Schedule Name
  {1c345b3f-2ca5-479c-9101-822c59f8b7a3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {465b7627-8a10-4006-8aa1-dbd36757a45f}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f989a00e-699e-4e33-bf50-0a7e06d8f5b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f989a00e-699e-4e33-bf50-0a7e06d8f5b9}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c345b3f-2ca5-479c-9101-822c59f8b7a3}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {25271760-3c7e-41fd-8ae5-d6cf95b90af6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25271760-3c7e-41fd-8ae5-d6cf95b90af6}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3b80c84-5a36-4258-971f-9cbd667a96d8}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b21de04-d617-4b78-8ed6-f8b576d275e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b21de04-d617-4b78-8ed6-f8b576d275e4}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {de2f51c0-62f9-4622-b759-9ba67ba60ef9}, !- Handle
  Wholebuilding-museum Service Water Use 0.48gal/min, !- Name
  {01af8230-5d31-477f-a887-18ff7454f828}, !- Water Use Equipment Definition Name
  {300250c4-f4aa-48db-b4ea-0a103d9eb9e5}, !- Space Name
  {cb167666-499e-42c2-91a2-3ce81c425f83}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b431cfe8-fd25-4608-b348-ad49af613618}, !- Handle
  Node 141,                               !- Name
  {32bbbf4a-0603-490f-8ab0-20b2692db22e}, !- Inlet Port
  {e8ca74c6-5a04-4711-bbdb-6988a5de17b3}; !- Outlet Port

OS:Connection,
  {32bbbf4a-0603-490f-8ab0-20b2692db22e}, !- Handle
  {fb8fa983-5c13-4b1c-b45f-dd0f0562f59b}, !- Name
  {6421ffce-be89-4068-b649-68f60dc47257}, !- Source Object
  7,                                      !- Outlet Port
  {b431cfe8-fd25-4608-b348-ad49af613618}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b93a4d25-d533-446d-a825-b3fd95f8685e}, !- Handle
  Node 142,                               !- Name
  {fbab80c2-9596-4f6a-9dc1-e97074abc6cc}, !- Inlet Port
  {decec222-ec8f-4d66-ae44-bef635f0db4c}; !- Outlet Port

OS:Connection,
  {e8ca74c6-5a04-4711-bbdb-6988a5de17b3}, !- Handle
  {96de6ee0-60bb-4091-8b31-824ac7f1d9c7}, !- Name
  {b431cfe8-fd25-4608-b348-ad49af613618}, !- Source Object
  3,                                      !- Outlet Port
  {63fde8a7-3341-4bed-b199-02594eaa47df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbab80c2-9596-4f6a-9dc1-e97074abc6cc}, !- Handle
  {ebaac3e2-061b-41db-952b-78c0075220e0}, !- Name
  {63fde8a7-3341-4bed-b199-02594eaa47df}, !- Source Object
  3,                                      !- Outlet Port
  {b93a4d25-d533-446d-a825-b3fd95f8685e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {decec222-ec8f-4d66-ae44-bef635f0db4c}, !- Handle
  {cbeb61a4-a047-42c7-ba9b-bd7d7d86e202}, !- Name
  {b93a4d25-d533-446d-a825-b3fd95f8685e}, !- Source Object
  3,                                      !- Outlet Port
  {069abb43-b1c3-4d2e-80a1-8c790797d4fb}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d5763119-c7b5-4f09-8f55-24b857b65e3d}, !- Handle
  Water Use Connections 5,                !- Name
  {03b097e9-d264-4954-b939-796d48759ff2}, !- Inlet Node Name
  {3d03d3c4-3bd0-4de4-9822-7741519d77d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e45afe2e-de47-4ac0-a25f-0699df233068}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b055a87-fa4a-45a1-ad50-bb02de8e7ef8}, !- Handle
  Wholebuilding-office Service Water Use Def 0.58gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.6289257812211e-05,                    !- Peak Flow Rate {m3/s}
  {d121fcce-26f3-4ffc-9b96-7e1a47c6ac83}, !- Target Temperature Schedule Name
  {49977f93-ca66-4336-97b4-a4a89d53ac66}, !- Sensible Fraction Schedule Name
  {9e7cce4e-f59d-4053-a4f1-cb4570b1e049}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {49977f93-ca66-4336-97b4-a4a89d53ac66}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f8c75f88-0faf-4046-af10-0f77f5f6be17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8c75f88-0faf-4046-af10-0f77f5f6be17}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e7cce4e-f59d-4053-a4f1-cb4570b1e049}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {647dc12f-09a8-4295-a4fd-7510c7713709}; !- Default Day Schedule Name

OS:Schedule:Day,
  {647dc12f-09a8-4295-a4fd-7510c7713709}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d121fcce-26f3-4ffc-9b96-7e1a47c6ac83}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80074a6d-9c46-4af5-92e2-b8b6f97bb732}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80074a6d-9c46-4af5-92e2-b8b6f97bb732}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e45afe2e-de47-4ac0-a25f-0699df233068}, !- Handle
  Wholebuilding-office Service Water Use 0.58gal/min, !- Name
  {5b055a87-fa4a-45a1-ad50-bb02de8e7ef8}, !- Water Use Equipment Definition Name
  {47a08b7c-d952-4a42-8b8a-2f1a8ac0e8ff}, !- Space Name
  {1554fa94-4cb1-4f1a-9a18-7acb128f39bf}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1554fa94-4cb1-4f1a-9a18-7acb128f39bf}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {8b11ebe6-bf95-4219-a5ad-01fc88dc4138}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b11ebe6-bf95-4219-a5ad-01fc88dc4138}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {eddd353f-ae60-4107-ae28-8fea38545570}, !- Handle
  Schedule Rule 71,                       !- Name
  {1554fa94-4cb1-4f1a-9a18-7acb128f39bf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {36981413-b424-4412-870c-02e81cf95983}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36981413-b424-4412-870c-02e81cf95983}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {c09d4c6a-657f-403c-85e5-b60ecfebb858}, !- Handle
  Schedule Rule 72,                       !- Name
  {1554fa94-4cb1-4f1a-9a18-7acb128f39bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {025b23ab-7b3d-40ed-9b43-4d0d22f08beb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {025b23ab-7b3d-40ed-9b43-4d0d22f08beb}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a01e2c2d-2b87-4997-a82a-40fbda101e2b}, !- Handle
  Schedule Rule 73,                       !- Name
  {1554fa94-4cb1-4f1a-9a18-7acb128f39bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e924ea04-a4ac-43fa-b1b9-47beab1636be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e924ea04-a4ac-43fa-b1b9-47beab1636be}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {fbeb557c-43df-44a6-823e-7f840981b0a0}, !- Handle
  Node 143,                               !- Name
  {1622a857-75a5-4985-ac35-00ed082ddb46}, !- Inlet Port
  {03b097e9-d264-4954-b939-796d48759ff2}; !- Outlet Port

OS:Connection,
  {1622a857-75a5-4985-ac35-00ed082ddb46}, !- Handle
  {a5885cdf-a60d-404a-9730-210ced91c30d}, !- Name
  {6421ffce-be89-4068-b649-68f60dc47257}, !- Source Object
  8,                                      !- Outlet Port
  {fbeb557c-43df-44a6-823e-7f840981b0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71aba4b4-0cf4-4225-b53d-1913d23c872f}, !- Handle
  Node 144,                               !- Name
  {3d03d3c4-3bd0-4de4-9822-7741519d77d7}, !- Inlet Port
  {11fa452b-1133-46cb-8bd7-67fbff9e0c5d}; !- Outlet Port

OS:Connection,
  {03b097e9-d264-4954-b939-796d48759ff2}, !- Handle
  {f76502f4-9ea6-489b-938c-b95a99b57478}, !- Name
  {fbeb557c-43df-44a6-823e-7f840981b0a0}, !- Source Object
  3,                                      !- Outlet Port
  {d5763119-c7b5-4f09-8f55-24b857b65e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d03d3c4-3bd0-4de4-9822-7741519d77d7}, !- Handle
  {0d5ab885-cba0-417d-8126-3edbeeb6d708}, !- Name
  {d5763119-c7b5-4f09-8f55-24b857b65e3d}, !- Source Object
  3,                                      !- Outlet Port
  {71aba4b4-0cf4-4225-b53d-1913d23c872f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11fa452b-1133-46cb-8bd7-67fbff9e0c5d}, !- Handle
  {c9fc41e7-dc6d-497b-ab34-ce630b460ac9}, !- Name
  {71aba4b4-0cf4-4225-b53d-1913d23c872f}, !- Source Object
  3,                                      !- Outlet Port
  {069abb43-b1c3-4d2e-80a1-8c790797d4fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Sizing:Parameters,
  {9f338008-86a0-40fc-87f7-dae4aced1eec}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {2d4c6fd9-56bb-427c-ac4f-555356281326}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

