Program Version,EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.04.04 17:58
! <Version>, Version ID
 Version, 8.9
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 1.000, 1.000, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod, -12.27, -13.66, -11.19,  -7.33,   2.77,  10.57,  15.83,  17.43,  14.70,   8.65,   0.56,  -6.95
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Fort McMurray AP AB CAN CWEC2016 WMO#=716890,56.65,-111.22,-7.00,369.10,96969,1.1525
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,5,30,0
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A,0.0,25.00,25.00,0.00,50.00,50.00,1.90,1,1,1,25.00,75.00,25.00,75.00,0.00,3.80,3.80,9500.00,TARP,TARP,2500.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A,0.0,0.00,0.00,0.00,50.00,10.85,1.90,1,1,1,0.00,100.00,0.00,25.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B,0.0,75.00,25.00,0.00,89.15,50.00,1.90,1,1,1,75.00,100.00,0.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B,0.0,25.00,75.00,0.00,50.00,89.15,1.90,1,1,1,0.00,100.00,75.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B,0.0,0.00,0.00,0.00,10.85,50.00,1.90,1,1,1,0.00,25.00,0.00,100.00,0.00,3.80,3.80,7125.00,TARP,TARP,1875.00,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A,2500.00,125.1,19.979,5.005E-002,12.600,7.500,0.000,0.000,0.000,0.000,20.100,No
 Zone Internal Gains Nominal, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A,1875.00,375.0,5.000,0.200,18.500,2.500,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B,1875.00,187.5,10.000,10.000E-002,14.100,1.000,0.000,0.000,0.000,0.000,15.100,No
 Zone Internal Gains Nominal, ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B,1875.00,187.5,10.000,10.000E-002,9.600,1.000,0.000,0.000,0.000,0.000,10.600,No
 Zone Internal Gains Nominal, ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B,1875.00,187.5,10.000,10.000E-002,7.000,1.000,0.000,0.000,0.000,0.000,8.000,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A SPACE FUNCTION COURTHOUSE - CHAMBERS PEOPLE,NECB-A-OCCUPANCY,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A,2500.00,125.1,125.1,5.005E-002,19.979,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,113
 People Internal Gains Nominal, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A SPACE FUNCTION COURTHOUSE - COURTROOM PEOPLE,NECB-A-OCCUPANCY,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A,1875.00,375.0,375.0,0.200,5.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,337
 People Internal Gains Nominal, ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B SPACE FUNCTION DINING - BAR LOUNGE/LEISURE PEOPLE,NECB-B-OCCUPANCY,ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B,1875.00,187.5,187.5,10.000E-002,10.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,169
 People Internal Gains Nominal, ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B SPACE FUNCTION DINING - FAMILY SPACE PEOPLE,NECB-B-OCCUPANCY,ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B,1875.00,187.5,187.5,10.000E-002,10.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,169
 People Internal Gains Nominal, ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B SPACE FUNCTION DINING - OTHER PEOPLE,NECB-B-OCCUPANCY,ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B,1875.00,187.5,187.5,10.000E-002,10.000,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,169
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A SPACE FUNCTION COURTHOUSE - CHAMBERS LIGHTS,NECB-A-LIGHTING,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A,2500.00,125.1,31499.738,12.600,251.735,0.000,0.500,0.200,0.300,1.000,General,1574.987,28349.764
 Lights Internal Gains Nominal, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A SPACE FUNCTION COURTHOUSE - COURTROOM LIGHTS,NECB-A-LIGHTING,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A,1875.00,375.0,34687.211,18.500,92.502,0.000,0.500,0.200,0.300,1.000,General,1734.361,31218.490
 Lights Internal Gains Nominal, ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B SPACE FUNCTION DINING - BAR LOUNGE/LEISURE LIGHTS,NECB-B-LIGHTING,ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B,1875.00,187.5,26437.280,14.100,141.003,0.000,0.500,0.200,0.300,1.000,General,2643.728,23793.552
 Lights Internal Gains Nominal, ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B SPACE FUNCTION DINING - FAMILY SPACE LIGHTS,NECB-B-LIGHTING,ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B,1875.00,187.5,17999.850,9.600,96.002,0.000,0.500,0.200,0.300,1.000,General,1799.985,16199.865
 Lights Internal Gains Nominal, ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B SPACE FUNCTION DINING - OTHER LIGHTS,NECB-B-LIGHTING,ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B,1875.00,187.5,13124.891,7.000,70.002,0.000,0.500,0.200,0.300,1.000,General,1312.489,11812.402
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A SPACE FUNCTION COURTHOUSE - CHAMBERS ELEC EQUIP,NECB-A-ELECTRIC-EQUIPMENT,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A,2500.00,125.1,18749.844,7.500,149.842,0.000,0.500,0.000,0.500,General,3749.969,16874.860
 ElectricEquipment Internal Gains Nominal, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A SPACE FUNCTION COURTHOUSE - COURTROOM ELEC EQUIP,NECB-A-ELECTRIC-EQUIPMENT,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A,1875.00,375.0,4687.461,2.500,12.500,0.000,0.500,0.000,0.500,General,937.492,4218.715
 ElectricEquipment Internal Gains Nominal, ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B SPACE FUNCTION DINING - BAR LOUNGE/LEISURE ELEC EQUIP,NECB-B-ELECTRIC-EQUIPMENT,ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B,1875.00,187.5,1874.984,1.000,10.000,0.000,0.500,0.000,0.500,General,187.498,1687.486
 ElectricEquipment Internal Gains Nominal, ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B SPACE FUNCTION DINING - FAMILY SPACE ELEC EQUIP,NECB-B-ELECTRIC-EQUIPMENT,ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B,1875.00,187.5,1874.984,1.000,10.000,0.000,0.500,0.000,0.500,General,187.498,1687.486
 ElectricEquipment Internal Gains Nominal, ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B SPACE FUNCTION DINING - OTHER ELEC EQUIP,NECB-B-ELECTRIC-EQUIPMENT,ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B,1875.00,187.5,1874.984,1.000,10.000,0.000,0.500,0.000,0.500,General,187.498,1687.486
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A,Mixing/Well-Stirred
RoomAir Model,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A,Mixing/Well-Stirred
RoomAir Model,ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B,Mixing/Well-Stirred
RoomAir Model,ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B,Mixing/Well-Stirred
RoomAir Model,ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B,   1.3000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B,   1.1000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, Cooling, 41896.63851, 46086.30236, 3.23817, 3.56199, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:20:00, 28.65200, 8.76969E-003, 2500.00000, 125.13046, 1.07950, 0.00000
 Zone Sizing Information, ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, Heating, 0.00000, 0.00000, 0.00000, 1.07950, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, , -36.20000, 1.25811E-004, 2500.00000, 125.13046, 1.07950, 0.00000
 Zone Sizing Information, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, Cooling, 48717.64808, 53589.41289, 3.76663, 4.14329, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:50:00, 28.28000, 8.76969E-003, 1875.00000, 374.98773, 3.90525, 0.00000
 Zone Sizing Information, ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, Heating, 1090.58041, 1417.75453, 4.33774E-002, 3.90525, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 07:10:00, -36.20000, 1.25811E-004, 1875.00000, 374.98773, 3.90525, 0.00000
 Zone Sizing Information, ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, Cooling, 29648.77199, 32613.64919, 2.29168, 6.71513, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:00:00, 28.28000, 8.76969E-003, 1875.00000, 187.49386, 6.71513, 0.00000
 Zone Sizing Information, ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, Heating, 404.44996, 525.78495, 1.62357E-002, 6.71513, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:10:00, -36.20000, 1.25811E-004, 1875.00000, 187.49386, 6.71513, 0.00000
 Zone Sizing Information, ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, Cooling, 23231.31737, 25554.44911, 1.79567, 6.71513, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:00:00, 28.28000, 8.76969E-003, 1875.00000, 187.49386, 6.71513, 0.00000
 Zone Sizing Information, ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, Heating, 2535.07214, 3295.59378, 9.95992E-002, 6.71513, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:10:00, -36.20000, 1.25811E-004, 1875.00000, 187.49386, 6.71513, 0.00000
 Zone Sizing Information, ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, Cooling, 20034.18594, 22037.60453, 1.54856, 6.71513, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:00:00, 28.28000, 8.76969E-003, 1875.00000, 187.49386, 6.71513, 0.00000
 Zone Sizing Information, ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, Heating, 2856.41698, 3713.34208, 0.11191, 6.71513, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 09:10:00, -36.20000, 1.25811E-004, 1875.00000, 187.49386, 6.71513, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, Cooling, Sensible, 51190.87, 3.56199, 3.56199, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, Heating, Sensible, 99016.13, 1.07950, 1.07950, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, Cooling, Sensible, 72139.58, 4.14329, 4.14329, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, Heating, Sensible, 358205.41, 3.90525, 3.90525, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, Cooling, Sensible, 118832.59, 6.71513, 6.71513, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, Heating, Sensible, 615938.57, 6.71513, 6.71513, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, Cooling, Sensible, 118832.59, 6.71513, 6.71513, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, Heating, Sensible, 615938.57, 6.71513, 6.71513, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SYS_3_PSZ ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, Cooling, Sensible, 118832.59, 6.71513, 6.71513, FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_3_PSZ ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, Heating, Sensible, 615938.57, 6.71513, 6.71513, FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 1, Design Size Maximum Air Flow Rate [m3/s], 3.56199
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 1, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 1, Design Size U-Factor Times Area Value [W/K], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 2, Design Size Maximum Air Flow Rate [m3/s], 4.14329
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 2, Design Size Maximum Water Flow Rate [m3/s], 2.11753E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 2, Design Size U-Factor Times Area Value [W/K], 32.24807
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 3, Design Size Maximum Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 3, Design Size Maximum Water Flow Rate [m3/s], 7.85303E-006
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 3, Design Size U-Factor Times Area Value [W/K], 11.08866
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 4, Design Size Maximum Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 4, Design Size Maximum Water Flow Rate [m3/s], 4.92224E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 4, Design Size U-Factor Times Area Value [W/K], 69.27034
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 5, Design Size Maximum Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 5, Design Size Maximum Water Flow Rate [m3/s], 5.54618E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 5, Design Size U-Factor Times Area Value [W/K], 78.00581
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.56199
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.56199
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.56199
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, Adjusted Heating Design Air Flow Rate [m3/s], 3.56199
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, Adjusted Cooling Design Air Flow Rate [m3/s], 3.56199
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, Adjusted Main Design Air Flow Rate [m3/s], 3.56199
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.14329
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.14329
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, Sum of Air Terminal Maximum Flow Rates [m3/s], 4.14329
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, Adjusted Heating Design Air Flow Rate [m3/s], 4.14329
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, Adjusted Cooling Design Air Flow Rate [m3/s], 4.14329
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, Adjusted Main Design Air Flow Rate [m3/s], 4.14329
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Flow Rates [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, Adjusted Heating Design Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, Adjusted Cooling Design Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, Adjusted Main Design Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Flow Rates [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, Adjusted Heating Design Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, Adjusted Cooling Design Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, Adjusted Main Design Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, Sum of Air Terminal Maximum Flow Rates [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, Adjusted Heating Design Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, Adjusted Cooling Design Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, Adjusted Main Design Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A, Design Supply Air Flow Rate [m3/s], 3.56199
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A, Design Supply Air Flow Rate [m3/s], 4.14329
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B, Design Supply Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B, Design Supply Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, AirLoopHVAC, SYS_3_PSZ ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B, Design Supply Air Flow Rate [m3/s], 6.71513
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A,SPACE FUNCTION COURTHOUSE - CHAMBERS VENTILATION,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A,SPACE FUNCTION COURTHOUSE - COURTROOM VENTILATION,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B,SPACE FUNCTION DINING - BAR LOUNGE/LEISURE VENTILATION,ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B,SPACE FUNCTION DINING - FAMILY SPACE VENTILATION,ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 5,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B,SPACE FUNCTION DINING - OTHER VENTILATION,ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 3.56199
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 1.07950
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, Design Size Rated Air Flow Rate [m3/s], 3.56199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, Design Size Gross Rated Total Cooling Capacity [W], 58963.60832
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, Design Size Gross Rated Sensible Heat Ratio, 0.80066
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, 56199.6, 2.51, 8.56, 9.08, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 1, Design Size Nominal Capacity [W], 159392.24932
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 1, Design Size Maximum Flow Rate [m3/s], 3.56199
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Maximum Outdoor Air Flow Rate [m3/s], 4.14329
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Minimum Outdoor Air Flow Rate [m3/s], 3.90525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, Design Size Rated Air Flow Rate [m3/s], 4.14329
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, Design Size Gross Rated Total Cooling Capacity [W], 75296.12781
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, Design Size Gross Rated Sensible Heat Ratio, 0.80089
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, 72080.0, 2.55, 8.69, 9.22, 8.91
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 2, Design Size Nominal Capacity [W], 364103.07795
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 2, Design Size Maximum Flow Rate [m3/s], 4.14329
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Maximum Outdoor Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Minimum Outdoor Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, Design Size Rated Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, Design Size Gross Rated Total Cooling Capacity [W], 122122.88494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, Design Size Gross Rated Sensible Heat Ratio, 0.80065
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, 116910.5, 2.55, 8.69, 9.22, 8.91
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 3, Design Size Nominal Capacity [W], 615938.57163
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 3, Design Size Maximum Flow Rate [m3/s], 6.71513
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 4, Maximum Outdoor Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 4, Minimum Outdoor Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, Design Size Rated Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, Design Size Gross Rated Total Cooling Capacity [W], 122122.88494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, Design Size Gross Rated Sensible Heat Ratio, 0.80065
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, 116910.5, 2.55, 8.69, 9.22, 8.91
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 4, Design Size Nominal Capacity [W], 615938.57163
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 4, Design Size Maximum Flow Rate [m3/s], 6.71513
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 5, Maximum Outdoor Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 5, Minimum Outdoor Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5, Design Size Rated Air Flow Rate [m3/s], 6.71513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5, Design Size Gross Rated Total Cooling Capacity [W], 122122.88494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5, Design Size Gross Rated Sensible Heat Ratio, 0.80065
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5, 116910.5, 2.55, 8.69, 9.22, 8.91
 Component Sizing Information, Coil:Heating:Fuel, COIL HEATING GAS 5, Design Size Nominal Capacity [W], 615938.57163
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 5, Design Size Maximum Flow Rate [m3/s], 6.71513
Water Heater Information,WaterHeater:Mixed,325GAL NATURALGAS WATER HEATER - 888KBTU/HR,1.2286,260241.2,0.546,0.6447
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.33712E-004
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 1.60455E-002
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Flow Rate [m3/s], 1.33712E-004
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Power Consumption [W], 34.16183
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER, Design Size Nominal Capacity [W], 8987.13008
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER, Design Size Design Water Flow Rate [m3/s], 1.33712E-004
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER, Design Size Nominal Capacity [W], 8987.13008
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER, Design Size Design Water Flow Rate [m3/s], 1.33712E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 4.53060E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Plant Loop Volume [m3], 5.43673E-002
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Flow Rate [m3/s], 4.53060E-004
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Power Consumption [W], 65.81255
 Component Sizing Information, WaterHeater:Mixed, 325GAL NATURALGAS WATER HEATER - 888KBTU/HR, Use Side Design Flow Rate [m3/s], 4.53060E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,28.90,12.40,DefaultMultipliers,96969,250,3.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,4.4883531892E-002,0.1054364536,Pass,Pass,5.9814211654E-002,0.2728216754,Pass,Pass
 Warmup Convergence Information,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,7.7861895557E-002,0.2341231425,Pass,Pass,7.1348384071E-002,0.2108096710,Pass,Pass
 Warmup Convergence Information,ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,8.1475438070E-002,0.1426542095,Pass,Pass,0.1930594853,0.8934550358,Pass,Pass
 Warmup Convergence Information,ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,8.2326797663E-002,0.1432467960,Pass,Pass,0.2038804471,0.8701583688,Pass,Pass
 Warmup Convergence Information,ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B,SizingPeriod: FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB,8.2691403124E-002,0.1446196861,Pass,Pass,0.1956557412,0.8068575830,Pass,Pass
Environment,FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-36.20,0.00,DefaultMultipliers,96969,90,1.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,ALL_ST=COURTHOUSE - CHAMBERS_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,7.1324781496E-002,0.2200379522,Pass,Pass,0.4390531954,2.4272668678,Pass,Pass
 Warmup Convergence Information,ALL_ST=COURTHOUSE - COURTROOM_FL=STORY 1_SCH=A,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,8.3556728139E-002,0.2564881659,Pass,Pass,0.6554391060,3.8723940644,Pass,Pass
 Warmup Convergence Information,ALL_ST=DINING - BAR LOUNGE/LEISURE_FL=STORY 1_SCH=B,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5557526008E-002,0.3140274046,Pass,Pass,0.3333745826,1.6658942191,Pass,Pass
 Warmup Convergence Information,ALL_ST=DINING - FAMILY SPACE_FL=STORY 1_SCH=B,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5557312740E-002,0.3147718206,Pass,Pass,1.2264050235,8.8918334659,Pass,Pass
 Warmup Convergence Information,ALL_ST=DINING - OTHER_FL=STORY 1_SCH=B,SizingPeriod: FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB,5.5557338365E-002,0.3155372744,Pass,Pass,1.2542909186,9.5390293010,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
