  {9aec2c6e-66b3-4d06-bb67-f3f5713ecaea}; !- Outlet Port

OS:Connection,
  {a4b13d83-e99a-40db-a587-f4c53a23db76}, !- Handle
  {90f554a0-4d5f-47e5-8055-e35eb0014215}, !- Name
  {8da886de-7c13-4f3e-85b2-943fbb7f8558}, !- Source Object
  6,                                      !- Outlet Port
  {58c0e994-7e30-4db3-86fd-3591fa125275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aec2c6e-66b3-4d06-bb67-f3f5713ecaea}, !- Handle
  {190b90be-6e12-4e8e-8421-0d1dc2fa5330}, !- Name
  {58c0e994-7e30-4db3-86fd-3591fa125275}, !- Source Object
  3,                                      !- Outlet Port
  {21099369-5930-4991-8a2a-f8bdd83a22db}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1a249d66-0e7b-429f-a8b9-99fb75ce72eb}, !- Handle
  Node 78,                                !- Name
  {3b5ae66e-6618-4945-92ba-75fcb6873cda}, !- Inlet Port
  {383a1fbd-5df1-4e37-9a84-3ed88a2540b6}; !- Outlet Port

OS:Connection,
  {3b5ae66e-6618-4945-92ba-75fcb6873cda}, !- Handle
  {5342bc55-bb45-4f4c-be09-c95badb56876}, !- Name
  {e7e7124b-3495-461a-a337-0c5356d7c3ed}, !- Source Object
  9,                                      !- Outlet Port
  {1a249d66-0e7b-429f-a8b9-99fb75ce72eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {383a1fbd-5df1-4e37-9a84-3ed88a2540b6}, !- Handle
  {fd2f4b5c-b85d-4309-b05e-3f025ddca8df}, !- Name
  {1a249d66-0e7b-429f-a8b9-99fb75ce72eb}, !- Source Object
  3,                                      !- Outlet Port
  {8da886de-7c13-4f3e-85b2-943fbb7f8558}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {214af073-fb4f-4d5a-a99b-9b536422e766}, !- Handle
  Node 79,                                !- Name
  {1b224d6c-f163-44b6-8696-bd04345f5b27}, !- Inlet Port
  {9809c014-ab39-4f38-a639-e847e751272f}; !- Outlet Port

OS:Connection,
  {6e2c43d3-26ba-426f-ba67-9eaf63738142}, !- Handle
  {37befadd-fbaf-49cd-8d61-bb0721a82307}, !- Name
  {c4bd108a-9e7a-4bee-863e-5c22d79f3c72}, !- Source Object
  3,                                      !- Outlet Port
  {c26803d2-a7b8-4df0-ac4f-27db37028336}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1b224d6c-f163-44b6-8696-bd04345f5b27}, !- Handle
  {b85a918c-43da-42ff-a224-ca0b58685356}, !- Name
  {c26803d2-a7b8-4df0-ac4f-27db37028336}, !- Source Object
  5,                                      !- Outlet Port
  {214af073-fb4f-4d5a-a99b-9b536422e766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9809c014-ab39-4f38-a639-e847e751272f}, !- Handle
  {bd696914-a24e-4286-932b-2936d8de721b}, !- Name
  {214af073-fb4f-4d5a-a99b-9b536422e766}, !- Source Object
  3,                                      !- Outlet Port
  {e7e7124b-3495-461a-a337-0c5356d7c3ed}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c94f6473-7ee1-4064-8cc1-5ed55dc25ad3}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a2b71d25-cba8-42df-a2d8-495f6e8a86bb}, !- Control Zone Name
  {6421dad3-aea6-4c35-b365-bb467cc92068}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ddab5d7b-a1b1-40bd-b908-3afa4fa09954}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {867d14f1-8e41-471e-84e6-844551796139}, !- Availability Schedule Name
  {e2c1b0c1-0388-4989-8821-b79254114a6b}, !- Inlet Air Node Name
  {e65a8afa-60d6-4c4a-88bd-8a5b00307e33}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {db30e1c2-f92e-46e3-bd14-69b28d52373e}, !- Handle
  Node 80,                                !- Name
  {c9d33c7b-f74d-4f0b-9d77-5ad0ccfac73b}, !- Inlet Port
  {10e87802-8a88-463e-abf2-a23945aba465}; !- Outlet Port

OS:Connection,
  {e078d53c-407b-4e5b-8035-d5048a4ecd04}, !- Handle
  {b1bb502d-8b1b-432b-8829-e26f3fa21f82}, !- Name
  {a1feafb5-6869-4b41-b9be-507f0a0f0380}, !- Source Object
  3,                                      !- Outlet Port
  {b0cf66fe-97fd-4568-9a32-3722b74bdf19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9d33c7b-f74d-4f0b-9d77-5ad0ccfac73b}, !- Handle
  {59a48e25-9f06-4822-a4be-4947ec886530}, !- Name
  {a2b71d25-cba8-42df-a2d8-495f6e8a86bb}, !- Source Object
  12,                                     !- Outlet Port
  {db30e1c2-f92e-46e3-bd14-69b28d52373e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e87802-8a88-463e-abf2-a23945aba465}, !- Handle
  {61958b1c-e4be-47c2-ac66-4f580a32711a}, !- Name
  {db30e1c2-f92e-46e3-bd14-69b28d52373e}, !- Source Object
  3,                                      !- Outlet Port
  {f652b324-ce95-4faf-96af-a6ab2db06cbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2c1b0c1-0388-4989-8821-b79254114a6b}, !- Handle
  {310f3e53-56a5-4c51-a03f-7b11b5260a0a}, !- Name
  {51e19104-d678-49fd-bb4a-3496040d3739}, !- Source Object
  3,                                      !- Outlet Port
  {ddab5d7b-a1b1-40bd-b908-3afa4fa09954}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e65a8afa-60d6-4c4a-88bd-8a5b00307e33}, !- Handle
  {029c1bd2-6387-44d1-8d43-da96f067da5d}, !- Name
  {ddab5d7b-a1b1-40bd-b908-3afa4fa09954}, !- Source Object
  4,                                      !- Outlet Port
  {a1feafb5-6869-4b41-b9be-507f0a0f0380}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ae12c387-e6c1-4248-b30d-5c99bea4fcc9}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d2929dc5-8d45-43c7-a206-652aeaedf23d}, !- Water Inlet Node Name
  {e4b083ae-2d41-4819-8e9d-d93f2f5a990e}; !- Water Outlet Node Name

OS:Node,
  {01fafe99-8fe7-422f-a84f-d8927b983d9d}, !- Handle
  Node 81,                                !- Name
  {c1b0662a-e082-4d9a-b05f-946c868286e5}, !- Inlet Port
  {d2929dc5-8d45-43c7-a206-652aeaedf23d}; !- Outlet Port

OS:Connection,
  {c1b0662a-e082-4d9a-b05f-946c868286e5}, !- Handle
  {5f0e3123-8428-4492-9e6b-7013f5df2a8b}, !- Name
  {d9ed53f5-5215-4e51-a8e4-b7473f75d79f}, !- Source Object
  7,                                      !- Outlet Port
  {01fafe99-8fe7-422f-a84f-d8927b983d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b104983b-697a-467b-a7dc-903bc84126c4}, !- Handle
  Node 82,                                !- Name
  {e4b083ae-2d41-4819-8e9d-d93f2f5a990e}, !- Inlet Port
  {be5b4de3-faf8-4cf7-8f94-52a7ae4072aa}; !- Outlet Port

OS:Connection,
  {d2929dc5-8d45-43c7-a206-652aeaedf23d}, !- Handle
  {ef07bd40-5e8c-4cb8-9818-e74a9701ec25}, !- Name
  {01fafe99-8fe7-422f-a84f-d8927b983d9d}, !- Source Object
  3,                                      !- Outlet Port
  {ae12c387-e6c1-4248-b30d-5c99bea4fcc9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e4b083ae-2d41-4819-8e9d-d93f2f5a990e}, !- Handle
  {20e16c33-3c70-49c3-9ced-28f5ab786403}, !- Name
  {ae12c387-e6c1-4248-b30d-5c99bea4fcc9}, !- Source Object
  10,                                     !- Outlet Port
  {b104983b-697a-467b-a7dc-903bc84126c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5b4de3-faf8-4cf7-8f94-52a7ae4072aa}, !- Handle
  {763fc12c-265e-41c3-97e9-8dde95bc0185}, !- Name
  {b104983b-697a-467b-a7dc-903bc84126c4}, !- Source Object
  3,                                      !- Outlet Port
  {c22be4a2-1e73-499e-9f9e-c0ba9642e920}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5cf0b492-d29f-4839-b6d4-d29234a2998c}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {867d14f1-8e41-471e-84e6-844551796139}, !- Availability Schedule Name
  {ae12c387-e6c1-4248-b30d-5c99bea4fcc9}; !- Heating Coil Name

OS:Rendering:Color,
  {3d7b1d4c-2efd-4710-aa40-129b6e2561a5}, !- Handle
  ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aadd7a57-3ed4-4ba0-a666-340c8d0a27f8}, !- Handle
  ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcbd2bee-2184-4c96-b587-f3f1674f9a4d}, !- Handle
  ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5cab284f-941b-406e-a7d5-30a39842b28d}, !- Handle
  ALL_ST=Dining - family space_FL=Story 1_SCH=B, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84bc5f7a-934e-4c98-8ab7-9f1f198a53ab}, !- Handle
  ALL_ST=Dining - other_FL=Story 1_SCH=B, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dabffbc3-f7d7-4a65-b7b6-f50b09358b85}, !- Handle
  Space Function Courthouse - chambers 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f733958-aba8-41d0-8dd0-0843d015a25d}, !- Handle
  Space Function Courthouse - courtroom 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5f0fae6-0e0f-4389-b9df-1e6dd9a612dd}, !- Handle
  Space Function Dining - bar lounge/leisure 1, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27e886a4-a154-47c6-ac31-abc6f8f2920e}, !- Handle
  Space Function Dining - family space 1, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6412a381-6d87-4648-9382-ece5592accd1}, !- Handle
  Space Function Dining - other 1,        !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:PlantLoop,
  {99bab0fc-eb3b-4deb-b515-1f00c4502dbf}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9dccd428-eaf5-4fb4-b151-0b43fbeea493}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8f393299-0a4c-4653-b507-fe8a9c534950}, !- Plant Side Inlet Node Name
  {318b00aa-c8ae-4279-a862-b1d6f5c71489}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {eac80c1e-2832-4773-af26-520a3126bc09}, !- Demand Side Inlet Node Name
  {69313410-49e8-4b51-9938-dd24c26c347d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b159b102-2ddf-4ca9-8855-787e95cdc309}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {69e6b578-4c0d-4b91-959c-8d77952c694e}, !- Demand Mixer Name
  {7786357a-bb8f-4149-841b-30a0e69d2bdc}, !- Demand Splitter Name
  {de68066f-51b9-43e5-bc01-24e64f117321}, !- Supply Mixer Name
  {b710438f-894e-4ef7-a578-3acaaf042490}; !- Supply Splitter Name

OS:Sizing:Plant,
  {b3bc3e43-01e7-4aaf-80f1-0acab09aab4a}, !- Handle
  {99bab0fc-eb3b-4deb-b515-1f00c4502dbf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {7eaab09b-d3dd-4f11-af1c-a60af62f0d11}, !- Handle
  Node 83,                                !- Name
  {8f393299-0a4c-4653-b507-fe8a9c534950}, !- Inlet Port
  {25631fbd-25fb-4857-b1cd-eaaf480c27e7}; !- Outlet Port

OS:Node,
  {9dccd428-eaf5-4fb4-b151-0b43fbeea493}, !- Handle
  Node 84,                                !- Name
  {32d11ec0-4de7-4f4b-9c79-f8db700cf717}, !- Inlet Port
  {318b00aa-c8ae-4279-a862-b1d6f5c71489}; !- Outlet Port

OS:Node,
  {a87ebebc-a2e2-48f1-a830-c65fc14c949f}, !- Handle
  Node 85,                                !- Name
  {8c042c90-f3a5-4583-8487-4e9ed732f1f8}, !- Inlet Port
  {334f97b9-6775-4f64-81e8-337a6a223689}; !- Outlet Port

OS:Connector:Mixer,
  {de68066f-51b9-43e5-bc01-24e64f117321}, !- Handle
  Connector Mixer 3,                      !- Name
  {d00571cd-2ac1-4aa6-80c7-2390892d3857}, !- Outlet Branch Name
  {b3e757f2-4f80-4ee7-aa61-dcb51478949e}, !- Inlet Branch Name 1
  {77bcbca0-6c70-40c0-918a-7d796882242a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b710438f-894e-4ef7-a578-3acaaf042490}, !- Handle
  Connector Splitter 3,                   !- Name
  {b46bd786-ae4d-452d-a7ca-9d91199331a3}, !- Inlet Branch Name
  {8c042c90-f3a5-4583-8487-4e9ed732f1f8}, !- Outlet Branch Name 1
  {4cff4a8a-6830-47a9-997f-e07528ab820d}; !- Outlet Branch Name 2

OS:Connection,
  {8f393299-0a4c-4653-b507-fe8a9c534950}, !- Handle
  {3aedc711-d580-4913-8338-0b03679c3079}, !- Name
  {99bab0fc-eb3b-4deb-b515-1f00c4502dbf}, !- Source Object
  14,                                     !- Outlet Port
  {7eaab09b-d3dd-4f11-af1c-a60af62f0d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c042c90-f3a5-4583-8487-4e9ed732f1f8}, !- Handle
  {27450429-3d78-45d5-b604-e60d67bd1971}, !- Name
  {b710438f-894e-4ef7-a578-3acaaf042490}, !- Source Object
  3,                                      !- Outlet Port
  {a87ebebc-a2e2-48f1-a830-c65fc14c949f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {318b00aa-c8ae-4279-a862-b1d6f5c71489}, !- Handle
  {6b8d5497-1017-44d5-b297-994269b73891}, !- Name
  {9dccd428-eaf5-4fb4-b151-0b43fbeea493}, !- Source Object
  3,                                      !- Outlet Port
  {99bab0fc-eb3b-4deb-b515-1f00c4502dbf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {34a8432b-e56a-49dd-ad91-bb77c5034ca2}, !- Handle
  Node 86,                                !- Name
  {eac80c1e-2832-4773-af26-520a3126bc09}, !- Inlet Port
  {0a0167af-eecf-4ce5-a386-b725101d0606}; !- Outlet Port

OS:Node,
  {888e3222-843f-49e6-ade1-1fde037699da}, !- Handle
  Node 87,                                !- Name
  {3b88f388-f85d-4eb1-86bf-5c01994e9761}, !- Inlet Port
  {69313410-49e8-4b51-9938-dd24c26c347d}; !- Outlet Port

OS:Node,
  {916d3c95-0854-4c67-9393-0071c7455176}, !- Handle
  Node 88,                                !- Name
  {2ee17295-16ab-4d3e-95a0-ba01d47da8dc}, !- Inlet Port
  {9d204c4e-1ba6-4ebb-a3b3-7697ff62dc91}; !- Outlet Port

OS:Connector:Mixer,
  {69e6b578-4c0d-4b91-959c-8d77952c694e}, !- Handle
  Connector Mixer 4,                      !- Name
  {1aa49789-bac7-41c1-b629-033bde5515a9}, !- Outlet Branch Name
  {8df9e6ab-1900-4ca3-94f3-fd8383b0e5ee}, !- Inlet Branch Name 1
  {936d0d56-dd3a-4f03-aaab-fb9a83030621}, !- Inlet Branch Name 2
  {7ac09235-aafe-4eec-bb8e-6c4f5fc44733}, !- Inlet Branch Name 3
  {228bf854-988b-48c8-a080-9df3e18bb819}, !- Inlet Branch Name 4
  {1aab680a-8d15-40e4-a2c9-1f9f679e0a70}, !- Inlet Branch Name 5
  {3bbe867a-b35c-4138-94a0-1a5efc672fce}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {7786357a-bb8f-4149-841b-30a0e69d2bdc}, !- Handle
  Connector Splitter 4,                   !- Name
  {7a041901-d27b-4df0-bad3-69032f200a17}, !- Inlet Branch Name
  {2ee17295-16ab-4d3e-95a0-ba01d47da8dc}, !- Outlet Branch Name 1
  {84741282-b1e2-4950-9a64-40fb7ee54431}, !- Outlet Branch Name 2
  {96c01f0e-b927-43aa-964d-62d8333751d8}, !- Outlet Branch Name 3
  {0b88be3f-9981-492f-a3f8-b98a644328b5}, !- Outlet Branch Name 4
  {368d25f1-804e-44b3-af45-07e6b225c13b}, !- Outlet Branch Name 5
  {05b682fc-bec5-4b74-9afb-ab26363bd2c6}; !- Outlet Branch Name 6

OS:Connection,
  {eac80c1e-2832-4773-af26-520a3126bc09}, !- Handle
  {7f47e3c5-6a62-40b2-8c7d-46f4828a15aa}, !- Name
  {99bab0fc-eb3b-4deb-b515-1f00c4502dbf}, !- Source Object
  17,                                     !- Outlet Port
  {34a8432b-e56a-49dd-ad91-bb77c5034ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee17295-16ab-4d3e-95a0-ba01d47da8dc}, !- Handle
  {10fd5f53-e464-475d-b1dc-00bbd2d4afda}, !- Name
  {7786357a-bb8f-4149-841b-30a0e69d2bdc}, !- Source Object
  3,                                      !- Outlet Port
  {916d3c95-0854-4c67-9393-0071c7455176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69313410-49e8-4b51-9938-dd24c26c347d}, !- Handle
  {90adc6c7-1343-474d-ac06-be4bd1e7ebc3}, !- Name
  {888e3222-843f-49e6-ade1-1fde037699da}, !- Source Object
  3,                                      !- Outlet Port
  {99bab0fc-eb3b-4deb-b515-1f00c4502dbf}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {b159b102-2ddf-4ca9-8855-787e95cdc309}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {9f130a02-dfdb-4e05-b4e3-508dea68e008}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2653d3a2-1064-4c78-b154-7e2fc467a6d4}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9f130a02-dfdb-4e05-b4e3-508dea68e008}, !- Schedule Type Limits Name
  {dcaec3b2-09d1-431a-84b0-a8507f73193a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcaec3b2-09d1-431a-84b0-a8507f73193a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9f130a02-dfdb-4e05-b4e3-508dea68e008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dc30da2f-6333-4160-85fd-882e73fe6518}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2653d3a2-1064-4c78-b154-7e2fc467a6d4}, !- Schedule Name
  {9dccd428-eaf5-4fb4-b151-0b43fbeea493}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4bf43f32-64fc-4d1b-9553-d7650d8e72f3}, !- Handle
  Service Water Loop Pump,                !- Name
  {25631fbd-25fb-4857-b1cd-eaaf480c27e7}, !- Inlet Node Name
  {b306d5d1-57db-42eb-a4be-9a572737cf1e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  101974.052183022,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {1bb2a7ae-1847-4636-b0a7-259a785db93d}, !- Handle
  Node 89,                                !- Name
  {b306d5d1-57db-42eb-a4be-9a572737cf1e}, !- Inlet Port
  {b46bd786-ae4d-452d-a7ca-9d91199331a3}; !- Outlet Port

OS:Connection,
  {25631fbd-25fb-4857-b1cd-eaaf480c27e7}, !- Handle
  {6f932e1c-6ffa-45a4-ab34-9046e0b37d78}, !- Name
  {7eaab09b-d3dd-4f11-af1c-a60af62f0d11}, !- Source Object
  3,                                      !- Outlet Port
  {4bf43f32-64fc-4d1b-9553-d7650d8e72f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b306d5d1-57db-42eb-a4be-9a572737cf1e}, !- Handle
  {c3e87d27-5919-4668-95da-586d94174e7a}, !- Name
  {4bf43f32-64fc-4d1b-9553-d7650d8e72f3}, !- Source Object
  3,                                      !- Outlet Port
  {1bb2a7ae-1847-4636-b0a7-259a785db93d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b46bd786-ae4d-452d-a7ca-9d91199331a3}, !- Handle
  {66204d58-7fe4-4504-bba8-9a1b31254de9}, !- Name
  {1bb2a7ae-1847-4636-b0a7-259a785db93d}, !- Source Object
  3,                                      !- Outlet Port
  {b710438f-894e-4ef7-a578-3acaaf042490}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8e3546d2-0a74-451f-b71c-cd682a8c9df1}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {fe9d3780-805f-480c-a1ac-963d99b458a1}, !- Handle
  325gal NaturalGas Water Heater - 888kBtu/hr 0.803 Therm Eff, !- Name
  1.22866806916443,                       !- Tank Volume {m3}
  {2653d3a2-1064-4c78-b154-7e2fc467a6d4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  260241.209130876,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802785419506479,                      !- Heater Thermal Efficiency
  {d8e014c4-47f9-44d4-84e2-490578fec2d4}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {aa323b75-6a55-43fb-be17-99d07fc8d1cc}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  18.639795607789,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  18.639795607789,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {334f97b9-6775-4f64-81e8-337a6a223689}, !- Use Side Inlet Node Name
  {11a5bb80-3733-45c2-ab22-6de26f3b8400}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9b10c762-7d97-4c8c-aec8-d6f4568396d1}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  {62ba7446-89c1-4bc2-8fee-48d5812ac910}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62ba7446-89c1-4bc2-8fee-48d5812ac910}, !- Handle
  Schedule Day 3,                         !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2de67c08-847a-4273-a493-370ac929b4fa}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  {98f19a24-8b8f-44dc-8182-cf180c75e3fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98f19a24-8b8f-44dc-8182-cf180c75e3fd}, !- Handle
  Schedule Day 4,                         !- Name
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa323b75-6a55-43fb-be17-99d07fc8d1cc}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {8e3546d2-0a74-451f-b71c-cd682a8c9df1}, !- Schedule Type Limits Name
  {0aa15365-450e-43bb-947e-462bfea556ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0aa15365-450e-43bb-947e-462bfea556ea}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {8e3546d2-0a74-451f-b71c-cd682a8c9df1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {7f10a259-73ba-4ccf-bf1f-fa0ca3ac7ef0}, !- Handle
  Node 90,                                !- Name
  {11a5bb80-3733-45c2-ab22-6de26f3b8400}, !- Inlet Port
  {b3e757f2-4f80-4ee7-aa61-dcb51478949e}; !- Outlet Port

OS:Connection,
  {334f97b9-6775-4f64-81e8-337a6a223689}, !- Handle
  {05d1057a-7249-4e39-883b-a532819a2e2f}, !- Name
  {a87ebebc-a2e2-48f1-a830-c65fc14c949f}, !- Source Object
  3,                                      !- Outlet Port
  {fe9d3780-805f-480c-a1ac-963d99b458a1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {11a5bb80-3733-45c2-ab22-6de26f3b8400}, !- Handle
  {390760d3-e053-4acb-9953-d28c5ffdf32d}, !- Name
  {fe9d3780-805f-480c-a1ac-963d99b458a1}, !- Source Object
  32,                                     !- Outlet Port
  {7f10a259-73ba-4ccf-bf1f-fa0ca3ac7ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3e757f2-4f80-4ee7-aa61-dcb51478949e}, !- Handle
  {fe3a04e6-3932-4c93-82e0-5e97b6a6a810}, !- Name
  {7f10a259-73ba-4ccf-bf1f-fa0ca3ac7ef0}, !- Source Object
  3,                                      !- Outlet Port
  {de68066f-51b9-43e5-bc01-24e64f117321}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5696b007-73e9-4cb5-bf89-668e9b044e4e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7eed4aa5-6e60-494f-87a4-8f5d162db22d}, !- Inlet Node Name
  {a860991c-4142-423b-96c3-8176cfc1805e}; !- Outlet Node Name

OS:Node,
  {14f11452-3917-4c3a-a9e8-e2ef8ad9be31}, !- Handle
  Node 91,                                !- Name
  {4cff4a8a-6830-47a9-997f-e07528ab820d}, !- Inlet Port
  {7eed4aa5-6e60-494f-87a4-8f5d162db22d}; !- Outlet Port

OS:Connection,
  {4cff4a8a-6830-47a9-997f-e07528ab820d}, !- Handle
  {bce004a1-e53b-4206-bc4b-44873b2f6214}, !- Name
  {b710438f-894e-4ef7-a578-3acaaf042490}, !- Source Object
  4,                                      !- Outlet Port
  {14f11452-3917-4c3a-a9e8-e2ef8ad9be31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b12d2e09-db78-4bc7-9f00-df138aab02a9}, !- Handle
  Node 92,                                !- Name
  {a860991c-4142-423b-96c3-8176cfc1805e}, !- Inlet Port
  {77bcbca0-6c70-40c0-918a-7d796882242a}; !- Outlet Port

OS:Connection,
  {7eed4aa5-6e60-494f-87a4-8f5d162db22d}, !- Handle
  {1b5f7db4-78e0-42c0-a7fc-d011f7bd3ab6}, !- Name
  {14f11452-3917-4c3a-a9e8-e2ef8ad9be31}, !- Source Object
  3,                                      !- Outlet Port
  {5696b007-73e9-4cb5-bf89-668e9b044e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a860991c-4142-423b-96c3-8176cfc1805e}, !- Handle
  {9382f525-fa74-49b4-8611-f8962f833ac0}, !- Name
  {5696b007-73e9-4cb5-bf89-668e9b044e4e}, !- Source Object
  3,                                      !- Outlet Port
  {b12d2e09-db78-4bc7-9f00-df138aab02a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77bcbca0-6c70-40c0-918a-7d796882242a}, !- Handle
  {68fc4207-d9e7-43d9-91b8-8c09afd120b9}, !- Name
  {b12d2e09-db78-4bc7-9f00-df138aab02a9}, !- Source Object
  3,                                      !- Outlet Port
  {de68066f-51b9-43e5-bc01-24e64f117321}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {733c1d59-8587-4bf7-a09d-81d575554c4e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {9d204c4e-1ba6-4ebb-a3b3-7697ff62dc91}, !- Inlet Node Name
  {873f9436-ffac-49c8-9f20-9ec65aad1d82}; !- Outlet Node Name

OS:Node,
  {2527b885-5786-4d0a-9228-2e6e9695189c}, !- Handle
  Node 93,                                !- Name
  {873f9436-ffac-49c8-9f20-9ec65aad1d82}, !- Inlet Port
  {8df9e6ab-1900-4ca3-94f3-fd8383b0e5ee}; !- Outlet Port

OS:Connection,
  {9d204c4e-1ba6-4ebb-a3b3-7697ff62dc91}, !- Handle
  {850f6064-b635-4fe1-90fb-8b2eb6f42931}, !- Name
  {916d3c95-0854-4c67-9393-0071c7455176}, !- Source Object
  3,                                      !- Outlet Port
  {733c1d59-8587-4bf7-a09d-81d575554c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {873f9436-ffac-49c8-9f20-9ec65aad1d82}, !- Handle
  {d8061a6a-a2a6-45ad-a814-0379253c9eec}, !- Name
  {733c1d59-8587-4bf7-a09d-81d575554c4e}, !- Source Object
  3,                                      !- Outlet Port
  {2527b885-5786-4d0a-9228-2e6e9695189c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df9e6ab-1900-4ca3-94f3-fd8383b0e5ee}, !- Handle
  {4eb8bb3c-b61b-4397-b71e-a31aaaa80d72}, !- Name
  {2527b885-5786-4d0a-9228-2e6e9695189c}, !- Source Object
  3,                                      !- Outlet Port
  {69e6b578-4c0d-4b91-959c-8d77952c694e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e3b15002-fa9c-42be-a68f-0c11b8ff9ff8}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {eaf0fc83-01e0-4c0f-8389-f7211f7626a6}, !- Inlet Node Name
  {32d11ec0-4de7-4f4b-9c79-f8db700cf717}; !- Outlet Node Name

OS:Node,
  {41ec6f2b-693b-450e-814a-6be18e111f8a}, !- Handle
  Node 94,                                !- Name
  {d00571cd-2ac1-4aa6-80c7-2390892d3857}, !- Inlet Port
  {eaf0fc83-01e0-4c0f-8389-f7211f7626a6}; !- Outlet Port

OS:Connection,
  {d00571cd-2ac1-4aa6-80c7-2390892d3857}, !- Handle
  {81fa4736-62c5-4c0b-a977-eac7b69b1be5}, !- Name
  {de68066f-51b9-43e5-bc01-24e64f117321}, !- Source Object
  2,                                      !- Outlet Port
  {41ec6f2b-693b-450e-814a-6be18e111f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf0fc83-01e0-4c0f-8389-f7211f7626a6}, !- Handle
  {de619917-42dd-41d1-b2d8-920b921c63de}, !- Name
  {41ec6f2b-693b-450e-814a-6be18e111f8a}, !- Source Object
  3,                                      !- Outlet Port
  {e3b15002-fa9c-42be-a68f-0c11b8ff9ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d11ec0-4de7-4f4b-9c79-f8db700cf717}, !- Handle
  {c49ec046-8922-40c9-9a28-77f3e6ca5098}, !- Name
  {e3b15002-fa9c-42be-a68f-0c11b8ff9ff8}, !- Source Object
  3,                                      !- Outlet Port
  {9dccd428-eaf5-4fb4-b151-0b43fbeea493}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {69169562-73da-4943-ba7a-623d5978aaa6}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {0a0167af-eecf-4ce5-a386-b725101d0606}, !- Inlet Node Name
  {33c747af-3604-429f-8d73-6a569e2ccca5}; !- Outlet Node Name

OS:Node,
  {3a2cdfa1-c0b8-4b09-9c95-cda5c73b4b35}, !- Handle
  Node 95,                                !- Name
  {33c747af-3604-429f-8d73-6a569e2ccca5}, !- Inlet Port
  {7a041901-d27b-4df0-bad3-69032f200a17}; !- Outlet Port

OS:Connection,
  {0a0167af-eecf-4ce5-a386-b725101d0606}, !- Handle
  {393595c7-5939-456d-a963-8506ddcfd906}, !- Name
  {34a8432b-e56a-49dd-ad91-bb77c5034ca2}, !- Source Object
  3,                                      !- Outlet Port
  {69169562-73da-4943-ba7a-623d5978aaa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c747af-3604-429f-8d73-6a569e2ccca5}, !- Handle
  {28514a62-b1b0-414a-be2d-e69bbc8fc872}, !- Name
  {69169562-73da-4943-ba7a-623d5978aaa6}, !- Source Object
  3,                                      !- Outlet Port
  {3a2cdfa1-c0b8-4b09-9c95-cda5c73b4b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a041901-d27b-4df0-bad3-69032f200a17}, !- Handle
  {e2b66f79-c7eb-4b6a-9150-714f9905cccb}, !- Name
  {3a2cdfa1-c0b8-4b09-9c95-cda5c73b4b35}, !- Source Object
  3,                                      !- Outlet Port
  {7786357a-bb8f-4149-841b-30a0e69d2bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2a53a01f-0955-4af9-ac1c-2573af58e868}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {932c62fb-ed38-41f8-b8f3-4c3eb86904f6}, !- Inlet Node Name
  {3b88f388-f85d-4eb1-86bf-5c01994e9761}; !- Outlet Node Name

OS:Node,
  {92b82792-9052-45ae-82b3-ca582ad00d67}, !- Handle
  Node 96,                                !- Name
  {1aa49789-bac7-41c1-b629-033bde5515a9}, !- Inlet Port
  {932c62fb-ed38-41f8-b8f3-4c3eb86904f6}; !- Outlet Port

OS:Connection,
  {1aa49789-bac7-41c1-b629-033bde5515a9}, !- Handle
  {77f49ae1-e120-4ff2-a99b-4a6e64b07a81}, !- Name
  {69e6b578-4c0d-4b91-959c-8d77952c694e}, !- Source Object
  2,                                      !- Outlet Port
  {92b82792-9052-45ae-82b3-ca582ad00d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932c62fb-ed38-41f8-b8f3-4c3eb86904f6}, !- Handle
  {9624a7cf-a08d-4a67-bb18-101f5637211e}, !- Name
  {92b82792-9052-45ae-82b3-ca582ad00d67}, !- Source Object
  3,                                      !- Outlet Port
  {2a53a01f-0955-4af9-ac1c-2573af58e868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b88f388-f85d-4eb1-86bf-5c01994e9761}, !- Handle
  {a5871ac0-955c-4cd4-8578-7b811a5c5ff0}, !- Name
  {2a53a01f-0955-4af9-ac1c-2573af58e868}, !- Source Object
  3,                                      !- Outlet Port
  {888e3222-843f-49e6-ade1-1fde037699da}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7ea63c1b-02dc-4a28-9d50-e97a8a1df734}, !- Handle
  Water Use Connections 1,                !- Name
  {d8fbe5cd-d686-4e5c-b3da-f14ccc7b2fca}, !- Inlet Node Name
  {2444fdcf-ebef-47f2-aa58-4149426217c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {494f8af7-b6ea-401f-8aa7-7eae447045b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {15f8a827-e31d-4dc4-a921-52adae8bb80d}, !- Handle
  Courthouse - chambers-space function Service Water Use Def 0.96gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.05169566777588e-05,                   !- Peak Flow Rate {m3/s}
  {388e8e27-3a8f-414b-91b1-3e8ce9e7d894}, !- Target Temperature Schedule Name
  {255ba42c-6faa-4af9-8551-f810cff025ca}, !- Sensible Fraction Schedule Name
  {159bff89-75d3-4c80-a8c4-b477942e99a7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {255ba42c-6faa-4af9-8551-f810cff025ca}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {451905fa-c46b-4c93-9573-cb554b600890}; !- Default Day Schedule Name

OS:Schedule:Day,
  {451905fa-c46b-4c93-9573-cb554b600890}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {159bff89-75d3-4c80-a8c4-b477942e99a7}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5f719b61-af6f-43cf-a49a-88f789ad73fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f719b61-af6f-43cf-a49a-88f789ad73fb}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {388e8e27-3a8f-414b-91b1-3e8ce9e7d894}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {aeb6e401-cf2f-4c64-bbfd-dbd3831883d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aeb6e401-cf2f-4c64-bbfd-dbd3831883d4}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {494f8af7-b6ea-401f-8aa7-7eae447045b6}, !- Handle
  Courthouse - chambers-space function Service Water Use 0.96gal/min, !- Name
  {15f8a827-e31d-4dc4-a921-52adae8bb80d}, !- Water Use Equipment Definition Name
  {09c1d00f-e8ee-4c4a-bc4e-3d25a85ee8e9}, !- Space Name
  {dfc84fb3-541d-41ba-861d-4a0d96295496}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {dfc84fb3-541d-41ba-861d-4a0d96295496}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {d6110941-8adb-4594-9081-62797cbf3032}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6110941-8adb-4594-9081-62797cbf3032}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a832bf88-70d0-4cbe-87aa-20419b42663c}, !- Handle
  Schedule Rule 32,                       !- Name
  {dfc84fb3-541d-41ba-861d-4a0d96295496}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e1f59734-c832-4a8c-baf6-1abdbd5a49e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1f59734-c832-4a8c-baf6-1abdbd5a49e4}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {bfeb2ca5-1c5e-47ec-b269-95ba442cd306}, !- Handle
  Schedule Rule 33,                       !- Name
  {dfc84fb3-541d-41ba-861d-4a0d96295496}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50e2a78f-13f9-4258-bceb-3ae246becb1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50e2a78f-13f9-4258-bceb-3ae246becb1c}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {884836d9-dd7c-4ce2-94cc-44ee9f4e860f}, !- Handle
  Schedule Rule 34,                       !- Name
  {dfc84fb3-541d-41ba-861d-4a0d96295496}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce174442-8109-48c6-9914-e5dea3f980d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce174442-8109-48c6-9914-e5dea3f980d0}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {2e5ec9dd-a88f-42a2-bf58-1833bd9a9a9f}, !- Handle
  Node 97,                                !- Name
  {84741282-b1e2-4950-9a64-40fb7ee54431}, !- Inlet Port
  {d8fbe5cd-d686-4e5c-b3da-f14ccc7b2fca}; !- Outlet Port

OS:Connection,
  {84741282-b1e2-4950-9a64-40fb7ee54431}, !- Handle
  {b4c793c0-b285-4b5f-854f-09b6af6a6bc6}, !- Name
  {7786357a-bb8f-4149-841b-30a0e69d2bdc}, !- Source Object
  4,                                      !- Outlet Port
  {2e5ec9dd-a88f-42a2-bf58-1833bd9a9a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6450f046-e5c1-4b1c-becc-becbe9f29bc1}, !- Handle
  Node 98,                                !- Name
  {2444fdcf-ebef-47f2-aa58-4149426217c6}, !- Inlet Port
  {936d0d56-dd3a-4f03-aaab-fb9a83030621}; !- Outlet Port

OS:Connection,
  {d8fbe5cd-d686-4e5c-b3da-f14ccc7b2fca}, !- Handle
  {9a5e8e0f-583a-47da-80df-de5fe78e3395}, !- Name
  {2e5ec9dd-a88f-42a2-bf58-1833bd9a9a9f}, !- Source Object
  3,                                      !- Outlet Port
  {7ea63c1b-02dc-4a28-9d50-e97a8a1df734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2444fdcf-ebef-47f2-aa58-4149426217c6}, !- Handle
  {d658fdc9-f100-4d75-9001-8c7abdb0505d}, !- Name
  {7ea63c1b-02dc-4a28-9d50-e97a8a1df734}, !- Source Object
  3,                                      !- Outlet Port
  {6450f046-e5c1-4b1c-becc-becbe9f29bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {936d0d56-dd3a-4f03-aaab-fb9a83030621}, !- Handle
  {88e18ba2-96a5-4f96-bda5-3aaf93b73c20}, !- Name
  {6450f046-e5c1-4b1c-becc-becbe9f29bc1}, !- Source Object
  3,                                      !- Outlet Port
  {69e6b578-4c0d-4b91-959c-8d77952c694e}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {db393786-bf22-4f18-8fea-f24cf3f8647d}, !- Handle
  Water Use Connections 2,                !- Name
  {f57eabd4-517f-4e7a-9b7e-6cc42f3a3f2b}, !- Inlet Node Name
  {d09a8372-033c-405f-a5a1-8dafbec3de33}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e826f93-fa9e-4bea-a5c4-270fa102374e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {68e538ff-7f45-4f44-bc66-9fb3420f7fa1}, !- Handle
  Courthouse - courtroom-space function Service Water Use Def 0.96gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.02549807764298e-05,                   !- Peak Flow Rate {m3/s}
  {9dcfd822-2a40-4fb7-98c5-cc42900a3db2}, !- Target Temperature Schedule Name
  {cf759205-6e28-4ec3-bc86-86b1d3cf0d54}, !- Sensible Fraction Schedule Name
  {de153710-684d-40f2-9d66-99ec884a346b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf759205-6e28-4ec3-bc86-86b1d3cf0d54}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a613d79c-ce50-480a-9e05-af7cfd77ce7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a613d79c-ce50-480a-9e05-af7cfd77ce7c}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de153710-684d-40f2-9d66-99ec884a346b}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7f9fbfba-a4cb-4736-a31b-03d960bf744f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f9fbfba-a4cb-4736-a31b-03d960bf744f}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9dcfd822-2a40-4fb7-98c5-cc42900a3db2}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d1585ac4-38c0-4003-9080-bdcf505dae52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1585ac4-38c0-4003-9080-bdcf505dae52}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5e826f93-fa9e-4bea-a5c4-270fa102374e}, !- Handle
  Courthouse - courtroom-space function Service Water Use 0.96gal/min, !- Name
  {68e538ff-7f45-4f44-bc66-9fb3420f7fa1}, !- Water Use Equipment Definition Name
  {f90d9db7-2ee2-40c5-b674-bf46bfe973b3}, !- Space Name
  {dfc84fb3-541d-41ba-861d-4a0d96295496}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {baa31d14-98d7-4cb0-a168-39579214e97f}, !- Handle
  Node 99,                                !- Name
  {96c01f0e-b927-43aa-964d-62d8333751d8}, !- Inlet Port
  {f57eabd4-517f-4e7a-9b7e-6cc42f3a3f2b}; !- Outlet Port

OS:Connection,
  {96c01f0e-b927-43aa-964d-62d8333751d8}, !- Handle
  {1e12d77f-7eb7-44e6-9572-4a4e58495aaa}, !- Name
  {7786357a-bb8f-4149-841b-30a0e69d2bdc}, !- Source Object
  5,                                      !- Outlet Port
  {baa31d14-98d7-4cb0-a168-39579214e97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8239799e-769a-43de-912d-add2b83ce9e8}, !- Handle
  Node 100,                               !- Name
  {d09a8372-033c-405f-a5a1-8dafbec3de33}, !- Inlet Port
  {7ac09235-aafe-4eec-bb8e-6c4f5fc44733}; !- Outlet Port

OS:Connection,
  {f57eabd4-517f-4e7a-9b7e-6cc42f3a3f2b}, !- Handle
  {0915afc0-42c7-43f6-94c8-aa7755a05134}, !- Name
  {baa31d14-98d7-4cb0-a168-39579214e97f}, !- Source Object
  3,                                      !- Outlet Port
  {db393786-bf22-4f18-8fea-f24cf3f8647d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09a8372-033c-405f-a5a1-8dafbec3de33}, !- Handle
  {4ee881ac-0651-4ac2-8535-6c775dd4b18d}, !- Name
  {db393786-bf22-4f18-8fea-f24cf3f8647d}, !- Source Object
  3,                                      !- Outlet Port
  {8239799e-769a-43de-912d-add2b83ce9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac09235-aafe-4eec-bb8e-6c4f5fc44733}, !- Handle
  {c9605623-86f4-45be-98bc-fa64d6d7ba32}, !- Name
  {8239799e-769a-43de-912d-add2b83ce9e8}, !- Source Object
  3,                                      !- Outlet Port
  {69e6b578-4c0d-4b91-959c-8d77952c694e}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ae07d5fb-25ce-4320-941a-bbeef4a028e2}, !- Handle
  Water Use Connections 3,                !- Name
  {b49cefd0-cb7f-4b70-b047-81d774ddc916}, !- Inlet Node Name
  {4a4e3132-83c5-4a58-be0e-01b4eddca6f2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {915b61a6-0184-433b-b79f-1e217dd8b4bc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eeca5a20-d4ca-4593-96f3-d3af11a1f2f7}, !- Handle
  Dining - bar lounge/leisure-space function Service Water Use Def 1.44gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.06778360127327e-05,                   !- Peak Flow Rate {m3/s}
  {e4a8d624-8f3e-4e70-96fe-a0fb1a37a79d}, !- Target Temperature Schedule Name
  {a8d86fc3-3031-4dda-8eda-0b0efa547644}, !- Sensible Fraction Schedule Name
  {f12da080-90c7-4cc8-89c9-90698661429d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a8d86fc3-3031-4dda-8eda-0b0efa547644}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {49d0d7a1-cb66-4085-98e9-2e1b7d02f02a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49d0d7a1-cb66-4085-98e9-2e1b7d02f02a}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f12da080-90c7-4cc8-89c9-90698661429d}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf5ea409-d4ab-4fb6-9319-6c9ae189364c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf5ea409-d4ab-4fb6-9319-6c9ae189364c}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4a8d624-8f3e-4e70-96fe-a0fb1a37a79d}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ddb0389-e4e8-4e0d-9d95-1fa39bbc6eae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ddb0389-e4e8-4e0d-9d95-1fa39bbc6eae}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {915b61a6-0184-433b-b79f-1e217dd8b4bc}, !- Handle
  Dining - bar lounge/leisure-space function Service Water Use 1.44gal/min, !- Name
  {eeca5a20-d4ca-4593-96f3-d3af11a1f2f7}, !- Water Use Equipment Definition Name
  {3c44464c-3736-4b88-a5fb-99f52600c192}, !- Space Name
  {4319a1b2-7d5f-42d9-99f4-95f9a16925b1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {4319a1b2-7d5f-42d9-99f4-95f9a16925b1}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {fbe4fdba-08bb-413f-8954-6ef240fcf9e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbe4fdba-08bb-413f-8954-6ef240fcf9e3}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ef72a387-3231-44bc-8049-e9a3ea5004dc}, !- Handle
  Schedule Rule 35,                       !- Name
  {4319a1b2-7d5f-42d9-99f4-95f9a16925b1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8781ed5a-f2c2-47d2-a4da-a49d78d4f48c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8781ed5a-f2c2-47d2-a4da-a49d78d4f48c}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {da5ffe3d-ce38-4c9f-87e3-cbb2c7d1b931}, !- Handle
  Schedule Rule 36,                       !- Name
  {4319a1b2-7d5f-42d9-99f4-95f9a16925b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0871131-b587-4353-a5a7-d2f0e9391925}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0871131-b587-4353-a5a7-d2f0e9391925}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {8de2d9f3-a79c-4fde-9caa-f8415d8d9071}, !- Handle
  Schedule Rule 37,                       !- Name
  {4319a1b2-7d5f-42d9-99f4-95f9a16925b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d23896f-b485-4a11-822d-fa98bd47f389}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d23896f-b485-4a11-822d-fa98bd47f389}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {8461f645-9af8-4b0f-ab9d-5505c53c6801}, !- Handle
  Node 101,                               !- Name
  {0b88be3f-9981-492f-a3f8-b98a644328b5}, !- Inlet Port
  {b49cefd0-cb7f-4b70-b047-81d774ddc916}; !- Outlet Port

OS:Connection,
  {0b88be3f-9981-492f-a3f8-b98a644328b5}, !- Handle
  {565decb0-1ee2-4e23-9028-ee9f5e14478c}, !- Name
  {7786357a-bb8f-4149-841b-30a0e69d2bdc}, !- Source Object
  6,                                      !- Outlet Port
  {8461f645-9af8-4b0f-ab9d-5505c53c6801}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {143addec-07f6-43d0-a489-d64b4e4199ed}, !- Handle
  Node 102,                               !- Name
  {4a4e3132-83c5-4a58-be0e-01b4eddca6f2}, !- Inlet Port
  {228bf854-988b-48c8-a080-9df3e18bb819}; !- Outlet Port

OS:Connection,
  {b49cefd0-cb7f-4b70-b047-81d774ddc916}, !- Handle
  {91cdfbef-fbfd-4bb3-a317-84353de399cf}, !- Name
  {8461f645-9af8-4b0f-ab9d-5505c53c6801}, !- Source Object
  3,                                      !- Outlet Port
  {ae07d5fb-25ce-4320-941a-bbeef4a028e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4e3132-83c5-4a58-be0e-01b4eddca6f2}, !- Handle
  {71e0fcc0-2ead-4f10-ae96-dd5f4e0151ff}, !- Name
  {ae07d5fb-25ce-4320-941a-bbeef4a028e2}, !- Source Object
  3,                                      !- Outlet Port
  {143addec-07f6-43d0-a489-d64b4e4199ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228bf854-988b-48c8-a080-9df3e18bb819}, !- Handle
  {ddaacdf0-0fa6-4583-89b6-2643b26608ab}, !- Name
  {143addec-07f6-43d0-a489-d64b4e4199ed}, !- Source Object
  3,                                      !- Outlet Port
  {69e6b578-4c0d-4b91-959c-8d77952c694e}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8688736d-ca05-4d46-890b-e2a01931f381}, !- Handle
  Water Use Connections 4,                !- Name
  {02bf96ee-7cd7-4f63-ae4c-70b0b60371d7}, !- Inlet Node Name
  {84986822-dc3b-470c-899e-c7cb3b97dc47}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6e184a1-8d03-4ef8-b8c2-b22621a57eb9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a30c1a47-7f7f-4aa7-a0b4-4c570c6a1c6c}, !- Handle
  Dining - family space-space function Service Water Use Def 1.91gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000120805326400948,                   !- Peak Flow Rate {m3/s}
  {419dc842-cf37-4e64-b03f-3d19d688ffc4}, !- Target Temperature Schedule Name
  {8bbff0ed-dfb1-4524-933b-e6c9b6a2c9fb}, !- Sensible Fraction Schedule Name
  {a3596f55-0470-40e8-89b2-ef930bc65208}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8bbff0ed-dfb1-4524-933b-e6c9b6a2c9fb}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2bb7bed-4d28-4ea1-8cee-5312c39c7bd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2bb7bed-4d28-4ea1-8cee-5312c39c7bd4}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3596f55-0470-40e8-89b2-ef930bc65208}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d80f9144-87a9-422f-928f-5658cbdeb6d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d80f9144-87a9-422f-928f-5658cbdeb6d2}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {419dc842-cf37-4e64-b03f-3d19d688ffc4}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dcfbf464-b533-452b-87fa-f3060e9c6365}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcfbf464-b533-452b-87fa-f3060e9c6365}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b6e184a1-8d03-4ef8-b8c2-b22621a57eb9}, !- Handle
  Dining - family space-space function Service Water Use 1.91gal/min, !- Name
  {a30c1a47-7f7f-4aa7-a0b4-4c570c6a1c6c}, !- Water Use Equipment Definition Name
  {300250c4-f4aa-48db-b4ea-0a103d9eb9e5}, !- Space Name
  {4319a1b2-7d5f-42d9-99f4-95f9a16925b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7b76712-1734-4c6c-b3d1-e1b6e5aab7f7}, !- Handle
  Node 103,                               !- Name
  {368d25f1-804e-44b3-af45-07e6b225c13b}, !- Inlet Port
  {02bf96ee-7cd7-4f63-ae4c-70b0b60371d7}; !- Outlet Port

OS:Connection,
  {368d25f1-804e-44b3-af45-07e6b225c13b}, !- Handle
  {5e50260f-ab8e-4d87-8bdb-9a91432958ae}, !- Name
  {7786357a-bb8f-4149-841b-30a0e69d2bdc}, !- Source Object
  7,                                      !- Outlet Port
  {d7b76712-1734-4c6c-b3d1-e1b6e5aab7f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {437f5cde-f895-4c30-8b95-9fe724fc3ddd}, !- Handle
  Node 104,                               !- Name
  {84986822-dc3b-470c-899e-c7cb3b97dc47}, !- Inlet Port
  {1aab680a-8d15-40e4-a2c9-1f9f679e0a70}; !- Outlet Port

OS:Connection,
  {02bf96ee-7cd7-4f63-ae4c-70b0b60371d7}, !- Handle
  {ece91841-56f2-4f69-8e76-084b67d0202a}, !- Name
  {d7b76712-1734-4c6c-b3d1-e1b6e5aab7f7}, !- Source Object
  3,                                      !- Outlet Port
  {8688736d-ca05-4d46-890b-e2a01931f381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84986822-dc3b-470c-899e-c7cb3b97dc47}, !- Handle
  {29d5e583-f446-4dd3-8d16-068e506e3a17}, !- Name
  {8688736d-ca05-4d46-890b-e2a01931f381}, !- Source Object
  3,                                      !- Outlet Port
  {437f5cde-f895-4c30-8b95-9fe724fc3ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aab680a-8d15-40e4-a2c9-1f9f679e0a70}, !- Handle
  {d878ddae-7d58-4e03-b510-f05c32d12914}, !- Name
  {437f5cde-f895-4c30-8b95-9fe724fc3ddd}, !- Source Object
  3,                                      !- Outlet Port
  {69e6b578-4c0d-4b91-959c-8d77952c694e}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7662e8a5-b8ab-404d-95d2-40a1c83fbc44}, !- Handle
  Water Use Connections 5,                !- Name
  {6394d5a4-cbe4-4435-80fe-e03b8edb5e04}, !- Inlet Node Name
  {d2a328ae-6683-4a9c-ac56-a4d832a582d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e2303a34-e01e-41e9-a6dc-3e7651119557}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c4b16eed-8ae9-4683-8db1-3412911f011f}, !- Handle
  Dining - other-space function Service Water Use Def 1.91gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000120805326400948,                   !- Peak Flow Rate {m3/s}
  {3bb22a13-cc2d-4b68-acc7-e42a10f91921}, !- Target Temperature Schedule Name
  {e9be77bb-40cc-40cf-accc-e28e2aa6a885}, !- Sensible Fraction Schedule Name
  {1de96360-4438-4ef4-92dd-633163f72cff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9be77bb-40cc-40cf-accc-e28e2aa6a885}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46d546b3-8d6f-4906-b001-2d53e4a10044}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46d546b3-8d6f-4906-b001-2d53e4a10044}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1de96360-4438-4ef4-92dd-633163f72cff}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4e591632-5046-4caf-bf0d-d14f00af6592}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e591632-5046-4caf-bf0d-d14f00af6592}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bb22a13-cc2d-4b68-acc7-e42a10f91921}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0d5cdab9-dc49-41ad-a42c-c09f96e41198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d5cdab9-dc49-41ad-a42c-c09f96e41198}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e2303a34-e01e-41e9-a6dc-3e7651119557}, !- Handle
  Dining - other-space function Service Water Use 1.91gal/min, !- Name
  {c4b16eed-8ae9-4683-8db1-3412911f011f}, !- Water Use Equipment Definition Name
  {47a08b7c-d952-4a42-8b8a-2f1a8ac0e8ff}, !- Space Name
  {4319a1b2-7d5f-42d9-99f4-95f9a16925b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b18bae63-562b-43e6-a173-a47aba5ab354}, !- Handle
  Node 105,                               !- Name
  {05b682fc-bec5-4b74-9afb-ab26363bd2c6}, !- Inlet Port
  {6394d5a4-cbe4-4435-80fe-e03b8edb5e04}; !- Outlet Port

OS:Connection,
  {05b682fc-bec5-4b74-9afb-ab26363bd2c6}, !- Handle
  {0e824525-3e5f-4215-b46b-37cb753519f3}, !- Name
  {7786357a-bb8f-4149-841b-30a0e69d2bdc}, !- Source Object
  8,                                      !- Outlet Port
  {b18bae63-562b-43e6-a173-a47aba5ab354}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eac7a1be-ada2-40ce-8dac-7aff0edde48a}, !- Handle
  Node 106,                               !- Name
  {d2a328ae-6683-4a9c-ac56-a4d832a582d7}, !- Inlet Port
  {3bbe867a-b35c-4138-94a0-1a5efc672fce}; !- Outlet Port

OS:Connection,
  {6394d5a4-cbe4-4435-80fe-e03b8edb5e04}, !- Handle
  {60554652-8310-46e2-9f06-826aadfbe2da}, !- Name
  {b18bae63-562b-43e6-a173-a47aba5ab354}, !- Source Object
  3,                                      !- Outlet Port
  {7662e8a5-b8ab-404d-95d2-40a1c83fbc44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a328ae-6683-4a9c-ac56-a4d832a582d7}, !- Handle
  {0a822df0-f544-491c-9b65-96ad6b5fe2bb}, !- Name
  {7662e8a5-b8ab-404d-95d2-40a1c83fbc44}, !- Source Object
  3,                                      !- Outlet Port
  {eac7a1be-ada2-40ce-8dac-7aff0edde48a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bbe867a-b35c-4138-94a0-1a5efc672fce}, !- Handle
  {467549b4-5040-4ef2-8c9e-54b5ab602601}, !- Name
  {eac7a1be-ada2-40ce-8dac-7aff0edde48a}, !- Source Object
  3,                                      !- Outlet Port
  {69e6b578-4c0d-4b91-959c-8d77952c694e}, !- Target Object
  8;                                      !- Inlet Port

OS:Sizing:Parameters,
  {a3625d78-66c2-4dc9-a58d-f921bb7b35da}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {ace129b0-a45b-4894-a816-02401357e015}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {6bef8c0a-c2ca-4c1a-be67-b1da98ae4db6}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {d4aaf51e-a506-442f-af76-6e47dd149e9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4aaf51e-a506-442f-af76-6e47dd149e9a}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {badba54b-92fb-408d-b514-571ec841f17d}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {41d9530c-3472-4cec-bb5d-04042fc406d3}, !- Control Zone or Zone List Name
  {3fc366b6-054d-4e66-ac86-56e1c2f113cd}, !- Cooling Control Zone or Zone List Name
  {eb8ac4f5-3b64-436f-b780-ee244d92da73}, !- Heating Control Zone or Zone List Name
  {104a0296-04ca-4f6d-8262-cc0232af4be8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {41d9530c-3472-4cec-bb5d-04042fc406d3}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3fc366b6-054d-4e66-ac86-56e1c2f113cd}, !- Handle
  {bc272375-8d9d-41c3-ac8b-e0f68287d5d8}; !- Name

OS:ModelObjectList,
  {eb8ac4f5-3b64-436f-b780-ee244d92da73}, !- Handle
  {5d8333df-21c6-4ce7-a10c-93a8db96a888}; !- Name

OS:ModelObjectList,
  {104a0296-04ca-4f6d-8262-cc0232af4be8}, !- Handle
  {c94ca88a-343b-4978-9b92-b6625c40cba7}; !- Name

OS:Schedule:Ruleset,
  {5f221a0f-c6e5-43a4-9302-e35aedb6b4f1}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {fcb97ab8-43a6-4edc-9f3e-2773dc0b8d8b}, !- Default Day Schedule Name
  {3dc6021f-2718-49ef-b6ba-fd77a1344649}, !- Summer Design Day Schedule Name
  {4c0b776c-f286-4df0-b8ba-7759a5850586}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fcb97ab8-43a6-4edc-9f3e-2773dc0b8d8b}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Default, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d6c997d-68a3-4c8b-9e7c-0ee9997683e7}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c0b776c-f286-4df0-b8ba-7759a5850586}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Winter Design Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {943aa4f0-af87-4de9-b65e-0ec85366ef70}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3dc6021f-2718-49ef-b6ba-fd77a1344649}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Summer Design Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {244e353f-805b-4575-bd61-4394dea8edca}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Monday Rule, !- Name
  {5f221a0f-c6e5-43a4-9302-e35aedb6b4f1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {58faefca-b6aa-4018-a8bb-8abca0ba7f05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {58faefca-b6aa-4018-a8bb-8abca0ba7f05}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Monday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28224864-fddd-4f0e-9ac0-f0707e269978}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Tuesday Rule, !- Name
  {5f221a0f-c6e5-43a4-9302-e35aedb6b4f1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8d42c618-167f-4d53-bc5a-f12dfbcbe3b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8d42c618-167f-4d53-bc5a-f12dfbcbe3b7}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Tuesday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e81e4bb-0e43-4639-aed6-608e5b615b25}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Wednesday Rule, !- Name
  {5f221a0f-c6e5-43a4-9302-e35aedb6b4f1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2c7d0369-145e-4a8e-9b56-f314c2cba87f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2c7d0369-145e-4a8e-9b56-f314c2cba87f}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Wednesday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7d0ddbca-74b3-4ecf-b6cf-e42ea029cd79}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Thursday Rule, !- Name
  {5f221a0f-c6e5-43a4-9302-e35aedb6b4f1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {29c8bc23-f67b-4319-8f94-b4f8fcdf150d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {29c8bc23-f67b-4319-8f94-b4f8fcdf150d}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Thursday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {43268f2f-c6c6-479d-8244-e5d10711c277}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Friday Rule, !- Name
  {5f221a0f-c6e5-43a4-9302-e35aedb6b4f1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a6678346-c5aa-48c6-a1ed-47f5505f9867}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a6678346-c5aa-48c6-a1ed-47f5505f9867}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Friday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84d0ea70-a28f-466a-b558-426a23b58fbd}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Saturday Rule, !- Name
  {5f221a0f-c6e5-43a4-9302-e35aedb6b4f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6dae2533-c672-4de6-ab0e-92a6a490712e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6dae2533-c672-4de6-ab0e-92a6a490712e}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Saturday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2664bd7-797c-4b5b-a3ac-43f84ed323b4}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Sunday Rule, !- Name
  {5f221a0f-c6e5-43a4-9302-e35aedb6b4f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec7227e0-467a-4073-a827-0084753fcc3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec7227e0-467a-4073-a827-0084753fcc3e}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - chambers_FL=Story 1_SCH=A Occ Sch Sunday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ec0b2c68-1fe5-43ee-93ba-824fa1c53cf7}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A ERV, !- Name
  {867d14f1-8e41-471e-84e6-844551796139}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {04a9a81b-aac8-4dbc-bd60-c75d27a57aef}, !- Supply Air Inlet Node
  {9c38c0d3-b73b-417e-87e2-fb6f3645a256}, !- Supply Air Outlet Node
  {7ed5b489-f260-4c6e-8487-352858b4f889}, !- Exhaust Air Inlet Node
  {550b980c-df5a-4e15-86b2-efe84a614da4}, !- Exhaust Air Outlet Node
  2852.016875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8b2862e6-56c2-49fa-852f-86306409ced7}, !- Handle
  Node 108,                               !- Name
  {9c38c0d3-b73b-417e-87e2-fb6f3645a256}, !- Inlet Port
  {b0c2ec26-795d-4119-b37c-b2be6eb5285b}; !- Outlet Port

OS:Connection,
  {04a9a81b-aac8-4dbc-bd60-c75d27a57aef}, !- Handle
  {d191e22b-9204-496c-af5e-8177128e38ac}, !- Name
  {e8187e2f-2729-4037-b113-40e1a4c21a11}, !- Source Object
  3,                                      !- Outlet Port
  {ec0b2c68-1fe5-43ee-93ba-824fa1c53cf7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9c38c0d3-b73b-417e-87e2-fb6f3645a256}, !- Handle
  {298cec3d-0699-47ca-ab93-37c45361b12d}, !- Name
  {ec0b2c68-1fe5-43ee-93ba-824fa1c53cf7}, !- Source Object
  13,                                     !- Outlet Port
  {8b2862e6-56c2-49fa-852f-86306409ced7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c2ec26-795d-4119-b37c-b2be6eb5285b}, !- Handle
  {f2ab0bea-7fae-46d8-9432-76398bd1a862}, !- Name
  {8b2862e6-56c2-49fa-852f-86306409ced7}, !- Source Object
  3,                                      !- Outlet Port
  {b6516b7f-5755-4407-9ff2-72a79939a221}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a0af221-78e3-4ee8-9e29-7c49592a3f45}, !- Handle
  Node 109,                               !- Name
  {e54b524a-65e6-4fd1-920e-b469577c708e}, !- Inlet Port
  {7ed5b489-f260-4c6e-8487-352858b4f889}; !- Outlet Port

OS:Connection,
  {e54b524a-65e6-4fd1-920e-b469577c708e}, !- Handle
  {4567c991-92c0-42b5-aab9-f9be01e1181c}, !- Name
  {b6516b7f-5755-4407-9ff2-72a79939a221}, !- Source Object
  7,                                      !- Outlet Port
  {7a0af221-78e3-4ee8-9e29-7c49592a3f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ed5b489-f260-4c6e-8487-352858b4f889}, !- Handle
  {92b0eaf5-daa5-4a21-8070-9bf25c6f3ac1}, !- Name
  {7a0af221-78e3-4ee8-9e29-7c49592a3f45}, !- Source Object
  3,                                      !- Outlet Port
  {ec0b2c68-1fe5-43ee-93ba-824fa1c53cf7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {550b980c-df5a-4e15-86b2-efe84a614da4}, !- Handle
  {c027b831-63b7-4aa3-a531-162bd451dc58}, !- Name
  {ec0b2c68-1fe5-43ee-93ba-824fa1c53cf7}, !- Source Object
  15,                                     !- Outlet Port
  {f7be8132-8b36-4727-8b79-6913fb773a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {76a1fe36-f3f5-49ef-8b0e-9ca940ef8409}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {561859eb-764a-4813-b635-c07889f5ef4d}, !- Reference Setpoint Node Name
  {561859eb-764a-4813-b635-c07889f5ef4d}, !- Mixed Air Stream Node Name
  {e8187e2f-2729-4037-b113-40e1a4c21a11}, !- Outdoor Air Stream Node Name
  {0c64c3ac-495d-4117-9444-fddaa2e08f28}, !- Return Air Stream Node Name
  {8b2862e6-56c2-49fa-852f-86306409ced7}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {61c9d898-5a59-47fc-96c7-4f680664d99e}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8b60f090-3e8a-47d9-8e52-35c95619c1f7}, !- Control Zone or Zone List Name
  {98341443-148e-4b26-874b-c19e52099b1f}, !- Cooling Control Zone or Zone List Name
  {d4fea752-cb3c-4b01-9c89-52e1e9898e38}, !- Heating Control Zone or Zone List Name
  {f9021755-3aab-4d27-8ad0-1eff1385384c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b60f090-3e8a-47d9-8e52-35c95619c1f7}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {98341443-148e-4b26-874b-c19e52099b1f}, !- Handle
  {5fb91fbf-b78b-45e0-bbb9-7d8d444832d6}; !- Name

OS:ModelObjectList,
  {d4fea752-cb3c-4b01-9c89-52e1e9898e38}, !- Handle
  {7bd4559a-16d4-4372-b4e6-104c3f1c4919}; !- Name

OS:ModelObjectList,
  {f9021755-3aab-4d27-8ad0-1eff1385384c}, !- Handle
  {9ff2f219-8005-4466-9b07-c628d70dc41d}; !- Name

OS:Schedule:Ruleset,
  {dd0fe218-19f9-4580-a9f5-013074b264cd}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {b65d599d-e9f6-42bb-8931-0b115560f44c}, !- Default Day Schedule Name
  {d0c96087-68a3-4f38-be81-b382d1000663}, !- Summer Design Day Schedule Name
  {1acb68fb-d1c4-476d-994a-1a434ddc91e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b65d599d-e9f6-42bb-8931-0b115560f44c}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Default, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e9c0d1a-52b8-4f3b-8863-352f6b5f789e}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1acb68fb-d1c4-476d-994a-1a434ddc91e6}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Winter Design Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94d0fbc8-eb3f-4356-9e00-78e137d5d5be}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0c96087-68a3-4f38-be81-b382d1000663}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Summer Design Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {129a7c86-e475-4802-9e72-387ca0593cbf}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Monday Rule, !- Name
  {dd0fe218-19f9-4580-a9f5-013074b264cd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {115e40f9-234c-45e1-a4a0-ad7817fea909}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {115e40f9-234c-45e1-a4a0-ad7817fea909}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Monday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a89a27df-e548-4373-bde2-4561580418a3}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Tuesday Rule, !- Name
  {dd0fe218-19f9-4580-a9f5-013074b264cd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {88d14b20-610d-4741-bcbc-5e237b5170da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {88d14b20-610d-4741-bcbc-5e237b5170da}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Tuesday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e4ad482b-64d5-4465-89f6-c34b7a8dcb05}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Wednesday Rule, !- Name
  {dd0fe218-19f9-4580-a9f5-013074b264cd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c9e783a2-dddf-4a31-b424-ddef00ec0fac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c9e783a2-dddf-4a31-b424-ddef00ec0fac}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Wednesday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {efcd434d-7594-4033-9f32-ab05f5c566c3}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Thursday Rule, !- Name
  {dd0fe218-19f9-4580-a9f5-013074b264cd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f65e1885-0e7d-42af-a0f7-1c830f8b25cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f65e1885-0e7d-42af-a0f7-1c830f8b25cf}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Thursday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf7b616c-ff69-415d-bda7-e39fe861deee}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Friday Rule, !- Name
  {dd0fe218-19f9-4580-a9f5-013074b264cd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ebea362e-3595-4172-94e3-48c55a72488a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ebea362e-3595-4172-94e3-48c55a72488a}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Friday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bd334a21-c18a-4115-ae5b-f9d834124bbd}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Saturday Rule, !- Name
  {dd0fe218-19f9-4580-a9f5-013074b264cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5446224-c22f-42ba-8a31-218c50d83b34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a5446224-c22f-42ba-8a31-218c50d83b34}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Saturday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d2b1b4a-61ba-4125-858e-e19801f29eae}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Sunday Rule, !- Name
  {dd0fe218-19f9-4580-a9f5-013074b264cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {479f98cb-b835-4b19-b308-c9033afe5cd3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {479f98cb-b835-4b19-b308-c9033afe5cd3}, !- Handle
  Sys_3_PSZ ALL_ST=Courthouse - courtroom_FL=Story 1_SCH=A Occ Sch Sunday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {01e3bd3d-1bad-4faa-99ba-d0a1f7653d6b}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B ERV, !- Name
  {867d14f1-8e41-471e-84e6-844551796139}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {08fab9a8-3ad9-45af-bc82-7bec05b8b9c8}, !- Supply Air Inlet Node
  {6e34045a-9068-45ea-9b86-8101e8ba34a6}, !- Supply Air Outlet Node
  {f6b837d1-0470-4e90-abae-2d4cc4ee9ad9}, !- Exhaust Air Inlet Node
  {8f8d0bf6-b986-4c62-9679-3d36eac7917b}, !- Exhaust Air Outlet Node
  4868.1021875,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {29c34b1b-49bb-4591-bce6-8da1f8f3e219}, !- Handle
  Node 110,                               !- Name
  {6e34045a-9068-45ea-9b86-8101e8ba34a6}, !- Inlet Port
  {5bd0a9b2-cae2-48f9-8a29-c49c70264bd8}; !- Outlet Port

OS:Connection,
  {08fab9a8-3ad9-45af-bc82-7bec05b8b9c8}, !- Handle
  {7c68e804-9ff5-470d-aae7-068e0c745eaa}, !- Name
  {2f89e95e-9a40-4904-8b33-a9d5cfb986f2}, !- Source Object
  3,                                      !- Outlet Port
  {01e3bd3d-1bad-4faa-99ba-d0a1f7653d6b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6e34045a-9068-45ea-9b86-8101e8ba34a6}, !- Handle
  {9a7408b9-939e-4384-867d-2b8b952b0963}, !- Name
  {01e3bd3d-1bad-4faa-99ba-d0a1f7653d6b}, !- Source Object
  13,                                     !- Outlet Port
  {29c34b1b-49bb-4591-bce6-8da1f8f3e219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd0a9b2-cae2-48f9-8a29-c49c70264bd8}, !- Handle
  {0aee978a-4d8c-4764-91e4-0f0dd1617061}, !- Name
  {29c34b1b-49bb-4591-bce6-8da1f8f3e219}, !- Source Object
  3,                                      !- Outlet Port
  {8a87ea8a-a4a2-46cd-a383-f25f1cb04d0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ecd7d857-a9f9-4630-bf33-54d4bd1ac1ef}, !- Handle
  Node 111,                               !- Name
  {e2d5bb32-3f50-4a2f-9365-465aa3135bdd}, !- Inlet Port
  {f6b837d1-0470-4e90-abae-2d4cc4ee9ad9}; !- Outlet Port

OS:Connection,
  {e2d5bb32-3f50-4a2f-9365-465aa3135bdd}, !- Handle
  {bf3e66c6-945a-4ce1-a659-7c4ce85ee629}, !- Name
  {8a87ea8a-a4a2-46cd-a383-f25f1cb04d0f}, !- Source Object
  7,                                      !- Outlet Port
  {ecd7d857-a9f9-4630-bf33-54d4bd1ac1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b837d1-0470-4e90-abae-2d4cc4ee9ad9}, !- Handle
  {78749137-1a63-4e1c-b8e4-9a7064cbd963}, !- Name
  {ecd7d857-a9f9-4630-bf33-54d4bd1ac1ef}, !- Source Object
  3,                                      !- Outlet Port
  {01e3bd3d-1bad-4faa-99ba-d0a1f7653d6b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8f8d0bf6-b986-4c62-9679-3d36eac7917b}, !- Handle
  {f3a4d837-88ee-4b1f-b31b-5fa8bc529ca7}, !- Name
  {01e3bd3d-1bad-4faa-99ba-d0a1f7653d6b}, !- Source Object
  15,                                     !- Outlet Port
  {cd5f6b9b-22c3-4d38-a3a3-aa5b27fbcf64}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {82e83848-bb1f-47be-98aa-5ab12598936e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {83b38180-2b41-4bfe-81ca-ddd058a1bfad}, !- Reference Setpoint Node Name
  {83b38180-2b41-4bfe-81ca-ddd058a1bfad}, !- Mixed Air Stream Node Name
  {2f89e95e-9a40-4904-8b33-a9d5cfb986f2}, !- Outdoor Air Stream Node Name
  {7260f765-9baf-4588-b08f-3c19cf3742f2}, !- Return Air Stream Node Name
  {29c34b1b-49bb-4591-bce6-8da1f8f3e219}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {aedbe3e8-6a3a-4b48-9a3f-104ef03963cd}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f403a14d-e95c-4a26-94e7-b428df6b9802}, !- Control Zone or Zone List Name
  {3bd3ce77-a67a-4454-8b8a-9772661edf0d}, !- Cooling Control Zone or Zone List Name
  {e8921505-e1fb-45a2-be64-ca42eb0300f5}, !- Heating Control Zone or Zone List Name
  {27f92123-474d-4f2b-a163-0cf0b2245193}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f403a14d-e95c-4a26-94e7-b428df6b9802}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3bd3ce77-a67a-4454-8b8a-9772661edf0d}, !- Handle
  {061d9ec2-4a52-4de1-aada-fa6a3db79c4b}; !- Name

OS:ModelObjectList,
  {e8921505-e1fb-45a2-be64-ca42eb0300f5}, !- Handle
  {16e370cd-ebce-4531-84ba-1c577bb07072}; !- Name

OS:ModelObjectList,
  {27f92123-474d-4f2b-a163-0cf0b2245193}, !- Handle
  {84c2f3d4-a805-4bec-a6ec-b65d36d5271b}; !- Name

OS:Schedule:Ruleset,
  {50dd105b-3182-4d3a-aed4-ff538131e34b}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {c5722825-911b-44b9-a7c9-42eb305d63a5}, !- Default Day Schedule Name
  {1fdee4a1-ac4c-4b98-8729-11d300dc63e7}, !- Summer Design Day Schedule Name
  {e4105cd8-2a80-4db6-b0b4-0bf305fb75b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5722825-911b-44b9-a7c9-42eb305d63a5}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Default, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e035dd4a-0d6c-4155-8ef7-80ad597c98bd}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4105cd8-2a80-4db6-b0b4-0bf305fb75b1}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32c32310-2dcc-4459-bb5b-b63177b50860}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fdee4a1-ac4c-4b98-8729-11d300dc63e7}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a29f8cf9-ad2b-4efc-899e-1af516faa21a}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Monday Rule, !- Name
  {50dd105b-3182-4d3a-aed4-ff538131e34b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ed0a8801-bf6c-48a6-94c1-594a0acbeeb1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ed0a8801-bf6c-48a6-94c1-594a0acbeeb1}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Monday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0cbf4393-d6ad-4ee0-a961-1da0c22ca249}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Tuesday Rule, !- Name
  {50dd105b-3182-4d3a-aed4-ff538131e34b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7fe9e1c5-0fb3-4dca-94f6-5bb9e8b35123}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7fe9e1c5-0fb3-4dca-94f6-5bb9e8b35123}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Tuesday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9660931f-1b35-449f-a4ab-eae87f8cff8d}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Wednesday Rule, !- Name
  {50dd105b-3182-4d3a-aed4-ff538131e34b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d58f48ff-645a-430f-88bb-bc82bdb9f90b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d58f48ff-645a-430f-88bb-bc82bdb9f90b}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Wednesday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6d01c2ff-22a9-4a9e-bd2a-7b28d984b92b}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Thursday Rule, !- Name
  {50dd105b-3182-4d3a-aed4-ff538131e34b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b92b5c07-7b18-4d69-8af0-67a3801f9598}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b92b5c07-7b18-4d69-8af0-67a3801f9598}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Thursday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {54f5c04a-807b-4b71-b16b-145ba99bce50}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Friday Rule, !- Name
  {50dd105b-3182-4d3a-aed4-ff538131e34b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {36978d3b-5d8b-4adb-9d9c-d9f644ddbb84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {36978d3b-5d8b-4adb-9d9c-d9f644ddbb84}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Friday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4210d79a-0b27-49d6-9cb2-f8f1c296ac93}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {50dd105b-3182-4d3a-aed4-ff538131e34b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b241b83-d25f-4490-b326-dbf41ca5487d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3b241b83-d25f-4490-b326-dbf41ca5487d}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Saturday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2443ff1-ac7d-4818-aec0-c87d20ef8285}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {50dd105b-3182-4d3a-aed4-ff538131e34b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad833a6a-0e0b-44df-adea-a7957affe450}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad833a6a-0e0b-44df-adea-a7957affe450}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - bar lounge/leisure_FL=Story 1_SCH=B Occ Sch Sunday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1a9ea7aa-eaa6-4b0e-a8c0-8e4f9d95f6c2}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B ERV, !- Name
  {867d14f1-8e41-471e-84e6-844551796139}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bcaa8342-dc37-45bf-8452-f5e4bb54ec1d}, !- Supply Air Inlet Node
  {0caa52b3-8104-4c6a-836e-93fcd6b99c7e}, !- Supply Air Outlet Node
  {3a27da3f-7aa8-4861-a95f-1277e3fa26ee}, !- Exhaust Air Inlet Node
  {d2b2f5c2-f849-463f-8f96-08c8c26c4749}, !- Exhaust Air Outlet Node
  4868.1021875,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9858fa25-5092-47fe-bc2f-33fe256e90db}, !- Handle
  Node 112,                               !- Name
  {0caa52b3-8104-4c6a-836e-93fcd6b99c7e}, !- Inlet Port
  {ec5da299-ecd9-4dfc-b3b2-e5d845a8802b}; !- Outlet Port

OS:Connection,
  {bcaa8342-dc37-45bf-8452-f5e4bb54ec1d}, !- Handle
  {78ec80b6-8126-4c7f-960c-08afeaf68532}, !- Name
  {316feb67-678f-46a3-9be7-1588c64646ea}, !- Source Object
  3,                                      !- Outlet Port
  {1a9ea7aa-eaa6-4b0e-a8c0-8e4f9d95f6c2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0caa52b3-8104-4c6a-836e-93fcd6b99c7e}, !- Handle
  {a0580dde-271a-4d06-ac4b-ceb2a16f9580}, !- Name
  {1a9ea7aa-eaa6-4b0e-a8c0-8e4f9d95f6c2}, !- Source Object
  13,                                     !- Outlet Port
  {9858fa25-5092-47fe-bc2f-33fe256e90db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5da299-ecd9-4dfc-b3b2-e5d845a8802b}, !- Handle
  {d27ec4c5-7b87-41a9-aee7-4a6e87e20bc6}, !- Name
  {9858fa25-5092-47fe-bc2f-33fe256e90db}, !- Source Object
  3,                                      !- Outlet Port
  {ec9c0ca1-ee92-4578-b05d-984d55b6fe33}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cb522609-3fce-4ffd-befe-4cbe613f2459}, !- Handle
  Node 113,                               !- Name
  {bd7a5c7f-68b7-4981-b6bc-2248484cc987}, !- Inlet Port
  {3a27da3f-7aa8-4861-a95f-1277e3fa26ee}; !- Outlet Port

OS:Connection,
  {bd7a5c7f-68b7-4981-b6bc-2248484cc987}, !- Handle
  {af010e83-db72-402d-b7db-655a4e19e9d5}, !- Name
  {ec9c0ca1-ee92-4578-b05d-984d55b6fe33}, !- Source Object
  7,                                      !- Outlet Port
  {cb522609-3fce-4ffd-befe-4cbe613f2459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a27da3f-7aa8-4861-a95f-1277e3fa26ee}, !- Handle
  {388a5883-7a5f-4b02-b52f-30ccc8ccee1a}, !- Name
  {cb522609-3fce-4ffd-befe-4cbe613f2459}, !- Source Object
  3,                                      !- Outlet Port
  {1a9ea7aa-eaa6-4b0e-a8c0-8e4f9d95f6c2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d2b2f5c2-f849-463f-8f96-08c8c26c4749}, !- Handle
  {87c5c93f-3bbc-47f8-99e2-7d8d306dcf85}, !- Name
  {1a9ea7aa-eaa6-4b0e-a8c0-8e4f9d95f6c2}, !- Source Object
  15,                                     !- Outlet Port
  {3b69a4d2-64db-49bb-a599-acd0441b7316}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2feebda6-d1c5-4fe3-81c4-9978ea058ea9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c8e04f3c-ab17-446b-afd3-e212fd3b793e}, !- Reference Setpoint Node Name
  {c8e04f3c-ab17-446b-afd3-e212fd3b793e}, !- Mixed Air Stream Node Name
  {316feb67-678f-46a3-9be7-1588c64646ea}, !- Outdoor Air Stream Node Name
  {87a25932-e350-4488-b703-fd2871be6f13}, !- Return Air Stream Node Name
  {9858fa25-5092-47fe-bc2f-33fe256e90db}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {61534639-24ce-4df1-8eb6-bde16da5161b}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0b88a6ac-e888-4a36-ba29-898722e4a0b9}, !- Control Zone or Zone List Name
  {9e64ca2b-cf79-4124-8128-969a1ab555d3}, !- Cooling Control Zone or Zone List Name
  {686a2397-1308-4294-be23-77b57eb7a56a}, !- Heating Control Zone or Zone List Name
  {945ed8f5-b7b5-408d-83cf-07fb1d4917be}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0b88a6ac-e888-4a36-ba29-898722e4a0b9}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9e64ca2b-cf79-4124-8128-969a1ab555d3}, !- Handle
  {3136d7b1-d3ad-40d9-9454-e37488844729}; !- Name

OS:ModelObjectList,
  {686a2397-1308-4294-be23-77b57eb7a56a}, !- Handle
  {6e3b1e68-4882-4c71-ae3c-532baca87b11}; !- Name

OS:ModelObjectList,
  {945ed8f5-b7b5-408d-83cf-07fb1d4917be}, !- Handle
  {26592440-4519-402f-843c-d107d4f4bdbd}; !- Name

OS:Schedule:Ruleset,
  {9db5381c-14af-4015-ab8c-90094c68423a}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {ca6dc444-6be5-44ea-83be-ffbc760cb6fd}, !- Default Day Schedule Name
  {6ee3de0e-39ee-45cc-87d2-4e59a9bd286b}, !- Summer Design Day Schedule Name
  {765b9003-7a84-466e-ae88-fa054a4f3fee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca6dc444-6be5-44ea-83be-ffbc760cb6fd}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Default, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4f80381-2fbc-4fe2-aa0a-c16d6a193e56}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {765b9003-7a84-466e-ae88-fa054a4f3fee}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbc95fd6-3c85-45de-b8bc-bbad2c92e300}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ee3de0e-39ee-45cc-87d2-4e59a9bd286b}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ebbb71b-5a2f-473d-bf71-28e45ff6c50d}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Monday Rule, !- Name
  {9db5381c-14af-4015-ab8c-90094c68423a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {408aa6ae-7633-4659-9ca8-b11075446e8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {408aa6ae-7633-4659-9ca8-b11075446e8a}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Monday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {701821a7-743a-450b-8bae-29fb17927389}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Tuesday Rule, !- Name
  {9db5381c-14af-4015-ab8c-90094c68423a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0e054703-ec60-4de3-9e5d-8c58993f5b4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0e054703-ec60-4de3-9e5d-8c58993f5b4a}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Tuesday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd6706b0-7b44-4f82-8794-5d7f47213914}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Wednesday Rule, !- Name
  {9db5381c-14af-4015-ab8c-90094c68423a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1d628234-2214-4c90-8563-5b9d5c94b5a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1d628234-2214-4c90-8563-5b9d5c94b5a6}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Wednesday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4cc623bf-1f53-4cef-85bc-c9bbd201a756}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Thursday Rule, !- Name
  {9db5381c-14af-4015-ab8c-90094c68423a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3fcb6238-a47b-4f08-8f5d-1e5cc6da3cd0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3fcb6238-a47b-4f08-8f5d-1e5cc6da3cd0}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Thursday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3139b56a-1bf0-42fc-9f64-17dc294431b3}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Friday Rule, !- Name
  {9db5381c-14af-4015-ab8c-90094c68423a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0d932239-6e7c-47d2-96c4-63e2e41c107f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0d932239-6e7c-47d2-96c4-63e2e41c107f}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Friday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6fab9c5b-445a-4c59-821f-d97e13dad9b5}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {9db5381c-14af-4015-ab8c-90094c68423a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a973c83e-857e-4808-b6f5-96eda3a923ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a973c83e-857e-4808-b6f5-96eda3a923ed}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Saturday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e6c232f7-9e78-45f5-a5c5-79cb2037ec96}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {9db5381c-14af-4015-ab8c-90094c68423a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5169166e-44fd-4403-81c5-80ac1b9a62c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5169166e-44fd-4403-81c5-80ac1b9a62c8}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - family space_FL=Story 1_SCH=B Occ Sch Sunday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4307250f-cce0-47f8-a4b3-1c6bac3bf5fd}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B ERV, !- Name
  {867d14f1-8e41-471e-84e6-844551796139}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8074b9c8-fc92-4ec5-95ea-3207c9a7e17f}, !- Supply Air Inlet Node
  {185c2e15-69f0-4605-993b-b8606fe399be}, !- Supply Air Outlet Node
  {5aee6a77-2064-4f26-8b45-44e5782824fd}, !- Exhaust Air Inlet Node
  {3817065f-7a68-45e0-bfdc-4fc9ffe2b452}, !- Exhaust Air Outlet Node
  4868.1021875,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7db862ba-453c-42f9-b309-f58d1c98dc83}, !- Handle
  Node 114,                               !- Name
  {185c2e15-69f0-4605-993b-b8606fe399be}, !- Inlet Port
  {2d17e404-d101-4966-b7ca-cf78dc802f58}; !- Outlet Port

OS:Connection,
  {8074b9c8-fc92-4ec5-95ea-3207c9a7e17f}, !- Handle
  {b4a19644-98c5-4f7e-8360-6ba74b86e9f5}, !- Name
  {f00f6bbd-6140-491d-b222-91c4e0212452}, !- Source Object
  3,                                      !- Outlet Port
  {4307250f-cce0-47f8-a4b3-1c6bac3bf5fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {185c2e15-69f0-4605-993b-b8606fe399be}, !- Handle
  {509b971c-796e-47c2-b2c9-f66ab3854f57}, !- Name
  {4307250f-cce0-47f8-a4b3-1c6bac3bf5fd}, !- Source Object
  13,                                     !- Outlet Port
  {7db862ba-453c-42f9-b309-f58d1c98dc83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d17e404-d101-4966-b7ca-cf78dc802f58}, !- Handle
  {500a2249-9385-4071-980a-da61f76024af}, !- Name
  {7db862ba-453c-42f9-b309-f58d1c98dc83}, !- Source Object
  3,                                      !- Outlet Port
  {c26803d2-a7b8-4df0-ac4f-27db37028336}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1a10aebd-914b-482e-97cb-ca386ccb8b98}, !- Handle
  Node 115,                               !- Name
  {f26e3f59-2a96-4bf9-b591-17506731d98f}, !- Inlet Port
  {5aee6a77-2064-4f26-8b45-44e5782824fd}; !- Outlet Port

OS:Connection,
  {f26e3f59-2a96-4bf9-b591-17506731d98f}, !- Handle
  {43194818-d4ea-4f5a-b5c0-161856879be9}, !- Name
  {c26803d2-a7b8-4df0-ac4f-27db37028336}, !- Source Object
  7,                                      !- Outlet Port
  {1a10aebd-914b-482e-97cb-ca386ccb8b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aee6a77-2064-4f26-8b45-44e5782824fd}, !- Handle
  {9ee7b84a-8c3d-4774-8c23-aa1595b970e7}, !- Name
  {1a10aebd-914b-482e-97cb-ca386ccb8b98}, !- Source Object
  3,                                      !- Outlet Port
  {4307250f-cce0-47f8-a4b3-1c6bac3bf5fd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3817065f-7a68-45e0-bfdc-4fc9ffe2b452}, !- Handle
  {eff51583-4b8e-45cb-ac2a-37f1487ecc78}, !- Name
  {4307250f-cce0-47f8-a4b3-1c6bac3bf5fd}, !- Source Object
  15,                                     !- Outlet Port
  {7efcc013-b184-4f21-b342-59d45a75389a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {81a06aa9-3b03-459c-bb8a-8812c629ee6d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {214af073-fb4f-4d5a-a99b-9b536422e766}, !- Reference Setpoint Node Name
  {214af073-fb4f-4d5a-a99b-9b536422e766}, !- Mixed Air Stream Node Name
  {f00f6bbd-6140-491d-b222-91c4e0212452}, !- Outdoor Air Stream Node Name
  {c4bd108a-9e7a-4bee-863e-5c22d79f3c72}, !- Return Air Stream Node Name
  {7db862ba-453c-42f9-b309-f58d1c98dc83}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3bb63985-7009-4c80-91bb-0e77f476794e}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b3d29426-bfad-4c97-ab73-9c08a70b1a07}, !- Control Zone or Zone List Name
  {b5877000-3d39-422b-81c1-3a27fe1332d6}, !- Cooling Control Zone or Zone List Name
  {468954e2-9253-477b-9a11-5f38062017b0}, !- Heating Control Zone or Zone List Name
  {6f83d91c-6ba6-46a4-b08c-e1bee8af0add}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b3d29426-bfad-4c97-ab73-9c08a70b1a07}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b5877000-3d39-422b-81c1-3a27fe1332d6}, !- Handle
  {3c16abff-275d-4af1-942a-37ef9ebbc688}; !- Name

OS:ModelObjectList,
  {468954e2-9253-477b-9a11-5f38062017b0}, !- Handle
  {aa9e2f14-52e7-48d5-b7ad-01f9d8e3ccb5}; !- Name

OS:ModelObjectList,
  {6f83d91c-6ba6-46a4-b08c-e1bee8af0add}, !- Handle
  {0f70ebee-abd6-47ab-ab47-b43778784d47}; !- Name

OS:Schedule:Ruleset,
  {32aa895b-b851-4570-9780-1639b55571ed}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {037ffb68-10e1-40c2-9847-1ae5b9f73c1c}, !- Default Day Schedule Name
  {606276f9-1e33-45a2-a02e-b997e769a563}, !- Summer Design Day Schedule Name
  {f30ace63-64bb-4a73-8e44-04de29f9a637}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {037ffb68-10e1-40c2-9847-1ae5b9f73c1c}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Default, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c71b627c-d8f9-41ea-9653-930a3e3536f4}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f30ace63-64bb-4a73-8e44-04de29f9a637}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9dee1a0f-0fb7-49dd-be30-be4a396b6658}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {606276f9-1e33-45a2-a02e-b997e769a563}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5abe3f4a-8916-4402-b16f-f925dca7e3ab}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Monday Rule, !- Name
  {32aa895b-b851-4570-9780-1639b55571ed}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e1306d9c-102d-4a6d-b350-9a5b86b0c468}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e1306d9c-102d-4a6d-b350-9a5b86b0c468}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Monday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a2919647-e5d2-4648-a273-88ad01a24acd}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Tuesday Rule, !- Name
  {32aa895b-b851-4570-9780-1639b55571ed}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f01e7d66-5232-4900-81f7-8bfe989d8b14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f01e7d66-5232-4900-81f7-8bfe989d8b14}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Tuesday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b73771f3-06ce-4431-b903-842a682d757b}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Wednesday Rule, !- Name
  {32aa895b-b851-4570-9780-1639b55571ed}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {806ef4d3-c9ac-4eaf-9413-06413b7db222}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {806ef4d3-c9ac-4eaf-9413-06413b7db222}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Wednesday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e52cc7d-681c-454c-b9a1-3bd8a95f7ee9}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Thursday Rule, !- Name
  {32aa895b-b851-4570-9780-1639b55571ed}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dd6963b6-8541-48e9-a07b-0193f91b07e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {dd6963b6-8541-48e9-a07b-0193f91b07e9}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Thursday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3de91b3b-c664-4aa4-aa8c-58dd0278874d}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Friday Rule, !- Name
  {32aa895b-b851-4570-9780-1639b55571ed}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a7dc53e-64cc-4290-80bc-600da422c1f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7a7dc53e-64cc-4290-80bc-600da422c1f8}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Friday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0aee5ea2-c3b5-44b8-8df3-478cd0ffdcc7}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {32aa895b-b851-4570-9780-1639b55571ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54c9f8c3-c35c-4c10-98d0-ccdcc72f654c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54c9f8c3-c35c-4c10-98d0-ccdcc72f654c}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Saturday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {868805d5-51a6-4171-984c-c2c9585c9a2f}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {32aa895b-b851-4570-9780-1639b55571ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c19b625a-cc1f-4de7-84a8-7325528c2b11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c19b625a-cc1f-4de7-84a8-7325528c2b11}, !- Handle
  Sys_3_PSZ ALL_ST=Dining - other_FL=Story 1_SCH=B Occ Sch Sunday, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Biquadratic,
  {a09dd549-de6b-4008-ab12-b3724b57aa80}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5bee97b-f424-450c-b54e-fc38ef185c39}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65652039-20c3-4681-8e08-1493a792d560}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b96ac4a7-9e94-48d5-881b-c51d3fd36571}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5842ea8a-2d04-41ba-a861-45ec8fd1045e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2b000c08-8e1e-442d-a9aa-9b2b2464a993}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d8e014c4-47f9-44d4-84e2-490578fec2d4}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c8832829-2b7e-459b-8c06-8ef2a362066f}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

