  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a59b1e85-ffcd-433b-91b9-afbd6947ffff}, !- Supply Air Inlet Node
  {4d4a106b-0d0e-4d72-8f35-43a0a42aab09}, !- Supply Air Outlet Node
  {8df066b0-fa75-4227-ae77-b1077873c761}, !- Exhaust Air Inlet Node
  {34d6821c-cacf-4a71-aac5-be5a5347278d}, !- Exhaust Air Outlet Node
  1758.546875,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {84188727-be01-4688-adcc-facd1ea8ffa7}, !- Handle
  Node 396,                               !- Name
  {4d4a106b-0d0e-4d72-8f35-43a0a42aab09}, !- Inlet Port
  {75bb8719-da20-4066-a6ca-cdc3aea0d370}; !- Outlet Port

OS:Connection,
  {a59b1e85-ffcd-433b-91b9-afbd6947ffff}, !- Handle
  {d185d9ad-c966-4996-ab46-cc450559e0dd}, !- Name
  {b764d1cc-f917-41b8-a18a-724c6e1b7ced}, !- Source Object
  3,                                      !- Outlet Port
  {59a7c09f-1bb2-41e6-8000-fd96e5cd3c8d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4d4a106b-0d0e-4d72-8f35-43a0a42aab09}, !- Handle
  {55660d7f-7c21-4406-b505-2502dd559bbd}, !- Name
  {59a7c09f-1bb2-41e6-8000-fd96e5cd3c8d}, !- Source Object
  13,                                     !- Outlet Port
  {84188727-be01-4688-adcc-facd1ea8ffa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75bb8719-da20-4066-a6ca-cdc3aea0d370}, !- Handle
  {56ce62e3-2349-4342-9107-1f790b0d16b8}, !- Name
  {84188727-be01-4688-adcc-facd1ea8ffa7}, !- Source Object
  3,                                      !- Outlet Port
  {885201b4-2402-4497-9229-df2ac8eb36e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c0b4f3b-ea56-4782-afe2-7e84b862ac72}, !- Handle
  Node 397,                               !- Name
  {90c478e4-dc09-4010-ae3e-1a1655902a6b}, !- Inlet Port
  {8df066b0-fa75-4227-ae77-b1077873c761}; !- Outlet Port

OS:Connection,
  {90c478e4-dc09-4010-ae3e-1a1655902a6b}, !- Handle
  {80f03567-e43c-4231-b786-a7465d5d5d13}, !- Name
  {885201b4-2402-4497-9229-df2ac8eb36e6}, !- Source Object
  7,                                      !- Outlet Port
  {8c0b4f3b-ea56-4782-afe2-7e84b862ac72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df066b0-fa75-4227-ae77-b1077873c761}, !- Handle
  {6800303d-65bb-405f-916a-06f34eed28d3}, !- Name
  {8c0b4f3b-ea56-4782-afe2-7e84b862ac72}, !- Source Object
  3,                                      !- Outlet Port
  {59a7c09f-1bb2-41e6-8000-fd96e5cd3c8d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {34d6821c-cacf-4a71-aac5-be5a5347278d}, !- Handle
  {65f4e50c-c26c-4969-b888-3d322b301d19}, !- Name
  {59a7c09f-1bb2-41e6-8000-fd96e5cd3c8d}, !- Source Object
  15,                                     !- Outlet Port
  {d7232036-172e-4cbf-8421-2a4e5c4dc2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4f19e043-718d-4e4c-a7df-63f6b0390a6d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {71ad82aa-14b1-4137-b6dd-2bc4644606ce}, !- Reference Setpoint Node Name
  {71ad82aa-14b1-4137-b6dd-2bc4644606ce}, !- Mixed Air Stream Node Name
  {b764d1cc-f917-41b8-a18a-724c6e1b7ced}, !- Outdoor Air Stream Node Name
  {3c13a06b-4e1e-41e9-aece-cad06e42f268}, !- Return Air Stream Node Name
  {84188727-be01-4688-adcc-facd1ea8ffa7}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4bd69db2-7111-4182-b375-da7a29c8fcd7}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {97cf4187-2774-4cda-92e6-8cffdc65f92f}, !- Control Zone or Zone List Name
  {0412bf4a-533e-48aa-93fa-13c2d9d024a2}, !- Cooling Control Zone or Zone List Name
  {548d434a-c0ae-4d89-9540-b631afbf257b}, !- Heating Control Zone or Zone List Name
  {0e3a6d82-5c53-4428-b801-09db6d5cd110}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97cf4187-2774-4cda-92e6-8cffdc65f92f}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0412bf4a-533e-48aa-93fa-13c2d9d024a2}, !- Handle
  {0f727e78-aa08-4383-99a9-a1ad4a633bf4}; !- Name

OS:ModelObjectList,
  {548d434a-c0ae-4d89-9540-b631afbf257b}, !- Handle
  {99f454fa-82b3-4a2a-9fab-b4cc7141272a}; !- Name

OS:ModelObjectList,
  {0e3a6d82-5c53-4428-b801-09db6d5cd110}, !- Handle
  {12a5cf2a-851e-4a7e-ac2a-1980ba2e120a}; !- Name

OS:Schedule:Ruleset,
  {fde9bf42-e795-4ecf-b7be-5a807eaa6c63}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {6dca916a-0b6b-469c-9950-0ac9143e1ea8}, !- Default Day Schedule Name
  {29dc5fad-e5ea-4b42-ac63-06f429ccd618}, !- Summer Design Day Schedule Name
  {d813efe3-90b3-4714-9088-69e7288664ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6dca916a-0b6b-469c-9950-0ac9143e1ea8}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {956e350d-7685-436a-8941-c1a244585343}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d813efe3-90b3-4714-9088-69e7288664ab}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e808b29-ac88-4f7d-89ec-dacb2da7b7c4}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29dc5fad-e5ea-4b42-ac63-06f429ccd618}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a3c6539-e913-4fdf-810d-fd63bcddfe7c}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {fde9bf42-e795-4ecf-b7be-5a807eaa6c63}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d74026f2-3679-4ec4-b62d-3d661a385936}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d74026f2-3679-4ec4-b62d-3d661a385936}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Monday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dc832269-0aad-4489-b55a-0b2fa94cebc3}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {fde9bf42-e795-4ecf-b7be-5a807eaa6c63}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0905a20b-af46-4ee6-a8b3-5c2075518334}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0905a20b-af46-4ee6-a8b3-5c2075518334}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {19fcd863-6f90-4aee-a092-444c31bab271}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {fde9bf42-e795-4ecf-b7be-5a807eaa6c63}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {41d4417a-942f-4098-9ec5-418cf616d904}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {41d4417a-942f-4098-9ec5-418cf616d904}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5728ff2b-b611-4e8b-a098-a0e1f951e61f}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {fde9bf42-e795-4ecf-b7be-5a807eaa6c63}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e68813ca-baf7-48c5-bfa8-3e1c9d31498a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e68813ca-baf7-48c5-bfa8-3e1c9d31498a}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Thursday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {268b88bc-d611-4582-bb50-e85ff25952ca}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {fde9bf42-e795-4ecf-b7be-5a807eaa6c63}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {214ab8d4-149f-46c7-9a36-e5d15234d104}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {214ab8d4-149f-46c7-9a36-e5d15234d104}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Friday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {44317d3e-1c86-455a-8752-8a2ef7860786}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {fde9bf42-e795-4ecf-b7be-5a807eaa6c63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d199b8a-b065-424d-85f7-5a87dd875712}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3d199b8a-b065-424d-85f7-5a87dd875712}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Saturday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e094c5e-54e8-4f68-9403-bc19e20fafed}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {fde9bf42-e795-4ecf-b7be-5a807eaa6c63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7f8ace3-135f-4754-a8fa-24993449f9c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7f8ace3-135f-4754-a8fa-24993449f9c0}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-4 Sch-B HPlcmt-west ZN Occ Sch Sunday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {62e1864a-afa4-4d11-8f89-8a4cebef1b34}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN ERV, !- Name
  {0a0dac08-ad36-492a-b9a4-3365f69c7ea3}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fb6d5297-a092-4a6c-95bc-310a61bb7ebe}, !- Supply Air Inlet Node
  {06a5747b-275e-42ce-a7a2-db2426f4cd20}, !- Supply Air Outlet Node
  {1097f280-fe93-475c-b3de-e63d92d008f8}, !- Exhaust Air Inlet Node
  {2766d2cd-8561-4e98-ad05-d586839bd677}, !- Exhaust Air Outlet Node
  2328.0625,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {728b6c6a-e0aa-4216-a8d3-9c6079d9db8a}, !- Handle
  Node 398,                               !- Name
  {06a5747b-275e-42ce-a7a2-db2426f4cd20}, !- Inlet Port
  {2c7acf70-0d09-41ba-8443-86941ab67801}; !- Outlet Port

OS:Connection,
  {fb6d5297-a092-4a6c-95bc-310a61bb7ebe}, !- Handle
  {c971b63a-6870-40fe-abe9-b12962b97b02}, !- Name
  {96b0b006-f9ba-4e6e-91db-0b077540a2b3}, !- Source Object
  3,                                      !- Outlet Port
  {62e1864a-afa4-4d11-8f89-8a4cebef1b34}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {06a5747b-275e-42ce-a7a2-db2426f4cd20}, !- Handle
  {61f02fb4-c651-4bca-bb9d-1496c9dc9f17}, !- Name
  {62e1864a-afa4-4d11-8f89-8a4cebef1b34}, !- Source Object
  13,                                     !- Outlet Port
  {728b6c6a-e0aa-4216-a8d3-9c6079d9db8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7acf70-0d09-41ba-8443-86941ab67801}, !- Handle
  {bd9bdec4-b2e8-4a0a-8366-9818c86289e5}, !- Name
  {728b6c6a-e0aa-4216-a8d3-9c6079d9db8a}, !- Source Object
  3,                                      !- Outlet Port
  {592c8213-075e-4d41-b160-e4bc74d014f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3fd37cac-3097-48a7-9488-ca45aedc4a54}, !- Handle
  Node 399,                               !- Name
  {85bcdaed-e434-4122-a8ae-f1dc425ff966}, !- Inlet Port
  {1097f280-fe93-475c-b3de-e63d92d008f8}; !- Outlet Port

OS:Connection,
  {85bcdaed-e434-4122-a8ae-f1dc425ff966}, !- Handle
  {3618f5eb-d2f0-4f6e-aca3-0cc0260d024a}, !- Name
  {592c8213-075e-4d41-b160-e4bc74d014f6}, !- Source Object
  7,                                      !- Outlet Port
  {3fd37cac-3097-48a7-9488-ca45aedc4a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1097f280-fe93-475c-b3de-e63d92d008f8}, !- Handle
  {d52cacad-dc30-4a2d-b05e-62f9844b988a}, !- Name
  {3fd37cac-3097-48a7-9488-ca45aedc4a54}, !- Source Object
  3,                                      !- Outlet Port
  {62e1864a-afa4-4d11-8f89-8a4cebef1b34}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2766d2cd-8561-4e98-ad05-d586839bd677}, !- Handle
  {a4d8a24b-800a-4c20-a2ea-7338556871b8}, !- Name
  {62e1864a-afa4-4d11-8f89-8a4cebef1b34}, !- Source Object
  15,                                     !- Outlet Port
  {c2bb259a-9129-4044-b695-5a9a04ad341e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7b7a1062-2184-47e0-8a8a-57fa432005ac}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {147355f5-05da-4c13-b234-2298d1b21cd2}, !- Reference Setpoint Node Name
  {147355f5-05da-4c13-b234-2298d1b21cd2}, !- Mixed Air Stream Node Name
  {96b0b006-f9ba-4e6e-91db-0b077540a2b3}, !- Outdoor Air Stream Node Name
  {5fa6265b-e00e-479a-b808-b65b5ba09b8e}, !- Return Air Stream Node Name
  {728b6c6a-e0aa-4216-a8d3-9c6079d9db8a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ed657686-27b2-4b95-b896-bc0a10904aaf}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9407e1df-f584-46fb-9c8a-38b780c3b42f}, !- Control Zone or Zone List Name
  {51f625a0-02c7-49b8-b440-157452985aca}, !- Cooling Control Zone or Zone List Name
  {2ea9580a-882f-4553-ae39-52b8cc2fa025}, !- Heating Control Zone or Zone List Name
  {0e176fb0-b368-4cd5-addf-e0bea823d45a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9407e1df-f584-46fb-9c8a-38b780c3b42f}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {51f625a0-02c7-49b8-b440-157452985aca}, !- Handle
  {cb5d46b2-b2ca-4986-8054-11c2f8fff482}; !- Name

OS:ModelObjectList,
  {2ea9580a-882f-4553-ae39-52b8cc2fa025}, !- Handle
  {24145362-3fd1-4575-877e-9ca6932bccb6}; !- Name

OS:ModelObjectList,
  {0e176fb0-b368-4cd5-addf-e0bea823d45a}, !- Handle
  {c4dd796b-6d4e-4c3b-9e7c-feedcb3762ec}; !- Name

OS:Schedule:Ruleset,
  {961f45ed-7c78-4bdb-9679-f1c1193bee98}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {1642bca0-7cff-4cf8-a95c-e1a8eb04bf19}, !- Default Day Schedule Name
  {eb25f3a9-f209-40b9-8ab4-8b2c20ed7737}, !- Summer Design Day Schedule Name
  {48cf2d2a-8226-4ea8-93ff-608eb5e871da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1642bca0-7cff-4cf8-a95c-e1a8eb04bf19}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6043e098-0a59-4596-86d6-956767c34ad9}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48cf2d2a-8226-4ea8-93ff-608eb5e871da}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Winter Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1af9e5b8-e228-4891-87db-fb3d4ab7bd8e}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb25f3a9-f209-40b9-8ab4-8b2c20ed7737}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Summer Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {934e1328-52e7-43be-9da7-0ecda620b251}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Monday Rule, !- Name
  {961f45ed-7c78-4bdb-9679-f1c1193bee98}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a55bbc8f-26a9-4a27-9c11-49b58fba479f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a55bbc8f-26a9-4a27-9c11-49b58fba479f}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Monday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {052af7fe-8169-41d3-9203-498799d57bcd}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Tuesday Rule, !- Name
  {961f45ed-7c78-4bdb-9679-f1c1193bee98}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b7ceff9b-b223-4f7e-8038-145dbb76739d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b7ceff9b-b223-4f7e-8038-145dbb76739d}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Tuesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {81dceaeb-58a5-4b08-b34f-5579e351cd72}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Wednesday Rule, !- Name
  {961f45ed-7c78-4bdb-9679-f1c1193bee98}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a8fdfc9d-b13d-4dfb-b985-09a3017bf54e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a8fdfc9d-b13d-4dfb-b985-09a3017bf54e}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Wednesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f9ad43a-05b8-4841-b579-f220ccc456d6}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Thursday Rule, !- Name
  {961f45ed-7c78-4bdb-9679-f1c1193bee98}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e9ec4738-979a-4440-b235-307dda1f12c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e9ec4738-979a-4440-b235-307dda1f12c9}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Thursday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d8a3f925-ea97-4346-a29a-ff4a03db275c}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Friday Rule, !- Name
  {961f45ed-7c78-4bdb-9679-f1c1193bee98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d08c1cb5-9842-4e37-b323-ea93efd0a8b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d08c1cb5-9842-4e37-b323-ea93efd0a8b6}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Friday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b13cd8db-05c8-48ee-b138-a585e71cf972}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Saturday Rule, !- Name
  {961f45ed-7c78-4bdb-9679-f1c1193bee98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b18f0328-2fd3-4154-85c3-4846a9261922}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b18f0328-2fd3-4154-85c3-4846a9261922}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Saturday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {705f5868-c2a5-4949-b874-beb0ea7c8f6f}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Sunday Rule, !- Name
  {961f45ed-7c78-4bdb-9679-f1c1193bee98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f9cbb70-b3b8-4573-91fb-96e192d8af45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f9cbb70-b3b8-4573-91fb-96e192d8af45}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-3 Sch-B HPlcmt-core ZN Occ Sch Sunday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {96234c29-505d-412c-bc49-1ebae6d0a304}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN ERV, !- Name
  {0a0dac08-ad36-492a-b9a4-3365f69c7ea3}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {79fa478a-8052-4e9b-ad91-27ff3afe1e1b}, !- Supply Air Inlet Node
  {fe9a5069-95c3-46f7-885a-c55062ecceb3}, !- Supply Air Outlet Node
  {662b5121-4bc0-4840-9d8f-253f5920e65a}, !- Exhaust Air Inlet Node
  {932d164f-d055-442c-a345-7801d11b136e}, !- Exhaust Air Outlet Node
  2328.0625,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f7745567-4e1e-464e-b52e-17cb1e975831}, !- Handle
  Node 400,                               !- Name
  {fe9a5069-95c3-46f7-885a-c55062ecceb3}, !- Inlet Port
  {6d976edb-ebfe-44bc-80b1-012bba58b316}; !- Outlet Port

OS:Connection,
  {79fa478a-8052-4e9b-ad91-27ff3afe1e1b}, !- Handle
  {4ed483cc-a465-4be2-bfe8-40980cc4ef8e}, !- Name
  {cad5fb06-6304-446b-bf9d-ab0197ece812}, !- Source Object
  3,                                      !- Outlet Port
  {96234c29-505d-412c-bc49-1ebae6d0a304}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fe9a5069-95c3-46f7-885a-c55062ecceb3}, !- Handle
  {97757f7e-a797-4ff6-891d-19df193a71c7}, !- Name
  {96234c29-505d-412c-bc49-1ebae6d0a304}, !- Source Object
  13,                                     !- Outlet Port
  {f7745567-4e1e-464e-b52e-17cb1e975831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d976edb-ebfe-44bc-80b1-012bba58b316}, !- Handle
  {de14da41-3d3c-42c2-8bf4-27b8cb66a001}, !- Name
  {f7745567-4e1e-464e-b52e-17cb1e975831}, !- Source Object
  3,                                      !- Outlet Port
  {e8b3a7b4-8906-41bf-a26e-52dc17674301}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f646501-b0a9-49ca-b380-c8e946a41a62}, !- Handle
  Node 401,                               !- Name
  {bb9a5409-5e43-4aa9-b7f2-6ad6a03378f3}, !- Inlet Port
  {662b5121-4bc0-4840-9d8f-253f5920e65a}; !- Outlet Port

OS:Connection,
  {bb9a5409-5e43-4aa9-b7f2-6ad6a03378f3}, !- Handle
  {43a4521d-3309-4a52-9079-8c51bd301353}, !- Name
  {e8b3a7b4-8906-41bf-a26e-52dc17674301}, !- Source Object
  7,                                      !- Outlet Port
  {6f646501-b0a9-49ca-b380-c8e946a41a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662b5121-4bc0-4840-9d8f-253f5920e65a}, !- Handle
  {4f5303a5-9e64-431c-95f9-37dd2de2af70}, !- Name
  {6f646501-b0a9-49ca-b380-c8e946a41a62}, !- Source Object
  3,                                      !- Outlet Port
  {96234c29-505d-412c-bc49-1ebae6d0a304}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {932d164f-d055-442c-a345-7801d11b136e}, !- Handle
  {c4811bbc-316c-4039-aed5-d8304e6959c5}, !- Name
  {96234c29-505d-412c-bc49-1ebae6d0a304}, !- Source Object
  15,                                     !- Outlet Port
  {81485485-7b42-42b9-bf4b-eb3b84f8daea}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {923123bb-a767-41f9-b2be-a0b2d3f33bc5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f71310fd-bc82-4ab3-8bd3-064e65e9b6a2}, !- Reference Setpoint Node Name
  {f71310fd-bc82-4ab3-8bd3-064e65e9b6a2}, !- Mixed Air Stream Node Name
  {cad5fb06-6304-446b-bf9d-ab0197ece812}, !- Outdoor Air Stream Node Name
  {42cd1088-37b2-48d7-84d9-05d13f08f398}, !- Return Air Stream Node Name
  {f7745567-4e1e-464e-b52e-17cb1e975831}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {515c8303-4d08-4215-9548-e6d30c837455}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3018ec5e-8304-4104-9da9-a719e4ce00c5}, !- Control Zone or Zone List Name
  {9a27f0c9-84dc-4213-9609-c3444336cd29}, !- Cooling Control Zone or Zone List Name
  {4eee01d4-496e-46ab-b9d2-0c049cc92879}, !- Heating Control Zone or Zone List Name
  {9a41b111-df11-4d7b-ba6a-08005b899ce4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3018ec5e-8304-4104-9da9-a719e4ce00c5}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9a27f0c9-84dc-4213-9609-c3444336cd29}, !- Handle
  {6c621a9c-1384-4751-9404-8a0db857a5d2}; !- Name

OS:ModelObjectList,
  {4eee01d4-496e-46ab-b9d2-0c049cc92879}, !- Handle
  {d649f851-f544-47fc-9960-290bf41e56f3}; !- Name

OS:ModelObjectList,
  {9a41b111-df11-4d7b-ba6a-08005b899ce4}, !- Handle
  {f4ac57f5-68c8-4fdf-bbd1-9111284704d2}; !- Name

OS:Schedule:Ruleset,
  {814f66c6-6ddd-4008-b6f7-6eece05c6419}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {4a0b52dd-14e4-4a02-8cca-e734b6426b32}, !- Default Day Schedule Name
  {53696080-cde1-48cf-9332-245403d3763c}, !- Summer Design Day Schedule Name
  {33388629-14cf-40a6-95ad-b4749dee2b92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a0b52dd-14e4-4a02-8cca-e734b6426b32}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0c4d1eb-2211-45cf-a4cd-f4d62c341652}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33388629-14cf-40a6-95ad-b4749dee2b92}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Winter Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71684b21-632a-4667-b776-ea84f90f2165}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53696080-cde1-48cf-9332-245403d3763c}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Summer Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61a40d0a-3084-4daa-a522-98bd9d3a1610}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Monday Rule, !- Name
  {814f66c6-6ddd-4008-b6f7-6eece05c6419}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {11a51fde-9d99-4021-8811-6d6b7d21c540}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {11a51fde-9d99-4021-8811-6d6b7d21c540}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Monday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8520dc5c-4eb6-450b-83a4-c2c927925c99}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Tuesday Rule, !- Name
  {814f66c6-6ddd-4008-b6f7-6eece05c6419}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b6a23939-6179-4cf5-9666-6637c638145c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b6a23939-6179-4cf5-9666-6637c638145c}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Tuesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29e53d1c-d398-485c-aa29-bbd9ad163582}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Wednesday Rule, !- Name
  {814f66c6-6ddd-4008-b6f7-6eece05c6419}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {17f9236e-26e0-47ce-bf28-5887eb0fafca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {17f9236e-26e0-47ce-bf28-5887eb0fafca}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Wednesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5973c2d6-eced-4081-962f-1d55653da874}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Thursday Rule, !- Name
  {814f66c6-6ddd-4008-b6f7-6eece05c6419}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e86df7f4-1719-40ff-9639-fa5608b5f99b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e86df7f4-1719-40ff-9639-fa5608b5f99b}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Thursday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5d964811-2526-4170-83bb-2c14e05d931c}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Friday Rule, !- Name
  {814f66c6-6ddd-4008-b6f7-6eece05c6419}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e22ccb3e-01d0-424f-8324-d8be7977164f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e22ccb3e-01d0-424f-8324-d8be7977164f}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Friday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c98e4848-ebdd-4578-a82e-ae73d92971b8}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Saturday Rule, !- Name
  {814f66c6-6ddd-4008-b6f7-6eece05c6419}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb1f63e5-68ff-4a9a-9739-71a48adf9ff6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb1f63e5-68ff-4a9a-9739-71a48adf9ff6}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Saturday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {60747ac8-ad35-42b8-a713-3a11acb98a21}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Sunday Rule, !- Name
  {814f66c6-6ddd-4008-b6f7-6eece05c6419}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {115e9b40-de72-447c-9c6b-d52145a5f7c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {115e9b40-de72-447c-9c6b-d52145a5f7c3}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN Occ Sch Sunday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {e89520ff-d974-4769-bce7-b50db8b7c9ea}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {81abb3eb-4a3d-4e52-b44a-1ce26260739a}, !- Control Zone or Zone List Name
  {8d26ef08-df56-4c37-abde-d5226a64c83d}, !- Cooling Control Zone or Zone List Name
  {57832f32-7885-4e56-ac48-66190952fc05}, !- Heating Control Zone or Zone List Name
  {fa4f9031-3d2b-469f-990d-3f563d5ebda4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {81abb3eb-4a3d-4e52-b44a-1ce26260739a}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8d26ef08-df56-4c37-abde-d5226a64c83d}, !- Handle
  {dd358628-b60c-42a3-a959-1a6baa66472f}; !- Name

OS:ModelObjectList,
  {57832f32-7885-4e56-ac48-66190952fc05}, !- Handle
  {d652fd1f-6544-42c4-bc16-66aa7624693a}; !- Name

OS:ModelObjectList,
  {fa4f9031-3d2b-469f-990d-3f563d5ebda4}, !- Handle
  {3731ee47-52d6-459e-a10c-4cab79d19782}; !- Name

OS:Schedule:Ruleset,
  {51760785-a0f5-48d2-b1f9-c79bb79577cc}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {c1ecc6ea-1e12-4480-b1b9-fe844192e74f}, !- Default Day Schedule Name
  {83806c68-14ad-4262-8d1c-5dc0c61afb91}, !- Summer Design Day Schedule Name
  {cc5b99f0-85e9-4cd5-b7d5-c15acb2077c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1ecc6ea-1e12-4480-b1b9-fe844192e74f}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fec8c25-4f4e-470f-9d3e-bbbaaa4562de}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc5b99f0-85e9-4cd5-b7d5-c15acb2077c8}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc44fa9e-6ed5-415a-b58b-937cd78e0151}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83806c68-14ad-4262-8d1c-5dc0c61afb91}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4d985a9-c60e-4ff1-94de-613ccc1b9f19}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {51760785-a0f5-48d2-b1f9-c79bb79577cc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9c875400-39bb-4284-8447-2887abeff370}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9c875400-39bb-4284-8447-2887abeff370}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Monday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e257c4e-c8b8-4064-b460-1c1c15ebe6d3}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {51760785-a0f5-48d2-b1f9-c79bb79577cc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9479e2d3-9860-4910-bb87-2f7b61d97ce2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9479e2d3-9860-4910-bb87-2f7b61d97ce2}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0f6ec9c-7094-4942-909c-a474729cfd33}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {51760785-a0f5-48d2-b1f9-c79bb79577cc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a8b4659f-4eef-44c7-85a1-b0db9464c7ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a8b4659f-4eef-44c7-85a1-b0db9464c7ba}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b53beb6-14e1-419f-a75d-a53b71abf49f}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {51760785-a0f5-48d2-b1f9-c79bb79577cc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {55858656-ebe5-4a5b-94f2-569c8190776a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {55858656-ebe5-4a5b-94f2-569c8190776a}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Thursday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {83c12a9d-4e47-453b-a3c1-8b7beb84d093}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {51760785-a0f5-48d2-b1f9-c79bb79577cc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9890c32c-c11b-4017-b528-c09e3804747a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9890c32c-c11b-4017-b528-c09e3804747a}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Friday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94bd6981-172b-4204-847e-22d43b7ed121}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {51760785-a0f5-48d2-b1f9-c79bb79577cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04d85d2b-c22b-4bf0-9652-33ec2b69b6a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {04d85d2b-c22b-4bf0-9652-33ec2b69b6a1}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Saturday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ffb5525-9735-472a-80bd-7586a76543eb}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {51760785-a0f5-48d2-b1f9-c79bb79577cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {029709fe-6ed5-4e76-bd34-b16c3b946536}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {029709fe-6ed5-4e76-bd34-b16c3b946536}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN Occ Sch Sunday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {07899320-838f-48b7-b9ac-a8f80169c546}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN ERV, !- Name
  {0a0dac08-ad36-492a-b9a4-3365f69c7ea3}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d679ddc8-c75d-4f28-9ae6-756c9da16109}, !- Supply Air Inlet Node
  {70f7ef1f-3fea-4e09-85f4-cf841ec14cc6}, !- Supply Air Outlet Node
  {a119feeb-9ef8-4a34-9673-4d59355ce38f}, !- Exhaust Air Inlet Node
  {7a05c5df-5e5f-4c15-a230-e2bfd772caa5}, !- Exhaust Air Outlet Node
  3125.384375,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c0895f3c-0187-4d45-8454-6668ff84da4e}, !- Handle
  Node 402,                               !- Name
  {70f7ef1f-3fea-4e09-85f4-cf841ec14cc6}, !- Inlet Port
  {b2c0bc75-588f-460c-bc15-92c6ccd671b0}; !- Outlet Port

OS:Connection,
  {d679ddc8-c75d-4f28-9ae6-756c9da16109}, !- Handle
  {a676603a-0764-496c-b2e6-bfe4567c7e25}, !- Name
  {8566a4c6-6ace-4d1a-9111-c14e3c66e87e}, !- Source Object
  3,                                      !- Outlet Port
  {07899320-838f-48b7-b9ac-a8f80169c546}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {70f7ef1f-3fea-4e09-85f4-cf841ec14cc6}, !- Handle
  {a8d7a3e5-ccb9-4e7f-ade1-f145568a8e5c}, !- Name
  {07899320-838f-48b7-b9ac-a8f80169c546}, !- Source Object
  13,                                     !- Outlet Port
  {c0895f3c-0187-4d45-8454-6668ff84da4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c0bc75-588f-460c-bc15-92c6ccd671b0}, !- Handle
  {e925cc8f-b7f6-4f0c-8fb5-f8ba82b46999}, !- Name
  {c0895f3c-0187-4d45-8454-6668ff84da4e}, !- Source Object
  3,                                      !- Outlet Port
  {08406a7f-f652-4dca-8679-14835f8ab07d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8ecab6f4-a5e5-4f64-bd3a-8c68186e1b7b}, !- Handle
  Node 403,                               !- Name
  {176dc337-db1f-4204-bb6c-73dc54ea9afe}, !- Inlet Port
  {a119feeb-9ef8-4a34-9673-4d59355ce38f}; !- Outlet Port

OS:Connection,
  {176dc337-db1f-4204-bb6c-73dc54ea9afe}, !- Handle
  {57716dc9-1298-4a06-888d-69773c708398}, !- Name
  {08406a7f-f652-4dca-8679-14835f8ab07d}, !- Source Object
  7,                                      !- Outlet Port
  {8ecab6f4-a5e5-4f64-bd3a-8c68186e1b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a119feeb-9ef8-4a34-9673-4d59355ce38f}, !- Handle
  {d77f12c8-567a-4a70-95f2-d19494b14b92}, !- Name
  {8ecab6f4-a5e5-4f64-bd3a-8c68186e1b7b}, !- Source Object
  3,                                      !- Outlet Port
  {07899320-838f-48b7-b9ac-a8f80169c546}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7a05c5df-5e5f-4c15-a230-e2bfd772caa5}, !- Handle
  {ef44d89b-a231-4951-9e9c-a9b2b5615599}, !- Name
  {07899320-838f-48b7-b9ac-a8f80169c546}, !- Source Object
  15,                                     !- Outlet Port
  {eb0aee05-d50c-432d-8916-0e10a2002553}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {58b47eb3-da53-4fac-a742-6d2854962314}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ddc83662-5148-4fba-9229-8589d5ca1f9c}, !- Reference Setpoint Node Name
  {ddc83662-5148-4fba-9229-8589d5ca1f9c}, !- Mixed Air Stream Node Name
  {8566a4c6-6ace-4d1a-9111-c14e3c66e87e}, !- Outdoor Air Stream Node Name
  {3636f9f8-e46d-412f-9159-12ce2f8d0296}, !- Return Air Stream Node Name
  {c0895f3c-0187-4d45-8454-6668ff84da4e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {35b85841-85f9-4eec-965c-b1d16b8b7e0c}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ab9e4553-5f51-432e-9ab2-fe62da9ba319}, !- Control Zone or Zone List Name
  {645e8fd2-7f5c-4218-b511-13b9f7c3eab6}, !- Cooling Control Zone or Zone List Name
  {88e8f6e6-8143-413c-8028-25a5c0db1876}, !- Heating Control Zone or Zone List Name
  {8a23d475-a7fb-4154-834f-dbe583f98604}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ab9e4553-5f51-432e-9ab2-fe62da9ba319}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {645e8fd2-7f5c-4218-b511-13b9f7c3eab6}, !- Handle
  {964cff2d-275a-464f-9813-0beb549d6594}; !- Name

OS:ModelObjectList,
  {88e8f6e6-8143-413c-8028-25a5c0db1876}, !- Handle
  {abf97552-2cbb-4c69-97c0-a495523ff386}; !- Name

OS:ModelObjectList,
  {8a23d475-a7fb-4154-834f-dbe583f98604}, !- Handle
  {06761786-06d2-4256-99c2-572e31ab8f53}; !- Name

OS:Schedule:Ruleset,
  {b382d5d6-8f5c-4e11-a9bf-4ce6deb00d01}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {b3eb876b-3640-4709-b983-60321f6a6366}, !- Default Day Schedule Name
  {e9001040-1fae-42c9-ad0d-377608d99193}, !- Summer Design Day Schedule Name
  {5810437d-fc82-45e3-abb5-7c1c2905c713}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3eb876b-3640-4709-b983-60321f6a6366}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed610827-d032-4207-977d-7a1f7cbf639d}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5810437d-fc82-45e3-abb5-7c1c2905c713}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a16d77a-3b1e-43fe-9b17-a6688e02b48b}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9001040-1fae-42c9-ad0d-377608d99193}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ea871fa-7728-4c9a-8a77-eb1938e16f02}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {b382d5d6-8f5c-4e11-a9bf-4ce6deb00d01}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {578c8bca-1b0c-4af3-b55b-6130c3374a49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {578c8bca-1b0c-4af3-b55b-6130c3374a49}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Monday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30f442e4-4ebe-489f-893c-7236d97c47aa}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {b382d5d6-8f5c-4e11-a9bf-4ce6deb00d01}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {96f909ac-9d81-4303-a708-e950d35658e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {96f909ac-9d81-4303-a708-e950d35658e7}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f87dfcf-1738-47be-8e89-4d38a9bd17cd}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {b382d5d6-8f5c-4e11-a9bf-4ce6deb00d01}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ccd8ab8b-edfe-40af-81b6-9a3fab346ad3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ccd8ab8b-edfe-40af-81b6-9a3fab346ad3}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {497e3646-e855-41e7-ab30-b0eef6d1f692}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {b382d5d6-8f5c-4e11-a9bf-4ce6deb00d01}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {873c3bf8-bed1-48de-81cb-c270c14b85a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {873c3bf8-bed1-48de-81cb-c270c14b85a2}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Thursday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9e2bbfc-2e1b-4b39-86f7-1f6e802ee0d8}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {b382d5d6-8f5c-4e11-a9bf-4ce6deb00d01}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a82f45e6-0fba-4ffa-87b0-00c2eebe8de7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a82f45e6-0fba-4ffa-87b0-00c2eebe8de7}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Friday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7338e2a1-76df-4bfb-9de3-58bc9023ece2}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {b382d5d6-8f5c-4e11-a9bf-4ce6deb00d01}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e32204ca-f1af-4bcf-b2b6-c60d74974a02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e32204ca-f1af-4bcf-b2b6-c60d74974a02}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Saturday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e79431eb-713d-4483-8bbe-0c4d9d0f1044}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {b382d5d6-8f5c-4e11-a9bf-4ce6deb00d01}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32268c75-0f22-423d-9eef-298033995b27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32268c75-0f22-423d-9eef-298033995b27}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-1 Sch-H HPlcmt-east ZN Occ Sch Sunday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {661ce4b5-acfe-412d-bbe2-e225cc8d1e25}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0fcb1822-635d-449b-8fdf-8e9ccf3d53ca}, !- Control Zone or Zone List Name
  {8d746e83-a09d-4ce7-a1dc-dc622c6a2d2a}, !- Cooling Control Zone or Zone List Name
  {ad0caf34-c1e0-4b6e-8f0c-79f6dfcb0955}, !- Heating Control Zone or Zone List Name
  {72fb68d5-7132-424c-9c8f-5fc1921d7851}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0fcb1822-635d-449b-8fdf-8e9ccf3d53ca}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8d746e83-a09d-4ce7-a1dc-dc622c6a2d2a}, !- Handle
  {a43a1581-9da6-4c3f-a662-49fd63cbc5f1}; !- Name

OS:ModelObjectList,
  {ad0caf34-c1e0-4b6e-8f0c-79f6dfcb0955}, !- Handle
  {011909ec-39fe-4336-a37f-786df955c723}; !- Name

OS:ModelObjectList,
  {72fb68d5-7132-424c-9c8f-5fc1921d7851}, !- Handle
  {32a7a493-163e-4ae5-9850-e6f317f23c74}; !- Name

OS:Schedule:Ruleset,
  {64371b2a-8e27-452a-8d25-11ab1f815f3a}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {e1d5a085-3d37-4b49-a1db-92a8ec7eddaa}, !- Default Day Schedule Name
  {49471d53-8f53-43ad-b4b0-162b4e0a5791}, !- Summer Design Day Schedule Name
  {6f1914c8-3087-466b-ad16-bd51f3982e00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1d5a085-3d37-4b49-a1db-92a8ec7eddaa}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {629707fc-fb50-4393-ae28-2aac188b433f}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f1914c8-3087-466b-ad16-bd51f3982e00}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20b3f0db-2c0f-4f4e-a3d4-576cf1b34812}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49471d53-8f53-43ad-b4b0-162b4e0a5791}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e91f98df-5e6a-4cef-b054-946dafabe413}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {64371b2a-8e27-452a-8d25-11ab1f815f3a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3d3cf85b-c118-4cbc-a91e-6c893e5c4504}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3d3cf85b-c118-4cbc-a91e-6c893e5c4504}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Monday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28da09ad-495c-4e19-bb26-52e19e522e71}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {64371b2a-8e27-452a-8d25-11ab1f815f3a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ba56e9b5-7255-4a99-8c2a-045c31c7df3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ba56e9b5-7255-4a99-8c2a-045c31c7df3c}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dd80ad6c-fb36-4430-96ff-91343094c9a2}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {64371b2a-8e27-452a-8d25-11ab1f815f3a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9d635696-ac7d-4df1-af5a-7056a6995421}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9d635696-ac7d-4df1-af5a-7056a6995421}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62d4d66b-f805-40f5-be7d-4cb132e614b1}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {64371b2a-8e27-452a-8d25-11ab1f815f3a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {062c93ca-a806-4a39-beb8-35fd883c8dad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {062c93ca-a806-4a39-beb8-35fd883c8dad}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Thursday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d7d6ceeb-c35c-493d-ae02-d86f4399c1e1}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {64371b2a-8e27-452a-8d25-11ab1f815f3a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4677b61d-27fe-4946-a28a-f8236a3883fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4677b61d-27fe-4946-a28a-f8236a3883fe}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Friday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5517e94e-112c-4a7a-86ab-2e91850429a6}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {64371b2a-8e27-452a-8d25-11ab1f815f3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92edb9ed-aba3-4382-9136-e4087a11d481}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {92edb9ed-aba3-4382-9136-e4087a11d481}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Saturday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8773ef50-ccd3-46df-aaa2-f88ed2087d49}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {64371b2a-8e27-452a-8d25-11ab1f815f3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2968549e-e667-4bef-adff-12d9f5883ab0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2968549e-e667-4bef-adff-12d9f5883ab0}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-2 Sch-A HPlcmt-west ZN Occ Sch Sunday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0b52e0ac-a667-4125-ae5a-18142a491dd8}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6e3012d0-4b6d-49ca-8a63-db6d64da8278}, !- Control Zone or Zone List Name
  {3c1d43dd-07d2-4e38-a473-48665388219a}, !- Cooling Control Zone or Zone List Name
  {a3f80fe5-ba76-4b2e-af35-902198327568}, !- Heating Control Zone or Zone List Name
  {5a16a6b9-ba99-4f2e-bb91-958f9d1b6e89}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6e3012d0-4b6d-49ca-8a63-db6d64da8278}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3c1d43dd-07d2-4e38-a473-48665388219a}, !- Handle
  {296b00c8-2d53-415d-bad7-901eedbaf6da}; !- Name

OS:ModelObjectList,
  {a3f80fe5-ba76-4b2e-af35-902198327568}, !- Handle
  {7259693d-7a6d-49c3-99c5-15762ad5b9c7}; !- Name

OS:ModelObjectList,
  {5a16a6b9-ba99-4f2e-bb91-958f9d1b6e89}, !- Handle
  {5f3c6755-94f4-4eb5-b013-a15790e2eba7}; !- Name

OS:Schedule:Ruleset,
  {071ad522-af3a-49dc-98cf-af5edbf7967c}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {501f62ff-0281-4e48-ad67-c7cd565edf27}, !- Default Day Schedule Name
  {cb2300b1-8b2e-46c0-910c-400131c60959}, !- Summer Design Day Schedule Name
  {e2f91abb-d931-43ce-95a7-4deb49a97e58}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {501f62ff-0281-4e48-ad67-c7cd565edf27}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d231705-1639-48f1-b8eb-fc1e30c65b8a}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2f91abb-d931-43ce-95a7-4deb49a97e58}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66dcc87e-d920-473b-bc4e-38ba0132e49c}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb2300b1-8b2e-46c0-910c-400131c60959}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e6c38eb-071d-4ab3-a9f5-8a7397018a47}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {071ad522-af3a-49dc-98cf-af5edbf7967c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c6e8f94b-d863-4574-bcbc-6643701bdc94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c6e8f94b-d863-4574-bcbc-6643701bdc94}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Monday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d8e66a09-500b-4d95-866f-b1a9850cab84}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {071ad522-af3a-49dc-98cf-af5edbf7967c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0b1dab16-fba3-4e2f-8cae-8b0739c3c0a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0b1dab16-fba3-4e2f-8cae-8b0739c3c0a5}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {be73e188-b9a2-46bd-bb73-0612ee1bc6c7}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {071ad522-af3a-49dc-98cf-af5edbf7967c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9340d32f-185e-4c12-974c-955beb76eb4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9340d32f-185e-4c12-974c-955beb76eb4a}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {97ac4f66-10fa-4616-bd9d-46f9825415f7}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {071ad522-af3a-49dc-98cf-af5edbf7967c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {eba9bb0d-8907-4190-8d0c-804dbcf3845c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {eba9bb0d-8907-4190-8d0c-804dbcf3845c}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Thursday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {804f57c6-4f3a-43d0-b04d-3bbd3dfd116d}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {071ad522-af3a-49dc-98cf-af5edbf7967c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62c71fa3-e7c4-4975-9a88-afcf81308380}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {62c71fa3-e7c4-4975-9a88-afcf81308380}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Friday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cfd21caf-1f19-430f-8513-8bbe24978903}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {071ad522-af3a-49dc-98cf-af5edbf7967c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20b9f32f-f701-491b-a664-ec5fa60e62b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20b9f32f-f701-491b-a664-ec5fa60e62b7}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Saturday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9a5725c9-a3bf-449b-93b8-c77e686152ee}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {071ad522-af3a-49dc-98cf-af5edbf7967c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9764ba5f-3ce8-4406-8475-f1229d751b94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9764ba5f-3ce8-4406-8475-f1229d751b94}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-2 Sch-C HPlcmt-north ZN Occ Sch Sunday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {459233c2-4250-4ae7-9e1b-c2ec4bd71ef7}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN ERV, !- Name
  {0a0dac08-ad36-492a-b9a4-3365f69c7ea3}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {20755479-9094-4195-852a-b97fc7cccb05}, !- Supply Air Inlet Node
  {8e3839e4-e5cb-47b7-8287-f73611e3d120}, !- Supply Air Outlet Node
  {f4b2ac6f-665e-4277-a48a-ee58c3a3e9c0}, !- Exhaust Air Inlet Node
  {34d45dba-9466-4da8-b18a-98bab1f25a7a}, !- Exhaust Air Outlet Node
  1594.526375,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1f095880-954f-4035-a2ab-9dd8c6c35bf5}, !- Handle
  Node 404,                               !- Name
  {8e3839e4-e5cb-47b7-8287-f73611e3d120}, !- Inlet Port
  {8102146a-38f5-4277-bc49-85e342754792}; !- Outlet Port

OS:Connection,
  {20755479-9094-4195-852a-b97fc7cccb05}, !- Handle
  {4dd829a7-4c94-407b-bfb8-fea68f0b13af}, !- Name
  {42ee7bda-cb86-41b9-8846-22a42beb6524}, !- Source Object
  3,                                      !- Outlet Port
  {459233c2-4250-4ae7-9e1b-c2ec4bd71ef7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8e3839e4-e5cb-47b7-8287-f73611e3d120}, !- Handle
  {ac2091cb-7156-44c1-b41b-a46e0f7eec3b}, !- Name
  {459233c2-4250-4ae7-9e1b-c2ec4bd71ef7}, !- Source Object
  13,                                     !- Outlet Port
  {1f095880-954f-4035-a2ab-9dd8c6c35bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8102146a-38f5-4277-bc49-85e342754792}, !- Handle
  {6dae7b34-b881-4ce7-bb44-ba266bf0e92b}, !- Name
  {1f095880-954f-4035-a2ab-9dd8c6c35bf5}, !- Source Object
  3,                                      !- Outlet Port
  {8eea7f00-223f-4094-b81f-f147a6167ffa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab278e12-5599-4803-9081-3854a0812186}, !- Handle
  Node 405,                               !- Name
  {fa40c0d4-3738-4e11-b0ae-041b32f54775}, !- Inlet Port
  {f4b2ac6f-665e-4277-a48a-ee58c3a3e9c0}; !- Outlet Port

OS:Connection,
  {fa40c0d4-3738-4e11-b0ae-041b32f54775}, !- Handle
  {e03ba3b4-b803-4dd9-81a2-7aaf9b80abde}, !- Name
  {8eea7f00-223f-4094-b81f-f147a6167ffa}, !- Source Object
  7,                                      !- Outlet Port
  {ab278e12-5599-4803-9081-3854a0812186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b2ac6f-665e-4277-a48a-ee58c3a3e9c0}, !- Handle
  {741114f1-719b-46c5-b9ce-f12ad8418c25}, !- Name
  {ab278e12-5599-4803-9081-3854a0812186}, !- Source Object
  3,                                      !- Outlet Port
  {459233c2-4250-4ae7-9e1b-c2ec4bd71ef7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {34d45dba-9466-4da8-b18a-98bab1f25a7a}, !- Handle
  {991bd219-e2d2-4984-9524-3e5ffe5cdb42}, !- Name
  {459233c2-4250-4ae7-9e1b-c2ec4bd71ef7}, !- Source Object
  15,                                     !- Outlet Port
  {cdf811b0-a169-4c5b-9f80-d51c7e8e98b6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {50aaa978-1f00-493e-9408-233bd1cc4e07}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {30742737-83e6-4320-b11b-7915548aa50d}, !- Reference Setpoint Node Name
  {30742737-83e6-4320-b11b-7915548aa50d}, !- Mixed Air Stream Node Name
  {42ee7bda-cb86-41b9-8846-22a42beb6524}, !- Outdoor Air Stream Node Name
  {b6c22c3a-87ff-4fe1-a98b-017558795b4b}, !- Return Air Stream Node Name
  {1f095880-954f-4035-a2ab-9dd8c6c35bf5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b0f0e60f-42ca-4bdb-a820-3d69ba90e8f4}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a53f3c52-bdfc-488e-8f4f-76c5f098ea89}, !- Control Zone or Zone List Name
  {48abaf27-a759-47d6-b12c-d14230e7e6b2}, !- Cooling Control Zone or Zone List Name
  {048d9863-5717-48ce-b2e9-3d6ab945183c}, !- Heating Control Zone or Zone List Name
  {13ded281-8534-4253-b439-cb8c9a354c71}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a53f3c52-bdfc-488e-8f4f-76c5f098ea89}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {48abaf27-a759-47d6-b12c-d14230e7e6b2}, !- Handle
  {25b5ab94-f066-45ff-9794-f9e93dd771d0}; !- Name

OS:ModelObjectList,
  {048d9863-5717-48ce-b2e9-3d6ab945183c}, !- Handle
  {b2a4f046-82b2-486c-b4af-4c3f60f8d227}; !- Name

OS:ModelObjectList,
  {13ded281-8534-4253-b439-cb8c9a354c71}, !- Handle
  {44a63b99-315c-4bb3-b34a-ef37a79f2bd5}; !- Name

OS:Schedule:Ruleset,
  {28453379-0ea4-4e99-9219-b6454b00cb21}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {90bc00e4-0db9-43e0-ae2f-46472543e80d}, !- Default Day Schedule Name
  {c9f8416e-cc22-4229-9a90-ef9be81a68c4}, !- Summer Design Day Schedule Name
  {d208f4dd-2e7a-4a57-a877-46f701ad729b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90bc00e4-0db9-43e0-ae2f-46472543e80d}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {459ee232-de80-4a5f-ac52-194e4c4628bb}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d208f4dd-2e7a-4a57-a877-46f701ad729b}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {508e4d7c-8c88-48e0-8c90-887423502da5}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9f8416e-cc22-4229-9a90-ef9be81a68c4}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1bc74fd-116f-4471-a51c-822af3977244}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {28453379-0ea4-4e99-9219-b6454b00cb21}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bdd36205-134a-4fd0-a8bc-e7b3bba76516}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bdd36205-134a-4fd0-a8bc-e7b3bba76516}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Monday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e8a56e5b-8d3b-4872-b6df-028489d805de}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {28453379-0ea4-4e99-9219-b6454b00cb21}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d1274651-c49b-4593-8c03-54593e529796}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d1274651-c49b-4593-8c03-54593e529796}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e35a713-4c63-4fad-8268-921768927892}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {28453379-0ea4-4e99-9219-b6454b00cb21}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5b3c561f-81d4-4325-967b-4db114ac63ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5b3c561f-81d4-4325-967b-4db114ac63ec}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {122052fe-25ba-4796-9ba6-a11f271e369e}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {28453379-0ea4-4e99-9219-b6454b00cb21}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5d2c7580-cdd6-450b-b71e-3305143d52cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5d2c7580-cdd6-450b-b71e-3305143d52cd}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Thursday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52f02bba-6555-4555-a421-678f55a24145}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {28453379-0ea4-4e99-9219-b6454b00cb21}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a11f3af-b3ee-4719-8cf7-aa4314940bb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7a11f3af-b3ee-4719-8cf7-aa4314940bb0}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Friday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c07c4c66-8e68-4fe3-8576-4bbce799bce6}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {28453379-0ea4-4e99-9219-b6454b00cb21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {854dfaa9-0bae-4feb-8f9d-a9a3affaa674}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {854dfaa9-0bae-4feb-8f9d-a9a3affaa674}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Saturday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c257656-b253-402b-8910-2e7d4ef27d68}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {28453379-0ea4-4e99-9219-b6454b00cb21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4345db4a-8280-4e16-a1fe-79fd6e9a747a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4345db4a-8280-4e16-a1fe-79fd6e9a747a}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Sunday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8fa37226-9056-4abc-83f6-487bea6c7ad5}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {14ce5531-72c1-4bf7-83dc-3d9f495f3df1}, !- Control Zone or Zone List Name
  {300863fa-3041-4987-8c13-281c08899577}, !- Cooling Control Zone or Zone List Name
  {46476515-b569-4f6d-b5d8-b44270348f41}, !- Heating Control Zone or Zone List Name
  {6d1a5588-5016-4914-aea1-46d49ea51cb4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {14ce5531-72c1-4bf7-83dc-3d9f495f3df1}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {300863fa-3041-4987-8c13-281c08899577}, !- Handle
  {d44bbc2b-1e89-4b12-9533-6a0f859d5bea}; !- Name

OS:ModelObjectList,
  {46476515-b569-4f6d-b5d8-b44270348f41}, !- Handle
  {d6ecb22e-ab65-4f2b-8a44-2ef52fcb509b}; !- Name

OS:ModelObjectList,
  {6d1a5588-5016-4914-aea1-46d49ea51cb4}, !- Handle
  {e91b3d9a-4674-4831-848c-1e4327c776fb}; !- Name

OS:Schedule:Ruleset,
  {5d5d385e-c954-4db8-bce2-9ae016119110}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {e8ee1eae-e264-422d-9186-eb4592ad1fad}, !- Default Day Schedule Name
  {7bfbd9f4-55f7-4636-b1c9-71b22dceed2f}, !- Summer Design Day Schedule Name
  {21b89cda-67a1-4937-a089-043148a92589}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8ee1eae-e264-422d-9186-eb4592ad1fad}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d96bf07c-a1b1-46fc-84b2-ad7c27c37583}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21b89cda-67a1-4937-a089-043148a92589}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9352483-9b33-4675-af54-278d27983c7f}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bfbd9f4-55f7-4636-b1c9-71b22dceed2f}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {347e711e-8752-4e6f-aba4-82cb85d08651}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {5d5d385e-c954-4db8-bce2-9ae016119110}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a0019a79-fa10-449d-8013-ad2a98b866d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a0019a79-fa10-449d-8013-ad2a98b866d2}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Monday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b88c60f8-408d-4179-a826-ea0f1ea8a026}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {5d5d385e-c954-4db8-bce2-9ae016119110}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {42865961-e58e-45b7-a0a4-ad09031195ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {42865961-e58e-45b7-a0a4-ad09031195ee}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79a460ee-5bb0-4f33-ba6f-8b93b6e8a335}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {5d5d385e-c954-4db8-bce2-9ae016119110}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d671acec-de1c-439f-a723-51b94d0113f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d671acec-de1c-439f-a723-51b94d0113f5}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ebf839d-f04f-44ec-934c-9aa1c0515570}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {5d5d385e-c954-4db8-bce2-9ae016119110}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {18216ff8-1565-49d5-8b15-61d45ff7daec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {18216ff8-1565-49d5-8b15-61d45ff7daec}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Thursday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3e97b738-85d8-4dc8-8920-44d4d76c4a69}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {5d5d385e-c954-4db8-bce2-9ae016119110}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a273eb21-f834-4b80-a05f-8ad32a11b6c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a273eb21-f834-4b80-a05f-8ad32a11b6c0}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Friday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7170e6e3-2095-4424-91c6-3b0ebc16fd0a}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {5d5d385e-c954-4db8-bce2-9ae016119110}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61f9fe05-8d14-49d3-81ff-8503820cc670}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {61f9fe05-8d14-49d3-81ff-8503820cc670}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Saturday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04bbc7c0-d9ba-4dc5-8965-007f2a5f39a2}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {5d5d385e-c954-4db8-bce2-9ae016119110}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97b8a4bc-c5cb-4798-9ad3-50d992c9be44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97b8a4bc-c5cb-4798-9ad3-50d992c9be44}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Sunday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0710107c-9dd4-44dd-9b63-551556eeee9d}, !- Handle
  Sys_6_VAV with Reheat ERV,              !- Name
  {0a0dac08-ad36-492a-b9a4-3365f69c7ea3}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dffdb58b-6386-494e-9981-6e901ab076d4}, !- Supply Air Inlet Node
  {f739ca2b-0309-4a4b-87c3-d7805fb26ddc}, !- Supply Air Outlet Node
  {4d3a2368-45c5-47ef-ade1-25c0876a11cf}, !- Exhaust Air Inlet Node
  {5acb3973-0b1b-4beb-bf4a-92de3045d5fb}, !- Exhaust Air Outlet Node
  3125.384375,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {79923cec-de28-4081-8436-41fde2ad1de7}, !- Handle
  Node 406,                               !- Name
  {f739ca2b-0309-4a4b-87c3-d7805fb26ddc}, !- Inlet Port
  {f26ef526-028a-4db6-8938-9ff08f6b153e}; !- Outlet Port

OS:Connection,
  {dffdb58b-6386-494e-9981-6e901ab076d4}, !- Handle
  {c9e9897b-8afd-4320-9b91-2e262c5e525a}, !- Name
  {92ad02cd-0845-4ecd-8c20-252f9e7a84df}, !- Source Object
  3,                                      !- Outlet Port
  {0710107c-9dd4-44dd-9b63-551556eeee9d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f739ca2b-0309-4a4b-87c3-d7805fb26ddc}, !- Handle
  {a84593a6-4776-486e-9e93-aa9a45402214}, !- Name
  {0710107c-9dd4-44dd-9b63-551556eeee9d}, !- Source Object
  13,                                     !- Outlet Port
  {79923cec-de28-4081-8436-41fde2ad1de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f26ef526-028a-4db6-8938-9ff08f6b153e}, !- Handle
  {a87cab62-0f27-4e04-b0f5-9c6072cb309c}, !- Name
  {79923cec-de28-4081-8436-41fde2ad1de7}, !- Source Object
  3,                                      !- Outlet Port
  {8a54b36d-6c15-4d95-b25a-2d86044e148a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e9bd3ae7-76bd-400c-943f-aed09fdc6709}, !- Handle
  Node 407,                               !- Name
  {4b026316-825f-42ad-aaad-53cb2064d223}, !- Inlet Port
  {4d3a2368-45c5-47ef-ade1-25c0876a11cf}; !- Outlet Port

OS:Connection,
  {4b026316-825f-42ad-aaad-53cb2064d223}, !- Handle
  {a5e0d3d6-ed82-4ced-8567-37eccc1a23d7}, !- Name
  {8a54b36d-6c15-4d95-b25a-2d86044e148a}, !- Source Object
  7,                                      !- Outlet Port
  {e9bd3ae7-76bd-400c-943f-aed09fdc6709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3a2368-45c5-47ef-ade1-25c0876a11cf}, !- Handle
  {068b9faa-d0a7-4467-bbfb-ca6e0a3a8fa2}, !- Name
  {e9bd3ae7-76bd-400c-943f-aed09fdc6709}, !- Source Object
  3,                                      !- Outlet Port
  {0710107c-9dd4-44dd-9b63-551556eeee9d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5acb3973-0b1b-4beb-bf4a-92de3045d5fb}, !- Handle
  {cd300371-9f18-4d54-9bbf-bbabf46a4999}, !- Name
  {0710107c-9dd4-44dd-9b63-551556eeee9d}, !- Source Object
  15,                                     !- Outlet Port
  {bb541eb7-896c-463c-8a11-d96bcb5bbe08}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {58b923c7-3867-4aef-9194-9930031e66d6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {13029e0e-b91d-4416-9db1-152a2b2b5a34}, !- Reference Setpoint Node Name
  {13029e0e-b91d-4416-9db1-152a2b2b5a34}, !- Mixed Air Stream Node Name
  {92ad02cd-0845-4ecd-8c20-252f9e7a84df}, !- Outdoor Air Stream Node Name
  {a57a1ddc-dcc6-423e-a3f2-ecbd48a19739}, !- Return Air Stream Node Name
  {79923cec-de28-4081-8436-41fde2ad1de7}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ec49f4b2-b33b-4f69-b858-cd462dc8f152}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {90c5ad3c-99ec-4e7d-94d1-5c4364cba604}, !- Control Zone or Zone List Name
  {39925595-738e-457d-9aa2-93513e5efaa2}, !- Cooling Control Zone or Zone List Name
  {9f1ff3df-e421-4f1a-bab7-43fe4afad953}, !- Heating Control Zone or Zone List Name
  {76895d8e-d5ed-4e74-8360-3ed9aebab35e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {90c5ad3c-99ec-4e7d-94d1-5c4364cba604}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {39925595-738e-457d-9aa2-93513e5efaa2}, !- Handle
  {fed9f8fe-748f-43a9-8094-b55886777339}; !- Name

OS:ModelObjectList,
  {9f1ff3df-e421-4f1a-bab7-43fe4afad953}, !- Handle
  {8487ea45-3dbb-4486-9c8a-697e0e5eed34}; !- Name

OS:ModelObjectList,
  {76895d8e-d5ed-4e74-8360-3ed9aebab35e}, !- Handle
  {452f3a99-04b5-4cef-88a0-17c207c6c6d5}; !- Name

OS:Schedule:Ruleset,
  {6ef3f1f8-4828-470f-910e-020eae3c31b3}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {389337ed-f38e-41c1-aca8-2fb0382a6bc9}, !- Default Day Schedule Name
  {470ad07c-11cb-4844-8ec0-27c791762811}, !- Summer Design Day Schedule Name
  {b8ab0c9d-f4ec-46b6-88f8-cd9150787c93}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {389337ed-f38e-41c1-aca8-2fb0382a6bc9}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {800a07f9-da36-466b-b44f-d5f2dcb1d4f5}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8ab0c9d-f4ec-46b6-88f8-cd9150787c93}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfb48895-0d8b-4552-9e7b-7959982e7bb7}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {470ad07c-11cb-4844-8ec0-27c791762811}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6731cf85-5f78-493e-bc45-4d84066ee749}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday Rule, !- Name
  {6ef3f1f8-4828-470f-910e-020eae3c31b3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fde8a86e-4110-43f4-bc79-0799c7a0053b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {fde8a86e-4110-43f4-bc79-0799c7a0053b}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {25b72c00-c24b-4efe-b3e5-c81ed7de2846}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday Rule, !- Name
  {6ef3f1f8-4828-470f-910e-020eae3c31b3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {49006076-e2af-4e49-b78b-1869207f5a48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {49006076-e2af-4e49-b78b-1869207f5a48}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c5d7100a-7c82-4646-86d8-e54f1edd20e1}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {6ef3f1f8-4828-470f-910e-020eae3c31b3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {128f9fd7-094b-4a55-b1cb-f3bdf2beaeef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {128f9fd7-094b-4a55-b1cb-f3bdf2beaeef}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c1c82a5d-56f3-47d6-b3a6-9e786a6c912b}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday Rule, !- Name
  {6ef3f1f8-4828-470f-910e-020eae3c31b3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {83ee4f28-6cb7-4b8f-b0fc-a79c149382b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {83ee4f28-6cb7-4b8f-b0fc-a79c149382b7}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55e7fea6-b47d-45ed-a5e6-c1aba09cd9a5}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday Rule, !- Name
  {6ef3f1f8-4828-470f-910e-020eae3c31b3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5ef2906e-c356-48b0-b065-a7ce03e40b09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5ef2906e-c356-48b0-b065-a7ce03e40b09}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f846d9d7-4274-43b8-b975-224a2b0c7c99}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {6ef3f1f8-4828-470f-910e-020eae3c31b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {543b184a-26b6-4dec-9aaf-21d498204abc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {543b184a-26b6-4dec-9aaf-21d498204abc}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e0c724e-f0fb-4399-a358-901fe07af8a1}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {6ef3f1f8-4828-470f-910e-020eae3c31b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d148c40-da75-4019-800b-28601c538e68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d148c40-da75-4019-800b-28601c538e68}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {20c26e73-8bf5-479f-889d-5f4892665ea8}, !- Handle
  Sys_6_VAV with Reheat 1 ERV,            !- Name
  {0a0dac08-ad36-492a-b9a4-3365f69c7ea3}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {39815248-f587-4e68-b59e-99778e0eae7e}, !- Supply Air Inlet Node
  {91e74da5-26ee-4d58-84a4-51c8d18e3073}, !- Supply Air Outlet Node
  {982eaf17-6a16-4790-9200-3f662223d85d}, !- Exhaust Air Inlet Node
  {a78969ce-ba7a-4824-afec-ea05fd0fc779}, !- Exhaust Air Outlet Node
  3412.42025,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9bf2149f-c775-462a-b9cc-ff2b23d4786c}, !- Handle
  Node 408,                               !- Name
  {91e74da5-26ee-4d58-84a4-51c8d18e3073}, !- Inlet Port
  {2bc83ba6-de50-48ca-87e4-2279d28b80d4}; !- Outlet Port

OS:Connection,
  {39815248-f587-4e68-b59e-99778e0eae7e}, !- Handle
  {bafa7b66-4a6f-4a19-abcf-33326098fc43}, !- Name
  {ca76c28e-3883-4b50-8ac5-14213925743d}, !- Source Object
  3,                                      !- Outlet Port
  {20c26e73-8bf5-479f-889d-5f4892665ea8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {91e74da5-26ee-4d58-84a4-51c8d18e3073}, !- Handle
  {27513665-d44e-4dc3-abdd-6dbb8c0bea51}, !- Name
  {20c26e73-8bf5-479f-889d-5f4892665ea8}, !- Source Object
  13,                                     !- Outlet Port
  {9bf2149f-c775-462a-b9cc-ff2b23d4786c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bc83ba6-de50-48ca-87e4-2279d28b80d4}, !- Handle
  {96b8ee24-887d-4842-8d14-303749081ab1}, !- Name
  {9bf2149f-c775-462a-b9cc-ff2b23d4786c}, !- Source Object
  3,                                      !- Outlet Port
  {df37cfd3-5808-4402-bf98-88aeb5b2701d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5205fa9-dd26-468e-8e19-c65df199c82f}, !- Handle
  Node 409,                               !- Name
  {0b2a865b-2a0a-4dd7-b153-deb4889fba3d}, !- Inlet Port
  {982eaf17-6a16-4790-9200-3f662223d85d}; !- Outlet Port

OS:Connection,
  {0b2a865b-2a0a-4dd7-b153-deb4889fba3d}, !- Handle
  {8536d349-d47d-4845-81dc-9251a1960482}, !- Name
  {df37cfd3-5808-4402-bf98-88aeb5b2701d}, !- Source Object
  7,                                      !- Outlet Port
  {a5205fa9-dd26-468e-8e19-c65df199c82f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982eaf17-6a16-4790-9200-3f662223d85d}, !- Handle
  {87b9e010-4f2c-4a69-a08a-d8c9dec52dd5}, !- Name
  {a5205fa9-dd26-468e-8e19-c65df199c82f}, !- Source Object
  3,                                      !- Outlet Port
  {20c26e73-8bf5-479f-889d-5f4892665ea8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a78969ce-ba7a-4824-afec-ea05fd0fc779}, !- Handle
  {42f9aa34-ee96-4527-9013-81c5b92a8ade}, !- Name
  {20c26e73-8bf5-479f-889d-5f4892665ea8}, !- Source Object
  15,                                     !- Outlet Port
  {a755ff8e-552b-41df-ad16-4768fca6ec51}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d0ef764e-5dd9-4773-80c8-b48f13b16dac}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {99137af6-9afd-4cc5-8ecc-c46306fba066}, !- Reference Setpoint Node Name
  {99137af6-9afd-4cc5-8ecc-c46306fba066}, !- Mixed Air Stream Node Name
  {ca76c28e-3883-4b50-8ac5-14213925743d}, !- Outdoor Air Stream Node Name
  {994fd913-afba-45a3-901f-1ff0dff98833}, !- Return Air Stream Node Name
  {9bf2149f-c775-462a-b9cc-ff2b23d4786c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a463a40f-6198-465e-97b8-33e5b4c2385c}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1d88eedf-3c05-49b2-8339-dc3f7ef5d447}, !- Control Zone or Zone List Name
  {811a34d3-5c1d-447b-ab83-1fc1377425b3}, !- Cooling Control Zone or Zone List Name
  {42b4f993-100f-4e69-b7e9-3b7033c78349}, !- Heating Control Zone or Zone List Name
  {640e5c8c-3888-4be2-9c91-bb68c6e3e71a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d88eedf-3c05-49b2-8339-dc3f7ef5d447}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {811a34d3-5c1d-447b-ab83-1fc1377425b3}, !- Handle
  {44199069-da81-41a5-9521-a27eea72653d}; !- Name

OS:ModelObjectList,
  {42b4f993-100f-4e69-b7e9-3b7033c78349}, !- Handle
  {ae6b8a85-5873-45d5-b60f-d6e02a307b6a}; !- Name

OS:ModelObjectList,
  {640e5c8c-3888-4be2-9c91-bb68c6e3e71a}, !- Handle
  {3bbb0b4d-56b4-4f01-982d-d240ef97b01c}; !- Name

OS:Schedule:Ruleset,
  {03ed4b78-d1ee-41ec-8c69-4c231d825ef9}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {7249e427-7cc5-43f5-a69c-dd53fa6e9fa5}, !- Default Day Schedule Name
  {34ca731d-6e7c-4eee-8eea-1f02e76e8e13}, !- Summer Design Day Schedule Name
  {89b29c50-8a8f-459a-a3e5-584a10557639}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7249e427-7cc5-43f5-a69c-dd53fa6e9fa5}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7671327-a5b4-44f7-a04d-000ffe554bca}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89b29c50-8a8f-459a-a3e5-584a10557639}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35304d6a-d9dd-4976-a320-846ee3ea8b91}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34ca731d-6e7c-4eee-8eea-1f02e76e8e13}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e175921-2a6c-44b2-bd52-4eae1a24db62}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday Rule, !- Name
  {03ed4b78-d1ee-41ec-8c69-4c231d825ef9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4847b549-3402-4eef-8f8c-b4292d553813}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4847b549-3402-4eef-8f8c-b4292d553813}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8816de66-34a3-4f6d-b1a6-32aaeb16e283}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday Rule, !- Name
  {03ed4b78-d1ee-41ec-8c69-4c231d825ef9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3fa1a779-1cc7-448a-809f-7cb6c5ebab25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3fa1a779-1cc7-448a-809f-7cb6c5ebab25}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8f321f79-0660-4059-9de6-31e071141d48}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday Rule, !- Name
  {03ed4b78-d1ee-41ec-8c69-4c231d825ef9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {949e497d-28e6-4c08-bc24-b4f6d16e2353}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {949e497d-28e6-4c08-bc24-b4f6d16e2353}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32d54387-f2ef-4a63-b6e7-36b18e15642e}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday Rule, !- Name
  {03ed4b78-d1ee-41ec-8c69-4c231d825ef9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d58771c3-bbc9-4f09-a20a-a03781293c46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d58771c3-bbc9-4f09-a20a-a03781293c46}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e78e4da9-7928-456b-9567-c6ec2bb44331}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday Rule, !- Name
  {03ed4b78-d1ee-41ec-8c69-4c231d825ef9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d74c326b-9394-4443-a0bb-972d25cab65f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d74c326b-9394-4443-a0bb-972d25cab65f}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9719559e-bebd-4ebd-85a9-1731026ba693}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday Rule, !- Name
  {03ed4b78-d1ee-41ec-8c69-4c231d825ef9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {101db8d9-3fbb-4764-9eb3-dd7c3c14625f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {101db8d9-3fbb-4764-9eb3-dd7c3c14625f}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b648914b-272e-4408-b135-cd22b16c50b5}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday Rule, !- Name
  {03ed4b78-d1ee-41ec-8c69-4c231d825ef9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c8df3c1-e47a-4ca4-9046-cce07864df08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c8df3c1-e47a-4ca4-9046-cce07864df08}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Biquadratic,
  {778386bc-74c7-43f8-b46d-57cf473fcb93}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b841b93-baa8-4c89-a587-9bcdd3bf9e36}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9dd9395a-c161-4879-8320-20469caa6876}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a390489-b65f-43a2-86cf-bee6b7d19dc1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4b357fff-516b-4c5b-a721-5b96d69bb8a7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0de8e02-ecf6-42e1-b9ef-b11c446b5710}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e7ece3b8-e0a4-406e-9cf9-8d91deb31fc3}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86ca6d6d-b7f7-40ba-aeb5-9f3d82b1f82d}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fdf9f0e5-600f-4438-9fc4-466685e4f221}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {235f1489-4acd-47ce-be24-bc7e419a55a8}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8f6d968a-253a-40c2-be99-c694f64ea059}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

