    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.5597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 245KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   71873.777</td>
    <td align="right">   57546.118</td>
    <td align="right">    4.341895</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00463</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1516</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.341895</td>
    <td align="right">  5.00417481</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">    72359.06</td>
    <td align="right">    69056.46</td>
    <td align="right">      0.9933</td>
    <td align="right">  5.00417481</td>
    <td align="right">    4.341895</td>
    <td align="right">       25.27</td>
    <td align="right">       16.60</td>
    <td align="right">  0.00877462</td>
    <td align="right">     47752.2</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    6951.376</td>
    <td align="right">    65407.68</td>
    <td align="right">       26.75</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.09</td>
    <td align="right">  2.00977500</td>
    <td align="right">     46.2880</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877888</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877888</td>
    <td align="right">     45.2133</td>
    <td align="right">    56177.91</td>
    <td align="right">        0.00</td>
    <td align="right">    71856.32</td>
    <td align="right">    56475.69</td>
    <td align="right">  4.80605208</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  241936.813</td>
    <td align="right">  241936.813</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.341895</td>
    <td align="right">  5.00417481</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   241936.81</td>
    <td align="right">   241936.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.00417481</td>
    <td align="right">    4.341895</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   241936.81</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.00977500</td>
    <td align="right">     46.2880</td>
    <td align="right">       21.68</td>
    <td align="right">  0.00153828</td>
    <td align="right">        3.61</td>
    <td align="right">  0.00153828</td>
    <td align="right">     30.2219</td>
    <td align="right">     1702.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 143KBTU/HR 9.08EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   45166.150</td>
    <td align="right">   36170.717</td>
    <td align="right">    2.447825</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.4931</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.447825</td>
    <td align="right">  2.82119737</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    44820.29</td>
    <td align="right">    38262.60</td>
    <td align="right">      1.0077</td>
    <td align="right">  2.82119737</td>
    <td align="right">    2.447825</td>
    <td align="right">       25.45</td>
    <td align="right">       17.25</td>
    <td align="right">  0.00949629</td>
    <td align="right">     49773.5</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3918.969</td>
    <td align="right">    40901.32</td>
    <td align="right">       27.16</td>
    <td align="right">  0.00876969</td>
    <td align="right">       17.23</td>
    <td align="right">  1.12395000</td>
    <td align="right">     45.9163</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01011317</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01011317</td>
    <td align="right">     51.9809</td>
    <td align="right">    31666.40</td>
    <td align="right">        0.00</td>
    <td align="right">    45155.18</td>
    <td align="right">    35501.04</td>
    <td align="right">  2.70950196</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.86</td>
    <td align="right">       13.77</td>
    <td align="right">  0.00978191</td>
    <td align="right">     38642.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  136106.421</td>
    <td align="right">  136106.421</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.447825</td>
    <td align="right">  2.82119737</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   136106.42</td>
    <td align="right">   136106.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.82119737</td>
    <td align="right">    2.447825</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   136106.42</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  1.12395000</td>
    <td align="right">     45.9163</td>
    <td align="right">       21.47</td>
    <td align="right">  0.01462839</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01462839</td>
    <td align="right">     84.2453</td>
    <td align="right">    13470.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 358KBTU/HR 8.21EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  104912.383</td>
    <td align="right">   83998.651</td>
    <td align="right">    6.337757</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.04456</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1664</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.337757</td>
    <td align="right">  7.30447076</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">   105508.00</td>
    <td align="right">   100363.68</td>
    <td align="right">      0.9944</td>
    <td align="right">  7.30447076</td>
    <td align="right">    6.337757</td>
    <td align="right">       24.69</td>
    <td align="right">       16.40</td>
    <td align="right">  0.00878259</td>
    <td align="right">     47182.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10146.753</td>
    <td align="right">    95361.25</td>
    <td align="right">       26.05</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.85</td>
    <td align="right">  2.15265000</td>
    <td align="right">     33.9655</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878922</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878922</td>
    <td align="right">     45.2666</td>
    <td align="right">    82000.38</td>
    <td align="right">        0.00</td>
    <td align="right">   104886.90</td>
    <td align="right">    82436.17</td>
    <td align="right">  7.01527588</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  306550.064</td>
    <td align="right">  306550.064</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    6.337757</td>
    <td align="right">  7.30447076</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   306550.06</td>
    <td align="right">   306550.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.30447076</td>
    <td align="right">    6.337757</td>
    <td align="right">      -32.61</td>
    <td align="right">      -32.61</td>
    <td align="right">  0.00058294</td>
    <td align="right">    -31343.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   306550.06</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  2.15265000</td>
    <td align="right">     33.9655</td>
    <td align="right">       20.49</td>
    <td align="right">  0.00734050</td>
    <td align="right">       22.07</td>
    <td align="right">  0.00734050</td>
    <td align="right">     42.5923</td>
    <td align="right">    60718.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 106KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31095.247</td>
    <td align="right">   24896.573</td>
    <td align="right">    1.878464</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.24455</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1865</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.878464</td>
    <td align="right">  2.16499057</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:50:00</td>
    <td align="right">    31392.06</td>
    <td align="right">    29498.78</td>
    <td align="right">      0.9905</td>
    <td align="right">  2.16499057</td>
    <td align="right">    1.878464</td>
    <td align="right">       22.33</td>
    <td align="right">       15.59</td>
    <td align="right">  0.00879343</td>
    <td align="right">     44791.3</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3007.422</td>
    <td align="right">    28384.64</td>
    <td align="right">       21.77</td>
    <td align="right">  0.00876969</td>
    <td align="right">       15.37</td>
    <td align="right">  1.40970000</td>
    <td align="right">     75.0454</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886483</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886483</td>
    <td align="right">     45.6487</td>
    <td align="right">    24305.61</td>
    <td align="right">        0.00</td>
    <td align="right">    31087.69</td>
    <td align="right">    24433.46</td>
    <td align="right">  2.07927537</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.18</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00992415</td>
    <td align="right">     40356.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  140864.588</td>
    <td align="right">  140864.588</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.878464</td>
    <td align="right">  2.16499057</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:50:00</td>
    <td align="right">   140864.59</td>
    <td align="right">   140864.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.16499057</td>
    <td align="right">    1.878464</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       43.00</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   140864.59</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  1.40970000</td>
    <td align="right">     75.0454</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00990443</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00990443</td>
    <td align="right">     57.4660</td>
    <td align="right">    30542.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   67595.495</td>
    <td align="right">    -999.000</td>
    <td align="right">    4.286250</td>
    <td align="right">  0.00268391</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1424</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.286250</td>
    <td align="right">  4.94004230</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  7.94366888</td>
    <td align="right">       13.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.00</td>
    <td align="right">   200081.80</td>
    <td align="right">     33.7839</td>
    <td align="right">   33.783367</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    67595.50</td>
    <td align="right">    67579.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.94004230</td>
    <td align="right">    4.286250</td>
    <td align="right">       24.19</td>
    <td align="right">       16.22</td>
    <td align="right">  0.00876969</td>
    <td align="right">     46631.9</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">     34526.3</td>
    <td align="right">  2.68363884</td>
    <td align="right">        7.00</td>
    <td align="right">       11.05</td>
    <td align="right">        6.00</td>
    <td align="right">    7793.678</td>
    <td align="right">    59801.82</td>
    <td align="right">       24.19</td>
    <td align="right">  0.00876969</td>
    <td align="right">       16.22</td>
    <td align="right">  4.28625000</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891415</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891415</td>
    <td align="right">     45.9008</td>
    <td align="right">    54231.76</td>
    <td align="right">        0.00</td>
    <td align="right">    66635.12</td>
    <td align="right">    60626.72</td>
    <td align="right">  4.94004230</td>
    <td align="right">       24.19</td>
    <td align="right">       16.67</td>
    <td align="right">  0.00876969</td>
    <td align="right">     46631.9</td>
    <td align="right">       12.17</td>
    <td align="right">       11.62</td>
    <td align="right">  0.00828772</td>
    <td align="right">     33143.1</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   73418.210</td>
    <td align="right">   73418.210</td>
    <td align="right">    1.285875</td>
    <td align="right">  0.00109656</td>
    <td align="right">     895.917</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.286250</td>
    <td align="right">  4.94004230</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.45553677</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1306767.70</td>
    <td align="right">      3.1303</td>
    <td align="right">    5.635664</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    40905.30</td>
    <td align="right">    73418.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.48201269</td>
    <td align="right">    1.285875</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">  1.09644877</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40905.30</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  4.28625000</td>
    <td align="right">    333.3333</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00179663</td>
    <td align="right">        3.66</td>
    <td align="right">  0.00179663</td>
    <td align="right">     35.1696</td>
    <td align="right">      183.13</td>
    <td align="right">        0.00</td>
    <td align="right">    40802.91</td>
    <td align="right">    40802.91</td>
    <td align="right">  1.48201269</td>
    <td align="right">       16.60</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">     16998.9</td>
    <td align="right">       43.99</td>
    <td align="right">       16.11</td>
    <td align="right">  0.00012581</td>
    <td align="right">     44531.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN; SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  132489.637</td>
    <td align="right">    -999.000</td>
    <td align="right">    8.644532</td>
    <td align="right">  0.00526057</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2699</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    8.644532</td>
    <td align="right">  9.96310391</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  7.94366888</td>
    <td align="right">       13.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.00</td>
    <td align="right">   200081.80</td>
    <td align="right">     66.2177</td>
    <td align="right">   66.216633</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FORT MCMURRAY AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">   132489.64</td>
    <td align="right">   130583.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  9.96310391</td>
    <td align="right">    8.644532</td>
    <td align="right">       23.32</td>
    <td align="right">       15.97</td>
    <td align="right">  0.00883827</td>
    <td align="right">     45915.6</td>
    <td align="right">       13.00</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00876847</td>
    <td align="right">     34526.3</td>
    <td align="right">  5.26003005</td>
    <td align="right">        7.00</td>
    <td align="right">       11.05</td>
    <td align="right">        6.00</td>
    <td align="right">   19017.133</td>
    <td align="right">   113472.50</td>
    <td align="right">       22.76</td>
    <td align="right">  0.00876969</td>
    <td align="right">       15.72</td>
    <td align="right">  4.68630000</td>
    <td align="right">     54.2111</td>
    <td align="right">       23.98</td>
    <td align="right">  0.00891947</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891947</td>
    <td align="right">     45.9268</td>
    <td align="right">   117837.65</td>
    <td align="right">        0.00</td>
    <td align="right">   130579.01</td>
    <td align="right">   115641.83</td>
    <td align="right">  9.96310391</td>
    <td align="right">       23.32</td>
    <td align="right">       16.42</td>
    <td align="right">  0.00883827</td>
    <td align="right">     45915.6</td>
    <td align="right">       11.95</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00824407</td>
    <td align="right">     32809.3</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN; SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  148070.241</td>
    <td align="right">  148070.241</td>
    <td align="right">    2.593360</td>
    <td align="right">  0.00221155</td>
    <td align="right">    1806.891</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1525</td>
    <td align="right">SYS6 SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    8.644532</td>
    <td align="right">  9.96310391</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 19.45553677</td>
    <td align="right">       66.00</td>
    <td align="right">       82.00</td>
    <td align="right">       16.00</td>
    <td align="right">  1306767.70</td>
    <td align="right">      6.3131</td>
    <td align="right">   11.366038</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FORT MCMURRAY AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:10:00</td>
    <td align="right">    82498.03</td>
    <td align="right">   148070.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.98893117</td>
    <td align="right">    2.593360</td>
    <td align="right">      -36.20</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">    -36069.0</td>
    <td align="right">       13.10</td>
    <td align="right">       11.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33365.7</td>
    <td align="right">  2.21132379</td>
    <td align="right">       60.00</td>
    <td align="right">       44.00</td>
    <td align="right">       16.00</td>
    <td align="right">       0.000</td>
    <td align="right">    82498.03</td>
    <td align="right">      -36.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">      -36.20</td>
    <td align="right">  4.68630000</td>
    <td align="right">    180.7038</td>
    <td align="right">       21.51</td>
    <td align="right">  0.01329116</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01329116</td>
    <td align="right">     76.6947</td>
    <td align="right">    52846.63</td>
    <td align="right">        0.00</td>
    <td align="right">    82291.52</td>
    <td align="right">    82291.52</td>
    <td align="right">  2.98893117</td>
    <td align="right">       16.60</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00012581</td>
    <td align="right">     16998.9</td>
    <td align="right">       43.99</td>
    <td align="right">       16.11</td>
    <td align="right">  0.00012581</td>
    <td align="right">     44531.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-26
    18:15:50</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        4.10</td>
    <td align="right">        4.10</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        2.27</td>
    <td align="right">        4.94</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        1.40</td>
    <td align="right">        5.88</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.87</td>
    <td align="right">        7.13</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        2.38</td>
    <td align="right">        6.46</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        3.18</td>
    <td align="right">        3.53</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        3.18</td>
    <td align="right">        7.20</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.71</td>
    <td align="right">        2.48</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        2.01</td>
    <td align="right">        4.34</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        1.12</td>
    <td align="right">        2.45</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        2.15</td>
    <td align="right">        6.34</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        1.41</td>
    <td align="right">        1.88</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        4.69</td>
    <td align="right">        8.64</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001148</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000747</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000462</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000381</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001250</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000752</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001250</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000401</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000726</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001072</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000483</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">     1373.67</td>
    <td align="right">     2060.67</td>
    <td align="right">      383.83</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1871.67</td>
    <td align="right">     3080.17</td>
    <td align="right">      618.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1691.17</td>
    <td align="right">     2660.83</td>
    <td align="right">      563.50</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">     1844.83</td>
    <td align="right">     4177.17</td>
    <td align="right">      363.83</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     1532.00</td>
    <td align="right">     4071.67</td>
    <td align="right">       97.17</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     1584.17</td>
    <td align="right">     4192.83</td>
    <td align="right">      124.67</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2364.83</td>
    <td align="right">     7016.00</td>
    <td align="right">     1253.67</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     1055.33</td>
    <td align="right">     4743.00</td>
    <td align="right">      152.83</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     2711.17</td>
    <td align="right">     7284.33</td>
    <td align="right">     1770.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      986.50</td>
    <td align="right">     4629.83</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      891.83</td>
    <td align="right">     3017.83</td>
    <td align="right">      194.67</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     2201.67</td>
    <td align="right">     6151.50</td>
    <td align="right">      164.17</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">     2017.67</td>
    <td align="right">     5233.50</td>
    <td align="right">      166.50</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      371.67</td>
    <td align="right">     4172.67</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">     1556.50</td>
    <td align="right">     6587.83</td>
    <td align="right">      580.33</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     1215.83</td>
    <td align="right">     4167.50</td>
    <td align="right">      292.67</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      942.17</td>
    <td align="right">     2688.33</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      780.33</td>
    <td align="right">     3536.17</td>
    <td align="right">      151.50</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">     2017.67</td>
    <td align="right">     5490.83</td>
    <td align="right">      395.17</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      552.33</td>
    <td align="right">     3900.00</td>
    <td align="right">      283.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5277.83</td>
    <td align="right">     8348.17</td>
    <td align="right">     3052.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.33</td>
    <td align="right">        0.17</td>
    <td align="right">        2.33</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">        2.33</td>
    <td align="right">        2.17</td>
    <td align="right">        2.33</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        9.67</td>
    <td align="right">        1.67</td>
    <td align="right">        9.67</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">        4.33</td>
    <td align="right">        0.50</td>
    <td align="right">        4.33</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      176.83</td>
    <td align="right">        1.00</td>
    <td align="right">      176.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        7.17</td>
    <td align="right">        0.17</td>
    <td align="right">        6.83</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">        0.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      193.00</td>
    <td align="right">       14.33</td>
    <td align="right">      192.83</td>
    <td align="right">        8.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-26
    18:15:50</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       59.39</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.616</td>
    <td align="right">       0.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      126.69</td>
    <td align="right">      234.46</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.331</td>
    <td align="right">       0.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       67.21</td>
    <td align="right">      125.05</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.097</td>
    <td align="right">       0.165</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">       88.78</td>
    <td align="right">      187.57</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.551</td>
    <td align="right">       0.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      118.37</td>
    <td align="right">      250.09</td>
    <td align="right">     9500.00</td>
    <td align="right">       1.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      118.37</td>
    <td align="right">      250.09</td>
    <td align="right">     9500.00</td>
    <td align="right">       1.434</td>
    <td align="right">       0.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       42.50</td>
    <td align="right">       62.52</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.631</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       88.78</td>
    <td align="right">      187.57</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.146</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       30.42</td>
    <td align="right">       75.03</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.627</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">       88.78</td>
    <td align="right">      187.57</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.239</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       50.41</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.116</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       84.41</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       2.201</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">       40.56</td>
    <td align="right">      100.04</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       50.68</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.367</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">       55.65</td>
    <td align="right">       75.03</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.605</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       47.35</td>
    <td align="right">      100.04</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.651</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       33.61</td>
    <td align="right">       62.52</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.059</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      126.69</td>
    <td align="right">      234.46</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.746</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">       51.00</td>
    <td align="right">       75.03</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       50.68</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       1.454</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       59.39</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      126.69</td>
    <td align="right">      234.46</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       67.21</td>
    <td align="right">      125.05</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">       88.78</td>
    <td align="right">      187.57</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      118.37</td>
    <td align="right">      250.09</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      118.37</td>
    <td align="right">      250.09</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       42.50</td>
    <td align="right">       62.52</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       88.78</td>
    <td align="right">      187.57</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       30.42</td>
    <td align="right">       75.03</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">       88.78</td>
    <td align="right">      187.57</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       50.41</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       84.41</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       2.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">       40.56</td>
    <td align="right">      100.04</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.374</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       50.68</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">       55.65</td>
    <td align="right">       75.03</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.519</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       47.35</td>
    <td align="right">      100.04</td>
    <td align="right">     9500.00</td>
    <td align="right">       0.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       33.61</td>
    <td align="right">       62.52</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      126.69</td>
    <td align="right">      234.46</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">       51.00</td>
    <td align="right">       75.03</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       50.68</td>
    <td align="right">       93.78</td>
    <td align="right">     7125.00</td>
    <td align="right">       0.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-26
    18:15:50</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          80</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          20</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          20</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          17</td>
    <td align="right">          17</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-26
    18:15:50</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    10990.69</td>
    <td align="right">   102159.83</td>
    <td align="right">28-NOV-04:20</td>
    <td align="right">   925682.99</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     7398.20</td>
    <td align="right">    70287.41</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">   379542.26</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      262.51</td>
    <td align="right">     1275.46</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22958.34</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     5515.24</td>
    <td align="right">    42621.11</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">   283835.61</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      166.00</td>
    <td align="right">      806.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14517.77</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     5515.24</td>
    <td align="right">    42621.11</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">   283835.61</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      363.45</td>
    <td align="right">     1256.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22620.72</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      295.64</td>
    <td align="right">     1022.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18400.43</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      340.94</td>
    <td align="right">     2897.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26841.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      215.95</td>
    <td align="right">     1022.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18400.43</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      433.98</td>
    <td align="right">     2232.06</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    20088.55</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      397.51</td>
    <td align="right">     2044.49</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    18400.43</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      520.29</td>
    <td align="right">     2675.97</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    24083.75</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      471.66</td>
    <td align="right">     2425.88</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    21832.93</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      544.60</td>
    <td align="right">     2801.02</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    25209.16</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      495.97</td>
    <td align="right">     2550.93</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    22958.34</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      149.51</td>
    <td align="right">      937.84</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14517.77</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       84.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10297.49</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      364.69</td>
    <td align="right">     1875.68</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    16881.13</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      328.22</td>
    <td align="right">     1688.11</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    15193.02</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      138.90</td>
    <td align="right">     1273.59</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">    11462.29</td>
    <td align="right">01-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      103.10</td>
    <td align="right">      945.34</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     8508.09</td>
    <td align="right">01-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      404.80</td>
    <td align="right">     2082.01</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    18738.06</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      368.33</td>
    <td align="right">     1894.44</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    17049.94</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      379.66</td>
    <td align="right">     3723.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29035.55</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      192.17</td>
    <td align="right">      909.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16374.70</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     1000.84</td>
    <td align="right">    31736.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31736.53</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      601.57</td>
    <td align="right">    19075.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19075.68</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">      227.20</td>
    <td align="right">     2083.26</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">    18749.31</td>
    <td align="right">01-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">      179.47</td>
    <td align="right">     1645.60</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">    14810.38</td>
    <td align="right">01-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      414.98</td>
    <td align="right">     1434.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25828.13</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      347.17</td>
    <td align="right">     1200.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21607.85</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">      189.65</td>
    <td align="right">     1312.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9190.84</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">      154.53</td>
    <td align="right">     1031.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7221.37</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      340.37</td>
    <td align="right">     1750.64</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    15755.72</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      267.44</td>
    <td align="right">     1375.50</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    12379.50</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      499.60</td>
    <td align="right">     4933.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    38151.36</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      249.63</td>
    <td align="right">     1181.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21270.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      249.53</td>
    <td align="right">      862.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15530.64</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      222.41</td>
    <td align="right">      769.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13842.53</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">      206.54</td>
    <td align="right">     1875.68</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    17725.19</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">       75.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9284.62</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      366.16</td>
    <td align="right">     1266.08</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22789.53</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      298.35</td>
    <td align="right">     1031.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18569.25</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1882.96</td>
    <td align="right">    27666.30</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">    96066.15</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       96.51</td>
    <td align="right">      468.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8440.57</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     1882.96</td>
    <td align="right">    27666.30</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">    96066.15</td>
    <td align="right">02-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       67.81</td>
    <td align="right">      234.46</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4220.28</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      124.99</td>
    <td align="right">     1875.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8440.57</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">       36.47</td>
    <td align="right">      187.57</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1688.11</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       48.62</td>
    <td align="right">      250.09</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     2250.82</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       48.62</td>
    <td align="right">      250.09</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     2250.82</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       65.31</td>
    <td align="right">      937.84</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     4220.28</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       36.47</td>
    <td align="right">      187.57</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1688.11</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       35.80</td>
    <td align="right">      328.24</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     2954.20</td>
    <td align="right">01-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">       36.47</td>
    <td align="right">      187.57</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1688.11</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      187.48</td>
    <td align="right">     2813.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12660.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      399.27</td>
    <td align="right">    12660.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12660.85</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">       47.73</td>
    <td align="right">      437.66</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     3938.93</td>
    <td align="right">01-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       67.81</td>
    <td align="right">      234.46</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4220.28</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">       35.12</td>
    <td align="right">      281.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1969.47</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       72.94</td>
    <td align="right">      375.14</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     3376.23</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      249.98</td>
    <td align="right">     3751.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16881.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       27.12</td>
    <td align="right">       93.78</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1688.11</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">      130.63</td>
    <td align="right">     1875.68</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8440.57</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       67.81</td>
    <td align="right">      234.46</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4220.28</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    10990.69</td>
    <td align="right">   102159.83</td>
    <td align="right">28-NOV-04:20</td>
    <td align="right">   925682.99</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    10990.69</td>
    <td align="right">   102159.83</td>
    <td align="right">28-NOV-04:20</td>
    <td align="right">   925682.99</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    10990.69</td>
    <td align="right">   102159.83</td>
    <td align="right">28-NOV-04:20</td>
    <td align="right">   925682.99</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    10990.69</td>
    <td align="right">   102159.83</td>
    <td align="right">28-NOV-04:20</td>
    <td align="right">   925682.99</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    10990.69</td>
    <td align="right">   102159.83</td>
    <td align="right">28-NOV-04:20</td>
    <td align="right">   925682.99</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    10990.69</td>
    <td align="right">   102159.83</td>
    <td align="right">28-NOV-04:20</td>
    <td align="right">   925682.99</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     3389.73</td>
    <td align="right">    31427.91</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">   489732.12</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     2574.33</td>
    <td align="right">    28302.53</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">   147455.59</td>
    <td align="right">10-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     2574.33</td>
    <td align="right">    28302.53</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">   147455.59</td>
    <td align="right">10-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      688.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">   376870.49</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">      246.69</td>
    <td align="right">     3125.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22337.62</td>
    <td align="right">04-JUL-15:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      202.76</td>
    <td align="right">      345.65</td>
    <td align="right">06-AUG-10:30</td>
    <td align="right">    66478.70</td>
    <td align="right">31-MAY-13:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      119.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    55446.70</td>
    <td align="right">31-MAY-13:20</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3108.08</td>
    <td align="right">29-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3108.08</td>
    <td align="right">29-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       77.23</td>
    <td align="right">      345.65</td>
    <td align="right">06-AUG-10:30</td>
    <td align="right">     8769.68</td>
    <td align="right">24-JUN-18:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">    19438.47</td>
    <td align="right">       20.00</td>
    <td align="right">29-APR-03:20</td>
    <td align="right">  3107093.36</td>
    <td align="right">25-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">    14205.85</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">  1437330.94</td>
    <td align="right">25-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">     7579.67</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-02:40</td>
    <td align="right">   450449.33</td>
    <td align="right">25-FEB-20:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">     7579.67</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-02:40</td>
    <td align="right">   450449.33</td>
    <td align="right">25-FEB-20:40</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     5232.62</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-14:00</td>
    <td align="right">  1685001.86</td>
    <td align="right">24-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">    11858.80</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-14:00</td>
    <td align="right">  2685450.14</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">     6626.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1032810.77</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      579.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   255055.68</td>
    <td align="right">31-MAY-14:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      579.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   255055.68</td>
    <td align="right">31-MAY-14:40</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      579.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   255055.68</td>
    <td align="right">31-MAY-14:40</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    79994.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.02</td>
    <td align="right">31-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    79994.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.02</td>
    <td align="right">31-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    25862.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">    25862.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    79994.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.02</td>
    <td align="right">31-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    79994.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.02</td>
    <td align="right">31-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    25862.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">    25862.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    54132.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.02</td>
    <td align="right">31-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    54132.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.02</td>
    <td align="right">31-MAY-14:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    10983.45</td>
    <td align="right">    38222.70</td>
    <td align="right">30-AUG-05:00</td>
    <td align="right">  1144562.42</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     5812.95</td>
    <td align="right">    33478.90</td>
    <td align="right">02-SEP-03:10</td>
    <td align="right">   321113.67</td>
    <td align="right">25-FEB-20:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     5812.95</td>
    <td align="right">    33478.90</td>
    <td align="right">02-SEP-03:10</td>
    <td align="right">   321113.67</td>
    <td align="right">25-FEB-20:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    37160.60</td>
    <td align="right">   167785.22</td>
    <td align="right">30-AUG-05:00</td>
    <td align="right">  3549910.73</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     8696.31</td>
    <td align="right">    77805.28</td>
    <td align="right">01-OCT-09:00</td>
    <td align="right">   825451.63</td>
    <td align="right">10-JUL-12:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      383.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">   100454.98</td>
    <td align="right">15-JUL-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      715.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:20</td>
    <td align="right">   596605.67</td>
    <td align="right">23-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      143.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">    85633.38</td>
    <td align="right">22-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     7981.31</td>
    <td align="right">    33772.69</td>
    <td align="right">14-JAN-08:30</td>
    <td align="right">   825451.63</td>
    <td align="right">10-JUL-12:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      240.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   100454.98</td>
    <td align="right">15-JUL-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      447.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    85295.64</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      149.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    85295.64</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      298.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    76755.81</td>
    <td align="right">31-MAY-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      397.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">    86948.01</td>
    <td align="right">31-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      127.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">    83636.66</td>
    <td align="right">23-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      270.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    86948.01</td>
    <td align="right">31-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      521.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   127513.92</td>
    <td align="right">23-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      104.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   113803.82</td>
    <td align="right">23-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      417.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    84808.14</td>
    <td align="right">31-MAY-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      613.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    52135.48</td>
    <td align="right">10-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4054.96</td>
    <td align="right">12-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      613.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    52135.48</td>
    <td align="right">10-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      581.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   128345.28</td>
    <td align="right">23-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       60.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   115974.04</td>
    <td align="right">23-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      521.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   108638.90</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      399.97</td>
    <td align="right">        0.16</td>
    <td align="right">12-MAR-12:20</td>
    <td align="right">    46463.01</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    42706.07</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      372.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    33932.86</td>
    <td align="right">09-JUL-19:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      440.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    65891.36</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37344.29</td>
    <td align="right">24-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      429.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    65891.36</td>
    <td align="right">09-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      317.32</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-13:40</td>
    <td align="right">    45686.97</td>
    <td align="right">13-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       52.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    42190.76</td>
    <td align="right">23-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      264.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25429.65</td>
    <td align="right">15-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      507.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    65806.51</td>
    <td align="right">10-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">        6.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31383.62</td>
    <td align="right">22-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      501.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    65806.51</td>
    <td align="right">10-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      331.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   102282.31</td>
    <td align="right">25-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8350.93</td>
    <td align="right">24-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      331.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   102282.31</td>
    <td align="right">25-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      981.23</td>
    <td align="right">    13044.17</td>
    <td align="right">15-JAN-08:30</td>
    <td align="right">    55557.39</td>
    <td align="right">24-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32017.63</td>
    <td align="right">24-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      978.36</td>
    <td align="right">    13044.17</td>
    <td align="right">15-JAN-08:30</td>
    <td align="right">    51291.10</td>
    <td align="right">28-AUG-01:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">      309.04</td>
    <td align="right">     3702.85</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">    26810.75</td>
    <td align="right">15-JUL-21:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">      309.04</td>
    <td align="right">     3702.85</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">    26810.75</td>
    <td align="right">15-JUL-21:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      554.39</td>
    <td align="right">        1.20</td>
    <td align="right">09-JUL-20:30</td>
    <td align="right">    66866.99</td>
    <td align="right">12-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       11.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36831.32</td>
    <td align="right">17-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      542.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">    65780.43</td>
    <td align="right">10-JAN-21:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">      213.65</td>
    <td align="right">     2822.28</td>
    <td align="right">06-FEB-05:00</td>
    <td align="right">    19321.68</td>
    <td align="right">30-AUG-20:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">      213.65</td>
    <td align="right">     2822.28</td>
    <td align="right">06-FEB-05:00</td>
    <td align="right">    19321.68</td>
    <td align="right">30-AUG-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      335.14</td>
    <td align="right">     3633.02</td>
    <td align="right">16-JAN-09:00</td>
    <td align="right">    27530.98</td>
    <td align="right">06-JUL-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      335.14</td>
    <td align="right">     3633.02</td>
    <td align="right">16-JAN-09:00</td>
    <td align="right">    27530.98</td>
    <td align="right">06-JUL-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      331.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    59277.90</td>
    <td align="right">08-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31548.99</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      330.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    59277.90</td>
    <td align="right">08-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      214.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43065.38</td>
    <td align="right">22-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36311.08</td>
    <td align="right">23-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      206.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30531.46</td>
    <td align="right">13-AUG-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">      250.25</td>
    <td align="right">     2178.43</td>
    <td align="right">23-JAN-06:00</td>
    <td align="right">    23859.96</td>
    <td align="right">30-JUN-19:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">      250.25</td>
    <td align="right">     2178.43</td>
    <td align="right">23-JAN-06:00</td>
    <td align="right">    23859.96</td>
    <td align="right">30-JUN-19:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      564.95</td>
    <td align="right">        7.80</td>
    <td align="right">09-JUL-21:20</td>
    <td align="right">    48999.34</td>
    <td align="right">27-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       10.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43021.50</td>
    <td align="right">12-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      554.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">    48999.34</td>
    <td align="right">27-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    12616.65</td>
    <td align="right">    33478.90</td>
    <td align="right">02-SEP-03:10</td>
    <td align="right">  1152588.88</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     5812.95</td>
    <td align="right">    33478.90</td>
    <td align="right">02-SEP-03:10</td>
    <td align="right">   321113.67</td>
    <td align="right">25-FEB-20:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     5812.95</td>
    <td align="right">    33478.90</td>
    <td align="right">02-SEP-03:10</td>
    <td align="right">   321113.67</td>
    <td align="right">25-FEB-20:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    15847.64</td>
    <td align="right">    29954.56</td>
    <td align="right">27-MAY-07:40</td>
    <td align="right">  2146330.08</td>
    <td align="right">25-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      354.80</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:10</td>
    <td align="right">   252252.01</td>
    <td align="right">22-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     5170.51</td>
    <td align="right">        0.00</td>
    <td align="right">27-APR-11:10</td>
    <td align="right">   845075.24</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      354.80</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:10</td>
    <td align="right">   252252.01</td>
    <td align="right">22-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     8574.09</td>
    <td align="right">        0.00</td>
    <td align="right">27-APR-11:10</td>
    <td align="right">  2130181.10</td>
    <td align="right">25-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     4815.71</td>
    <td align="right">        0.00</td>
    <td align="right">27-APR-11:10</td>
    <td align="right">   829558.53</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     2542.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">  1301769.16</td>
    <td align="right">10-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">     4364.23</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-24:00</td>
    <td align="right">   754373.95</td>
    <td align="right">01-DEC-10:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       11.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   131980.49</td>
    <td align="right">29-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      605.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   260133.83</td>
    <td align="right">31-MAY-13:20</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">      725.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   315580.53</td>
    <td align="right">31-MAY-13:20</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     5473.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   853101.70</td>
    <td align="right">25-JAN-10:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-26
    18:15:50</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      87.246</td>
    <td align="right">       0.030</td>
    <td align="right">      55.887</td>
    <td align="right">    -240.657</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      53.168</td>
    <td align="right">     166.002</td>
    <td align="right">      96.513</td>
    <td align="right">     205.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.622</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -179.003</td>
    <td align="right">       0.000</td>
    <td align="right">    -198.373</td>
    <td align="right">     -46.928</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      81.356</td>
    <td align="right">       0.049</td>
    <td align="right">      67.744</td>
    <td align="right">    -298.844</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     160.603</td>
    <td align="right">     295.640</td>
    <td align="right">      67.807</td>
    <td align="right">     152.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.660</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">    -184.609</td>
    <td align="right">       0.000</td>
    <td align="right">    -198.031</td>
    <td align="right">    -144.925</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      87.804</td>
    <td align="right">       0.024</td>
    <td align="right">      39.822</td>
    <td align="right">    -270.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      76.151</td>
    <td align="right">     215.948</td>
    <td align="right">     124.988</td>
    <td align="right">     268.953</td>
    <td align="right">       0.000</td>
    <td align="right">       0.603</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">    -169.990</td>
    <td align="right">       0.000</td>
    <td align="right">    -202.273</td>
    <td align="right">    -171.938</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      41.603</td>
    <td align="right">       0.100</td>
    <td align="right">      62.470</td>
    <td align="right">    -417.252</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     153.529</td>
    <td align="right">     397.508</td>
    <td align="right">      36.469</td>
    <td align="right">     221.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.658</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -185.252</td>
    <td align="right">       0.000</td>
    <td align="right">    -204.228</td>
    <td align="right">    -106.808</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.104</td>
    <td align="right">    -613.225</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     202.540</td>
    <td align="right">     471.661</td>
    <td align="right">      48.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -109.705</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      22.569</td>
    <td align="right">       0.174</td>
    <td align="right">      37.475</td>
    <td align="right">    -521.797</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     204.371</td>
    <td align="right">     495.974</td>
    <td align="right">      48.625</td>
    <td align="right">     170.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.732</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">    -135.830</td>
    <td align="right">       0.000</td>
    <td align="right">    -227.628</td>
    <td align="right">     -94.758</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       1.436</td>
    <td align="right">       0.117</td>
    <td align="right">      25.878</td>
    <td align="right">    -372.764</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     107.618</td>
    <td align="right">      84.192</td>
    <td align="right">      65.313</td>
    <td align="right">     152.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.103</td>
    <td align="right">      51.142</td>
    <td align="right">       0.000</td>
    <td align="right">     -83.690</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.985</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       2.755</td>
    <td align="right">       0.139</td>
    <td align="right">       9.037</td>
    <td align="right">    -429.298</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     155.587</td>
    <td align="right">     328.218</td>
    <td align="right">      36.469</td>
    <td align="right">      83.684</td>
    <td align="right">       0.000</td>
    <td align="right">       0.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -91.414</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.559</td>
    <td align="right">     -62.752</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      25.066</td>
    <td align="right">       0.135</td>
    <td align="right">      27.297</td>
    <td align="right">    -265.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      78.451</td>
    <td align="right">     103.101</td>
    <td align="right">      35.799</td>
    <td align="right">      27.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.100</td>
    <td align="right">      93.725</td>
    <td align="right">       0.000</td>
    <td align="right">     -94.326</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.835</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">       1.920</td>
    <td align="right">       0.842</td>
    <td align="right">       4.171</td>
    <td align="right">    -501.847</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     155.160</td>
    <td align="right">     368.333</td>
    <td align="right">      36.469</td>
    <td align="right">     100.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.134</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -94.210</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.827</td>
    <td align="right">     -38.638</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       0.014</td>
    <td align="right">       0.218</td>
    <td align="right">       0.021</td>
    <td align="right">    -331.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      59.096</td>
    <td align="right">     192.173</td>
    <td align="right">     187.482</td>
    <td align="right">      83.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.105</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">     -94.238</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.111</td>
    <td align="right">     -66.851</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.873</td>
    <td align="right">    -978.356</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     208.475</td>
    <td align="right">     601.571</td>
    <td align="right">     399.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -233.835</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">    -165.562</td>
    <td align="right">       0.000</td>
    <td align="right">    -143.483</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      91.344</td>
    <td align="right">     179.472</td>
    <td align="right">      47.732</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.503</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       9.502</td>
    <td align="right">    -231.130</td>
    <td align="right">       1.895</td>
    <td align="right">    -311.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      67.083</td>
    <td align="right">     347.173</td>
    <td align="right">      67.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      49.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.004</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">     -72.094</td>
    <td align="right">       0.000</td>
    <td align="right">    -141.559</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     127.384</td>
    <td align="right">     154.533</td>
    <td align="right">      35.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -103.386</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">    -146.442</td>
    <td align="right">       0.000</td>
    <td align="right">    -188.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      75.902</td>
    <td align="right">     267.437</td>
    <td align="right">      72.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -81.137</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       0.051</td>
    <td align="right">       0.094</td>
    <td align="right">       0.516</td>
    <td align="right">    -330.728</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.264</td>
    <td align="right">     249.627</td>
    <td align="right">     249.976</td>
    <td align="right">     100.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -96.274</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.672</td>
    <td align="right">    -181.214</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.878</td>
    <td align="right">       0.175</td>
    <td align="right">       7.117</td>
    <td align="right">    -206.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     160.699</td>
    <td align="right">     222.408</td>
    <td align="right">      27.123</td>
    <td align="right">      28.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.095</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -95.962</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.112</td>
    <td align="right">    -114.988</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">    -157.382</td>
    <td align="right">       0.000</td>
    <td align="right">     -92.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     114.380</td>
    <td align="right">      75.911</td>
    <td align="right">     130.626</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -70.671</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       7.708</td>
    <td align="right">     -97.684</td>
    <td align="right">       2.784</td>
    <td align="right">    -456.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      67.367</td>
    <td align="right">     298.352</td>
    <td align="right">      67.807</td>
    <td align="right">     154.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.114</td>
    <td align="right">      66.446</td>
    <td align="right">       0.000</td>
    <td align="right">     -82.929</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.409</td>
    <td align="right">      -0.005</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     369.908</td>
    <td align="right">    -868.197</td>
    <td align="right">     345.092</td>
    <td align="right">   -7113.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2357.172</td>
    <td align="right">    5515.235</td>
    <td align="right">    1882.960</td>
    <td align="right">    1748.701</td>
    <td align="right">       0.000</td>
    <td align="right">       4.144</td>
    <td align="right">     260.866</td>
    <td align="right">       0.000</td>
    <td align="right">   -1587.727</td>
    <td align="right">       0.000</td>
    <td align="right">   -1277.041</td>
    <td align="right">   -1638.052</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">15-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -118593.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      806.54</td>
    <td align="right">      468.92</td>
    <td align="right">    58696.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61159.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2537.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">05-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -84234.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1022.25</td>
    <td align="right">      234.46</td>
    <td align="right">    13039.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71951.84</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2013.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">10-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -101211.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1022.25</td>
    <td align="right">     1875.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   101656.13</td>
    <td align="right">        0.00</td>
    <td align="right">    -1574.14</td>
    <td align="right">        0.00</td>
    <td align="right">    -1768.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -113473.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2044.49</td>
    <td align="right">      187.57</td>
    <td align="right">    32464.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80932.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2154.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -55635.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4263.26</td>
    <td align="right">    21832.93</td>
    <td align="right">     2250.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27288.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">09-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -126545.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2550.93</td>
    <td align="right">      250.09</td>
    <td align="right">    39270.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    86862.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2389.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">09-JUL-19:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33962.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3810.12</td>
    <td align="right">    10297.49</td>
    <td align="right">     4220.28</td>
    <td align="right">     1183.48</td>
    <td align="right">        0.00</td>
    <td align="right">        1.56</td>
    <td align="right">    14449.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">23-FEB-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -84249.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12773.61</td>
    <td align="right">    15193.02</td>
    <td align="right">     1688.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65194.13</td>
    <td align="right">        0.00</td>
    <td align="right">    -7800.37</td>
    <td align="right">        0.00</td>
    <td align="right">    -2798.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">15-JUL-10:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26070.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      689.36</td>
    <td align="right">     3781.37</td>
    <td align="right">     1312.98</td>
    <td align="right">     4795.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15593.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -101.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">23-FEB-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -91276.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12621.27</td>
    <td align="right">    17049.94</td>
    <td align="right">     1688.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70832.64</td>
    <td align="right">        0.00</td>
    <td align="right">    -8107.10</td>
    <td align="right">        0.00</td>
    <td align="right">    -2808.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">25-JAN-08:12</td>
    <td align="right">        0.00</td>
    <td align="right">      149.62</td>
    <td align="right">        0.00</td>
    <td align="right">  -116345.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6717.92</td>
    <td align="right">    14555.29</td>
    <td align="right">    11254.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    92787.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -9118.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">28-AUG-01:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -53903.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5989.09</td>
    <td align="right">    19075.68</td>
    <td align="right">    12660.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16177.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">09-JUL-23:05</td>
    <td align="right">        0.00</td>
    <td align="right">   -25468.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -4692.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4496.82</td>
    <td align="right">     9873.59</td>
    <td align="right">     2625.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13165.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">24-JAN-21:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -76269.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1200.44</td>
    <td align="right">      234.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    74834.12</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">31-AUG-20:07</td>
    <td align="right">        0.00</td>
    <td align="right">   -15448.23</td>
    <td align="right">        0.00</td>
    <td align="right">    -4885.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3758.53</td>
    <td align="right">     7221.37</td>
    <td align="right">     1969.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7384.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">05-JUN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">   -47085.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -6478.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2083.00</td>
    <td align="right">    12379.50</td>
    <td align="right">     3376.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35725.82</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">10-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -71564.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1181.68</td>
    <td align="right">     3751.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    68094.75</td>
    <td align="right">        0.00</td>
    <td align="right">    -1164.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -299.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">05-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35038.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      769.03</td>
    <td align="right">       93.78</td>
    <td align="right">     3469.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30985.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -279.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">30-JUN-19:05</td>
    <td align="right">        0.00</td>
    <td align="right">   -24104.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -3035.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4813.63</td>
    <td align="right">     9284.62</td>
    <td align="right">     8440.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4601.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">16-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -40869.27</td>
    <td align="right">        0.00</td>
    <td align="right">   -39959.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1031.62</td>
    <td align="right">      234.46</td>
    <td align="right">      179.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    79667.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -283.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">10-JUL-12:37</td>
    <td align="right">        0.00</td>
    <td align="right">   -55502.19</td>
    <td align="right">        0.00</td>
    <td align="right">  -782576.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   136013.58</td>
    <td align="right">   280213.05</td>
    <td align="right">    94659.39</td>
    <td align="right">   392246.97</td>
    <td align="right">        0.00</td>
    <td align="right">    15251.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -80305.97</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">18-JAN-07:01</td>
    <td align="right">    74851.05</td>
    <td align="right">        0.00</td>
    <td align="right">   174943.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      806.54</td>
    <td align="right">      468.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13362.05</td>
    <td align="right">        0.00</td>
    <td align="right">    -8910.50</td>
    <td align="right">  -228797.13</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:01</td>
    <td align="right">    77464.46</td>
    <td align="right">        0.00</td>
    <td align="right">   162798.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1022.25</td>
    <td align="right">      234.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11590.91</td>
    <td align="right">        0.00</td>
    <td align="right">    -4612.91</td>
    <td align="right">  -225316.02</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">14-MAR-06:02</td>
    <td align="right">    83168.32</td>
    <td align="right">        0.00</td>
    <td align="right">   194062.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1022.25</td>
    <td align="right">     1875.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11759.24</td>
    <td align="right">        0.00</td>
    <td align="right">   -27532.50</td>
    <td align="right">  -240837.12</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">29-DEC-08:61</td>
    <td align="right">    72634.95</td>
    <td align="right">        0.00</td>
    <td align="right">   180355.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2044.49</td>
    <td align="right">      187.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11844.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -3886.75</td>
    <td align="right">  -239491.04</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">12-JAN-10:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8110.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4002.90</td>
    <td align="right">    16981.17</td>
    <td align="right">     1750.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -30844.97</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">23-MAR-08:61</td>
    <td align="right">    59960.53</td>
    <td align="right">        0.00</td>
    <td align="right">   200935.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2550.93</td>
    <td align="right">      250.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3039.50</td>
    <td align="right">        0.00</td>
    <td align="right">   -15322.05</td>
    <td align="right">  -245335.27</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">12-NOV-07:01</td>
    <td align="right">    34712.93</td>
    <td align="right">        0.00</td>
    <td align="right">    70407.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4226.37</td>
    <td align="right">     5720.83</td>
    <td align="right">     3751.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6913.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -1729.01</td>
    <td align="right">  -110176.26</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">06-FEB-00:01</td>
    <td align="right">    28337.46</td>
    <td align="right">        0.00</td>
    <td align="right">    70762.11</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4662.61</td>
    <td align="right">    15193.02</td>
    <td align="right">     1688.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5868.33</td>
    <td align="right">        0.00</td>
    <td align="right">    -1161.22</td>
    <td align="right">  -113613.76</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">12-NOV-07:01</td>
    <td align="right">    39612.16</td>
    <td align="right">        0.00</td>
    <td align="right">    52785.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3514.81</td>
    <td align="right">     3781.37</td>
    <td align="right">     1312.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6840.87</td>
    <td align="right">        0.00</td>
    <td align="right">    -1737.88</td>
    <td align="right">   -92428.49</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">23-DEC-09:02</td>
    <td align="right">    28425.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34764.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.76</td>
    <td align="right">     9472.19</td>
    <td align="right">      937.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6095.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -1728.85</td>
    <td align="right">   -67407.68</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">12-JAN-19:01</td>
    <td align="right">      160.61</td>
    <td align="right">        0.00</td>
    <td align="right">    15266.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1048.44</td>
    <td align="right">     5458.23</td>
    <td align="right">     4220.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7852.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -145.84</td>
    <td align="right">   -18156.14</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">30-JAN-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   110737.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7493.86</td>
    <td align="right">    19075.68</td>
    <td align="right">    12660.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -149968.17</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">27-DEC-08:61</td>
    <td align="right">    66094.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      851.06</td>
    <td align="right">    12004.36</td>
    <td align="right">     2344.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -81295.01</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">23-JAN-07:01</td>
    <td align="right">     1338.37</td>
    <td align="right">        0.00</td>
    <td align="right">   110923.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      545.42</td>
    <td align="right">     7090.08</td>
    <td align="right">     5627.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8729.66</td>
    <td align="right">        0.00</td>
    <td align="right">    -3788.48</td>
    <td align="right">  -113006.10</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">23-JAN-07:01</td>
    <td align="right">    14137.88</td>
    <td align="right">        0.00</td>
    <td align="right">    68247.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      769.03</td>
    <td align="right">       93.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8775.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -3639.42</td>
    <td align="right">   -70833.28</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">27-DEC-08:61</td>
    <td align="right">    72012.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      858.38</td>
    <td align="right">    10316.25</td>
    <td align="right">     2344.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5154.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -80377.92</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">23-DEC-08:61</td>
    <td align="right">   530904.88</td>
    <td align="right">    15131.36</td>
    <td align="right">   842713.37</td>
    <td align="right">   -15131.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26032.96</td>
    <td align="right">   106263.60</td>
    <td align="right">    47751.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -103502.35</td>
    <td align="right">        0.00</td>
    <td align="right">   -73812.84</td>
    <td align="right"> -1376351.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-26
    18:15:50</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">      4.0958</td>
    <td align="right">      0.0000</td>
    <td align="right">    350.1272</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.0958</td>
    <td align="right">      4.0958</td>
    <td align="right">      0.9749</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.0958</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">      4.9355</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.5681</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2670</td>
    <td align="right">      4.9355</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2670</td>
    <td align="right">      0.4593</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      5.8845</td>
    <td align="right">      0.0000</td>
    <td align="right">    234.4602</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      5.8845</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      0.2379</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      7.1320</td>
    <td align="right">      0.0000</td>
    <td align="right">    125.0454</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8668</td>
    <td align="right">      7.1320</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8668</td>
    <td align="right">      0.1215</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      6.4604</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.5681</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      6.4604</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      0.3686</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      3.5294</td>
    <td align="right">      0.0000</td>
    <td align="right">    250.0909</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      3.5294</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      0.8996</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      7.2017</td>
    <td align="right">      0.0000</td>
    <td align="right">    250.0909</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      7.2017</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      0.4409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      2.4821</td>
    <td align="right">      0.0000</td>
    <td align="right">     62.5227</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7144</td>
    <td align="right">      2.4821</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7144</td>
    <td align="right">      0.2878</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      4.2862</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      4.3419</td>
    <td align="right">      0.0000</td>
    <td align="right">     62.5227</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0098</td>
    <td align="right">      4.3419</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0098</td>
    <td align="right">      0.4629</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      2.4478</td>
    <td align="right">      0.0000</td>
    <td align="right">    234.4602</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      2.4478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      0.4592</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      6.3378</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      6.3378</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.3397</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      1.8785</td>
    <td align="right">      0.0000</td>
    <td align="right">     75.0273</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">      0.7505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      4.2862</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      8.6445</td>
    <td align="right">      0.0000</td>
    <td align="right">    375.1363</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.6863</td>
    <td align="right">      8.6445</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.6863</td>
    <td align="right">      0.5421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">      4.0958</td>
    <td align="right">      0.0000</td>
    <td align="right">    350.1272</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.0958</td>
    <td align="right">      4.0958</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.0958</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">      4.9355</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.5681</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2670</td>
    <td align="right">      4.9355</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2670</td>
    <td align="right">      0.4593</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      5.8845</td>
    <td align="right">      0.0000</td>
    <td align="right">    234.4602</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      5.8845</td>
    <td align="right">      0.5919</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      0.2379</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      7.1320</td>
    <td align="right">      0.0000</td>
    <td align="right">    125.0454</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8668</td>
    <td align="right">      7.1320</td>
    <td align="right">      0.3377</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8668</td>
    <td align="right">      0.1215</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      6.4604</td>
    <td align="right">      0.0000</td>
    <td align="right">    187.5681</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      6.4604</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      0.3686</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      3.5294</td>
    <td align="right">      0.0000</td>
    <td align="right">    250.0909</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      3.5294</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      0.8996</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      7.2017</td>
    <td align="right">      0.0000</td>
    <td align="right">    250.0909</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      7.2017</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      0.4409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      2.4821</td>
    <td align="right">      0.0000</td>
    <td align="right">     62.5227</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7144</td>
    <td align="right">      2.4821</td>
    <td align="right">      0.6848</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7144</td>
    <td align="right">      0.2878</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      4.2862</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      4.3419</td>
    <td align="right">      0.0000</td>
    <td align="right">     62.5227</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0098</td>
    <td align="right">      4.3419</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0098</td>
    <td align="right">      0.4629</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      2.4478</td>
    <td align="right">      0.0000</td>
    <td align="right">    234.4602</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      2.4478</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      0.4592</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      6.3378</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      6.3378</td>
    <td align="right">      0.9366</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.3397</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      1.8785</td>
    <td align="right">      0.0000</td>
    <td align="right">     75.0273</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">      0.7505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      1.2859</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.7841</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.2859</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      3.3333</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      2.5934</td>
    <td align="right">      0.0000</td>
    <td align="right">    375.1363</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.6863</td>
    <td align="right">      2.5934</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.6863</td>
    <td align="right">      1.8070</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.001148</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1527</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">    234.4602</td>
    <td align="right">    0.000747</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4002</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">    125.0454</td>
    <td align="right">    0.000462</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.8668</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8668</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8668</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">    187.5681</td>
    <td align="right">    0.001270</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">       1.000</td>
    <td align="right">      2.3813</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">    250.0909</td>
    <td align="right">    0.001270</td>
    <td align="right">     2500.00</td>
    <td align="right">      3.1750</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">       1.000</td>
    <td align="right">      3.1750</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">    250.0909</td>
    <td align="right">    0.001270</td>
    <td align="right">     2500.00</td>
    <td align="right">      3.1750</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">       1.000</td>
    <td align="right">      3.1750</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">     62.5227</td>
    <td align="right">    0.000381</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.7144</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7144</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7144</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    187.5681</td>
    <td align="right">    0.001250</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.3432</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3432</td>
    <td align="right">       1.000</td>
    <td align="right">      2.3432</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">     75.0273</td>
    <td align="right">    0.000752</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4097</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    187.5681</td>
    <td align="right">    0.001250</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.3432</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3432</td>
    <td align="right">       1.000</td>
    <td align="right">      2.3432</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.002286</td>
    <td align="right">     1875.00</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">       1.000</td>
    <td align="right">      4.2862</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.002286</td>
    <td align="right">     1875.00</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">       1.000</td>
    <td align="right">      4.2862</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">    100.0363</td>
    <td align="right">    0.000401</td>
    <td align="right">     2500.00</td>
    <td align="right">      1.0033</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0033</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0033</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.000726</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.3621</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.3621</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3621</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">     75.0273</td>
    <td align="right">    0.000559</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.0477</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0477</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0477</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">    100.0363</td>
    <td align="right">    0.000559</td>
    <td align="right">     2500.00</td>
    <td align="right">      1.3970</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.3970</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3970</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">     62.5227</td>
    <td align="right">    0.001072</td>
    <td align="right">     1875.00</td>
    <td align="right">      2.0098</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0098</td>
    <td align="right">       1.000</td>
    <td align="right">      2.0098</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">    234.4602</td>
    <td align="right">    0.000599</td>
    <td align="right">     1875.00</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1240</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">     75.0273</td>
    <td align="right">    0.000345</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.6477</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.6477</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6477</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">     93.7841</td>
    <td align="right">    0.000483</td>
    <td align="right">     1875.00</td>
    <td align="right">      0.9049</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9049</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9049</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">      350.13</td>
    <td align="right">    0.000468</td>
    <td align="right">   8750.0000</td>
    <td align="right">      4.0958</td>
    <td align="right">      4.0958</td>
    <td align="right">      4.0958</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">      187.57</td>
    <td align="right">    0.000605</td>
    <td align="right">   3750.0000</td>
    <td align="right">      2.2670</td>
    <td align="right">      2.2670</td>
    <td align="right">      2.2670</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">      234.46</td>
    <td align="right">    0.000747</td>
    <td align="right">   1875.0000</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.4002</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">      125.05</td>
    <td align="right">    0.000462</td>
    <td align="right">   1875.0000</td>
    <td align="right">      0.8668</td>
    <td align="right">      0.8668</td>
    <td align="right">      0.8668</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">      187.57</td>
    <td align="right">    0.001270</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
    <td align="right">      2.3813</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">      250.09</td>
    <td align="right">    0.001270</td>
    <td align="right">   2500.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      3.1750</td>
    <td align="right">      3.1750</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">      250.09</td>
    <td align="right">    0.001270</td>
    <td align="right">   2500.0000</td>
    <td align="right">      3.1750</td>
    <td align="right">      3.1750</td>
    <td align="right">      3.1750</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">       62.52</td>
    <td align="right">    0.000381</td>
    <td align="right">   1875.0000</td>
    <td align="right">      0.7144</td>
    <td align="right">      0.7144</td>
    <td align="right">      0.7144</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.78</td>
    <td align="right">    0.002286</td>
    <td align="right">   1875.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">       62.52</td>
    <td align="right">    0.001072</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.0098</td>
    <td align="right">      2.0098</td>
    <td align="right">      2.0098</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">      234.46</td>
    <td align="right">    0.000599</td>
    <td align="right">   1875.0000</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.1240</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.78</td>
    <td align="right">    0.001148</td>
    <td align="right">   1875.0000</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
    <td align="right">      2.1527</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">    0.000000</td>
    <td align="right">       75.03</td>
    <td align="right">    0.000752</td>
    <td align="right">   1875.0000</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.4097</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       93.78</td>
    <td align="right">    0.002286</td>
    <td align="right">   1875.0000</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      375.14</td>
    <td align="right">    0.001250</td>
    <td align="right">   3750.0000</td>
    <td align="right">      4.6863</td>
    <td align="right">      4.6863</td>
    <td align="right">      4.6863</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.3378</td>
    <td align="right">      6.3378</td>
    <td align="right">      6.3378</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.8845</td>
    <td align="right">      5.8845</td>
    <td align="right">      5.8845</td>
    <td align="right">      1.4002</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.1320</td>
    <td align="right">      7.1320</td>
    <td align="right">      7.1320</td>
    <td align="right">      0.8668</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.4604</td>
    <td align="right">      6.4604</td>
    <td align="right">      6.4604</td>
    <td align="right">      2.3813</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.1750</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.2017</td>
    <td align="right">      7.2017</td>
    <td align="right">      7.2017</td>
    <td align="right">      3.1750</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.4821</td>
    <td align="right">      2.4821</td>
    <td align="right">      2.4821</td>
    <td align="right">      0.7144</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.1615</td>
    <td align="right">      4.1615</td>
    <td align="right">      1.2485</td>
    <td align="right">      2.3432</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.4097</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.4830</td>
    <td align="right">      4.4830</td>
    <td align="right">      1.3449</td>
    <td align="right">      2.3432</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.2859</td>
    <td align="right">      4.2862</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0033</td>
    <td align="right">      1.0033</td>
    <td align="right">      1.0033</td>
    <td align="right">      1.0033</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.9894</td>
    <td align="right">      1.9894</td>
    <td align="right">      1.9894</td>
    <td align="right">      1.3621</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0477</td>
    <td align="right">      1.0477</td>
    <td align="right">      1.0477</td>
    <td align="right">      1.0477</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.3970</td>
    <td align="right">      1.3970</td>
    <td align="right">      1.3970</td>
    <td align="right">      1.3970</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3419</td>
    <td align="right">      4.3419</td>
    <td align="right">      4.3419</td>
    <td align="right">      2.0098</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.4478</td>
    <td align="right">      2.4478</td>
    <td align="right">      2.4478</td>
    <td align="right">      1.1240</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.6477</td>
    <td align="right">      0.6477</td>
    <td align="right">      0.6477</td>
    <td align="right">      0.6477</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.9460</td>
    <td align="right">      2.9460</td>
    <td align="right">      2.9460</td>
    <td align="right">      0.9049</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">      4.0958</td>
    <td align="right">      4.0958</td>
    <td align="right">      4.0958</td>
    <td align="right">      4.0958</td>
    <td align="right">      4.0958</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">      4.9355</td>
    <td align="right">      4.9355</td>
    <td align="right">      4.9355</td>
    <td align="right">      4.9355</td>
    <td align="right">      2.2670</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      5.8845</td>
    <td align="right">      5.8845</td>
    <td align="right">      5.8845</td>
    <td align="right">      5.8845</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      7.1320</td>
    <td align="right">      7.1320</td>
    <td align="right">      7.1320</td>
    <td align="right">      7.1320</td>
    <td align="right">      0.8668</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      6.4604</td>
    <td align="right">      6.4604</td>
    <td align="right">      6.4604</td>
    <td align="right">      6.4604</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.1750</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      7.2017</td>
    <td align="right">      7.2017</td>
    <td align="right">      7.2017</td>
    <td align="right">      7.2017</td>
    <td align="right">      3.1750</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      2.4821</td>
    <td align="right">      2.4821</td>
    <td align="right">      2.4821</td>
    <td align="right">      2.4821</td>
    <td align="right">      0.7144</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      4.3419</td>
    <td align="right">      4.3419</td>
    <td align="right">      4.3419</td>
    <td align="right">      4.3419</td>
    <td align="right">      2.0098</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      2.4478</td>
    <td align="right">      2.4478</td>
    <td align="right">      2.4478</td>
    <td align="right">      2.4478</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      6.3378</td>
    <td align="right">      6.3378</td>
    <td align="right">      6.3378</td>
    <td align="right">      6.3378</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.2859</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      8.6445</td>
    <td align="right">      8.6445</td>
    <td align="right">      8.6445</td>
    <td align="right">      2.5934</td>
    <td align="right">      4.6863</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.3378</td>
    <td align="right">      6.3378</td>
    <td align="right">      6.3378</td>
    <td align="right">      2.1527</td>
    <td align="right">      0.9366</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.8845</td>
    <td align="right">      5.8845</td>
    <td align="right">      5.8845</td>
    <td align="right">      1.4002</td>
    <td align="right">      0.5919</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.1320</td>
    <td align="right">      7.1320</td>
    <td align="right">      7.1320</td>
    <td align="right">      0.8668</td>
    <td align="right">      0.3377</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.4604</td>
    <td align="right">      6.4604</td>
    <td align="right">      6.4604</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.1750</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.2017</td>
    <td align="right">      7.2017</td>
    <td align="right">      7.2017</td>
    <td align="right">      3.1750</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.4821</td>
    <td align="right">      2.4821</td>
    <td align="right">      2.4821</td>
    <td align="right">      0.7144</td>
    <td align="right">      0.6848</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2485</td>
    <td align="right">      1.2485</td>
    <td align="right">      1.2485</td>
    <td align="right">      2.3432</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3449</td>
    <td align="right">      1.3449</td>
    <td align="right">      1.3449</td>
    <td align="right">      2.3432</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2859</td>
    <td align="right">      1.2859</td>
    <td align="right">      1.2859</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0033</td>
    <td align="right">      1.0033</td>
    <td align="right">      1.0033</td>
    <td align="right">      1.0033</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.9894</td>
    <td align="right">      1.9894</td>
    <td align="right">      1.9894</td>
    <td align="right">      1.3621</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0477</td>
    <td align="right">      1.0477</td>
    <td align="right">      1.0477</td>
    <td align="right">      1.0477</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.3970</td>
    <td align="right">      1.3970</td>
    <td align="right">      1.3970</td>
    <td align="right">      1.3970</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3419</td>
    <td align="right">      4.3419</td>
    <td align="right">      4.3419</td>
    <td align="right">      2.0098</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.4478</td>
    <td align="right">      2.4478</td>
    <td align="right">      2.4478</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.6477</td>
    <td align="right">      0.6477</td>
    <td align="right">      0.6477</td>
    <td align="right">      0.6477</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.9460</td>
    <td align="right">      2.9460</td>
    <td align="right">      2.9460</td>
    <td align="right">      0.9049</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_1_MAKE-UP AIR UNIT</td>
    <td align="right">      4.0958</td>
    <td align="right">      4.0958</td>
    <td align="right">      4.0958</td>
    <td align="right">      4.0958</td>
    <td align="right">      4.0958</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_2_MAKE-UP AIR UNIT</td>
    <td align="right">      4.9355</td>
    <td align="right">      4.9355</td>
    <td align="right">      4.9355</td>
    <td align="right">      4.9355</td>
    <td align="right">      2.2670</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      5.8845</td>
    <td align="right">      5.8845</td>
    <td align="right">      5.8845</td>
    <td align="right">      5.8845</td>
    <td align="right">      1.4002</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      7.1320</td>
    <td align="right">      7.1320</td>
    <td align="right">      7.1320</td>
    <td align="right">      7.1320</td>
    <td align="right">      0.8668</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">      6.4604</td>
    <td align="right">      6.4604</td>
    <td align="right">      6.4604</td>
    <td align="right">      6.4604</td>
    <td align="right">      2.3813</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.5294</td>
    <td align="right">      3.1750</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      7.2017</td>
    <td align="right">      7.2017</td>
    <td align="right">      7.2017</td>
    <td align="right">      7.2017</td>
    <td align="right">      3.1750</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      2.4821</td>
    <td align="right">      2.4821</td>
    <td align="right">      2.4821</td>
    <td align="right">      2.4821</td>
    <td align="right">      0.7144</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      4.3419</td>
    <td align="right">      4.3419</td>
    <td align="right">      4.3419</td>
    <td align="right">      4.3419</td>
    <td align="right">      2.0098</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      2.4478</td>
    <td align="right">      2.4478</td>
    <td align="right">      2.4478</td>
    <td align="right">      2.4478</td>
    <td align="right">      1.1240</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      6.3378</td>
    <td align="right">      6.3378</td>
    <td align="right">      6.3378</td>
    <td align="right">      6.3378</td>
    <td align="right">      2.1527</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.8785</td>
    <td align="right">      1.4097</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT</td>
    <td align="right">      1.2859</td>
    <td align="right">      1.2859</td>
    <td align="right">      1.2859</td>
    <td align="right">      1.2859</td>
    <td align="right">      4.2862</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_6_VAV WITH REHEAT 1</td>
    <td align="right">      2.5934</td>
    <td align="right">      2.5934</td>
    <td align="right">      2.5934</td>
    <td align="right">      2.5934</td>
    <td align="right">      4.6863</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-26
    18:15:50</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Fort McMurray AP AB CAN CWEC2016 WMO#=716890</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    40000.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-AUTOMOTIVE FACILITY SYS-4 FLR-4 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-CONVENTION CENTRE SYS-3 FLR-4 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       88.97</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-COURTHOUSE SYS-3 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - BAR LOUNGE/LEISURE SYS-3 FLR-4 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - CAFETERIA/FAST FOOD SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DINING - FAMILY SYS-3 FLR-4 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-DORMITORY SYS-3 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-EXERCISE CENTRE SYS-6 FLR-3 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-FIRE STATION SYS-4 FLR-3 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-GYMNASIUM SYS-6 FLR-3 SCH-B HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HEALTH CARE CLINIC SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOSPITAL SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-HOTEL/MOTEL SYS-1 FLR-2 SCH-F HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LIBRARY SYS-2 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       88.97</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - DWELLING UNITS SYS-1 FLR-1 SCH-J HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-LONG-TERM CARE - OTHER SYS-1 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     2500.00</td>
    <td align="right">     2500.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MANUFACTURING FACILITY SYS-3 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MOTION PICTURE THEATRE SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       88.97</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MULTI-UNIT RESIDENTIAL BUILDING SYS-1 FLR-1 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-WHOLEBUILDING-MUSEUM SYS-2 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1875.00</td>
    <td align="right">     1875.00</td>
    <td align="right">0.00</td>
    <td align="right">       88.97</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    40000.00</td>
    <td align="right">    40000.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      192.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      201.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6626.18</td>
    <td align="right">  1032810.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5232.62</td>
    <td align="right">  1652639.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      119.79</td>
    <td align="right">    55446.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Other</td>
    <td align="right">      568.71</td>
    <td align="right">   321423.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     5515.24</td>
    <td align="right">   283835.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     1882.96</td>
    <td align="right">    96066.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     2574.33</td>
    <td align="right">   147455.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">       77.23</td>
    <td align="right">     8769.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">        5.75</td>
    <td align="right">     3108.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">      246.69</td>
    <td align="right">    22337.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7579.67</td>
    <td align="right">   450449.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     1882.96</td>
    <td align="right">    10990.69</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    19438.47</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1882.96</td>
    <td align="right">    30429.16</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      137.88</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       64.36</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       47.07</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      274.77</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      274.77</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      296.47</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      189.49</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      485.96</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      485.96</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       38.97</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        8.46</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        6.19</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.08</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">NECB-E-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">AUTOMOTIVE FACILITY WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-E-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">AUTOMOTIVE FACILITY WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">CONVENTION CENTRE WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">CONVENTION CENTRE WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">COURTHOUSE WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">COURTHOUSE WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-B-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">DINING - BAR LOUNGE/LEISURE WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-B-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">DINING - BAR LOUNGE/LEISURE WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-G-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">DORMITORY WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-G-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">DORMITORY WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-F-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">FIRE STATION WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-F-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">FIRE STATION WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-H-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">HOSPITAL WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-H-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">HOSPITAL WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-J-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">LONG-TERM CARE - DWELLING UNITS WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-J-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">LONG-TERM CARE - DWELLING UNITS WHOLEBUILDING THERMOSTAT 2</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-26
    18:15:50</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [J]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.467616E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.159660E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.216987E+12</td>
    <td align="right">0.388775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.151449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.286712E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.423293E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.144534E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.194345E+12</td>
    <td align="right">0.264090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.208487E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241744E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.471135E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.161205E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.215093E+12</td>
    <td align="right">0.260256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.374730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250576E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449380E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.152885E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.205087E+12</td>
    <td align="right">0.422794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.182540E+11</td>
    <td align="right">0.127952E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.193036E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.471135E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.161205E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.220626E+12</td>
    <td align="right">0.876801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.610235E+11</td>
    <td align="right">0.488573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.156107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.455187E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.155648E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.218761E+12</td>
    <td align="right">0.125756E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.132721E+12</td>
    <td align="right">0.134153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126360E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465327E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.158441E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.231144E+12</td>
    <td align="right">0.135268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.239505E+12</td>
    <td align="right">0.201731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142945E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.471135E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.161205E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.226102E+12</td>
    <td align="right">0.121788E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.166605E+12</td>
    <td align="right">0.138664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145870E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.452899E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.154429E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.209422E+12</td>
    <td align="right">0.681975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.360719E+11</td>
    <td align="right">0.226090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.165894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.467616E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.159660E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.213580E+12</td>
    <td align="right">0.397101E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.228437E+11</td>
    <td align="right">0.158348E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.216595E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.455187E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.155648E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.208851E+12</td>
    <td align="right">0.268295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.265782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255678E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.465327E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.158441E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.214332E+12</td>
    <td align="right">0.334603E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285361E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.551524E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.188296E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.257433E+13</td>
    <td align="right">0.772281E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.688500E+12</td>
    <td align="right">0.574644E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.246688E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.423293E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.144534E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.194345E+12</td>
    <td align="right">0.260256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126360E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.471135E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.161205E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.231144E+12</td>
    <td align="right">0.135268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.239505E+12</td>
    <td align="right">0.201731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.286712E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-26
    18:15:50</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283591E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.686738E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169315E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.633540E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130506E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.702110E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.544920E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.661526E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213748E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.659184E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102379E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.607608E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.438512E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.598910E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.866084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.586750E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.316682E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.568754E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.628148E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.603163E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157342E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.611444E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.251493E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.659942E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.118588E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.757967E+13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.438512E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.568754E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283591E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.702110E+12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-26
    18:15:50</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   530641.46</td>
    <td align="right">25-JAN-11:09</td>
    <td align="right">   283835.61</td>
    <td align="right">        0.00</td>
    <td align="right">    95706.64</td>
    <td align="right">        0.00</td>
    <td align="right">   129133.89</td>
    <td align="right">     2616.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19348.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   529331.29</td>
    <td align="right">10-FEB-11:39</td>
    <td align="right">   283835.61</td>
    <td align="right">        0.00</td>
    <td align="right">    95706.64</td>
    <td align="right">        0.00</td>
    <td align="right">   122826.24</td>
    <td align="right">     6899.75</td>
    <td align="right">        0.00</td>
    <td align="right">      714.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19348.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   525094.87</td>
    <td align="right">03-MAR-12:00</td>
    <td align="right">   280213.05</td>
    <td align="right">        0.00</td>
    <td align="right">    94659.39</td>
    <td align="right">        0.00</td>
    <td align="right">   122959.40</td>
    <td align="right">     6845.97</td>
    <td align="right">        0.00</td>
    <td align="right">     1068.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19348.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   751415.25</td>
    <td align="right">28-APR-12:00</td>
    <td align="right">   280213.05</td>
    <td align="right">        0.00</td>
    <td align="right">    94659.39</td>
    <td align="right">        0.00</td>
    <td align="right">   127700.02</td>
    <td align="right">     8358.54</td>
    <td align="right">        0.00</td>
    <td align="right">   229983.67</td>
    <td align="right">     2096.45</td>
    <td align="right">        0.00</td>
    <td align="right">     8404.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   858348.43</td>
    <td align="right">31-MAY-14:39</td>
    <td align="right">   280213.05</td>
    <td align="right">        0.00</td>
    <td align="right">    94940.74</td>
    <td align="right">        0.00</td>
    <td align="right">   139375.33</td>
    <td align="right">     8358.54</td>
    <td align="right">        0.00</td>
    <td align="right">   319223.58</td>
    <td align="right">     2628.75</td>
    <td align="right">        0.00</td>
    <td align="right">    13608.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   851505.88</td>
    <td align="right">23-JUN-14:39</td>
    <td align="right">   280213.05</td>
    <td align="right">        0.00</td>
    <td align="right">    94940.74</td>
    <td align="right">        0.00</td>
    <td align="right">   139743.34</td>
    <td align="right">     8358.54</td>
    <td align="right">        0.00</td>
    <td align="right">   316158.33</td>
    <td align="right">     2570.05</td>
    <td align="right">        0.00</td>
    <td align="right">     9521.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   925682.99</td>
    <td align="right">10-JUL-13:00</td>
    <td align="right">   280213.05</td>
    <td align="right">        0.00</td>
    <td align="right">    94659.39</td>
    <td align="right">        0.00</td>
    <td align="right">   145708.83</td>
    <td align="right">     8358.54</td>
    <td align="right">        0.00</td>
    <td align="right">   376870.49</td>
    <td align="right">     2851.82</td>
    <td align="right">        0.00</td>
    <td align="right">    17020.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   905144.61</td>
    <td align="right">29-AUG-13:00</td>
    <td align="right">   280213.05</td>
    <td align="right">        0.00</td>
    <td align="right">    94659.39</td>
    <td align="right">        0.00</td>
    <td align="right">   132580.33</td>
    <td align="right">     8358.54</td>
    <td align="right">        0.00</td>
    <td align="right">   363887.60</td>
    <td align="right">     3108.08</td>
    <td align="right">        0.00</td>
    <td align="right">    22337.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   697122.32</td>
    <td align="right">01-SEP-13:50</td>
    <td align="right">   280213.05</td>
    <td align="right">        0.00</td>
    <td align="right">    94659.39</td>
    <td align="right">        0.00</td>
    <td align="right">   129701.01</td>
    <td align="right">     8358.54</td>
    <td align="right">        0.00</td>
    <td align="right">   176851.40</td>
    <td align="right">     1088.16</td>
    <td align="right">        0.00</td>
    <td align="right">     6250.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   759599.47</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">   280213.05</td>
    <td align="right">        0.00</td>
    <td align="right">    94659.39</td>
    <td align="right">        0.00</td>
    <td align="right">   125231.67</td>
    <td align="right">     8358.54</td>
    <td align="right">        0.00</td>
    <td align="right">   241505.01</td>
    <td align="right">     1704.50</td>
    <td align="right">        0.00</td>
    <td align="right">     7927.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   528339.51</td>
    <td align="right">24-NOV-16:00</td>
    <td align="right">   280213.05</td>
    <td align="right">        0.00</td>
    <td align="right">    96066.15</td>
    <td align="right">        0.00</td>
    <td align="right">   125881.58</td>
    <td align="right">     6829.06</td>
    <td align="right">        0.00</td>
    <td align="right">      839.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18510.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   530492.36</td>
    <td align="right">08-DEC-11:09</td>
    <td align="right">   283835.61</td>
    <td align="right">        0.00</td>
    <td align="right">    95706.64</td>
    <td align="right">        0.00</td>
    <td align="right">   129179.25</td>
    <td align="right">     2421.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19348.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   525094.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">   280213.05</td>
    <td align="right">        0.00</td>
    <td align="right">    94659.39</td>
    <td align="right">        0.00</td>
    <td align="right">   122826.24</td>
    <td align="right">     2421.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6250.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   925682.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">   283835.61</td>
    <td align="right">        0.00</td>
    <td align="right">    96066.15</td>
    <td align="right">        0.00</td>
    <td align="right">   145708.83</td>
    <td align="right">     8358.54</td>
    <td align="right">        0.00</td>
    <td align="right">   376870.49</td>
    <td align="right">     3108.08</td>
    <td align="right">        0.00</td>
    <td align="right">    22337.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-26
    18:15:50</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3107093.36</td>
    <td align="right">25-JAN-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2677109.70</td>
    <td align="right">        0.00</td>
    <td align="right">   429983.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2707722.13</td>
    <td align="right">28-FEB-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2273991.94</td>
    <td align="right">        0.00</td>
    <td align="right">   433730.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1673236.23</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1335048.42</td>
    <td align="right">        0.00</td>
    <td align="right">   338187.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1166017.83</td>
    <td align="right">20-APR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   927873.15</td>
    <td align="right">        0.00</td>
    <td align="right">   238144.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   923349.46</td>
    <td align="right">19-MAY-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   505430.43</td>
    <td align="right">        0.00</td>
    <td align="right">   417919.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   897047.53</td>
    <td align="right">03-JUN-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   541971.26</td>
    <td align="right">        0.00</td>
    <td align="right">   355076.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   797004.13</td>
    <td align="right">08-JUL-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   398775.71</td>
    <td align="right">        0.00</td>
    <td align="right">   398228.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   779074.46</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   392382.53</td>
    <td align="right">        0.00</td>
    <td align="right">   386691.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1046319.12</td>
    <td align="right">26-SEP-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   666414.59</td>
    <td align="right">        0.00</td>
    <td align="right">   379904.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1257581.00</td>
    <td align="right">26-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1028914.45</td>
    <td align="right">        0.00</td>
    <td align="right">   228666.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2288350.48</td>
    <td align="right">13-NOV-20:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1885205.84</td>
    <td align="right">        0.00</td>
    <td align="right">   403144.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2900928.91</td>
    <td align="right">22-DEC-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2494167.35</td>
    <td align="right">        0.00</td>
    <td align="right">   406761.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   779074.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   392382.53</td>
    <td align="right">        0.00</td>
    <td align="right">   228666.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3107093.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2677109.70</td>
    <td align="right">        0.00</td>
    <td align="right">   433730.20</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-26
    18:15:50</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
