
OS:Version,
  {e17dc29b-0521-4590-b326-d87ce37798b2}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Building,
  {3d28f162-0325-4b2f-aae2-f258a4ec3fa7}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {e83ffd27-de45-4d83-b19d-409c0fd214ea}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  4,                                      !- Standards Number of Above Ground Stories
  NECB2015_unknown;                       !- Standards Building Type

OS:BuildingStory,
  {ed9e85ad-ef9a-477b-bd9c-cfe397120022}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c62d8593-58fe-43bc-adcd-976fb5ac6463}, !- Handle
  Atrium (height < 6m)-sch-F-Space Function, !- Name
  {653dbbbd-653e-4c94-acdb-0e3800893ef6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ed9e85ad-ef9a-477b-bd9c-cfe397120022}, !- Building Story Name
  {e067a3d2-8709-450e-8d86-8bc0df8dd303}; !- Thermal Zone Name

OS:Surface,
  {2b14ac68-faf2-468a-a944-30f087b93568}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c62d8593-58fe-43bc-adcd-976fb5ac6463}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61348264-01cf-482d-9129-766b7bdebaea}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62d8593-58fe-43bc-adcd-976fb5ac6463}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaff14c4-e1ab-40af-9e63-d7bcf2c463a5}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62d8593-58fe-43bc-adcd-976fb5ac6463}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc1bc633-7ef2-4f01-af77-d46bb0dc8edb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7425fab4-536d-420c-8928-ef85ca8bfc54}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62d8593-58fe-43bc-adcd-976fb5ac6463}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73a78ebd-4b95-4593-89bb-2d7171da4c70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2249ffee-eb48-4282-845a-94a959384666}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62d8593-58fe-43bc-adcd-976fb5ac6463}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d8003b-a88e-41c3-ada2-d1b73267de32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0805feb6-6602-425e-8afc-be68e901d832}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c62d8593-58fe-43bc-adcd-976fb5ac6463}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {890bcb03-539a-4ed6-89a2-3cf9d3a10fd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ec02274-ab65-4de1-b7ae-e59f411d7ee4}, !- Handle
  Atrium (height < 6m)-sch-A-Space Function, !- Name
  {115ab9dc-6ac6-489e-b157-23bd75b2318d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ed9e85ad-ef9a-477b-bd9c-cfe397120022}, !- Building Story Name
  {ba0730f6-4a84-443c-aad2-36a6b98e9b4e}; !- Thermal Zone Name

OS:Surface,
  {42e366fe-7977-4b4c-91c6-1d71073ea232}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ec02274-ab65-4de1-b7ae-e59f411d7ee4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 0,                             !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69613946-b36c-4bcc-8602-3d6695251ae8}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec02274-ab65-4de1-b7ae-e59f411d7ee4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9951006-21ba-4430-b72d-4868adde9fa1}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec02274-ab65-4de1-b7ae-e59f411d7ee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8844c92-e39a-435b-8823-ca6f9f861535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {015cc895-7c24-4372-80b5-e25d1495f0ed}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec02274-ab65-4de1-b7ae-e59f411d7ee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69f997f2-c06b-49bb-b4a7-349f38d57170}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1bc633-7ef2-4f01-af77-d46bb0dc8edb}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec02274-ab65-4de1-b7ae-e59f411d7ee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaff14c4-e1ab-40af-9e63-d7bcf2c463a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac35076-092f-4cb7-a109-66d17ed0f8a7}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ec02274-ab65-4de1-b7ae-e59f411d7ee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {195884d7-9b41-4454-8fde-6ee68345fd00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {195605d0-990c-4c4e-b192-199c98090ff6}, !- Handle
  WholeBuilding-Warehouse,                !- Name
  {1a092c16-c08f-4be3-b0d7-b6e247a3212b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ed9e85ad-ef9a-477b-bd9c-cfe397120022}, !- Building Story Name
  {b42be9b0-12f8-4c48-b4fc-57ca991b3fe5}; !- Thermal Zone Name

OS:Surface,
  {50418bd9-fc38-44dd-b957-bafa00f812d3}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {195605d0-990c-4c4e-b192-199c98090ff6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e462f6-f803-466b-9ac5-99f512ced679}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195605d0-990c-4c4e-b192-199c98090ff6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1def1897-8503-4d12-bead-a1d374d71741}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195605d0-990c-4c4e-b192-199c98090ff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0e1769a-cd3d-47bf-a502-c26d3e56eb88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91cad869-5b7f-4bd3-8b67-6fa2057ad518}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195605d0-990c-4c4e-b192-199c98090ff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4c50f91-4d5a-4660-a6ba-3840a006c330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8844c92-e39a-435b-8823-ca6f9f861535}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195605d0-990c-4c4e-b192-199c98090ff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9951006-21ba-4430-b72d-4868adde9fa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76bd1077-36a5-472a-a46c-fbb24c7dd849}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {195605d0-990c-4c4e-b192-199c98090ff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {037776da-0f3c-40d9-b125-0d9b1add4031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {85d7b94c-e652-423b-8c92-5024d6ccabd4}, !- Handle
  Atrium (height < 6m)-sch-B-Space Function, !- Name
  {023245c5-82cd-47a5-bcc3-5ce94d745cfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ed9e85ad-ef9a-477b-bd9c-cfe397120022}, !- Building Story Name
  {4f532069-a329-4d34-a9de-4b9969af0108}; !- Thermal Zone Name

OS:Surface,
  {6fde54e7-1f89-4ff5-8f61-61327076dd79}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85d7b94c-e652-423b-8c92-5024d6ccabd4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6342cfb0-13ab-401b-8885-9fc93d22f125}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d7b94c-e652-423b-8c92-5024d6ccabd4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d8003b-a88e-41c3-ada2-d1b73267de32}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d7b94c-e652-423b-8c92-5024d6ccabd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2249ffee-eb48-4282-845a-94a959384666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf982ea-1b33-496e-a944-88fcb6693725}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d7b94c-e652-423b-8c92-5024d6ccabd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00e6c014-85db-43fb-859b-3390691f2af3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e1769a-cd3d-47bf-a502-c26d3e56eb88}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d7b94c-e652-423b-8c92-5024d6ccabd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1def1897-8503-4d12-bead-a1d374d71741}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9612e488-79f5-422f-9a93-50c308265251}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85d7b94c-e652-423b-8c92-5024d6ccabd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bee2803-babe-4488-ae2c-902df5470972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89be0049-94e0-48fb-8ea2-65ed9b9e4684}, !- Handle
  Atrium (height < 6m)-sch-C-Space Function, !- Name
  {3709b97e-5f45-4423-b9ca-b5f7ae38f8b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ed9e85ad-ef9a-477b-bd9c-cfe397120022}, !- Building Story Name
  {fc1246c5-125e-4b59-b18e-85db06fa03dc}; !- Thermal Zone Name

OS:Surface,
  {4af6f98e-2b48-4237-976f-0176edbeaa00}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89be0049-94e0-48fb-8ea2-65ed9b9e4684}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a78ebd-4b95-4593-89bb-2d7171da4c70}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89be0049-94e0-48fb-8ea2-65ed9b9e4684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7425fab4-536d-420c-8928-ef85ca8bfc54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f997f2-c06b-49bb-b4a7-349f38d57170}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89be0049-94e0-48fb-8ea2-65ed9b9e4684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {015cc895-7c24-4372-80b5-e25d1495f0ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4c50f91-4d5a-4660-a6ba-3840a006c330}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89be0049-94e0-48fb-8ea2-65ed9b9e4684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91cad869-5b7f-4bd3-8b67-6fa2057ad518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e6c014-85db-43fb-859b-3390691f2af3}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89be0049-94e0-48fb-8ea2-65ed9b9e4684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cf982ea-1b33-496e-a944-88fcb6693725}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7e4fdd5-cc49-4ca2-a370-89eae6d136b9}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89be0049-94e0-48fb-8ea2-65ed9b9e4684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76818498-1145-40e7-9a89-320f2ce729f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c18efe64-cb0a-403a-8654-1d2a83c873f3}, !- Handle
  Story 2,                                !- Name
  3.8,                                    !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {af22d848-b0a3-412f-ab95-797a7da5996e}, !- Handle
  Atrium (height < 6m)-sch-D-Space Function, !- Name
  {d8026ff0-ca02-4d94-9bf3-dd2f6e45d535}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {c18efe64-cb0a-403a-8654-1d2a83c873f3}, !- Building Story Name
  {8c6cec2f-3f1b-4831-aafd-0648c679643b}; !- Thermal Zone Name

OS:Surface,
  {890bcb03-539a-4ed6-89a2-3cf9d3a10fd4}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af22d848-b0a3-412f-ab95-797a7da5996e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0805feb6-6602-425e-8afc-be68e901d832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d230406-ea29-4e97-b393-3aceccda6fdf}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af22d848-b0a3-412f-ab95-797a7da5996e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9658d85c-7c70-46bc-8519-8d5545a1c5bd}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af22d848-b0a3-412f-ab95-797a7da5996e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46f679cb-8c24-4599-aeb1-f0077eb7ece9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9adc9f68-020c-41c5-95e8-8aa1ec7f6f73}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af22d848-b0a3-412f-ab95-797a7da5996e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a976c845-eb9c-4c99-8b80-95946a6a8477}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5acd82e1-da07-4cf0-9adf-942a70744258}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af22d848-b0a3-412f-ab95-797a7da5996e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32784cc6-5f30-49b2-a450-8a8135524754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {263b468d-41d6-4fcc-9db4-2d311d547b21}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af22d848-b0a3-412f-ab95-797a7da5996e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac1d6532-ae3f-405e-b0d1-ed02c86fda34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {04bef4d6-0001-477f-8437-fff2559ccd95}, !- Handle
  Atrium (height < 6m)-sch-E-Space Function, !- Name
  {8d9e03e0-dd09-4534-9a23-85de6ffa4b52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {c18efe64-cb0a-403a-8654-1d2a83c873f3}, !- Building Story Name
  {161ba40c-8703-40e0-bbdd-b9ca55b2b061}; !- Thermal Zone Name

OS:Surface,
  {195884d7-9b41-4454-8fde-6ee68345fd00}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {04bef4d6-0001-477f-8437-fff2559ccd95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ac35076-092f-4cb7-a109-66d17ed0f8a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 0,                             !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d6179bc-feb5-4677-8b23-55b72d7c9cc8}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04bef4d6-0001-477f-8437-fff2559ccd95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f01b3fb-649e-4110-a45f-c60f049d4f5a}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04bef4d6-0001-477f-8437-fff2559ccd95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ce6103-e128-47ae-8a71-82d2278f1b50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {300ae872-ff50-45c0-ae48-73c062699527}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04bef4d6-0001-477f-8437-fff2559ccd95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d30b3ac6-69dd-4bc3-9fd3-e354474537de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f679cb-8c24-4599-aeb1-f0077eb7ece9}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04bef4d6-0001-477f-8437-fff2559ccd95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9658d85c-7c70-46bc-8519-8d5545a1c5bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e46a0c9-f60e-4061-9644-9a14f83d67ca}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {04bef4d6-0001-477f-8437-fff2559ccd95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54b0fccf-f99b-432f-ac8f-adc86068e50b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b45f23b0-e967-4cd0-9b5e-1f4941516cce}, !- Handle
  WholeBuilding-Transportation facility,  !- Name
  {be5d98f3-96b0-49ce-8828-00796900cc76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {c18efe64-cb0a-403a-8654-1d2a83c873f3}, !- Building Story Name
  {69d994c2-c356-4539-8286-2d54d39c9833}; !- Thermal Zone Name

OS:Surface,
  {037776da-0f3c-40d9-b125-0d9b1add4031}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b45f23b0-e967-4cd0-9b5e-1f4941516cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76bd1077-36a5-472a-a46c-fbb24c7dd849}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fce5104-58d4-44ac-9011-152b62800be3}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45f23b0-e967-4cd0-9b5e-1f4941516cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2bc716-5e9c-4ad0-82fe-0e86c08d5a1c}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45f23b0-e967-4cd0-9b5e-1f4941516cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f378ede-9add-4165-88b8-7240dc2d4216}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbf8eb75-da78-4009-b8e2-911575749466}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45f23b0-e967-4cd0-9b5e-1f4941516cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5deaae3c-6d5b-40d6-81db-9e9f1c199073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ce6103-e128-47ae-8a71-82d2278f1b50}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45f23b0-e967-4cd0-9b5e-1f4941516cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f01b3fb-649e-4110-a45f-c60f049d4f5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e6dc81-87ba-4913-b072-e991badff058}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b45f23b0-e967-4cd0-9b5e-1f4941516cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29775c81-9bd6-48b6-9ae9-444957e21d39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {35b5f010-c917-4a2e-8502-fd3ac56d9255}, !- Handle
  Atrium (height < 6m)-sch-G-Space Function, !- Name
  {f9afa95f-3900-404b-8ed1-c6582703a374}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {c18efe64-cb0a-403a-8654-1d2a83c873f3}, !- Building Story Name
  {1d247938-00af-4dd3-afb4-dc6c15912fbf}; !- Thermal Zone Name

OS:Surface,
  {3bee2803-babe-4488-ae2c-902df5470972}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {35b5f010-c917-4a2e-8502-fd3ac56d9255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9612e488-79f5-422f-9a93-50c308265251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7418f9b8-e2c8-4d13-8213-2f8c5ea90d4e}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35b5f010-c917-4a2e-8502-fd3ac56d9255}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32784cc6-5f30-49b2-a450-8a8135524754}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35b5f010-c917-4a2e-8502-fd3ac56d9255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5acd82e1-da07-4cf0-9adf-942a70744258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10852c5e-f699-4648-89d7-0713fa37213b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35b5f010-c917-4a2e-8502-fd3ac56d9255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7889c4ff-ff51-4c7b-b7ca-86a03c16f7ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f378ede-9add-4165-88b8-7240dc2d4216}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35b5f010-c917-4a2e-8502-fd3ac56d9255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2bc716-5e9c-4ad0-82fe-0e86c08d5a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb2089b-f8ca-4584-9356-9d8bd5521746}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35b5f010-c917-4a2e-8502-fd3ac56d9255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55d14c99-41d8-4651-a6a0-6fb9eb7d7aa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {300bc7a5-c2a6-4327-b75e-ecf0288992b2}, !- Handle
  WholeBuilding-Workshop,                 !- Name
  {f12c79d8-7511-4aab-b05f-76807ca9344e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  {c18efe64-cb0a-403a-8654-1d2a83c873f3}, !- Building Story Name
  {0b5b257a-c502-4701-bbab-76a157d14ab3}; !- Thermal Zone Name

OS:Surface,
  {76818498-1145-40e7-9a89-320f2ce729f1}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {300bc7a5-c2a6-4327-b75e-ecf0288992b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7e4fdd5-cc49-4ca2-a370-89eae6d136b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a976c845-eb9c-4c99-8b80-95946a6a8477}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300bc7a5-c2a6-4327-b75e-ecf0288992b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9adc9f68-020c-41c5-95e8-8aa1ec7f6f73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30b3ac6-69dd-4bc3-9fd3-e354474537de}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300bc7a5-c2a6-4327-b75e-ecf0288992b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {300ae872-ff50-45c0-ae48-73c062699527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5deaae3c-6d5b-40d6-81db-9e9f1c199073}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300bc7a5-c2a6-4327-b75e-ecf0288992b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbf8eb75-da78-4009-b8e2-911575749466}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7889c4ff-ff51-4c7b-b7ca-86a03c16f7ff}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300bc7a5-c2a6-4327-b75e-ecf0288992b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10852c5e-f699-4648-89d7-0713fa37213b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de992a2-3882-4aa0-b34a-fe2b1ded78f4}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {300bc7a5-c2a6-4327-b75e-ecf0288992b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47adec4a-7418-4232-9a65-b7c5cbe8272c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {2d0e2b55-7e9f-4ab4-9519-45d58f5af18d}, !- Handle
  Story 3,                                !- Name
  7.6,                                    !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e2db4e34-296b-4274-91c8-2cd9ac5f2db9}, !- Handle
  WholeBuilding-Town hall,                !- Name
  {f9950268-b07f-4144-8753-72271e570533}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.6,                                    !- Z Origin {m}
  {2d0e2b55-7e9f-4ab4-9519-45d58f5af18d}, !- Building Story Name
  {46d0aa33-1b86-4581-8ee3-9e5b505a1551}; !- Thermal Zone Name

OS:Surface,
  {ac1d6532-ae3f-405e-b0d1-ed02c86fda34}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2db4e34-296b-4274-91c8-2cd9ac5f2db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {263b468d-41d6-4fcc-9db4-2d311d547b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5b94c0-6b04-4660-8afa-c408fc3849fd}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2db4e34-296b-4274-91c8-2cd9ac5f2db9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab22c01-9596-4efe-8c23-662d42481096}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2db4e34-296b-4274-91c8-2cd9ac5f2db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78d2b3d2-65b6-41fc-bc06-51a27df093dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c851cb6b-bc5d-4356-af17-d15e9e2a3929}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2db4e34-296b-4274-91c8-2cd9ac5f2db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c55d028-122a-4005-9f25-3f735f613098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e87aeb0d-84ad-4779-a59a-0c4f005dc874}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2db4e34-296b-4274-91c8-2cd9ac5f2db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7c28789-40cb-4f38-834f-4ed43ad77b5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7017f36-4b0a-440b-9501-4de25d29b516}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2db4e34-296b-4274-91c8-2cd9ac5f2db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c47d6542-f99f-44fe-9699-46d21d2d2fee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d752ca54-d70a-49dc-9998-14a2fe96ae16}, !- Handle
  WholeBuilding-Storage garage,           !- Name
  {098ee78b-e024-4fae-9787-237e7c86759e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  7.6,                                    !- Z Origin {m}
  {2d0e2b55-7e9f-4ab4-9519-45d58f5af18d}, !- Building Story Name
  {b57b5b71-6cca-4f12-8f75-50db5c8f2112}; !- Thermal Zone Name

OS:Surface,
  {54b0fccf-f99b-432f-ac8f-adc86068e50b}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d752ca54-d70a-49dc-9998-14a2fe96ae16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e46a0c9-f60e-4061-9644-9a14f83d67ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 0,                             !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c97157d5-d8a9-415e-9b9b-2c3ead61de14}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d752ca54-d70a-49dc-9998-14a2fe96ae16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d6071f-5ca1-4a21-9c99-2525fa5119b3}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d752ca54-d70a-49dc-9998-14a2fe96ae16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aa33478-b7a6-4948-8477-5e3792b1c4a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c1955a-b702-4340-bb21-ab9186260621}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d752ca54-d70a-49dc-9998-14a2fe96ae16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b55e4247-35b1-47cf-8c55-35cc36732a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d2b3d2-65b6-41fc-bc06-51a27df093dd}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d752ca54-d70a-49dc-9998-14a2fe96ae16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dab22c01-9596-4efe-8c23-662d42481096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcecab47-6177-4161-bfce-3f063eed6664}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d752ca54-d70a-49dc-9998-14a2fe96ae16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3399dd6-9ddd-4803-b84d-3f0963f0439a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a0bfcc98-b22d-4d8c-931d-f262a8f46e7f}, !- Handle
  WholeBuilding-Sports arena,             !- Name
  {376f08a7-6a03-4ac1-be11-b1498046c3c1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  7.6,                                    !- Z Origin {m}
  {2d0e2b55-7e9f-4ab4-9519-45d58f5af18d}, !- Building Story Name
  {394a5a50-e569-49cb-9f2c-12d98780d3c3}; !- Thermal Zone Name

OS:Surface,
  {29775c81-9bd6-48b6-9ae9-444957e21d39}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0bfcc98-b22d-4d8c-931d-f262a8f46e7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06e6dc81-87ba-4913-b072-e991badff058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87578733-89a5-423c-bc8d-f7ce5c916778}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0bfcc98-b22d-4d8c-931d-f262a8f46e7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6ba266-c651-40f2-9d10-b76d0d086864}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0bfcc98-b22d-4d8c-931d-f262a8f46e7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4415b7f3-dbda-4028-8578-5317a3bef706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1863d6f-361c-449a-8041-76d3851354d5}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0bfcc98-b22d-4d8c-931d-f262a8f46e7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d2a38fa-9dd7-42bd-8abd-35a4a17f43e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa33478-b7a6-4948-8477-5e3792b1c4a6}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0bfcc98-b22d-4d8c-931d-f262a8f46e7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d6071f-5ca1-4a21-9c99-2525fa5119b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856d8e06-4380-44ff-bca6-ace85539d479}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0bfcc98-b22d-4d8c-931d-f262a8f46e7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8630292d-8e75-44d4-a0c9-f93ecccfa9f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2c54c65-ce56-4ec2-a261-33706d59bcfe}, !- Handle
  WholeBuilding-School/university,        !- Name
  {77343318-d62d-40ad-84fb-80c35ca05137}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.6,                                    !- Z Origin {m}
  {2d0e2b55-7e9f-4ab4-9519-45d58f5af18d}, !- Building Story Name
  {10bcd326-cd5c-4935-8b39-25caff7ba3e6}; !- Thermal Zone Name

OS:Surface,
  {55d14c99-41d8-4651-a6a0-6fb9eb7d7aa9}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2c54c65-ce56-4ec2-a261-33706d59bcfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fb2089b-f8ca-4584-9356-9d8bd5521746}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69e69f8-8e79-48e4-9a89-0d449c18e1f5}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c54c65-ce56-4ec2-a261-33706d59bcfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c28789-40cb-4f38-834f-4ed43ad77b5e}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c54c65-ce56-4ec2-a261-33706d59bcfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e87aeb0d-84ad-4779-a59a-0c4f005dc874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12bb8c0c-53e2-448d-9eeb-fb0ae6fe688d}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c54c65-ce56-4ec2-a261-33706d59bcfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1995213-5e97-432f-b9e8-f898056a6f89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4415b7f3-dbda-4028-8578-5317a3bef706}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c54c65-ce56-4ec2-a261-33706d59bcfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6ba266-c651-40f2-9d10-b76d0d086864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {212367aa-8554-4168-80e9-b7c10773e4c5}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2c54c65-ce56-4ec2-a261-33706d59bcfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29005ffe-4d35-446a-a019-877b76f86f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4492323a-2767-4baf-afa9-60ec34b053ca}, !- Handle
  WholeBuilding-Post office,              !- Name
  {3377f139-3412-4181-9160-5dd5c0c4413d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  7.6,                                    !- Z Origin {m}
  {2d0e2b55-7e9f-4ab4-9519-45d58f5af18d}, !- Building Story Name
  {d6f54ce0-fe9c-4b48-8fd5-50fad61e89eb}; !- Thermal Zone Name

OS:Surface,
  {47adec4a-7418-4232-9a65-b7c5cbe8272c}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4492323a-2767-4baf-afa9-60ec34b053ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de992a2-3882-4aa0-b34a-fe2b1ded78f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c55d028-122a-4005-9f25-3f735f613098}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4492323a-2767-4baf-afa9-60ec34b053ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c851cb6b-bc5d-4356-af17-d15e9e2a3929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b55e4247-35b1-47cf-8c55-35cc36732a1c}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4492323a-2767-4baf-afa9-60ec34b053ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1c1955a-b702-4340-bb21-ab9186260621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d2a38fa-9dd7-42bd-8abd-35a4a17f43e3}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4492323a-2767-4baf-afa9-60ec34b053ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1863d6f-361c-449a-8041-76d3851354d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1995213-5e97-432f-b9e8-f898056a6f89}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4492323a-2767-4baf-afa9-60ec34b053ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12bb8c0c-53e2-448d-9eeb-fb0ae6fe688d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66aa1821-997a-41e3-926d-a8653d84feaa}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4492323a-2767-4baf-afa9-60ec34b053ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b182c3bf-05f2-4fea-be2a-ab34106090a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {6658008b-d56e-40e3-9101-e0c6382bc880}, !- Handle
  Story 4,                                !- Name
  11.4,                                   !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5f649b5d-28a3-475f-bf0d-31be121c42c0}, !- Handle
  WholeBuilding-Police station,           !- Name
  {d72da2a6-c5b1-480e-9359-d8d1610053d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  11.4,                                   !- Z Origin {m}
  {6658008b-d56e-40e3-9101-e0c6382bc880}, !- Building Story Name
  {03aae9af-f686-4823-878c-26d82bffae5b}; !- Thermal Zone Name

OS:Surface,
  {c47d6542-f99f-44fe-9699-46d21d2d2fee}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f649b5d-28a3-475f-bf0d-31be121c42c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7017f36-4b0a-440b-9501-4de25d29b516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 1 {m}
  0, 100, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  25, 75, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  25, 25, 1.77635683940025e-15;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec2bbebc-5307-4845-ab30-f91d8e5d9514}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f649b5d-28a3-475f-bf0d-31be121c42c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c9d403-4f86-47a1-aac5-b9262c0bd627}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f649b5d-28a3-475f-bf0d-31be121c42c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19190cf9-c74d-4254-b5ac-6a91f19b9401}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  0, 100, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66fb03d6-7f33-43a7-93e0-3f64d97adf20}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f649b5d-28a3-475f-bf0d-31be121c42c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ec0546d-d11f-411b-9047-16246bc134f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  25, 75, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4ca1f96-d94d-4524-9737-dc76887ba448}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f649b5d-28a3-475f-bf0d-31be121c42c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f753a13-117a-4f0c-906b-a974660b95c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  25, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c547b30-d7bc-46a1-953f-8433ef04a152}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f649b5d-28a3-475f-bf0d-31be121c42c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd738c15-1d00-4f7d-97ca-a0f75924815f}, !- Handle
  WholeBuilding-Penitentiary,             !- Name
  {c1504581-c762-4cfb-a9d7-91e6f503ccfc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  11.4,                                   !- Z Origin {m}
  {6658008b-d56e-40e3-9101-e0c6382bc880}, !- Building Story Name
  {6897153c-f12a-474b-8c0c-13accde48429}; !- Thermal Zone Name

OS:Surface,
  {f3399dd6-9ddd-4803-b84d-3f0963f0439a}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd738c15-1d00-4f7d-97ca-a0f75924815f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcecab47-6177-4161-bfce-3f063eed6664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 1.77635683940025e-15,          !- X,Y,Z Vertex 1 {m}
  75, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 0, 1.77635683940025e-15;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b6fe2d5-e6ac-4dfe-b131-45fead52819b}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd738c15-1d00-4f7d-97ca-a0f75924815f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  -25, 25, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cc5acc2-9a84-4f36-9464-f243d0ff0b21}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd738c15-1d00-4f7d-97ca-a0f75924815f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {016a6b3b-b643-4595-920a-38308bf101e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  75, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beaf8f91-ad3c-4d10-aa52-5da910be876f}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd738c15-1d00-4f7d-97ca-a0f75924815f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e1cf50-dd52-4cb8-a4ba-71450477ab5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19190cf9-c74d-4254-b5ac-6a91f19b9401}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd738c15-1d00-4f7d-97ca-a0f75924815f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c9d403-4f86-47a1-aac5-b9262c0bd627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5b78549-6cfd-48b8-aa7c-1f277756790e}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd738c15-1d00-4f7d-97ca-a0f75924815f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c1d217e-d10c-40ef-bc35-b87aaf6c376e}, !- Handle
  WholeBuilding-Office,                   !- Name
  {6cbcc2b8-fd1f-47f4-84fd-5a7ea175abff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  11.4,                                   !- Z Origin {m}
  {6658008b-d56e-40e3-9101-e0c6382bc880}, !- Building Story Name
  {2ee7aeee-8cca-4e3d-b696-a72aa3432f3b}; !- Thermal Zone Name

OS:Surface,
  {8630292d-8e75-44d4-a0c9-f93ecccfa9f9}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c1d217e-d10c-40ef-bc35-b87aaf6c376e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {856d8e06-4380-44ff-bca6-ace85539d479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 1.77635683940025e-15,           !- X,Y,Z Vertex 1 {m}
  25, -25, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 50, 1.77635683940025e-15;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0de000a3-b5cd-4da8-b654-a01800d66302}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c1d217e-d10c-40ef-bc35-b87aaf6c376e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  25, 75, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {568b6a2a-6823-4efb-af47-54e2c21f45b5}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c1d217e-d10c-40ef-bc35-b87aaf6c376e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed7de02a-921f-4561-b7cb-1479e178cd11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  25, -25, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28bcbb88-3ef2-47d8-b867-ae5a411a580e}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c1d217e-d10c-40ef-bc35-b87aaf6c376e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dac1013-55ce-486f-a9a9-e7f09eff2165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {016a6b3b-b643-4595-920a-38308bf101e1}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c1d217e-d10c-40ef-bc35-b87aaf6c376e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cc5acc2-9a84-4f36-9464-f243d0ff0b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9739ae01-9497-4308-b138-af253df3418e}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c1d217e-d10c-40ef-bc35-b87aaf6c376e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c121b12-0118-4884-9a80-5e1a6e721f41}, !- Handle
  WholeBuilding-Performing arts theatre,  !- Name
  {e6816650-133f-4880-a89a-5eafb19131b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  11.4,                                   !- Z Origin {m}
  {6658008b-d56e-40e3-9101-e0c6382bc880}, !- Building Story Name
  {b6f4f3d5-cb6c-4704-927a-1c7db1883734}; !- Thermal Zone Name

OS:Surface,
  {29005ffe-4d35-446a-a019-877b76f86f69}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c121b12-0118-4884-9a80-5e1a6e721f41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {212367aa-8554-4168-80e9-b7c10773e4c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 1.77635683940025e-15,           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  25, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  75, 25, 1.77635683940025e-15;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be7959de-013c-4f43-9d1d-9ca961e956d2}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c121b12-0118-4884-9a80-5e1a6e721f41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  100, 0, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f753a13-117a-4f0c-906b-a974660b95c1}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c121b12-0118-4884-9a80-5e1a6e721f41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4ca1f96-d94d-4524-9737-dc76887ba448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55172f8d-551c-4b58-b324-bf8cb40432b1}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c121b12-0118-4884-9a80-5e1a6e721f41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7bfdc40-49bb-4cc7-824d-85189dd12d54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  25, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed7de02a-921f-4561-b7cb-1479e178cd11}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c121b12-0118-4884-9a80-5e1a6e721f41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {568b6a2a-6823-4efb-af47-54e2c21f45b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  75, 25, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d66df75-4600-4374-b978-427a47f8d8c4}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c121b12-0118-4884-9a80-5e1a6e721f41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca5062df-6330-4352-83cf-6789fe43e389}, !- Handle
  WholeBuilding-Retail area,              !- Name
  {4e62a084-95c3-43f7-b245-ee034d831af8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  11.4,                                   !- Z Origin {m}
  {6658008b-d56e-40e3-9101-e0c6382bc880}, !- Building Story Name
  {afe72caa-b332-4176-8c48-d57c0fb77682}; !- Thermal Zone Name

OS:Surface,
  {b182c3bf-05f2-4fea-be2a-ab34106090a0}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca5062df-6330-4352-83cf-6789fe43e389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66aa1821-997a-41e3-926d-a8653d84feaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 1 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  50, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  50, 0, 1.77635683940025e-15;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec0546d-d11f-411b-9047-16246bc134f6}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5062df-6330-4352-83cf-6789fe43e389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66fb03d6-7f33-43a7-93e0-3f64d97adf20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e1cf50-dd52-4cb8-a4ba-71450477ab5c}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5062df-6330-4352-83cf-6789fe43e389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beaf8f91-ad3c-4d10-aa52-5da910be876f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dac1013-55ce-486f-a9a9-e7f09eff2165}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5062df-6330-4352-83cf-6789fe43e389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28bcbb88-3ef2-47d8-b867-ae5a411a580e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  50, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7bfdc40-49bb-4cc7-824d-85189dd12d54}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5062df-6330-4352-83cf-6789fe43e389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55172f8d-551c-4b58-b324-bf8cb40432b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d07473f7-fa42-4cd6-801d-f5c95554f4ed}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca5062df-6330-4352-83cf-6789fe43e389}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {6cbcc2b8-fd1f-47f4-84fd-5a7ea175abff}, !- Handle
  Office WholeBuilding,                   !- Name
  ,                                       !- Default Construction Set Name
  {fb2ad078-6c96-4ad0-94db-0bc231b51abe}, !- Default Schedule Set Name
  {bcaa2c5b-2698-4c09-bf91-2e3fdd69c8ca}, !- Group Rendering Name
  {2a3d89aa-5ade-4033-afb5-ebf9f293add5}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {c1504581-c762-4cfb-a9d7-91e6f503ccfc}, !- Handle
  Penitentiary WholeBuilding,             !- Name
  ,                                       !- Default Construction Set Name
  {77473ca4-d237-4569-8645-6611bc95e1da}, !- Default Schedule Set Name
  {9de33c6a-3b1f-4923-bb60-aadda2fd853e}, !- Group Rendering Name
  {683b280f-d635-4a2f-b027-d36125a91b5d}, !- Design Specification Outdoor Air Object Name
  Penitentiary,                           !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {e6816650-133f-4880-a89a-5eafb19131b0}, !- Handle
  Performing arts theatre WholeBuilding,  !- Name
  ,                                       !- Default Construction Set Name
  {28cd8144-92eb-4281-bc1c-d46ac9168b47}, !- Default Schedule Set Name
  {83c6a4b0-b0da-4b18-95cb-db0ed0087d1b}, !- Group Rendering Name
  {375b3c06-416c-4b8c-8076-4ed52c61b380}, !- Design Specification Outdoor Air Object Name
  Performing arts theatre,                !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {d72da2a6-c5b1-480e-9359-d8d1610053d6}, !- Handle
  Police station WholeBuilding,           !- Name
  ,                                       !- Default Construction Set Name
  {a82e21eb-4d2c-47da-a784-8eae9b6dd64d}, !- Default Schedule Set Name
  {9108d257-38e9-4733-ad10-bc7f9ad7a7b9}, !- Group Rendering Name
  {04871d34-6ac3-4101-8c52-8ca4cb5d3bc2}, !- Design Specification Outdoor Air Object Name
  Police station,                         !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {3377f139-3412-4181-9160-5dd5c0c4413d}, !- Handle
  Post office WholeBuilding,              !- Name
  ,                                       !- Default Construction Set Name
  {a1c2e00c-935d-443f-abf0-31c16e66ba6d}, !- Default Schedule Set Name
  {bba42d82-06eb-4d23-8aab-0741f723838e}, !- Group Rendering Name
  {453051c9-531a-46b4-b73e-607806845e56}, !- Design Specification Outdoor Air Object Name
  Post office,                            !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {4e62a084-95c3-43f7-b245-ee034d831af8}, !- Handle
  Retail area WholeBuilding,              !- Name
  ,                                       !- Default Construction Set Name
  {7145b6d2-0857-484f-89be-a713b4fc0438}, !- Default Schedule Set Name
  {0bf7d1d7-9735-428d-ac65-29c70c78de68}, !- Group Rendering Name
  {22cd3767-2401-4106-a07e-0ad7378c0dbc}, !- Design Specification Outdoor Air Object Name
  Retail area,                            !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {77343318-d62d-40ad-84fb-80c35ca05137}, !- Handle
  School/university WholeBuilding,        !- Name
  ,                                       !- Default Construction Set Name
  {ba9935e4-acc8-4a5c-a184-8132e567e045}, !- Default Schedule Set Name
  {793d7801-a15d-4e15-8506-92ef8905972f}, !- Group Rendering Name
  {f856aa78-d51a-4830-a7ff-7dad9f3f5a9c}, !- Design Specification Outdoor Air Object Name
  School/university,                      !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {376f08a7-6a03-4ac1-be11-b1498046c3c1}, !- Handle
  Sports arena WholeBuilding,             !- Name
  ,                                       !- Default Construction Set Name
  {828a3c72-53b7-468a-8eb0-e7ce0026e62a}, !- Default Schedule Set Name
  {11806bca-7681-4fd2-85af-5d9aa681262b}, !- Group Rendering Name
  {405be0d2-fde9-415a-b745-0a361f0fd92f}, !- Design Specification Outdoor Air Object Name
  Sports arena,                           !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {098ee78b-e024-4fae-9787-237e7c86759e}, !- Handle
  Storage garage WholeBuilding,           !- Name
  ,                                       !- Default Construction Set Name
  {52b337ba-5f65-4596-be06-7590157fcdce}, !- Default Schedule Set Name
  {c236da5f-505d-422b-9a05-efdca2a8136c}, !- Group Rendering Name
  {cdab7501-db64-499e-834b-0567f2ffe6c7}, !- Design Specification Outdoor Air Object Name
  Storage garage,                         !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {f9950268-b07f-4144-8753-72271e570533}, !- Handle
  Town hall WholeBuilding,                !- Name
  ,                                       !- Default Construction Set Name
  {cb19ab47-f5fb-4559-8941-4ab4c15e8728}, !- Default Schedule Set Name
  {2fb51d79-a130-426f-9dd4-53beffedd0d4}, !- Group Rendering Name
  {d0ef48fb-f95c-4c0d-b766-1dc1a6118aef}, !- Design Specification Outdoor Air Object Name
  Town hall,                              !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {be5d98f3-96b0-49ce-8828-00796900cc76}, !- Handle
  Transportation facility WholeBuilding,  !- Name
  ,                                       !- Default Construction Set Name
  {bb1ac520-0192-4076-bcf1-d014ec64d9d8}, !- Default Schedule Set Name
  {584e41ae-383b-4eba-8a5d-6e4599204f77}, !- Group Rendering Name
  {5cf52b07-e755-49c4-bfb5-ea6c4f5096fe}, !- Design Specification Outdoor Air Object Name
  Transportation facility,                !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {1a092c16-c08f-4be3-b0d7-b6e247a3212b}, !- Handle
  Warehouse WholeBuilding,                !- Name
  ,                                       !- Default Construction Set Name
  {1ab975e4-a1f7-4bfc-9214-885e838452ee}, !- Default Schedule Set Name
  {ce847a5e-b646-4886-8873-430570033436}, !- Group Rendering Name
  {4d6ea8f1-c1e6-47bf-8a4c-d4b2c5a11d00}, !- Design Specification Outdoor Air Object Name
  Warehouse,                              !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {f12c79d8-7511-4aab-b05f-76807ca9344e}, !- Handle
  Workshop WholeBuilding,                 !- Name
  ,                                       !- Default Construction Set Name
  {ebc77a74-1a4c-4295-9e3f-1cf913ff01dc}, !- Default Schedule Set Name
  {af67e5c8-f746-4354-9dc4-9f755310dc70}, !- Group Rendering Name
  {0c594578-d7b8-49dd-b63f-fd14bd703c4d}, !- Design Specification Outdoor Air Object Name
  Workshop,                               !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {115ab9dc-6ac6-489e-b157-23bd75b2318d}, !- Handle
  Space Function Atrium (height < 6m)-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {c2cdd034-7aee-44fb-946a-4f044c2e9885}, !- Default Schedule Set Name
  {2f4f6cf0-a84b-4d9d-a9ca-0579542c66f6}, !- Group Rendering Name
  {2a149686-7a3d-4cae-81bc-945514be25d5}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Atrium (height < 6m)-sch-A;             !- Standards Space Type

OS:SpaceType,
  {023245c5-82cd-47a5-bcc3-5ce94d745cfb}, !- Handle
  Space Function Atrium (height < 6m)-sch-B, !- Name
  ,                                       !- Default Construction Set Name
  {2cd439f1-11d9-4c5c-8183-a562fe4b67df}, !- Default Schedule Set Name
  {6ba86cbe-09c1-440d-93cb-a055991e19da}, !- Group Rendering Name
  {bc362b29-c810-4d7d-a937-c13344148901}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Atrium (height < 6m)-sch-B;             !- Standards Space Type

OS:SpaceType,
  {3709b97e-5f45-4423-b9ca-b5f7ae38f8b0}, !- Handle
  Space Function Atrium (height < 6m)-sch-C, !- Name
  ,                                       !- Default Construction Set Name
  {ada95313-d597-4064-9433-d3b05947ddcb}, !- Default Schedule Set Name
  {50af16ef-43cf-4efc-a3bf-d1e82bca3068}, !- Group Rendering Name
  {599be185-7e9e-482c-8ab5-f7662cb401af}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Atrium (height < 6m)-sch-C;             !- Standards Space Type

OS:SpaceType,
  {d8026ff0-ca02-4d94-9bf3-dd2f6e45d535}, !- Handle
  Space Function Atrium (height < 6m)-sch-D, !- Name
  ,                                       !- Default Construction Set Name
  {f40757d9-1542-421b-92f0-2687633012c3}, !- Default Schedule Set Name
  {526e6c82-8398-46b3-b064-8cbaa500a608}, !- Group Rendering Name
  {9ce82c6e-d3ed-48d6-bb23-7e092a0f2131}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Atrium (height < 6m)-sch-D;             !- Standards Space Type

OS:SpaceType,
  {8d9e03e0-dd09-4534-9a23-85de6ffa4b52}, !- Handle
  Space Function Atrium (height < 6m)-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  {912ad19c-612a-438a-8211-33695193724c}, !- Default Schedule Set Name
  {3bd4cefd-3463-4265-9b54-c13bb9403f42}, !- Group Rendering Name
  {94d1c162-ea34-4a7c-aa76-0fde6ee07511}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Atrium (height < 6m)-sch-E;             !- Standards Space Type

OS:SpaceType,
  {653dbbbd-653e-4c94-acdb-0e3800893ef6}, !- Handle
  Space Function Atrium (height < 6m)-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {0e72cb3c-2b1a-4291-9404-c93ef12a73d5}, !- Default Schedule Set Name
  {3aa87359-1618-41e6-8fe6-35c3c70c8415}, !- Group Rendering Name
  {c21f2230-5658-48b0-b3fd-b152b3d3b48b}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Atrium (height < 6m)-sch-F;             !- Standards Space Type

OS:SpaceType,
  {f9afa95f-3900-404b-8ed1-c6582703a374}, !- Handle
  Space Function Atrium (height < 6m)-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {1221b718-9595-407c-9f4d-a70b4af1cf66}, !- Default Schedule Set Name
  {ef10b1b1-dcc8-43b5-b566-98d01b231d45}, !- Group Rendering Name
  {745bee75-9fa0-4bd6-976a-0fe33431b57f}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Atrium (height < 6m)-sch-G;             !- Standards Space Type

OS:YearDescription,
  {934e9a91-548a-4e7d-be6a-c133f48a5744}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:WeatherFile,
  {fd8f952c-9060-4fd3-ab2b-86a53386ad9d}, !- Handle
  Fort McMurray AP,                       !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  716890,                                 !- WMO Number
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1,                                  !- Elevation {m}
  file:///home/osdev/MyGitHub/openstudio-standards/data/weather/CAN_AB_Fort.McMurray.AP.716890_CWEC2016.epw, !- Url
  6848AE0D;                               !- Checksum

OS:Site,
  {b1f06fb5-cfbc-4788-a5e5-d532344bff3f}, !- Handle
  Fort McMurray AP_AB_CAN,                !- Name
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {b3bbf77b-acca-413a-b7af-f02df5bbeec5}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  1.875,                                  !- Annual Average Outdoor Air Temperature {C}
  34.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {12aa388e-b670-49c6-953a-92ab50bfd934}, !- Handle
  Fort McMurray AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  96969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Taub {dimensionless}
  2.403;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7684b6b9-4f1b-4e7f-88e5-9781981b487d}, !- Handle
  Fort McMurray AP Ann Htg 99.6% Condns DB, !- Name
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -36.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  96969,                                  !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:GroundTemperature:BuildingSurface,
  {297564ca-73a2-4bdd-8ebe-511b7863a9b1}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Rendering:Color,
  {bcaa2c5b-2698-4c09-bf91-2e3fdd69c8ca}, !- Handle
  Office WholeBuilding,                   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {30b66ad3-33b7-4e55-838e-a28beae3685e}, !- Handle
  Office WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fa0db209-23d5-4af1-bea7-a4138e3e7d89}, !- Handle
  Office WholeBuilding People,            !- Name
  {30b66ad3-33b7-4e55-838e-a28beae3685e}, !- People Definition Name
  {6cbcc2b8-fd1f-47f4-84fd-5a7ea175abff}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b82b08ed-52f5-42db-bfb2-8aae617b2c58}, !- Work Efficiency Schedule Name
  {a92d5f86-573e-4229-956b-4099f47ee7e2}, !- Clothing Insulation Schedule Name
  {07744a88-3121-46c9-a2f4-dfa40c8bc401}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a92d5f86-573e-4229-956b-4099f47ee7e2}, !- Handle
  Clothing Schedule,                      !- Name
  {5365ab09-f790-4465-af93-1e9d0269a4d8}, !- Schedule Type Limits Name
  {de34abc7-253a-4a3f-a2f7-87402e75d9fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de34abc7-253a-4a3f-a2f7-87402e75d9fe}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5365ab09-f790-4465-af93-1e9d0269a4d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27b7527c-36a6-4430-b0d2-44394998d6e4}, !- Handle
  Schedule Rule 1,                        !- Name
  {a92d5f86-573e-4229-956b-4099f47ee7e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71744433-3dbd-4b63-9f0c-1889b31b444b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {71744433-3dbd-4b63-9f0c-1889b31b444b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5365ab09-f790-4465-af93-1e9d0269a4d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5365ab09-f790-4465-af93-1e9d0269a4d8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {07744a88-3121-46c9-a2f4-dfa40c8bc401}, !- Handle
  Air Velocity Schedule,                  !- Name
  {92c1fa85-f14d-4d3d-a2e9-21bcdec51205}, !- Schedule Type Limits Name
  {5a30dc1a-6a91-4e66-98f2-31bed0a65861}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a30dc1a-6a91-4e66-98f2-31bed0a65861}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {92c1fa85-f14d-4d3d-a2e9-21bcdec51205}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {92c1fa85-f14d-4d3d-a2e9-21bcdec51205}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b82b08ed-52f5-42db-bfb2-8aae617b2c58}, !- Handle
  Work Efficiency Schedule,               !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {f78a25cb-3ee8-4f96-bf2a-b3cd96a3c422}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f78a25cb-3ee8-4f96-bf2a-b3cd96a3c422}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {37862032-b6b4-432c-8eb6-cca907a2a2a2}, !- Handle
  Office WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.80319811032022,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {abdbfe31-dacb-4568-8ebb-cedded6b49c3}, !- Handle
  Office WholeBuilding Lights,            !- Name
  {37862032-b6b4-432c-8eb6-cca907a2a2a2}, !- Lights Definition Name
  {6cbcc2b8-fd1f-47f4-84fd-5a7ea175abff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {274bec7b-0a38-4c0f-bf54-9a184873221f}, !- Handle
  Office WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f62267a3-390b-42d5-aab1-8b23a4d52cba}, !- Handle
  Office WholeBuilding Elec Equip,        !- Name
  {274bec7b-0a38-4c0f-bf54-9a184873221f}, !- Electric Equipment Definition Name
  {6cbcc2b8-fd1f-47f4-84fd-5a7ea175abff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2a3d89aa-5ade-4033-afb5-ebf9f293add5}, !- Handle
  Office WholeBuilding Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fb2ad078-6c96-4ad0-94db-0bc231b51abe}, !- Handle
  Office WholeBuilding Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {26da37b7-af2d-44ab-9a0c-06c6ce4f234c}, !- Number of People Schedule Name
  {5f79073a-bc85-4f9c-bdf7-cd93002fb577}, !- People Activity Level Schedule Name
  {d558a09e-452d-44a5-bcaf-f2208787664b}, !- Lighting Schedule Name
  {39ab3830-e767-4b42-85b6-052f00e85462}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08cd330f-aaf4-4a30-be85-30f80e7aaba2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {26da37b7-af2d-44ab-9a0c-06c6ce4f234c}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {7c5a4df5-7cf9-41a8-b7c3-e015c03265e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c5a4df5-7cf9-41a8-b7c3-e015c03265e2}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {e4f2aa6b-e9b3-410b-90ee-0a2e6d177ac0}, !- Handle
  Schedule Rule 2,                        !- Name
  {26da37b7-af2d-44ab-9a0c-06c6ce4f234c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7724a344-2165-498a-81ba-753d6e97cf9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7724a344-2165-498a-81ba-753d6e97cf9d}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {16d78ae0-7313-44e7-8f63-f912375d5226}, !- Handle
  Schedule Rule 3,                        !- Name
  {26da37b7-af2d-44ab-9a0c-06c6ce4f234c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30d3e7b3-5648-4779-9c09-8769a7834587}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30d3e7b3-5648-4779-9c09-8769a7834587}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2c26fa2-3bf5-481c-a39e-6815bb2c4ce7}, !- Handle
  Schedule Rule 4,                        !- Name
  {26da37b7-af2d-44ab-9a0c-06c6ce4f234c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e6dd935-3dcd-4a96-a4ff-9e4478a41c36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e6dd935-3dcd-4a96-a4ff-9e4478a41c36}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f79073a-bc85-4f9c-bdf7-cd93002fb577}, !- Handle
  NECB-Activity,                          !- Name
  {9c883250-977d-4dad-8f21-0f38f7398cba}, !- Schedule Type Limits Name
  {a5228cb9-0363-40b1-a591-461b291d265e}, !- Default Day Schedule Name
  {e0456dce-7ab6-4603-8c1c-651c0f4820ef}, !- Summer Design Day Schedule Name
  {d076a5d0-ed0e-4ad8-8a64-509eee8ae40d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5228cb9-0363-40b1-a591-461b291d265e}, !- Handle
  NECB-Activity Default,                  !- Name
  {9c883250-977d-4dad-8f21-0f38f7398cba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fa72d664-d192-429c-ae64-843f1d657021}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d076a5d0-ed0e-4ad8-8a64-509eee8ae40d}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {9c883250-977d-4dad-8f21-0f38f7398cba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e463968d-02be-4320-becf-d71e7b2db6ac}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0456dce-7ab6-4603-8c1c-651c0f4820ef}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {9c883250-977d-4dad-8f21-0f38f7398cba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9c883250-977d-4dad-8f21-0f38f7398cba}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {d558a09e-452d-44a5-bcaf-f2208787664b}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {93ef2d4d-3ee2-46ba-9def-8fa3ac42a7aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93ef2d4d-3ee2-46ba-9def-8fa3ac42a7aa}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {13e7026c-dc5a-4f77-909d-676de8b79198}, !- Handle
  Schedule Rule 5,                        !- Name
  {d558a09e-452d-44a5-bcaf-f2208787664b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {63fe032d-bc66-4328-99be-399dd1264f59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63fe032d-bc66-4328-99be-399dd1264f59}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {8d8af913-2a9b-4c47-a1da-3c272828563f}, !- Handle
  Schedule Rule 6,                        !- Name
  {d558a09e-452d-44a5-bcaf-f2208787664b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c86f74ee-ef27-4a2f-a7eb-a0db882174e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c86f74ee-ef27-4a2f-a7eb-a0db882174e9}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f5d5e3bf-f4ee-4a50-afc8-938d90526129}, !- Handle
  Schedule Rule 7,                        !- Name
  {d558a09e-452d-44a5-bcaf-f2208787664b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9f5f543-e5f4-4190-91d6-90391ff388bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9f5f543-e5f4-4190-91d6-90391ff388bc}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {39ab3830-e767-4b42-85b6-052f00e85462}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {afedbc27-3993-4b39-9545-952a0fe4300b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afedbc27-3993-4b39-9545-952a0fe4300b}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {2e943d34-2616-436e-9483-9ff1664f556b}, !- Handle
  Schedule Rule 8,                        !- Name
  {39ab3830-e767-4b42-85b6-052f00e85462}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5ed360ec-daa2-4e3a-b409-9beea2851b99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ed360ec-daa2-4e3a-b409-9beea2851b99}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {c322fa8d-1656-4a88-aec3-54a982729d02}, !- Handle
  Schedule Rule 9,                        !- Name
  {39ab3830-e767-4b42-85b6-052f00e85462}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b4c9d3d-1008-431a-8461-823b3c78e133}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b4c9d3d-1008-431a-8461-823b3c78e133}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {7ab2d5bb-f917-4c42-a361-d49c7d4fd17c}, !- Handle
  Schedule Rule 10,                       !- Name
  {39ab3830-e767-4b42-85b6-052f00e85462}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a66d523c-d8a0-4aec-94bb-1fd9397b1154}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a66d523c-d8a0-4aec-94bb-1fd9397b1154}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08cd330f-aaf4-4a30-be85-30f80e7aaba2}, !- Handle
  Always On,                              !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {fae04595-c2fe-462d-be1e-a3bb8feb2b3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fae04595-c2fe-462d-be1e-a3bb8feb2b3d}, !- Handle
  Always On Default,                      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ff547ef0-958b-4260-aebf-f03cb340ff62}, !- Handle
  Office WholeBuilding Thermostat,        !- Name
  {0b66e7c3-3dc8-4513-97cd-6f286f8b1ccd}, !- Heating Setpoint Temperature Schedule Name
  {628fab33-d995-4494-8f66-f9edca28f4f0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0b66e7c3-3dc8-4513-97cd-6f286f8b1ccd}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  {fd4c2a9f-c900-4af3-b92e-8ace53aca321}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd4c2a9f-c900-4af3-b92e-8ace53aca321}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {544b2bf6-2c73-41b6-9691-9be286174e37}, !- Handle
  Schedule Rule 11,                       !- Name
  {0b66e7c3-3dc8-4513-97cd-6f286f8b1ccd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {945c8650-f4e2-4642-9ad4-2738b615aa8c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {945c8650-f4e2-4642-9ad4-2738b615aa8c}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6908e7ab-aed3-469c-be37-d1782d50dd77}, !- Handle
  Schedule Rule 12,                       !- Name
  {0b66e7c3-3dc8-4513-97cd-6f286f8b1ccd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e81ed9d-e493-4c8e-bb3c-72d6eba4e055}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e81ed9d-e493-4c8e-bb3c-72d6eba4e055}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {fee74391-ca37-4352-b463-ccea8f66c7af}, !- Handle
  Schedule Rule 13,                       !- Name
  {0b66e7c3-3dc8-4513-97cd-6f286f8b1ccd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a80e0951-ffc5-4b88-9453-9495f9a0c5d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a80e0951-ffc5-4b88-9453-9495f9a0c5d1}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {628fab33-d995-4494-8f66-f9edca28f4f0}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  {363da95c-d019-4d59-98da-9c71f21eb555}; !- Default Day Schedule Name

OS:Schedule:Day,
  {363da95c-d019-4d59-98da-9c71f21eb555}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f7efc41a-b573-4034-958a-5777a0f3824c}, !- Handle
  Schedule Rule 14,                       !- Name
  {628fab33-d995-4494-8f66-f9edca28f4f0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1dfce815-7d5a-4545-b692-564978381f01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dfce815-7d5a-4545-b692-564978381f01}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {dff973dc-8540-4bd4-b2a6-d2fc9c7824c6}, !- Handle
  Schedule Rule 15,                       !- Name
  {628fab33-d995-4494-8f66-f9edca28f4f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a21cbad-fb52-4bb0-9dfc-dc8d5c577bf0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a21cbad-fb52-4bb0-9dfc-dc8d5c577bf0}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {bab1f3e9-da18-48a1-af99-6528b60f8cf9}, !- Handle
  Schedule Rule 16,                       !- Name
  {628fab33-d995-4494-8f66-f9edca28f4f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd824bd7-47c9-45e1-bc3c-eb5f726053a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd824bd7-47c9-45e1-bc3c-eb5f726053a7}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {9de33c6a-3b1f-4923-bb60-aadda2fd853e}, !- Handle
  Penitentiary WholeBuilding,             !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {41f72271-e154-459f-a905-fcc2948c90a5}, !- Handle
  Penitentiary WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8cac8970-88c3-4d0f-b9d4-b30a1f8ed917}, !- Handle
  Penitentiary WholeBuilding People,      !- Name
  {41f72271-e154-459f-a905-fcc2948c90a5}, !- People Definition Name
  {c1504581-c762-4cfb-a9d7-91e6f503ccfc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b82b08ed-52f5-42db-bfb2-8aae617b2c58}, !- Work Efficiency Schedule Name
  {a92d5f86-573e-4229-956b-4099f47ee7e2}, !- Clothing Insulation Schedule Name
  {07744a88-3121-46c9-a2f4-dfa40c8bc401}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {302acd83-9db6-4e92-82f8-06f6f21e6ae9}, !- Handle
  Penitentiary WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.70316176815749,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {125cc0ae-9a6b-4e6f-bce5-1a8abe619f27}, !- Handle
  Penitentiary WholeBuilding Lights,      !- Name
  {302acd83-9db6-4e92-82f8-06f6f21e6ae9}, !- Lights Definition Name
  {c1504581-c762-4cfb-a9d7-91e6f503ccfc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c5e1c27d-124d-4b53-b63c-b29258d7c61f}, !- Handle
  Penitentiary WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f28ce9a6-1d79-4f44-87e8-c9cbb5aac57e}, !- Handle
  Penitentiary WholeBuilding Elec Equip,  !- Name
  {c5e1c27d-124d-4b53-b63c-b29258d7c61f}, !- Electric Equipment Definition Name
  {c1504581-c762-4cfb-a9d7-91e6f503ccfc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {683b280f-d635-4a2f-b027-d36125a91b5d}, !- Handle
  Penitentiary WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000381,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {77473ca4-d237-4569-8645-6611bc95e1da}, !- Handle
  Penitentiary WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff507e2f-6ba7-47af-a8ff-66ed657668b2}, !- Number of People Schedule Name
  {5f79073a-bc85-4f9c-bdf7-cd93002fb577}, !- People Activity Level Schedule Name
  {e8be98db-147c-4ce1-81c5-94cf4f02bbf1}, !- Lighting Schedule Name
  {c1c830ad-dd73-4560-9aea-1381ae1e87c7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08cd330f-aaf4-4a30-be85-30f80e7aaba2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ff507e2f-6ba7-47af-a8ff-66ed657668b2}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {9b3ae5a6-4b3c-4b00-8d14-f1a198d2f21a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b3ae5a6-4b3c-4b00-8d14-f1a198d2f21a}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4ce4e619-7fc2-4971-979a-28c774ba233b}, !- Handle
  Schedule Rule 17,                       !- Name
  {ff507e2f-6ba7-47af-a8ff-66ed657668b2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {40c0d2c3-8351-4430-8d17-b236058c6640}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40c0d2c3-8351-4430-8d17-b236058c6640}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {7da0217b-924e-4a48-867b-223d5717d25c}, !- Handle
  Schedule Rule 18,                       !- Name
  {ff507e2f-6ba7-47af-a8ff-66ed657668b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a99a09b5-6c8a-42c4-a63f-a7fc9f0595cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a99a09b5-6c8a-42c4-a63f-a7fc9f0595cd}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {edc6b867-316e-4ce9-a5c8-e27c21823854}, !- Handle
  Schedule Rule 19,                       !- Name
  {ff507e2f-6ba7-47af-a8ff-66ed657668b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {427b4cd7-f586-4711-908e-424aeb56a8ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {427b4cd7-f586-4711-908e-424aeb56a8ae}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8be98db-147c-4ce1-81c5-94cf4f02bbf1}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {87cef135-a9d8-40dd-8664-e881542b936e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87cef135-a9d8-40dd-8664-e881542b936e}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {906890aa-573b-4970-a384-50adc839e66d}, !- Handle
  Schedule Rule 20,                       !- Name
  {e8be98db-147c-4ce1-81c5-94cf4f02bbf1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e2693eb4-1474-499d-b23d-507a18b795cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2693eb4-1474-499d-b23d-507a18b795cb}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {caf24cc7-bd17-4d67-9c4e-7681d1d11c5c}, !- Handle
  Schedule Rule 21,                       !- Name
  {e8be98db-147c-4ce1-81c5-94cf4f02bbf1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4fd549ad-fcf7-4489-9ba9-88e2d5152d34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fd549ad-fcf7-4489-9ba9-88e2d5152d34}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d59521cc-56d6-497c-9c0f-0a601620a92f}, !- Handle
  Schedule Rule 22,                       !- Name
  {e8be98db-147c-4ce1-81c5-94cf4f02bbf1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e74b69c0-6681-4ece-b342-6604c5e25f65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e74b69c0-6681-4ece-b342-6604c5e25f65}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1c830ad-dd73-4560-9aea-1381ae1e87c7}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {a430d9f2-b1eb-4bcc-97bd-70cd951a0758}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a430d9f2-b1eb-4bcc-97bd-70cd951a0758}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {219504c9-9b12-4c3c-992a-85ec326fa391}, !- Handle
  Schedule Rule 23,                       !- Name
  {c1c830ad-dd73-4560-9aea-1381ae1e87c7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ad3c813f-fec5-48c4-8663-dcef9417fb4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad3c813f-fec5-48c4-8663-dcef9417fb4c}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f1430c92-af28-4c0b-888a-65be093c1f3d}, !- Handle
  Schedule Rule 24,                       !- Name
  {c1c830ad-dd73-4560-9aea-1381ae1e87c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9077483-6219-4da0-9b03-40c711bc79af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9077483-6219-4da0-9b03-40c711bc79af}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a712a3c9-3326-4ff0-80b1-2b2ab867ca36}, !- Handle
  Schedule Rule 25,                       !- Name
  {c1c830ad-dd73-4560-9aea-1381ae1e87c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53790710-ba35-4a8e-918c-677f7ac76e01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53790710-ba35-4a8e-918c-677f7ac76e01}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e67c0828-98ca-48b8-8cff-5b3203e170be}, !- Handle
  Penitentiary WholeBuilding Thermostat,  !- Name
  {c8815c7d-467f-48b4-9452-fceab8fdf403}, !- Heating Setpoint Temperature Schedule Name
  {4fa2267f-96cf-456a-a316-cd2086c938b8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c8815c7d-467f-48b4-9452-fceab8fdf403}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  {37331a38-53c7-4ce1-b6a8-b5fe7b0242d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37331a38-53c7-4ce1-b6a8-b5fe7b0242d9}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {45e163c3-2f66-4c6a-9b84-52c9ee32a378}, !- Handle
  Schedule Rule 26,                       !- Name
  {c8815c7d-467f-48b4-9452-fceab8fdf403}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a016214d-5de8-40f4-8ac2-865d99d97a45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a016214d-5de8-40f4-8ac2-865d99d97a45}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {63e8df3a-be10-482c-ad6b-14b23175828a}, !- Handle
  Schedule Rule 27,                       !- Name
  {c8815c7d-467f-48b4-9452-fceab8fdf403}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe45ecc2-b476-46c5-88a9-950a798d2f24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe45ecc2-b476-46c5-88a9-950a798d2f24}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4c237e3b-87ab-423e-85de-0888f9775236}, !- Handle
  Schedule Rule 28,                       !- Name
  {c8815c7d-467f-48b4-9452-fceab8fdf403}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ced397ad-64d1-4549-b5e7-335b1afe2ad3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ced397ad-64d1-4549-b5e7-335b1afe2ad3}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {4fa2267f-96cf-456a-a316-cd2086c938b8}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  {bfe6ba98-b592-46b7-abde-1a472d667521}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfe6ba98-b592-46b7-abde-1a472d667521}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {cb5a450b-3534-451f-8d1b-f8540a2e9b4d}, !- Handle
  Schedule Rule 29,                       !- Name
  {4fa2267f-96cf-456a-a316-cd2086c938b8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1c0bfffd-00e7-497b-93d2-ab114fa4d46c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c0bfffd-00e7-497b-93d2-ab114fa4d46c}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b678415d-e452-4153-8104-1b2d0fcfd606}, !- Handle
  Schedule Rule 30,                       !- Name
  {4fa2267f-96cf-456a-a316-cd2086c938b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd46117f-e693-42c5-a777-c93a44180146}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd46117f-e693-42c5-a777-c93a44180146}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b1920261-745d-4e0c-a8b5-3a1ed27bd80a}, !- Handle
  Schedule Rule 31,                       !- Name
  {4fa2267f-96cf-456a-a316-cd2086c938b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20d1d7a9-902d-4025-8290-b55887c6b62b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20d1d7a9-902d-4025-8290-b55887c6b62b}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {83c6a4b0-b0da-4b18-95cb-db0ed0087d1b}, !- Handle
  Performing arts theatre WholeBuilding,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f5789fbc-c5db-4797-9c73-739fd6df50ac}, !- Handle
  Performing arts theatre WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.125045427703412,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {09bccb94-7003-4a9e-bcc8-c9c25c09d1fc}, !- Handle
  Performing arts theatre WholeBuilding People, !- Name
  {f5789fbc-c5db-4797-9c73-739fd6df50ac}, !- People Definition Name
  {e6816650-133f-4880-a89a-5eafb19131b0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b82b08ed-52f5-42db-bfb2-8aae617b2c58}, !- Work Efficiency Schedule Name
  {a92d5f86-573e-4229-956b-4099f47ee7e2}, !- Clothing Insulation Schedule Name
  {07744a88-3121-46c9-a2f4-dfa40c8bc401}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d9953436-c631-4003-976e-c8a7f4ca209f}, !- Handle
  Performing arts theatre WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.9054149822467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {23b22141-5216-4bfa-9b57-307ef2345869}, !- Handle
  Performing arts theatre WholeBuilding Lights, !- Name
  {d9953436-c631-4003-976e-c8a7f4ca209f}, !- Lights Definition Name
  {e6816650-133f-4880-a89a-5eafb19131b0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1fcf80f3-a750-47c4-b3cf-f7312684c2d6}, !- Handle
  Performing arts theatre WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a0472f69-4364-4082-8976-fd6090992112}, !- Handle
  Performing arts theatre WholeBuilding Elec Equip, !- Name
  {1fcf80f3-a750-47c4-b3cf-f7312684c2d6}, !- Electric Equipment Definition Name
  {e6816650-133f-4880-a89a-5eafb19131b0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {375b3c06-416c-4b8c-8076-4ed52c61b380}, !- Handle
  Performing arts theatre WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00059944,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {28cd8144-92eb-4281-bc1c-d46ac9168b47}, !- Handle
  Performing arts theatre WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c8f2fac9-43d4-4af6-b7ac-6d28abd946e2}, !- Number of People Schedule Name
  {5f79073a-bc85-4f9c-bdf7-cd93002fb577}, !- People Activity Level Schedule Name
  {21991b05-22eb-40bb-a949-3087025dee04}, !- Lighting Schedule Name
  {a9e57507-6d85-48d0-8d7f-e5be99650067}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08cd330f-aaf4-4a30-be85-30f80e7aaba2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c8f2fac9-43d4-4af6-b7ac-6d28abd946e2}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {6018c520-b209-427a-812d-f20894ead9e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6018c520-b209-427a-812d-f20894ead9e2}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {5fb104ca-62ce-46e0-b0d1-6f1440a60599}, !- Handle
  Schedule Rule 32,                       !- Name
  {c8f2fac9-43d4-4af6-b7ac-6d28abd946e2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {11eb150d-8f9f-44ab-baba-718d3f94158d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11eb150d-8f9f-44ab-baba-718d3f94158d}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {ca8c00d3-9a99-4f46-92a3-4df4fb97e451}, !- Handle
  Schedule Rule 33,                       !- Name
  {c8f2fac9-43d4-4af6-b7ac-6d28abd946e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0bc34338-1859-4003-b97e-4e3ab3ebe2f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bc34338-1859-4003-b97e-4e3ab3ebe2f9}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {c731d690-2326-4578-b0f9-0a05582cb6c6}, !- Handle
  Schedule Rule 34,                       !- Name
  {c8f2fac9-43d4-4af6-b7ac-6d28abd946e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {620663f8-1d09-4ec6-aab9-e5ce53b70f28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {620663f8-1d09-4ec6-aab9-e5ce53b70f28}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {21991b05-22eb-40bb-a949-3087025dee04}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {cdfa0c31-c2d3-4436-8ef9-f2f1493f1b9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdfa0c31-c2d3-4436-8ef9-f2f1493f1b9e}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {323902eb-41d5-43c3-9ae3-fd6a99808412}, !- Handle
  Schedule Rule 35,                       !- Name
  {21991b05-22eb-40bb-a949-3087025dee04}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {938e0069-66d8-4103-a9a9-8336935094ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {938e0069-66d8-4103-a9a9-8336935094ab}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {cfc95d1c-6f27-439a-ad52-367c13c15bdf}, !- Handle
  Schedule Rule 36,                       !- Name
  {21991b05-22eb-40bb-a949-3087025dee04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44b04b3c-e57b-4208-a913-e0ec39323e4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44b04b3c-e57b-4208-a913-e0ec39323e4e}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {bcd72dc4-d3f2-432b-9d8c-36179c763478}, !- Handle
  Schedule Rule 37,                       !- Name
  {21991b05-22eb-40bb-a949-3087025dee04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28a192a6-0ffa-407b-9809-91030ad393ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28a192a6-0ffa-407b-9809-91030ad393ad}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {a9e57507-6d85-48d0-8d7f-e5be99650067}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {64c95750-ee99-47b9-b42b-5552e67e1a6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64c95750-ee99-47b9-b42b-5552e67e1a6e}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2ab1ebbb-62ca-4187-8f5f-9d30be265aaa}, !- Handle
  Schedule Rule 38,                       !- Name
  {a9e57507-6d85-48d0-8d7f-e5be99650067}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d1ade43-42f6-400f-95c5-dc2e4fb8dc40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d1ade43-42f6-400f-95c5-dc2e4fb8dc40}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {ae1b2e06-9a53-4b06-8edd-eec7a4c73244}, !- Handle
  Schedule Rule 39,                       !- Name
  {a9e57507-6d85-48d0-8d7f-e5be99650067}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab0ae897-4630-4feb-91d7-cca50bbdfc9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab0ae897-4630-4feb-91d7-cca50bbdfc9a}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {74aabfbc-42a3-4ccb-91d4-f115eace3922}, !- Handle
  Schedule Rule 40,                       !- Name
  {a9e57507-6d85-48d0-8d7f-e5be99650067}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cecd7cb3-0080-4f9e-bdda-ed128da0b6a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cecd7cb3-0080-4f9e-bdda-ed128da0b6a6}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {086c7a42-c1d0-42d2-a684-f12a1afede5d}, !- Handle
  Performing arts theatre WholeBuilding Thermostat, !- Name
  {d12dad38-522c-4055-b4e8-895265b11c2d}, !- Heating Setpoint Temperature Schedule Name
  {2e3fcc29-ea7c-4d3e-b46e-a99fd3a6478c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d12dad38-522c-4055-b4e8-895265b11c2d}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  {962d48a9-3eb2-451d-98fc-e22490566b8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {962d48a9-3eb2-451d-98fc-e22490566b8a}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b599a4e9-0d18-4c15-8990-8520bd4b1dd7}, !- Handle
  Schedule Rule 41,                       !- Name
  {d12dad38-522c-4055-b4e8-895265b11c2d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c6b928da-19ea-4a9f-bcd2-2f4ed3422454}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6b928da-19ea-4a9f-bcd2-2f4ed3422454}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {f7b7b62d-b2f1-43c7-ac2a-40e8ae7119c7}, !- Handle
  Schedule Rule 42,                       !- Name
  {d12dad38-522c-4055-b4e8-895265b11c2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0fbf4380-70fb-4f93-bdd9-b6c6a73bd387}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fbf4380-70fb-4f93-bdd9-b6c6a73bd387}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {09d4addc-e0f4-4d41-86ed-5cd9eba5fb6c}, !- Handle
  Schedule Rule 43,                       !- Name
  {d12dad38-522c-4055-b4e8-895265b11c2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {760453cb-9e79-4db4-918c-d80b0559b7d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {760453cb-9e79-4db4-918c-d80b0559b7d0}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {2e3fcc29-ea7c-4d3e-b46e-a99fd3a6478c}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  {70b63816-8964-4f2c-b439-cb132dc7bddb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70b63816-8964-4f2c-b439-cb132dc7bddb}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {bcb3de80-c24c-43bb-ae9f-3837dc9b409a}, !- Handle
  Schedule Rule 44,                       !- Name
  {2e3fcc29-ea7c-4d3e-b46e-a99fd3a6478c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e92cabdf-03f3-428d-b4a4-d85b2e62bcf6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e92cabdf-03f3-428d-b4a4-d85b2e62bcf6}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {aecd51e9-5198-4854-b36c-a70d0bac42b5}, !- Handle
  Schedule Rule 45,                       !- Name
  {2e3fcc29-ea7c-4d3e-b46e-a99fd3a6478c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45edb492-cb53-405a-8eec-899ecb16d36f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45edb492-cb53-405a-8eec-899ecb16d36f}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a4c14275-d11c-445b-a1b7-22871ab48a4b}, !- Handle
  Schedule Rule 46,                       !- Name
  {2e3fcc29-ea7c-4d3e-b46e-a99fd3a6478c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b6b0a88-cd08-4bd2-b54c-5c0543c7eb4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b6b0a88-cd08-4bd2-b54c-5c0543c7eb4e}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {9108d257-38e9-4733-ad10-bc7f9ad7a7b9}, !- Handle
  Police station WholeBuilding,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2976fbb8-a8ed-43f5-82d3-eafeee08f8b7}, !- Handle
  Police station WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {72c37e0d-19f3-4f5c-8a59-272c74d0f6ac}, !- Handle
  Police station WholeBuilding People,    !- Name
  {2976fbb8-a8ed-43f5-82d3-eafeee08f8b7}, !- People Definition Name
  {d72da2a6-c5b1-480e-9359-d8d1610053d6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b82b08ed-52f5-42db-bfb2-8aae617b2c58}, !- Work Efficiency Schedule Name
  {a92d5f86-573e-4229-956b-4099f47ee7e2}, !- Clothing Insulation Schedule Name
  {07744a88-3121-46c9-a2f4-dfa40c8bc401}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c12faf49-6c4e-4ef7-bb4e-b7227af7f01a}, !- Handle
  Police station WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.4034161632966,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cd2c55e7-a1ab-47cb-846b-fc731c30a377}, !- Handle
  Police station WholeBuilding Lights,    !- Name
  {c12faf49-6c4e-4ef7-bb4e-b7227af7f01a}, !- Lights Definition Name
  {d72da2a6-c5b1-480e-9359-d8d1610053d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {926a02ee-59c7-414b-86dd-e6d2c85a2234}, !- Handle
  Police station WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cb613ffe-be71-404e-9663-45443b4954ed}, !- Handle
  Police station WholeBuilding Elec Equip, !- Name
  {926a02ee-59c7-414b-86dd-e6d2c85a2234}, !- Electric Equipment Definition Name
  {d72da2a6-c5b1-480e-9359-d8d1610053d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {04871d34-6ac3-4101-8c52-8ca4cb5d3bc2}, !- Handle
  Police station WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a82e21eb-4d2c-47da-a784-8eae9b6dd64d}, !- Handle
  Police station WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff507e2f-6ba7-47af-a8ff-66ed657668b2}, !- Number of People Schedule Name
  {5f79073a-bc85-4f9c-bdf7-cd93002fb577}, !- People Activity Level Schedule Name
  {e8be98db-147c-4ce1-81c5-94cf4f02bbf1}, !- Lighting Schedule Name
  {c1c830ad-dd73-4560-9aea-1381ae1e87c7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08cd330f-aaf4-4a30-be85-30f80e7aaba2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e87ce91-461f-41d7-a147-077eeec539bb}, !- Handle
  Police station WholeBuilding Thermostat, !- Name
  {c8815c7d-467f-48b4-9452-fceab8fdf403}, !- Heating Setpoint Temperature Schedule Name
  {4fa2267f-96cf-456a-a316-cd2086c938b8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bba42d82-06eb-4d23-8aab-0741f723838e}, !- Handle
  Post office WholeBuilding,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f2df9882-2963-4c13-a74c-f6cd8b075ee6}, !- Handle
  Post office WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b6f26b7d-81dd-414d-bb7b-e9a9615dcdc1}, !- Handle
  Post office WholeBuilding People,       !- Name
  {f2df9882-2963-4c13-a74c-f6cd8b075ee6}, !- People Definition Name
  {3377f139-3412-4181-9160-5dd5c0c4413d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b82b08ed-52f5-42db-bfb2-8aae617b2c58}, !- Work Efficiency Schedule Name
  {a92d5f86-573e-4229-956b-4099f47ee7e2}, !- Clothing Insulation Schedule Name
  {07744a88-3121-46c9-a2f4-dfa40c8bc401}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {89456a10-3461-4d9f-93cc-ef77d8cdb3b4}, !- Handle
  Post office WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.4034161632966,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f1551176-2f8d-41f9-acbb-5516728f2dcd}, !- Handle
  Post office WholeBuilding Lights,       !- Name
  {89456a10-3461-4d9f-93cc-ef77d8cdb3b4}, !- Lights Definition Name
  {3377f139-3412-4181-9160-5dd5c0c4413d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d85829c2-0612-42cb-915f-d6003dd028c2}, !- Handle
  Post office WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {39efa18b-7182-435e-86df-f29feb4d9783}, !- Handle
  Post office WholeBuilding Elec Equip,   !- Name
  {d85829c2-0612-42cb-915f-d6003dd028c2}, !- Electric Equipment Definition Name
  {3377f139-3412-4181-9160-5dd5c0c4413d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {453051c9-531a-46b4-b73e-607806845e56}, !- Handle
  Post office WholeBuilding Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00075184,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a1c2e00c-935d-443f-abf0-31c16e66ba6d}, !- Handle
  Post office WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {26da37b7-af2d-44ab-9a0c-06c6ce4f234c}, !- Number of People Schedule Name
  {5f79073a-bc85-4f9c-bdf7-cd93002fb577}, !- People Activity Level Schedule Name
  {d558a09e-452d-44a5-bcaf-f2208787664b}, !- Lighting Schedule Name
  {39ab3830-e767-4b42-85b6-052f00e85462}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08cd330f-aaf4-4a30-be85-30f80e7aaba2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {508de84e-39af-4f0b-87eb-6c14c6215a95}, !- Handle
  Post office WholeBuilding Thermostat,   !- Name
  {0b66e7c3-3dc8-4513-97cd-6f286f8b1ccd}, !- Heating Setpoint Temperature Schedule Name
  {628fab33-d995-4494-8f66-f9edca28f4f0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0bf7d1d7-9735-428d-ac65-29c70c78de68}, !- Handle
  Retail area WholeBuilding,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {42100c3f-7180-4bcf-bd4d-e428e7128b85}, !- Handle
  Retail area WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {70cc117b-96ac-4d1f-be74-c3fd33613164}, !- Handle
  Retail area WholeBuilding People,       !- Name
  {42100c3f-7180-4bcf-bd4d-e428e7128b85}, !- People Definition Name
  {4e62a084-95c3-43f7-b245-ee034d831af8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b82b08ed-52f5-42db-bfb2-8aae617b2c58}, !- Work Efficiency Schedule Name
  {a92d5f86-573e-4229-956b-4099f47ee7e2}, !- Clothing Insulation Schedule Name
  {07744a88-3121-46c9-a2f4-dfa40c8bc401}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5417470c-a822-4611-93a9-5f104a3554dc}, !- Handle
  Retail area WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5049061919685,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {81e21698-33f7-409b-b0fa-23b40e810493}, !- Handle
  Retail area WholeBuilding Lights,       !- Name
  {5417470c-a822-4611-93a9-5f104a3554dc}, !- Lights Definition Name
  {4e62a084-95c3-43f7-b245-ee034d831af8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {595fb14e-3dbc-4fb5-a88f-9ee738402195}, !- Handle
  Retail area WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6c513149-b91b-49f1-bb34-6bd3b98156cf}, !- Handle
  Retail area WholeBuilding Elec Equip,   !- Name
  {595fb14e-3dbc-4fb5-a88f-9ee738402195}, !- Electric Equipment Definition Name
  {4e62a084-95c3-43f7-b245-ee034d831af8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {22cd3767-2401-4106-a07e-0ad7378c0dbc}, !- Handle
  Retail area WholeBuilding Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00042164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7145b6d2-0857-484f-89be-a713b4fc0438}, !- Handle
  Retail area WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c8f2fac9-43d4-4af6-b7ac-6d28abd946e2}, !- Number of People Schedule Name
  {5f79073a-bc85-4f9c-bdf7-cd93002fb577}, !- People Activity Level Schedule Name
  {21991b05-22eb-40bb-a949-3087025dee04}, !- Lighting Schedule Name
  {a9e57507-6d85-48d0-8d7f-e5be99650067}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08cd330f-aaf4-4a30-be85-30f80e7aaba2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea69e616-9503-4c29-b893-bedae4291e4b}, !- Handle
  Retail area WholeBuilding Thermostat,   !- Name
  {d12dad38-522c-4055-b4e8-895265b11c2d}, !- Heating Setpoint Temperature Schedule Name
  {2e3fcc29-ea7c-4d3e-b46e-a99fd3a6478c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {793d7801-a15d-4e15-8506-92ef8905972f}, !- Handle
  School/university WholeBuilding,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {88532832-56da-4b0b-b27f-d127b01dafbd}, !- Handle
  School/university WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.125045427703412,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {64c92f05-7858-45c3-a578-93ee663592d2}, !- Handle
  School/university WholeBuilding People, !- Name
  {88532832-56da-4b0b-b27f-d127b01dafbd}, !- People Definition Name
  {77343318-d62d-40ad-84fb-80c35ca05137}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b82b08ed-52f5-42db-bfb2-8aae617b2c58}, !- Work Efficiency Schedule Name
  {a92d5f86-573e-4229-956b-4099f47ee7e2}, !- Clothing Insulation Schedule Name
  {07744a88-3121-46c9-a2f4-dfa40c8bc401}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b94596bf-e12b-492f-addb-b41f1eda2339}, !- Handle
  School/university WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.4034161632966,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0cd9035d-9d09-4396-9c7d-0caa287cef81}, !- Handle
  School/university WholeBuilding Lights, !- Name
  {b94596bf-e12b-492f-addb-b41f1eda2339}, !- Lights Definition Name
  {77343318-d62d-40ad-84fb-80c35ca05137}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0738848d-e0a7-445c-bc77-2897cbe9c6cb}, !- Handle
  School/university WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {090b8ea0-b9f0-4301-992c-85bd57cea01d}, !- Handle
  School/university WholeBuilding Elec Equip, !- Name
  {0738848d-e0a7-445c-bc77-2897cbe9c6cb}, !- Electric Equipment Definition Name
  {77343318-d62d-40ad-84fb-80c35ca05137}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f856aa78-d51a-4830-a7ff-7dad9f3f5a9c}, !- Handle
  School/university WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00074676,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ba9935e4-acc8-4a5c-a184-8132e567e045}, !- Handle
  School/university WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8725db6-272c-4634-aedb-a6f8388c3f10}, !- Number of People Schedule Name
  {5f79073a-bc85-4f9c-bdf7-cd93002fb577}, !- People Activity Level Schedule Name
  {fe53ceb5-059b-4632-8e92-26f677857a8d}, !- Lighting Schedule Name
  {7b6c765b-460b-4f95-b6b3-53a7e2229189}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08cd330f-aaf4-4a30-be85-30f80e7aaba2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f8725db6-272c-4634-aedb-a6f8388c3f10}, !- Handle
  NECB-D-Occupancy,                       !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {8bd4d702-838d-49dc-9f79-f21f6a2ef98d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bd4d702-838d-49dc-9f79-f21f6a2ef98d}, !- Handle
  NECB-D-Occupancy Default,               !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {ea6f0fad-944f-47e4-ab50-e619dda1e709}, !- Handle
  Schedule Rule 47,                       !- Name
  {f8725db6-272c-4634-aedb-a6f8388c3f10}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {31e70000-abfb-46fb-ac8e-a4e8cccec800}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31e70000-abfb-46fb-ac8e-a4e8cccec800}, !- Handle
  NECB-D-Occupancy Default|Wkdy Day,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {1a0c63c7-40ba-4abd-b41c-2433976d860d}, !- Handle
  Schedule Rule 48,                       !- Name
  {f8725db6-272c-4634-aedb-a6f8388c3f10}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31e35dfa-8062-450d-86b0-710032b27e1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31e35dfa-8062-450d-86b0-710032b27e1d}, !- Handle
  NECB-D-Occupancy Sat Day,               !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09a5ff6e-ae32-424d-b352-3a579071d3d9}, !- Handle
  Schedule Rule 49,                       !- Name
  {f8725db6-272c-4634-aedb-a6f8388c3f10}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93d1f82d-20ba-4828-bc41-37a5cbfa12c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93d1f82d-20ba-4828-bc41-37a5cbfa12c1}, !- Handle
  NECB-D-Occupancy Sun|Hol Day,           !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe53ceb5-059b-4632-8e92-26f677857a8d}, !- Handle
  NECB-D-Occupancy-NECB-D-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {e2aba2ae-dab2-408d-aa0e-792f5e52fc16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2aba2ae-dab2-408d-aa0e-792f5e52fc16}, !- Handle
  NECB-D-Occupancy-NECB-D-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {07fac736-250e-4f14-92aa-5862d6f705b3}, !- Handle
  Schedule Rule 50,                       !- Name
  {fe53ceb5-059b-4632-8e92-26f677857a8d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7d185937-6aff-4d6d-9e28-4d7923ccad17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d185937-6aff-4d6d-9e28-4d7923ccad17}, !- Handle
  NECB-D-Occupancy-NECB-D-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {2d55a8ee-4bae-4f8b-b7ae-3699fb977064}, !- Handle
  Schedule Rule 51,                       !- Name
  {fe53ceb5-059b-4632-8e92-26f677857a8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e36e9aef-f8a3-442f-834a-5cd2e05e7416}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e36e9aef-f8a3-442f-834a-5cd2e05e7416}, !- Handle
  NECB-D-Occupancy-NECB-D-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ade874cb-992b-4602-85fe-9c7f4e518ee6}, !- Handle
  Schedule Rule 52,                       !- Name
  {fe53ceb5-059b-4632-8e92-26f677857a8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6bb0289d-8158-44a6-b34c-c0b83936446e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bb0289d-8158-44a6-b34c-c0b83936446e}, !- Handle
  NECB-D-Occupancy-NECB-D-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b6c765b-460b-4f95-b6b3-53a7e2229189}, !- Handle
  NECB-D-Electric-Equipment,              !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {fe7610a5-959a-44c1-89b1-2fbc9e0eb2f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe7610a5-959a-44c1-89b1-2fbc9e0eb2f1}, !- Handle
  NECB-D-Electric-Equipment Default,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {1189e445-93ca-4902-9cf0-dffdb80d1eff}, !- Handle
  Schedule Rule 53,                       !- Name
  {7b6c765b-460b-4f95-b6b3-53a7e2229189}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {208c0ce4-26bb-45b4-a6db-ba897ffefb25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {208c0ce4-26bb-45b4-a6db-ba897ffefb25}, !- Handle
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {129ec524-c1fa-4fec-8927-6eb6af51fb8a}, !- Handle
  Schedule Rule 54,                       !- Name
  {7b6c765b-460b-4f95-b6b3-53a7e2229189}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a782104-c31e-4aca-8662-9ec49794e12c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a782104-c31e-4aca-8662-9ec49794e12c}, !- Handle
  NECB-D-Electric-Equipment Sat Day,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {15b8c012-df80-4fe9-bdf3-645cd388d459}, !- Handle
  Schedule Rule 55,                       !- Name
  {7b6c765b-460b-4f95-b6b3-53a7e2229189}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f026a1cc-31b1-43fe-b3f3-1b2ca3b0a68e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f026a1cc-31b1-43fe-b3f3-1b2ca3b0a68e}, !- Handle
  NECB-D-Electric-Equipment Sun|Hol Day,  !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8ae72dd6-f6f0-4269-9190-8cf658483650}, !- Handle
  School/university WholeBuilding Thermostat, !- Name
  {13307cd5-e5f1-4076-a93b-00100e80649c}, !- Heating Setpoint Temperature Schedule Name
  {34c45bfa-1dbe-4796-ab00-a59a22d9da20}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {13307cd5-e5f1-4076-a93b-00100e80649c}, !- Handle
  NECB-D-Thermostat Setpoint-Heating,     !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  {da46fc3e-1f4f-48b3-a20f-f50f13ea593f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da46fc3e-1f4f-48b3-a20f-f50f13ea593f}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {360112b1-d76d-4e1f-8f57-c52044de69d3}, !- Handle
  Schedule Rule 56,                       !- Name
  {13307cd5-e5f1-4076-a93b-00100e80649c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {24617df2-4e88-47c8-8a8a-9070e98a6d38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24617df2-4e88-47c8-8a8a-9070e98a6d38}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {776b548d-c5dd-4ff5-86e6-ad5f84719d93}, !- Handle
  Schedule Rule 57,                       !- Name
  {13307cd5-e5f1-4076-a93b-00100e80649c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7418fa3-e90d-47f0-b0bf-aaf2c410c3cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7418fa3-e90d-47f0-b0bf-aaf2c410c3cd}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3b2b2ae8-2e2c-4669-a985-3ff58fb1151d}, !- Handle
  Schedule Rule 58,                       !- Name
  {13307cd5-e5f1-4076-a93b-00100e80649c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98922366-e9cf-4764-94ad-93a66e887c4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98922366-e9cf-4764-94ad-93a66e887c4d}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {34c45bfa-1dbe-4796-ab00-a59a22d9da20}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling,     !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  {87d47da0-29f8-4405-b098-99efe0b228fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87d47da0-29f8-4405-b098-99efe0b228fb}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {6ae6be12-7780-4e60-80b8-ddff67a762b3}, !- Handle
  Schedule Rule 59,                       !- Name
  {34c45bfa-1dbe-4796-ab00-a59a22d9da20}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e835943-c321-4292-925b-7d325910246a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e835943-c321-4292-925b-7d325910246a}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {67e2ace1-5bb5-416b-b573-e5b66c91a61d}, !- Handle
  Schedule Rule 60,                       !- Name
  {34c45bfa-1dbe-4796-ab00-a59a22d9da20}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1339a87e-a536-42c8-9e00-6ce05ea19eac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1339a87e-a536-42c8-9e00-6ce05ea19eac}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a21967e8-1f65-4ee5-b819-bb9cb587e193}, !- Handle
  Schedule Rule 61,                       !- Name
  {34c45bfa-1dbe-4796-ab00-a59a22d9da20}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14f2a20d-d02f-49cc-9e7f-741b61548f0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14f2a20d-d02f-49cc-9e7f-741b61548f0f}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {2f4f6cf0-a84b-4d9d-a9ca-0579542c66f6}, !- Handle
  Space Function Atrium (height < 6m)-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c60bb5f3-97e0-4130-bb98-d84ed43c262d}, !- Handle
  Space Function Atrium (height < 6m)-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8dec4954-785d-49a4-b459-f974348b4095}, !- Handle
  Space Function Atrium (height < 6m)-sch-A People, !- Name
  {c60bb5f3-97e0-4130-bb98-d84ed43c262d}, !- People Definition Name
  {115ab9dc-6ac6-489e-b157-23bd75b2318d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b82b08ed-52f5-42db-bfb2-8aae617b2c58}, !- Work Efficiency Schedule Name
  {a92d5f86-573e-4229-956b-4099f47ee7e2}, !- Clothing Insulation Schedule Name
  {07744a88-3121-46c9-a2f4-dfa40c8bc401}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4a0a4235-a584-49e9-97c0-2803a814d14e}, !- Handle
  Space Function Atrium (height < 6m)-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.06038522692494,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {95346ae4-aea9-4b81-91b1-fe6970978205}, !- Handle
  Space Function Atrium (height < 6m)-sch-A Lights, !- Name
  {4a0a4235-a584-49e9-97c0-2803a814d14e}, !- Lights Definition Name
  {115ab9dc-6ac6-489e-b157-23bd75b2318d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {444e9806-16c3-47b7-8059-8fa5a4b6cf10}, !- Handle
  Space Function Atrium (height < 6m)-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e9fe4ecb-e008-47f8-bb17-336c0797b6c4}, !- Handle
  Space Function Atrium (height < 6m)-sch-A Elec Equip, !- Name
  {444e9806-16c3-47b7-8059-8fa5a4b6cf10}, !- Electric Equipment Definition Name
  {115ab9dc-6ac6-489e-b157-23bd75b2318d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2a149686-7a3d-4cae-81bc-945514be25d5}, !- Handle
  Space Function Atrium (height < 6m)-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c2cdd034-7aee-44fb-946a-4f044c2e9885}, !- Handle
  Space Function Atrium (height < 6m)-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {26da37b7-af2d-44ab-9a0c-06c6ce4f234c}, !- Number of People Schedule Name
  {5f79073a-bc85-4f9c-bdf7-cd93002fb577}, !- People Activity Level Schedule Name
  {77c47c5b-aec6-4846-a585-25db7b8c812f}, !- Lighting Schedule Name
  {39ab3830-e767-4b42-85b6-052f00e85462}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08cd330f-aaf4-4a30-be85-30f80e7aaba2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {77c47c5b-aec6-4846-a585-25db7b8c812f}, !- Handle
  NECB-A-Lighting,                        !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {0329b412-496d-40b8-b20b-4981ff3f4bbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0329b412-496d-40b8-b20b-4981ff3f4bbe}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {5c3cd092-dc50-42c3-acb3-cd64f8bc6c4b}, !- Handle
  Schedule Rule 62,                       !- Name
  {77c47c5b-aec6-4846-a585-25db7b8c812f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2c61a120-963a-46b8-a6d4-22d9b9867c32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c61a120-963a-46b8-a6d4-22d9b9867c32}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {0af3b49d-3863-4a0f-8d53-8b6d79b0185b}, !- Handle
  Schedule Rule 63,                       !- Name
  {77c47c5b-aec6-4846-a585-25db7b8c812f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e714b03f-1796-426a-9c1c-a44df11a904c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e714b03f-1796-426a-9c1c-a44df11a904c}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a39c21fc-a3c7-435f-a640-f9a0398bba1e}, !- Handle
  Schedule Rule 64,                       !- Name
  {77c47c5b-aec6-4846-a585-25db7b8c812f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d770709-9dec-4997-9144-24e8baf798af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d770709-9dec-4997-9144-24e8baf798af}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {eca82fbd-44fc-413b-b32f-d5817feb265a}, !- Handle
  Space Function Atrium (height < 6m)-sch-A Thermostat, !- Name
  {0b66e7c3-3dc8-4513-97cd-6f286f8b1ccd}, !- Heating Setpoint Temperature Schedule Name
  {628fab33-d995-4494-8f66-f9edca28f4f0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6ba86cbe-09c1-440d-93cb-a055991e19da}, !- Handle
  Space Function Atrium (height < 6m)-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {da390e83-f154-4d2e-bf68-6327c9d8d3cb}, !- Handle
  Space Function Atrium (height < 6m)-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a023e68d-26b0-4564-90fe-165da513597b}, !- Handle
  Space Function Atrium (height < 6m)-sch-B People, !- Name
  {da390e83-f154-4d2e-bf68-6327c9d8d3cb}, !- People Definition Name
  {023245c5-82cd-47a5-bcc3-5ce94d745cfb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b82b08ed-52f5-42db-bfb2-8aae617b2c58}, !- Work Efficiency Schedule Name
  {a92d5f86-573e-4229-956b-4099f47ee7e2}, !- Clothing Insulation Schedule Name
  {07744a88-3121-46c9-a2f4-dfa40c8bc401}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d4e6e23e-baeb-4491-b9f1-c040d7d32368}, !- Handle
  Space Function Atrium (height < 6m)-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.06038522692494,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3f215c52-0aeb-4f1b-b19c-492185630d91}, !- Handle
  Space Function Atrium (height < 6m)-sch-B Lights, !- Name
  {d4e6e23e-baeb-4491-b9f1-c040d7d32368}, !- Lights Definition Name
  {023245c5-82cd-47a5-bcc3-5ce94d745cfb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dd177b1e-e99e-4170-b90f-6ba071087bee}, !- Handle
  Space Function Atrium (height < 6m)-sch-B Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {976d2ce4-4631-40f9-8f2a-60d98c0a81d8}, !- Handle
  Space Function Atrium (height < 6m)-sch-B Elec Equip, !- Name
  {dd177b1e-e99e-4170-b90f-6ba071087bee}, !- Electric Equipment Definition Name
  {023245c5-82cd-47a5-bcc3-5ce94d745cfb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bc362b29-c810-4d7d-a937-c13344148901}, !- Handle
  Space Function Atrium (height < 6m)-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2cd439f1-11d9-4c5c-8183-a562fe4b67df}, !- Handle
  Space Function Atrium (height < 6m)-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cc2631b8-6d79-4681-993d-b9b805a58af8}, !- Number of People Schedule Name
  {5f79073a-bc85-4f9c-bdf7-cd93002fb577}, !- People Activity Level Schedule Name
  {882c1f53-be30-4747-8632-6412c7270d19}, !- Lighting Schedule Name
  {ee0902d3-17ae-43e8-98c5-09037da682dd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08cd330f-aaf4-4a30-be85-30f80e7aaba2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cc2631b8-6d79-4681-993d-b9b805a58af8}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {05916c60-a489-437e-a33c-92874dc0ecf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05916c60-a489-437e-a33c-92874dc0ecf0}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {75d344f6-243b-4cef-b49b-283de009062a}, !- Handle
  Schedule Rule 65,                       !- Name
  {cc2631b8-6d79-4681-993d-b9b805a58af8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fe3b5bd7-06cb-4722-99a4-bc83eb0edd6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe3b5bd7-06cb-4722-99a4-bc83eb0edd6c}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {62f65bc8-77a0-40bc-a788-459d3afe595c}, !- Handle
  Schedule Rule 66,                       !- Name
  {cc2631b8-6d79-4681-993d-b9b805a58af8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6586fcd4-aa48-4342-a3a4-e35fa89b815e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6586fcd4-aa48-4342-a3a4-e35fa89b815e}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {e976b7db-b565-4dba-8281-c8f3808f9c57}, !- Handle
  Schedule Rule 67,                       !- Name
  {cc2631b8-6d79-4681-993d-b9b805a58af8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1e3c4ad-70da-4836-a4bd-49d0d3c2f518}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1e3c4ad-70da-4836-a4bd-49d0d3c2f518}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {882c1f53-be30-4747-8632-6412c7270d19}, !- Handle
  NECB-B-Lighting,                        !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {97562f3c-5d22-461d-b082-14ffa772e084}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97562f3c-5d22-461d-b082-14ffa772e084}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {c23fcc90-dd5f-4c2a-8adc-28b76b111ce1}, !- Handle
  Schedule Rule 68,                       !- Name
  {882c1f53-be30-4747-8632-6412c7270d19}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8327dfe1-f34b-442e-bea3-21531339572a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8327dfe1-f34b-442e-bea3-21531339572a}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {22c29f43-4d34-4606-9cab-b19cd1149f62}, !- Handle
  Schedule Rule 69,                       !- Name
  {882c1f53-be30-4747-8632-6412c7270d19}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {147da9ef-24cf-4f8a-9d9c-c1f2d885d629}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {147da9ef-24cf-4f8a-9d9c-c1f2d885d629}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {5c3fa680-ba0d-4637-98e2-07d9a3a30202}, !- Handle
  Schedule Rule 70,                       !- Name
  {882c1f53-be30-4747-8632-6412c7270d19}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3d0a624-12fa-4a17-94f6-0933566282a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3d0a624-12fa-4a17-94f6-0933566282a1}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {ee0902d3-17ae-43e8-98c5-09037da682dd}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  {39c00682-ecce-4733-8e31-7d04df7d756a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39c00682-ecce-4733-8e31-7d04df7d756a}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {36640d2c-c7bf-4dda-9dd5-b2a15f64f326}, !- Handle
  Schedule Rule 71,                       !- Name
  {ee0902d3-17ae-43e8-98c5-09037da682dd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e21f22a6-0435-4c8f-a08a-3302bd2ff5ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e21f22a6-0435-4c8f-a08a-3302bd2ff5ad}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {80ef7625-d58b-4bcb-87f0-dad7c69cc3f9}, !- Handle
  Schedule Rule 72,                       !- Name
  {ee0902d3-17ae-43e8-98c5-09037da682dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55428782-32ef-46c8-a5aa-e99d78833718}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55428782-32ef-46c8-a5aa-e99d78833718}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {783fcf77-0093-4350-9562-58e6c72e912b}, !- Handle
  Schedule Rule 73,                       !- Name
  {ee0902d3-17ae-43e8-98c5-09037da682dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db05716f-c2da-4ee1-82b1-65cb226ed029}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db05716f-c2da-4ee1-82b1-65cb226ed029}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {5285fe59-f0b9-43a7-ae58-10ac06b85e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {16f9d131-bf2b-4fdd-ab7c-b6111b3d355b}, !- Handle
  Space Function Atrium (height < 6m)-sch-B Thermostat, !- Name
  {4096016d-f919-4225-bb26-cef26c27371d}, !- Heating Setpoint Temperature Schedule Name
  {5880ee9b-432a-4fd7-9c9a-74b82b0d796f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4096016d-f919-4225-bb26-cef26c27371d}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  {95ecbbae-95a3-42da-aa22-409a05d5acd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95ecbbae-95a3-42da-aa22-409a05d5acd5}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {3b68437f-b3e2-42a1-b5d4-fe271f9d22b9}, !- Handle
  Schedule Rule 74,                       !- Name
  {4096016d-f919-4225-bb26-cef26c27371d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {88cd7abb-ed9c-4729-b385-5cef6b5859b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88cd7abb-ed9c-4729-b385-5cef6b5859b1}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {15ad945d-04ea-4cc3-ad2a-5956a39a26f7}, !- Handle
  Schedule Rule 75,                       !- Name
  {4096016d-f919-4225-bb26-cef26c27371d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d6aea84-8591-4128-94a7-e25980757e8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d6aea84-8591-4128-94a7-e25980757e8a}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {0821d3a5-55d2-452c-9c35-2b526741c514}, !- Handle
  Schedule Rule 76,                       !- Name
  {4096016d-f919-4225-bb26-cef26c27371d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b1cc865-9f7c-4be9-bfa3-afc7a522b4fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b1cc865-9f7c-4be9-bfa3-afc7a522b4fc}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {5880ee9b-432a-4fd7-9c9a-74b82b0d796f}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  {dec417e8-32ab-4499-b82b-4e9bcda5d52b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dec417e8-32ab-4499-b82b-4e9bcda5d52b}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {88a0184f-51e3-4881-94fb-1cd3c72edc59}, !- Handle
  Schedule Rule 77,                       !- Name
  {5880ee9b-432a-4fd7-9c9a-74b82b0d796f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9f8d151d-fb5f-4356-9b4b-213da0780ea0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f8d151d-fb5f-4356-9b4b-213da0780ea0}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {63d2279f-28f5-4dbc-b802-4562451d1e1e}, !- Handle
  Schedule Rule 78,                       !- Name
  {5880ee9b-432a-4fd7-9c9a-74b82b0d796f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d05b4658-30de-49df-a897-f3774e60bce1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d05b4658-30de-49df-a897-f3774e60bce1}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {9936b900-be95-4cad-bf66-5e869c4c6dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {163580c7-cce9-4cbd-afe6-bcc09775455c}, !- Handle
  Schedule Rule 79,                       !- Name
  {5880ee9b-432a-4fd7-9c9a-74b82b0d796f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2ee8320-885f-4d68-998d-963360f70248}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
