  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {ed590d6e-885a-4408-969f-4672cc131a9d}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {43b5e85c-0cbe-49c2-81a1-3da1abdb5fbd}, !- Schedule Name
  {9757b43a-de17-4bf3-add4-b653719d4774}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {8ebe115d-ff72-4260-a597-0246e09f2ff7}, !- Handle
  Sys_6_VAV with Reheat,                  !- Name
  ,                                       !- Controller List Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  {e7a1233d-cdfb-45a0-b7bb-6015a5402d3b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3dcbb0f9-b0f4-4161-a872-ef7b28f53294}, !- Supply Side Inlet Node Name
  {6469d2ee-4a0c-451e-a138-d363c02126b8}, !- Demand Side Outlet Node Name
  {b0816c46-9318-4394-b444-2646583aa0f8}, !- Demand Side Inlet Node A
  {bd831229-dd95-4d81-8f2d-e281650fc080}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7e3e4895-1fcc-473d-b57c-01017590e939}, !- Demand Mixer Name
  {fd3fb4d2-4551-4a70-a2c4-55f87e3eae6a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d4dbcf32-e1e1-4445-8cb9-f33f5a267109}, !- Handle
  Node 289,                               !- Name
  {3dcbb0f9-b0f4-4161-a872-ef7b28f53294}, !- Inlet Port
  {ca2f6e36-11f4-4f40-9906-3ca64674ce27}; !- Outlet Port

OS:Node,
  {43aa8c7e-a7ae-4208-ac6a-da17839fa3e8}, !- Handle
  Node 290,                               !- Name
  {6589eb82-b05e-41c1-a9a1-b679cc58dcbc}, !- Inlet Port
  {bd831229-dd95-4d81-8f2d-e281650fc080}; !- Outlet Port

OS:Connection,
  {3dcbb0f9-b0f4-4161-a872-ef7b28f53294}, !- Handle
  {7f661294-ff5e-44c0-94c9-09f2c7ecb202}, !- Name
  {8ebe115d-ff72-4260-a597-0246e09f2ff7}, !- Source Object
  8,                                      !- Outlet Port
  {d4dbcf32-e1e1-4445-8cb9-f33f5a267109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd831229-dd95-4d81-8f2d-e281650fc080}, !- Handle
  {14c4f276-3b88-4448-b69d-67c6dc8a7a0a}, !- Name
  {43aa8c7e-a7ae-4208-ac6a-da17839fa3e8}, !- Source Object
  3,                                      !- Outlet Port
  {8ebe115d-ff72-4260-a597-0246e09f2ff7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e6250fa8-256a-4e91-81cc-8268ad5c7a39}, !- Handle
  Node 291,                               !- Name
  {b0816c46-9318-4394-b444-2646583aa0f8}, !- Inlet Port
  {f0631de6-efac-4eed-896c-cd1db9c74023}; !- Outlet Port

OS:Node,
  {a2be108d-8bd6-4182-940c-7091c02daf0a}, !- Handle
  Node 292,                               !- Name
  {a91945ff-6be2-4622-a9f3-0fc779b8d918}, !- Inlet Port
  {6469d2ee-4a0c-451e-a138-d363c02126b8}; !- Outlet Port

OS:Node,
  {ca935a59-2799-4dd7-89ab-5c84dbd2c5e9}, !- Handle
  Node 293,                               !- Name
  {101d2310-fe53-41d0-86b3-f12ec82c40d3}, !- Inlet Port
  {a9a0c013-e30d-40cc-b013-74465c1f7552}; !- Outlet Port

OS:Connection,
  {b0816c46-9318-4394-b444-2646583aa0f8}, !- Handle
  {9eb49b91-6fc4-4d6a-a16e-dcd0e737c8d3}, !- Name
  {8ebe115d-ff72-4260-a597-0246e09f2ff7}, !- Source Object
  10,                                     !- Outlet Port
  {e6250fa8-256a-4e91-81cc-8268ad5c7a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6469d2ee-4a0c-451e-a138-d363c02126b8}, !- Handle
  {cb429d9a-6885-4a86-a673-d71998cfdab8}, !- Name
  {a2be108d-8bd6-4182-940c-7091c02daf0a}, !- Source Object
  3,                                      !- Outlet Port
  {8ebe115d-ff72-4260-a597-0246e09f2ff7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fd3fb4d2-4551-4a70-a2c4-55f87e3eae6a}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {f0631de6-efac-4eed-896c-cd1db9c74023}, !- Inlet Node Name
  {8e3d9e8d-50f2-4424-a8f2-90a550594fc3}, !- Outlet Node Name 1
  {7884d8a6-9824-49f0-903e-7ed80aea0740}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {7e3e4895-1fcc-473d-b57c-01017590e939}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {a91945ff-6be2-4622-a9f3-0fc779b8d918}, !- Outlet Node Name
  {dbfce4c0-d93a-40b7-bf60-5873cd7ddd92}, !- Inlet Node Name 1
  {dacf1894-f10e-4589-90ff-6d8911c45126}; !- Inlet Node Name 2

OS:Connection,
  {f0631de6-efac-4eed-896c-cd1db9c74023}, !- Handle
  {237df320-c503-4986-9192-2b9d908a56ef}, !- Name
  {e6250fa8-256a-4e91-81cc-8268ad5c7a39}, !- Source Object
  3,                                      !- Outlet Port
  {fd3fb4d2-4551-4a70-a2c4-55f87e3eae6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a91945ff-6be2-4622-a9f3-0fc779b8d918}, !- Handle
  {11a8fa39-f3ba-4f88-8402-a3b140cd1fbb}, !- Name
  {7e3e4895-1fcc-473d-b57c-01017590e939}, !- Source Object
  2,                                      !- Outlet Port
  {a2be108d-8bd6-4182-940c-7091c02daf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fd9552cd-92ce-4ad0-9594-ad120fb2947c}, !- Handle
  {8ebe115d-ff72-4260-a597-0246e09f2ff7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e7a1233d-cdfb-45a0-b7bb-6015a5402d3b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13; !- Name

OS:Fan:VariableVolume,
  {9866414e-01b5-4bdf-9242-7c8166c52d8d}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f04aafd4-9174-4753-af05-5b4a8e09b383}, !- Air Inlet Node Name
  {6589eb82-b05e-41c1-a9a1-b679cc58dcbc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {2600a5ae-2e41-4a7b-9e67-42a881f023da}, !- Handle
  Sys6 Return Fan,                        !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ca2f6e36-11f4-4f40-9906-3ca64674ce27}, !- Air Inlet Node Name
  {9c930261-181e-4816-a68a-dce2cfdbe164}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {0642bd9c-e64b-4cf7-ac38-001660328edd}, !- Handle
  Coil Heating Water 4,                   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {749dce93-05c4-40bb-80db-22092fd4e366}, !- Water Inlet Node Name
  {54ca0782-154c-491d-a557-998a4f564814}, !- Water Outlet Node Name
  {77264583-0639-4093-94aa-cf786e3353fb}, !- Air Inlet Node Name
  {8e8e622c-37a1-4a02-8b6b-71a44407cfe6}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {86b8bbc8-0b33-4e04-bf07-1a3699a93877}, !- Handle
  Node 294,                               !- Name
  {43e0f3d5-fa98-4676-a296-29c180127879}, !- Inlet Port
  {749dce93-05c4-40bb-80db-22092fd4e366}; !- Outlet Port

OS:Connection,
  {43e0f3d5-fa98-4676-a296-29c180127879}, !- Handle
  {38e8c53c-448c-475e-83bb-38f3724a5906}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  21,                                     !- Outlet Port
  {86b8bbc8-0b33-4e04-bf07-1a3699a93877}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42eba541-3629-427a-af7e-f0d3cee3081e}, !- Handle
  Node 295,                               !- Name
  {54ca0782-154c-491d-a557-998a4f564814}, !- Inlet Port
  {8030a787-f76e-4228-85ac-bbd0b6513e08}; !- Outlet Port

OS:Connection,
  {749dce93-05c4-40bb-80db-22092fd4e366}, !- Handle
  {709d1604-0fc5-4f04-99b6-09f377fa2cc2}, !- Name
  {86b8bbc8-0b33-4e04-bf07-1a3699a93877}, !- Source Object
  3,                                      !- Outlet Port
  {0642bd9c-e64b-4cf7-ac38-001660328edd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {54ca0782-154c-491d-a557-998a4f564814}, !- Handle
  {c9916ed3-4f44-4d26-a542-9f6af73e57e6}, !- Name
  {0642bd9c-e64b-4cf7-ac38-001660328edd}, !- Source Object
  6,                                      !- Outlet Port
  {42eba541-3629-427a-af7e-f0d3cee3081e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8030a787-f76e-4228-85ac-bbd0b6513e08}, !- Handle
  {e5f1f2f9-71cd-4fc2-81cc-9e2eed1e479d}, !- Name
  {42eba541-3629-427a-af7e-f0d3cee3081e}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {d4bf6ec2-9b6b-4307-8978-d2589fa527a6}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {82900b3b-cb14-4746-bb3b-c8d341dbebe5}, !- Water Inlet Node Name
  {e0e96cd6-a333-4eeb-b91b-b6b21d4fa72b}, !- Water Outlet Node Name
  {a3663fda-a170-4708-801f-59ec21aced41}, !- Air Inlet Node Name
  {757a2adb-7600-48a8-b51a-a4244877ebfc}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {50706ac2-100a-45f1-84d2-7af15d419f80}, !- Handle
  Node 296,                               !- Name
  {e0e96cd6-a333-4eeb-b91b-b6b21d4fa72b}, !- Inlet Port
  {de87af4c-0f43-461a-aad8-d5f3cab197d4}; !- Outlet Port

OS:Connection,
  {82900b3b-cb14-4746-bb3b-c8d341dbebe5}, !- Handle
  {5eb0da9f-f864-4dd2-a5eb-d6fbaa0a9d59}, !- Name
  {00dbede4-5f33-4677-8730-410e56fe9a58}, !- Source Object
  3,                                      !- Outlet Port
  {d4bf6ec2-9b6b-4307-8978-d2589fa527a6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e0e96cd6-a333-4eeb-b91b-b6b21d4fa72b}, !- Handle
  {137b4c69-6e08-413a-b482-616d822c5fb1}, !- Name
  {d4bf6ec2-9b6b-4307-8978-d2589fa527a6}, !- Source Object
  11,                                     !- Outlet Port
  {50706ac2-100a-45f1-84d2-7af15d419f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de87af4c-0f43-461a-aad8-d5f3cab197d4}, !- Handle
  {8aa1b0a3-a441-4a42-8984-2dbe2172e4af}, !- Name
  {50706ac2-100a-45f1-84d2-7af15d419f80}, !- Source Object
  3,                                      !- Outlet Port
  {53c328b8-0774-43f1-a091-5a993f93ebe8}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b1de3e86-2227-4d60-bd1d-aada9ac4d437}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ac71952e-4740-4c9f-aeb7-dbe95564dd69}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ac71952e-4740-4c9f-aeb7-dbe95564dd69}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {86551e90-8c63-4901-922e-fb3bfb666a30}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {b1de3e86-2227-4d60-bd1d-aada9ac4d437}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cbf17844-c34d-4699-8985-e6dfdf0f7c00}, !- Mixed Air Node Name
  {657d57eb-a104-46bc-baaf-705ffd03f7f8}, !- Outdoor Air Stream Node Name
  {d7822d5a-58d1-4e32-8c64-64beb1b1e4f4}, !- Relief Air Stream Node Name
  {ce9510a5-4621-42a2-8640-010ce234e9d5}; !- Return Air Stream Node Name

OS:Node,
  {ebeb5b5b-492e-498e-bb78-006acb40423a}, !- Handle
  Node 297,                               !- Name
  ,                                       !- Inlet Port
  {657d57eb-a104-46bc-baaf-705ffd03f7f8}; !- Outlet Port

OS:Connection,
  {657d57eb-a104-46bc-baaf-705ffd03f7f8}, !- Handle
  {a627829c-d7af-4e30-8dd3-a574924f3e4b}, !- Name
  {ebeb5b5b-492e-498e-bb78-006acb40423a}, !- Source Object
  3,                                      !- Outlet Port
  {86551e90-8c63-4901-922e-fb3bfb666a30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d9e30102-818e-41a2-a0a6-184bbb1192a5}, !- Handle
  Node 298,                               !- Name
  {d7822d5a-58d1-4e32-8c64-64beb1b1e4f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7822d5a-58d1-4e32-8c64-64beb1b1e4f4}, !- Handle
  {6bb74185-41b2-48c5-81c8-4d64805f9766}, !- Name
  {86551e90-8c63-4901-922e-fb3bfb666a30}, !- Source Object
  7,                                      !- Outlet Port
  {d9e30102-818e-41a2-a0a6-184bbb1192a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6589eb82-b05e-41c1-a9a1-b679cc58dcbc}, !- Handle
  {65a10159-e2a6-487e-a24e-560efb7a67ce}, !- Name
  {9866414e-01b5-4bdf-9242-7c8166c52d8d}, !- Source Object
  17,                                     !- Outlet Port
  {43aa8c7e-a7ae-4208-ac6a-da17839fa3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a5d75a6-5baf-4a52-aeca-a82aa273087c}, !- Handle
  Node 299,                               !- Name
  {8e8e622c-37a1-4a02-8b6b-71a44407cfe6}, !- Inlet Port
  {f04aafd4-9174-4753-af05-5b4a8e09b383}; !- Outlet Port

OS:Connection,
  {8e8e622c-37a1-4a02-8b6b-71a44407cfe6}, !- Handle
  {ac9f2e6e-b97f-4709-b303-0e3cb6a4b405}, !- Name
  {0642bd9c-e64b-4cf7-ac38-001660328edd}, !- Source Object
  8,                                      !- Outlet Port
  {1a5d75a6-5baf-4a52-aeca-a82aa273087c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04aafd4-9174-4753-af05-5b4a8e09b383}, !- Handle
  {79145021-2211-44b8-bf26-426456c6186c}, !- Name
  {1a5d75a6-5baf-4a52-aeca-a82aa273087c}, !- Source Object
  3,                                      !- Outlet Port
  {9866414e-01b5-4bdf-9242-7c8166c52d8d}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {09f857db-fff8-4258-a374-58227fb5b89b}, !- Handle
  Controller Water Coil 6,                !- Name
  {0642bd9c-e64b-4cf7-ac38-001660328edd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c7ae8729-d3db-4c2d-bba2-62dad3913856}, !- Handle
  Node 300,                               !- Name
  {757a2adb-7600-48a8-b51a-a4244877ebfc}, !- Inlet Port
  {77264583-0639-4093-94aa-cf786e3353fb}; !- Outlet Port

OS:Connection,
  {757a2adb-7600-48a8-b51a-a4244877ebfc}, !- Handle
  {65b2ba13-c301-4dc8-858a-47306d3d0a3a}, !- Name
  {d4bf6ec2-9b6b-4307-8978-d2589fa527a6}, !- Source Object
  13,                                     !- Outlet Port
  {c7ae8729-d3db-4c2d-bba2-62dad3913856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77264583-0639-4093-94aa-cf786e3353fb}, !- Handle
  {25783d56-77cb-4f24-ab9b-872d58ae57d7}, !- Name
  {c7ae8729-d3db-4c2d-bba2-62dad3913856}, !- Source Object
  3,                                      !- Outlet Port
  {0642bd9c-e64b-4cf7-ac38-001660328edd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fabcdc39-69f4-4356-a67b-d72084d5a351}, !- Handle
  Controller Water Coil 7,                !- Name
  {d4bf6ec2-9b6b-4307-8978-d2589fa527a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5fe89fd5-bc11-470f-a7df-e569d9a27e8b}, !- Handle
  Node 301,                               !- Name
  {cbf17844-c34d-4699-8985-e6dfdf0f7c00}, !- Inlet Port
  {a3663fda-a170-4708-801f-59ec21aced41}; !- Outlet Port

OS:Connection,
  {cbf17844-c34d-4699-8985-e6dfdf0f7c00}, !- Handle
  {dd97abae-5c46-450e-aa22-84148eb0ef1c}, !- Name
  {86551e90-8c63-4901-922e-fb3bfb666a30}, !- Source Object
  5,                                      !- Outlet Port
  {5fe89fd5-bc11-470f-a7df-e569d9a27e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3663fda-a170-4708-801f-59ec21aced41}, !- Handle
  {5ed91a5b-3e63-4472-b405-21a8ebc94ffc}, !- Name
  {5fe89fd5-bc11-470f-a7df-e569d9a27e8b}, !- Source Object
  3,                                      !- Outlet Port
  {d4bf6ec2-9b6b-4307-8978-d2589fa527a6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {357ce153-7f2e-4f3b-9366-ec11076d18a2}, !- Handle
  Node 302,                               !- Name
  {9c930261-181e-4816-a68a-dce2cfdbe164}, !- Inlet Port
  {ce9510a5-4621-42a2-8640-010ce234e9d5}; !- Outlet Port

OS:Connection,
  {ca2f6e36-11f4-4f40-9906-3ca64674ce27}, !- Handle
  {fdb05772-cd27-4c9b-9de6-94360dc6d136}, !- Name
  {d4dbcf32-e1e1-4445-8cb9-f33f5a267109}, !- Source Object
  3,                                      !- Outlet Port
  {2600a5ae-2e41-4a7b-9e67-42a881f023da}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {9c930261-181e-4816-a68a-dce2cfdbe164}, !- Handle
  {e2a3b708-c28c-42b2-8826-c7c0c495d5b7}, !- Name
  {2600a5ae-2e41-4a7b-9e67-42a881f023da}, !- Source Object
  17,                                     !- Outlet Port
  {357ce153-7f2e-4f3b-9366-ec11076d18a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9510a5-4621-42a2-8640-010ce234e9d5}, !- Handle
  {72eea8bf-21ab-4349-a56d-b849da3c3a86}, !- Name
  {357ce153-7f2e-4f3b-9366-ec11076d18a2}, !- Source Object
  3,                                      !- Outlet Port
  {86551e90-8c63-4901-922e-fb3bfb666a30}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {454a3e5e-efca-4112-826c-f5d2de59ece8}, !- Handle
  Supply Air Temp,                        !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  {78d0c33a-b1bd-4f4b-864a-c5df0f7f7b65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78d0c33a-b1bd-4f4b-864a-c5df0f7f7b65}, !- Handle
  Supply Air Temp Default,                !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7ace83b2-10a0-4436-abb8-c0eebec7ab4d}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {454a3e5e-efca-4112-826c-f5d2de59ece8}, !- Schedule Name
  {43aa8c7e-a7ae-4208-ac6a-da17839fa3e8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {8b3f5d00-b33a-4e44-9391-7a43ea0f00db}, !- Handle
  Coil Heating Water 5,                   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6ce9a716-4ad9-4b7a-af67-3d5051da0d37}, !- Water Inlet Node Name
  {ed22108d-0c3f-4639-b524-1689c9326885}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {78e2f0ad-160e-4cbe-b5dc-ba26deb11153}, !- Handle
  Node 303,                               !- Name
  {4ff478c5-2c8b-477d-96bc-d902e4aaba73}, !- Inlet Port
  {6ce9a716-4ad9-4b7a-af67-3d5051da0d37}; !- Outlet Port

OS:Connection,
  {4ff478c5-2c8b-477d-96bc-d902e4aaba73}, !- Handle
  {51b4c01e-309b-4197-a335-e297dc1544e3}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  22,                                     !- Outlet Port
  {78e2f0ad-160e-4cbe-b5dc-ba26deb11153}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {057ad3d2-f396-4646-af98-2cbb3d2e7def}, !- Handle
  Node 304,                               !- Name
  {ed22108d-0c3f-4639-b524-1689c9326885}, !- Inlet Port
  {064f9d28-eaa8-404c-aa41-b05473457dc8}; !- Outlet Port

OS:Connection,
  {6ce9a716-4ad9-4b7a-af67-3d5051da0d37}, !- Handle
  {4b5718c4-88c8-4d0a-ba7a-4adec080e3fd}, !- Name
  {78e2f0ad-160e-4cbe-b5dc-ba26deb11153}, !- Source Object
  3,                                      !- Outlet Port
  {8b3f5d00-b33a-4e44-9391-7a43ea0f00db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ed22108d-0c3f-4639-b524-1689c9326885}, !- Handle
  {a8a5fe91-3f73-4001-86a9-e3de5ca84a46}, !- Name
  {8b3f5d00-b33a-4e44-9391-7a43ea0f00db}, !- Source Object
  6,                                      !- Outlet Port
  {057ad3d2-f396-4646-af98-2cbb3d2e7def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {064f9d28-eaa8-404c-aa41-b05473457dc8}, !- Handle
  {3cf49d11-a7ed-41f8-9867-1eb75dab96be}, !- Name
  {057ad3d2-f396-4646-af98-2cbb3d2e7def}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8a4f391a-ece0-4c06-8167-36a5559a9626}, !- Handle
  Controller Water Coil 8,                !- Name
  {8b3f5d00-b33a-4e44-9391-7a43ea0f00db}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0b37eeae-02ee-42a1-be8a-18b0703bde51}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {bd15a72b-0761-4063-a55d-518546cbf08b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8b3f5d00-b33a-4e44-9391-7a43ea0f00db}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {101d2310-fe53-41d0-86b3-f12ec82c40d3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {87a0e625-c373-4ef0-b814-76ee3d40fbdc}, !- Handle
  Node 305,                               !- Name
  {8bcddc22-9668-445a-a3aa-217fd96a99a0}, !- Inlet Port
  {dbfce4c0-d93a-40b7-bf60-5873cd7ddd92}; !- Outlet Port

OS:Connection,
  {a9a0c013-e30d-40cc-b013-74465c1f7552}, !- Handle
  {0ac2b864-6fd8-4b71-8880-ab81102f35fd}, !- Name
  {ca935a59-2799-4dd7-89ab-5c84dbd2c5e9}, !- Source Object
  3,                                      !- Outlet Port
  {c3de4677-b96a-4451-8a13-57141eba4031}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bcddc22-9668-445a-a3aa-217fd96a99a0}, !- Handle
  {5441ff53-7e20-43f7-bea1-e7d67b40e3f0}, !- Name
  {07a01f8c-ae9b-42f3-bf9e-7a85b5b511f9}, !- Source Object
  12,                                     !- Outlet Port
  {87a0e625-c373-4ef0-b814-76ee3d40fbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbfce4c0-d93a-40b7-bf60-5873cd7ddd92}, !- Handle
  {f230f2aa-073f-4120-b1e7-00756f3d153d}, !- Name
  {87a0e625-c373-4ef0-b814-76ee3d40fbdc}, !- Source Object
  3,                                      !- Outlet Port
  {7e3e4895-1fcc-473d-b57c-01017590e939}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb4395d9-5d75-426b-8b69-946b0863a306}, !- Handle
  Node 306,                               !- Name
  {8e3d9e8d-50f2-4424-a8f2-90a550594fc3}, !- Inlet Port
  {bd15a72b-0761-4063-a55d-518546cbf08b}; !- Outlet Port

OS:Connection,
  {8e3d9e8d-50f2-4424-a8f2-90a550594fc3}, !- Handle
  {91a5023a-89f2-41cc-b68b-cde1e7e881c2}, !- Name
  {fd3fb4d2-4551-4a70-a2c4-55f87e3eae6a}, !- Source Object
  3,                                      !- Outlet Port
  {cb4395d9-5d75-426b-8b69-946b0863a306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd15a72b-0761-4063-a55d-518546cbf08b}, !- Handle
  {ae81c9d3-b503-4459-a951-ff0b50bc967e}, !- Name
  {cb4395d9-5d75-426b-8b69-946b0863a306}, !- Source Object
  3,                                      !- Outlet Port
  {0b37eeae-02ee-42a1-be8a-18b0703bde51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {101d2310-fe53-41d0-86b3-f12ec82c40d3}, !- Handle
  {014f1b08-e5b7-4a99-94ec-fd63c82f3fd5}, !- Name
  {0b37eeae-02ee-42a1-be8a-18b0703bde51}, !- Source Object
  12,                                     !- Outlet Port
  {ca935a59-2799-4dd7-89ab-5c84dbd2c5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0ce7fcd2-216f-405c-a408-1fd3e57ac763}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {eeae918f-aadd-46ea-a3d5-6d0e9ba41ccb}, !- Water Inlet Node Name
  {cb6b721e-5262-41d3-8d68-845e7f6ced15}; !- Water Outlet Node Name

OS:Node,
  {937a8c01-91d1-475d-b083-7b09e6600852}, !- Handle
  Node 307,                               !- Name
  {8a72de87-eafb-4ca7-8334-ad3019d326fd}, !- Inlet Port
  {eeae918f-aadd-46ea-a3d5-6d0e9ba41ccb}; !- Outlet Port

OS:Connection,
  {8a72de87-eafb-4ca7-8334-ad3019d326fd}, !- Handle
  {854762ee-44e0-494f-b1cc-363e2cf9cac9}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  23,                                     !- Outlet Port
  {937a8c01-91d1-475d-b083-7b09e6600852}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3211012-f9dc-40d0-8d0d-7ce9f20979fb}, !- Handle
  Node 308,                               !- Name
  {cb6b721e-5262-41d3-8d68-845e7f6ced15}, !- Inlet Port
  {edf34400-2c40-4389-bd38-bfa8556406e8}; !- Outlet Port

OS:Connection,
  {eeae918f-aadd-46ea-a3d5-6d0e9ba41ccb}, !- Handle
  {6de63036-1027-4961-affb-6d78a61cf744}, !- Name
  {937a8c01-91d1-475d-b083-7b09e6600852}, !- Source Object
  3,                                      !- Outlet Port
  {0ce7fcd2-216f-405c-a408-1fd3e57ac763}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cb6b721e-5262-41d3-8d68-845e7f6ced15}, !- Handle
  {8586eced-df4e-46af-84b0-3bc8cae35453}, !- Name
  {0ce7fcd2-216f-405c-a408-1fd3e57ac763}, !- Source Object
  10,                                     !- Outlet Port
  {b3211012-f9dc-40d0-8d0d-7ce9f20979fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf34400-2c40-4389-bd38-bfa8556406e8}, !- Handle
  {2a6f58dc-cb65-4f55-82d3-628f579545fd}, !- Name
  {b3211012-f9dc-40d0-8d0d-7ce9f20979fb}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8534ad35-6c18-408b-9cef-3627805e656c}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {0ce7fcd2-216f-405c-a408-1fd3e57ac763}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {70fa5adf-7a20-4b13-8a28-148acd3266e8}, !- Handle
  Coil Heating Water 6,                   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {65c3c6fd-0981-4b5a-8dfa-1d86e7920fc5}, !- Water Inlet Node Name
  {a708b87b-f8e8-415f-9a4b-6722240f46c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7a2a87fe-560f-4810-98d3-d7a96883d715}, !- Handle
  Node 309,                               !- Name
  {6c72ff42-cafb-4212-aa23-ddaacaa747d7}, !- Inlet Port
  {65c3c6fd-0981-4b5a-8dfa-1d86e7920fc5}; !- Outlet Port

OS:Connection,
  {6c72ff42-cafb-4212-aa23-ddaacaa747d7}, !- Handle
  {1df7b088-5830-459e-8998-f5334f0db9d5}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  24,                                     !- Outlet Port
  {7a2a87fe-560f-4810-98d3-d7a96883d715}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {170e4ffa-75d8-4a78-89c1-c09b25f7e9c0}, !- Handle
  Node 310,                               !- Name
  {a708b87b-f8e8-415f-9a4b-6722240f46c7}, !- Inlet Port
  {117eacc3-c030-4238-925c-92619b78b342}; !- Outlet Port

OS:Connection,
  {65c3c6fd-0981-4b5a-8dfa-1d86e7920fc5}, !- Handle
  {44cba728-4458-4200-83c8-472214291f62}, !- Name
  {7a2a87fe-560f-4810-98d3-d7a96883d715}, !- Source Object
  3,                                      !- Outlet Port
  {70fa5adf-7a20-4b13-8a28-148acd3266e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a708b87b-f8e8-415f-9a4b-6722240f46c7}, !- Handle
  {303902c7-2266-46d6-bcb1-f32747b21fad}, !- Name
  {70fa5adf-7a20-4b13-8a28-148acd3266e8}, !- Source Object
  6,                                      !- Outlet Port
  {170e4ffa-75d8-4a78-89c1-c09b25f7e9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117eacc3-c030-4238-925c-92619b78b342}, !- Handle
  {f49c1849-8768-480f-b126-81fe49464492}, !- Name
  {170e4ffa-75d8-4a78-89c1-c09b25f7e9c0}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {54de04f8-5708-459c-879e-6c6edff1a8f9}, !- Handle
  Controller Water Coil 9,                !- Name
  {70fa5adf-7a20-4b13-8a28-148acd3266e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {625c6a7a-ba2b-4184-860b-f6d8c11c52ef}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {3eae8a51-caaa-428d-b107-09bb58bcafe5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  5,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {70fa5adf-7a20-4b13-8a28-148acd3266e8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {55542a6d-32c4-4478-9bcb-266498944769}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e18b884c-b505-422c-93df-7a9fb3f3a18c}, !- Handle
  Node 311,                               !- Name
  {55542a6d-32c4-4478-9bcb-266498944769}, !- Inlet Port
  {036f0214-3499-4b1c-9749-71b2464990f4}; !- Outlet Port

OS:Node,
  {cef5a531-9734-4e69-b466-7a2ec77c869a}, !- Handle
  Node 312,                               !- Name
  {cedc616a-74f5-4fe0-8050-b17c2b7a7cf3}, !- Inlet Port
  {dacf1894-f10e-4589-90ff-6d8911c45126}; !- Outlet Port

OS:Connection,
  {036f0214-3499-4b1c-9749-71b2464990f4}, !- Handle
  {9fde09ba-42c2-4cf4-9953-c57030660a3a}, !- Name
  {e18b884c-b505-422c-93df-7a9fb3f3a18c}, !- Source Object
  3,                                      !- Outlet Port
  {cc7edbe4-5d32-43db-b684-d99846f69043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cedc616a-74f5-4fe0-8050-b17c2b7a7cf3}, !- Handle
  {fcdb81f7-c56e-4be6-b767-4abae8bf9e08}, !- Name
  {d62249ba-1eb7-461f-8f85-3b71dd5b1322}, !- Source Object
  12,                                     !- Outlet Port
  {cef5a531-9734-4e69-b466-7a2ec77c869a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dacf1894-f10e-4589-90ff-6d8911c45126}, !- Handle
  {fb670530-7dad-4b27-abc4-2b8b50a8d189}, !- Name
  {cef5a531-9734-4e69-b466-7a2ec77c869a}, !- Source Object
  3,                                      !- Outlet Port
  {7e3e4895-1fcc-473d-b57c-01017590e939}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ce44da19-4120-4a5f-8246-cdbcce7a2cd5}, !- Handle
  Node 313,                               !- Name
  {7884d8a6-9824-49f0-903e-7ed80aea0740}, !- Inlet Port
  {3eae8a51-caaa-428d-b107-09bb58bcafe5}; !- Outlet Port

OS:Connection,
  {7884d8a6-9824-49f0-903e-7ed80aea0740}, !- Handle
  {5fbcef52-d557-4bd6-8f65-8667fc6a6b35}, !- Name
  {fd3fb4d2-4551-4a70-a2c4-55f87e3eae6a}, !- Source Object
  4,                                      !- Outlet Port
  {ce44da19-4120-4a5f-8246-cdbcce7a2cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eae8a51-caaa-428d-b107-09bb58bcafe5}, !- Handle
  {dfd3baf3-1d1b-40cb-a4a9-17744b0467ce}, !- Name
  {ce44da19-4120-4a5f-8246-cdbcce7a2cd5}, !- Source Object
  3,                                      !- Outlet Port
  {625c6a7a-ba2b-4184-860b-f6d8c11c52ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55542a6d-32c4-4478-9bcb-266498944769}, !- Handle
  {849e21ae-3531-43d6-97cc-6b11252c3006}, !- Name
  {625c6a7a-ba2b-4184-860b-f6d8c11c52ef}, !- Source Object
  12,                                     !- Outlet Port
  {e18b884c-b505-422c-93df-7a9fb3f3a18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {435a43ac-9f9f-440e-ab30-afc3582c79ae}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3d2eb991-76bd-4c33-b066-fa4112716455}, !- Water Inlet Node Name
  {36be939e-aecb-4968-a29f-f7e4f21ea9cd}; !- Water Outlet Node Name

OS:Node,
  {334193b3-ebfe-4a84-8978-e50a7e1bf9fa}, !- Handle
  Node 314,                               !- Name
  {bdaf34e5-d759-4746-8912-2e3df2d81a84}, !- Inlet Port
  {3d2eb991-76bd-4c33-b066-fa4112716455}; !- Outlet Port

OS:Connection,
  {bdaf34e5-d759-4746-8912-2e3df2d81a84}, !- Handle
  {8d16ee11-4943-4e89-8b03-e954b5ec698c}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  25,                                     !- Outlet Port
  {334193b3-ebfe-4a84-8978-e50a7e1bf9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb65422b-0e4a-47df-9744-e2ab09174a94}, !- Handle
  Node 315,                               !- Name
  {36be939e-aecb-4968-a29f-f7e4f21ea9cd}, !- Inlet Port
  {6af59f08-6c8a-4fe0-892a-b8f99dbf0607}; !- Outlet Port

OS:Connection,
  {3d2eb991-76bd-4c33-b066-fa4112716455}, !- Handle
  {a3b0afcf-b47a-49e9-ac10-79773e916ece}, !- Name
  {334193b3-ebfe-4a84-8978-e50a7e1bf9fa}, !- Source Object
  3,                                      !- Outlet Port
  {435a43ac-9f9f-440e-ab30-afc3582c79ae}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {36be939e-aecb-4968-a29f-f7e4f21ea9cd}, !- Handle
  {05bd8af0-10b7-48db-8f77-5f9de6d5136e}, !- Name
  {435a43ac-9f9f-440e-ab30-afc3582c79ae}, !- Source Object
  10,                                     !- Outlet Port
  {fb65422b-0e4a-47df-9744-e2ab09174a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af59f08-6c8a-4fe0-892a-b8f99dbf0607}, !- Handle
  {7619e3e3-9c27-4afb-b146-262931f7262b}, !- Name
  {fb65422b-0e4a-47df-9744-e2ab09174a94}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e6ffa923-325d-49a6-b74c-2ef72cfb775e}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {435a43ac-9f9f-440e-ab30-afc3582c79ae}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c87f1eb3-129e-427a-a317-68f21d313cf8}, !- Handle
  Sys_6_VAV with Reheat 1,                !- Name
  ,                                       !- Controller List Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  {15d2ba0e-14c6-42ae-a220-240ec69d18bd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {539ee2d1-b1ed-455f-8988-9b86349a7e52}, !- Supply Side Inlet Node Name
  {79cb5883-5a74-411b-aa9a-6763d1b4ed02}, !- Demand Side Outlet Node Name
  {669ad761-2e28-4588-b9a5-546247b377c6}, !- Demand Side Inlet Node A
  {ddc7e618-0ee3-4944-9a5d-c63133999f66}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {484c9247-f9e9-468e-b979-ef73fbf0ad98}, !- Demand Mixer Name
  {f70b4415-1da8-44b8-8cc5-c1aa38af3fd5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f83a81ff-3a6b-4c08-8cae-8ad0ce19f097}, !- Handle
  Node 316,                               !- Name
  {539ee2d1-b1ed-455f-8988-9b86349a7e52}, !- Inlet Port
  {f27be913-1665-423f-89dd-045748c72c76}; !- Outlet Port

OS:Node,
  {95aff7b8-efc4-40a8-9768-90fe089ccdff}, !- Handle
  Node 317,                               !- Name
  {b370d6ba-94d5-45fb-ab19-17452c2c4e02}, !- Inlet Port
  {ddc7e618-0ee3-4944-9a5d-c63133999f66}; !- Outlet Port

OS:Connection,
  {539ee2d1-b1ed-455f-8988-9b86349a7e52}, !- Handle
  {30f2d6dc-f034-4bec-9479-4d199247cbe3}, !- Name
  {c87f1eb3-129e-427a-a317-68f21d313cf8}, !- Source Object
  8,                                      !- Outlet Port
  {f83a81ff-3a6b-4c08-8cae-8ad0ce19f097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc7e618-0ee3-4944-9a5d-c63133999f66}, !- Handle
  {0ad85876-b291-40d6-83d3-a8acbc625921}, !- Name
  {95aff7b8-efc4-40a8-9768-90fe089ccdff}, !- Source Object
  3,                                      !- Outlet Port
  {c87f1eb3-129e-427a-a317-68f21d313cf8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c2a0f262-8460-4b7e-b511-d0f13f02460d}, !- Handle
  Node 318,                               !- Name
  {669ad761-2e28-4588-b9a5-546247b377c6}, !- Inlet Port
  {846605ad-db39-4466-949c-148398a18ddd}; !- Outlet Port

OS:Node,
  {405ac490-b85e-4e4c-b9f7-a84ce359b6d2}, !- Handle
  Node 319,                               !- Name
  {cae64d9a-1213-4aeb-a2a2-cfb7f90d5cec}, !- Inlet Port
  {79cb5883-5a74-411b-aa9a-6763d1b4ed02}; !- Outlet Port

OS:Node,
  {1d610c01-69d2-4fb8-8fdb-c634309397bf}, !- Handle
  Node 320,                               !- Name
  {f56cf9c7-c6b5-4abb-ac8b-96933ed4dca7}, !- Inlet Port
  {edfb4876-2d30-4efd-9e03-09ad905737bd}; !- Outlet Port

OS:Connection,
  {669ad761-2e28-4588-b9a5-546247b377c6}, !- Handle
  {75b8c40c-430a-439a-86be-0ca49e3b8d7b}, !- Name
  {c87f1eb3-129e-427a-a317-68f21d313cf8}, !- Source Object
  10,                                     !- Outlet Port
  {c2a0f262-8460-4b7e-b511-d0f13f02460d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79cb5883-5a74-411b-aa9a-6763d1b4ed02}, !- Handle
  {48075794-bb26-43ec-9689-397cc12aaced}, !- Name
  {405ac490-b85e-4e4c-b9f7-a84ce359b6d2}, !- Source Object
  3,                                      !- Outlet Port
  {c87f1eb3-129e-427a-a317-68f21d313cf8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f70b4415-1da8-44b8-8cc5-c1aa38af3fd5}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {846605ad-db39-4466-949c-148398a18ddd}, !- Inlet Node Name
  {4e5e8ac6-a118-4f34-b224-447ba6131938}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {484c9247-f9e9-468e-b979-ef73fbf0ad98}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {cae64d9a-1213-4aeb-a2a2-cfb7f90d5cec}, !- Outlet Node Name
  {337f1d70-4100-41b0-9f86-6484fc0c4707}; !- Inlet Node Name 1

OS:Connection,
  {846605ad-db39-4466-949c-148398a18ddd}, !- Handle
  {e5aaf132-c3b6-4b86-8794-936a60319ade}, !- Name
  {c2a0f262-8460-4b7e-b511-d0f13f02460d}, !- Source Object
  3,                                      !- Outlet Port
  {f70b4415-1da8-44b8-8cc5-c1aa38af3fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cae64d9a-1213-4aeb-a2a2-cfb7f90d5cec}, !- Handle
  {0f5bb1c5-566a-4298-b535-dc9f7d2ff969}, !- Name
  {484c9247-f9e9-468e-b979-ef73fbf0ad98}, !- Source Object
  2,                                      !- Outlet Port
  {405ac490-b85e-4e4c-b9f7-a84ce359b6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a1a92ef2-62d4-4f8b-a59b-47eb684c7695}, !- Handle
  {c87f1eb3-129e-427a-a317-68f21d313cf8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {15d2ba0e-14c6-42ae-a220-240ec69d18bd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14; !- Name

OS:Fan:VariableVolume,
  {7877ba7d-449a-4617-8493-390e6c087b78}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3239d6c6-6928-48ac-ab97-dcc2564077b4}, !- Air Inlet Node Name
  {b370d6ba-94d5-45fb-ab19-17452c2c4e02}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {c4e4aa5f-024a-42cd-adeb-d5a42581505d}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f27be913-1665-423f-89dd-045748c72c76}, !- Air Inlet Node Name
  {aecd36e4-24ae-4235-90fe-bd8b9be3f3cd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {8e537f24-62f5-44fd-bb9d-60a3c6f32d54}, !- Handle
  Coil Heating Water 7,                   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {59736349-4c41-4702-8975-31c1d2280d97}, !- Water Inlet Node Name
  {03558363-ef75-486f-94a6-69f594fde7f2}, !- Water Outlet Node Name
  {845cceb9-0ea4-4678-869f-24d4ac9f7538}, !- Air Inlet Node Name
  {7905b578-de4c-45a8-a3c5-808702014692}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb77773b-31ca-4e78-ba88-a8fa7398576d}, !- Handle
  Node 321,                               !- Name
  {8fb39d3d-f652-4c3e-b3df-8f8b8a7ff6b7}, !- Inlet Port
  {59736349-4c41-4702-8975-31c1d2280d97}; !- Outlet Port

OS:Connection,
  {8fb39d3d-f652-4c3e-b3df-8f8b8a7ff6b7}, !- Handle
  {4da6e07f-530d-4cfe-979a-965e8b8e32bb}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  26,                                     !- Outlet Port
  {cb77773b-31ca-4e78-ba88-a8fa7398576d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ead4ac2-3f31-445a-8d4e-336a435f239f}, !- Handle
  Node 322,                               !- Name
  {03558363-ef75-486f-94a6-69f594fde7f2}, !- Inlet Port
  {3b447d45-82a6-439a-8fa6-50e3bc4ec2e7}; !- Outlet Port

OS:Connection,
  {59736349-4c41-4702-8975-31c1d2280d97}, !- Handle
  {f6588a80-048e-427d-a1b2-892ec329c26d}, !- Name
  {cb77773b-31ca-4e78-ba88-a8fa7398576d}, !- Source Object
  3,                                      !- Outlet Port
  {8e537f24-62f5-44fd-bb9d-60a3c6f32d54}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03558363-ef75-486f-94a6-69f594fde7f2}, !- Handle
  {247eda8a-55c8-4ad8-927e-a98055b477d5}, !- Name
  {8e537f24-62f5-44fd-bb9d-60a3c6f32d54}, !- Source Object
  6,                                      !- Outlet Port
  {1ead4ac2-3f31-445a-8d4e-336a435f239f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b447d45-82a6-439a-8fa6-50e3bc4ec2e7}, !- Handle
  {abcfd82b-9866-45f9-811d-dbcca60bd0f1}, !- Name
  {1ead4ac2-3f31-445a-8d4e-336a435f239f}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {0ac2879a-b490-4c31-80a2-b5803432099e}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bb7d2a26-c961-4286-b2f2-70d3823f6782}, !- Water Inlet Node Name
  {23ec2b51-bef8-4c89-b3e9-b54b35b1758e}, !- Water Outlet Node Name
  {357a7e56-dddc-4d16-89a9-6c57b4e249c5}, !- Air Inlet Node Name
  {2bcb2aa7-dc9c-460a-8a12-39aceaf782fd}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {fc325e8a-4646-460a-91be-06c52784b5b1}, !- Handle
  Node 323,                               !- Name
  {1dfeae39-b94f-4210-9ce6-429aa57d8e10}, !- Inlet Port
  {bb7d2a26-c961-4286-b2f2-70d3823f6782}; !- Outlet Port

OS:Connection,
  {1dfeae39-b94f-4210-9ce6-429aa57d8e10}, !- Handle
  {d0a927d9-7588-4dac-b9ff-9efbc2db4a03}, !- Name
  {74002e07-800b-4a20-b03a-3e2c822dd981}, !- Source Object
  4,                                      !- Outlet Port
  {fc325e8a-4646-460a-91be-06c52784b5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e29cbbb-0e01-4cb3-8666-4d25d435d907}, !- Handle
  Node 324,                               !- Name
  {23ec2b51-bef8-4c89-b3e9-b54b35b1758e}, !- Inlet Port
  {9a2c353d-2cee-45dd-803c-9e5d2a86cf47}; !- Outlet Port

OS:Connection,
  {bb7d2a26-c961-4286-b2f2-70d3823f6782}, !- Handle
  {7bff192a-814d-4842-a6b3-32e869bcb41b}, !- Name
  {fc325e8a-4646-460a-91be-06c52784b5b1}, !- Source Object
  3,                                      !- Outlet Port
  {0ac2879a-b490-4c31-80a2-b5803432099e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {23ec2b51-bef8-4c89-b3e9-b54b35b1758e}, !- Handle
  {68bff8ce-5015-48f7-a076-3d0d90cd4212}, !- Name
  {0ac2879a-b490-4c31-80a2-b5803432099e}, !- Source Object
  11,                                     !- Outlet Port
  {4e29cbbb-0e01-4cb3-8666-4d25d435d907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2c353d-2cee-45dd-803c-9e5d2a86cf47}, !- Handle
  {4fa49d1d-5f32-4b9a-8dd7-ddeff4c34a9b}, !- Name
  {4e29cbbb-0e01-4cb3-8666-4d25d435d907}, !- Source Object
  3,                                      !- Outlet Port
  {53c328b8-0774-43f1-a091-5a993f93ebe8}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d8773057-4931-4073-8399-6fd5b86fc9a4}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7e9da3b8-ced2-47c9-809b-5c3bb4971271}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7e9da3b8-ced2-47c9-809b-5c3bb4971271}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4b9c127a-3335-4164-84ec-c06b8675aebe}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {d8773057-4931-4073-8399-6fd5b86fc9a4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bae5a926-df2c-4f04-9a5e-ce87448bb52a}, !- Mixed Air Node Name
  {224867c1-681f-4596-81f4-786910a47704}, !- Outdoor Air Stream Node Name
  {d7ca8c78-4224-484a-a2ed-132e71065605}, !- Relief Air Stream Node Name
  {b6890649-f1cc-4c0d-9bf7-cf74d49fd67a}; !- Return Air Stream Node Name

OS:Node,
  {2641c7cc-b819-432f-b039-4f7582540c70}, !- Handle
  Node 325,                               !- Name
  ,                                       !- Inlet Port
  {224867c1-681f-4596-81f4-786910a47704}; !- Outlet Port

OS:Connection,
  {224867c1-681f-4596-81f4-786910a47704}, !- Handle
  {b95636a5-293c-4def-9091-88a7fd2dca59}, !- Name
  {2641c7cc-b819-432f-b039-4f7582540c70}, !- Source Object
  3,                                      !- Outlet Port
  {4b9c127a-3335-4164-84ec-c06b8675aebe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {001f8a3c-29f2-4dde-8230-5f39c35af9a8}, !- Handle
  Node 326,                               !- Name
  {d7ca8c78-4224-484a-a2ed-132e71065605}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7ca8c78-4224-484a-a2ed-132e71065605}, !- Handle
  {da40a1fa-9e73-4c0e-8bb2-3afa8941570b}, !- Name
  {4b9c127a-3335-4164-84ec-c06b8675aebe}, !- Source Object
  7,                                      !- Outlet Port
  {001f8a3c-29f2-4dde-8230-5f39c35af9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b370d6ba-94d5-45fb-ab19-17452c2c4e02}, !- Handle
  {0aae63cc-727f-443b-8b7f-4a7e1bfe3238}, !- Name
  {7877ba7d-449a-4617-8493-390e6c087b78}, !- Source Object
  17,                                     !- Outlet Port
  {95aff7b8-efc4-40a8-9768-90fe089ccdff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {173ce2ae-47a5-4113-b30d-37fa182a894a}, !- Handle
  Node 327,                               !- Name
  {7905b578-de4c-45a8-a3c5-808702014692}, !- Inlet Port
  {3239d6c6-6928-48ac-ab97-dcc2564077b4}; !- Outlet Port

OS:Connection,
  {7905b578-de4c-45a8-a3c5-808702014692}, !- Handle
  {da3c272d-a9bc-4183-900e-bb5468822b21}, !- Name
  {8e537f24-62f5-44fd-bb9d-60a3c6f32d54}, !- Source Object
  8,                                      !- Outlet Port
  {173ce2ae-47a5-4113-b30d-37fa182a894a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3239d6c6-6928-48ac-ab97-dcc2564077b4}, !- Handle
  {eb2052f4-5fa3-446a-a690-0d21b5a0eb92}, !- Name
  {173ce2ae-47a5-4113-b30d-37fa182a894a}, !- Source Object
  3,                                      !- Outlet Port
  {7877ba7d-449a-4617-8493-390e6c087b78}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f4787e59-2580-4e72-83d9-46a1d1a1d51c}, !- Handle
  Controller Water Coil 10,               !- Name
  {8e537f24-62f5-44fd-bb9d-60a3c6f32d54}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c5a7a5f9-a6b8-4984-9571-5ccf2cc2bb78}, !- Handle
  Node 328,                               !- Name
  {2bcb2aa7-dc9c-460a-8a12-39aceaf782fd}, !- Inlet Port
  {845cceb9-0ea4-4678-869f-24d4ac9f7538}; !- Outlet Port

OS:Connection,
  {2bcb2aa7-dc9c-460a-8a12-39aceaf782fd}, !- Handle
  {62642a79-0858-4ac6-9990-83816fbf4081}, !- Name
  {0ac2879a-b490-4c31-80a2-b5803432099e}, !- Source Object
  13,                                     !- Outlet Port
  {c5a7a5f9-a6b8-4984-9571-5ccf2cc2bb78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {845cceb9-0ea4-4678-869f-24d4ac9f7538}, !- Handle
  {823fe521-f4bb-4841-a825-cd1b0382513a}, !- Name
  {c5a7a5f9-a6b8-4984-9571-5ccf2cc2bb78}, !- Source Object
  3,                                      !- Outlet Port
  {8e537f24-62f5-44fd-bb9d-60a3c6f32d54}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {566bd634-b152-4701-9ab5-4dcaf2fd580f}, !- Handle
  Controller Water Coil 11,               !- Name
  {0ac2879a-b490-4c31-80a2-b5803432099e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c5f3688c-ecb0-463d-adbf-efd7e31e728f}, !- Handle
  Node 329,                               !- Name
  {bae5a926-df2c-4f04-9a5e-ce87448bb52a}, !- Inlet Port
  {357a7e56-dddc-4d16-89a9-6c57b4e249c5}; !- Outlet Port

OS:Connection,
  {bae5a926-df2c-4f04-9a5e-ce87448bb52a}, !- Handle
  {d2421ded-9808-4c9d-a2e5-9e7bb87f63e8}, !- Name
  {4b9c127a-3335-4164-84ec-c06b8675aebe}, !- Source Object
  5,                                      !- Outlet Port
  {c5f3688c-ecb0-463d-adbf-efd7e31e728f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {357a7e56-dddc-4d16-89a9-6c57b4e249c5}, !- Handle
  {8d43fc9f-c4b5-42c3-82a3-0cc667e6d5fb}, !- Name
  {c5f3688c-ecb0-463d-adbf-efd7e31e728f}, !- Source Object
  3,                                      !- Outlet Port
  {0ac2879a-b490-4c31-80a2-b5803432099e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9c6ed4da-1a3b-414a-8719-dd1364039391}, !- Handle
  Node 330,                               !- Name
  {aecd36e4-24ae-4235-90fe-bd8b9be3f3cd}, !- Inlet Port
  {b6890649-f1cc-4c0d-9bf7-cf74d49fd67a}; !- Outlet Port

OS:Connection,
  {f27be913-1665-423f-89dd-045748c72c76}, !- Handle
  {40b80373-d484-4e19-b262-18aa59e2984e}, !- Name
  {f83a81ff-3a6b-4c08-8cae-8ad0ce19f097}, !- Source Object
  3,                                      !- Outlet Port
  {c4e4aa5f-024a-42cd-adeb-d5a42581505d}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {aecd36e4-24ae-4235-90fe-bd8b9be3f3cd}, !- Handle
  {bcd9e43a-0b2b-4a29-bf75-d44e8b77f42e}, !- Name
  {c4e4aa5f-024a-42cd-adeb-d5a42581505d}, !- Source Object
  17,                                     !- Outlet Port
  {9c6ed4da-1a3b-414a-8719-dd1364039391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6890649-f1cc-4c0d-9bf7-cf74d49fd67a}, !- Handle
  {3f47644e-2a2b-4c7b-94af-ff84bc39ba1c}, !- Name
  {9c6ed4da-1a3b-414a-8719-dd1364039391}, !- Source Object
  3,                                      !- Outlet Port
  {4b9c127a-3335-4164-84ec-c06b8675aebe}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5d0600c6-f5b2-4331-9e2a-b5a991eeadf6}, !- Handle
  Supply Air Temp 1,                      !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  {5167fe7d-6daf-44db-b7a2-6e99452bbb17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5167fe7d-6daf-44db-b7a2-6e99452bbb17}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a6eb4d4f-ef0b-4dcf-a036-5bc782aa89b1}, !- Handle
  Setpoint Manager Scheduled 7,           !- Name
  Temperature,                            !- Control Variable
  {5d0600c6-f5b2-4331-9e2a-b5a991eeadf6}, !- Schedule Name
  {95aff7b8-efc4-40a8-9768-90fe089ccdff}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {7df75ac6-c2ef-4d72-b274-2dda867e5062}, !- Handle
  Coil Heating Water 8,                   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a3f0ecce-a63e-448f-8cc4-0e15098d3a13}, !- Water Inlet Node Name
  {43622ccd-bf04-4975-9a88-cdcb57943029}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {82c9f08d-ac2d-4065-8418-216dac5903cf}, !- Handle
  Node 331,                               !- Name
  {0747d41a-81ce-4705-aaa7-901976513ca5}, !- Inlet Port
  {a3f0ecce-a63e-448f-8cc4-0e15098d3a13}; !- Outlet Port

OS:Connection,
  {0747d41a-81ce-4705-aaa7-901976513ca5}, !- Handle
  {474c15f2-8eb5-46a8-8dc4-cefca9aa49ee}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  27,                                     !- Outlet Port
  {82c9f08d-ac2d-4065-8418-216dac5903cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25222a31-d74e-49fc-9c86-6ee127508ffe}, !- Handle
  Node 332,                               !- Name
  {43622ccd-bf04-4975-9a88-cdcb57943029}, !- Inlet Port
  {398a577e-5d12-417b-8d8c-4d1b0b9e8c17}; !- Outlet Port

OS:Connection,
  {a3f0ecce-a63e-448f-8cc4-0e15098d3a13}, !- Handle
  {9684bb8a-af74-4b04-8654-b2cd0506a747}, !- Name
  {82c9f08d-ac2d-4065-8418-216dac5903cf}, !- Source Object
  3,                                      !- Outlet Port
  {7df75ac6-c2ef-4d72-b274-2dda867e5062}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {43622ccd-bf04-4975-9a88-cdcb57943029}, !- Handle
  {4e13ab75-dd4c-4b04-b07c-07e22f3d73ae}, !- Name
  {7df75ac6-c2ef-4d72-b274-2dda867e5062}, !- Source Object
  6,                                      !- Outlet Port
  {25222a31-d74e-49fc-9c86-6ee127508ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398a577e-5d12-417b-8d8c-4d1b0b9e8c17}, !- Handle
  {ce9da9e2-d370-4a31-945a-cbea15d28da6}, !- Name
  {25222a31-d74e-49fc-9c86-6ee127508ffe}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {412b4e17-ed6f-4cd2-9f55-e800ddd6e031}, !- Handle
  Controller Water Coil 12,               !- Name
  {7df75ac6-c2ef-4d72-b274-2dda867e5062}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8925b014-8c51-4b34-a5c4-41d1aedae7e4}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {15968c70-4bb5-412f-bb0f-7fb91e8c974b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.75,                                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7df75ac6-c2ef-4d72-b274-2dda867e5062}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f56cf9c7-c6b5-4abb-ac8b-96933ed4dca7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8e6f077b-aba9-4b76-8699-56302b7298b3}, !- Handle
  Node 333,                               !- Name
  {cfbc7f77-1c6d-4fb7-8bc6-b6b535dc4d34}, !- Inlet Port
  {337f1d70-4100-41b0-9f86-6484fc0c4707}; !- Outlet Port

OS:Connection,
  {edfb4876-2d30-4efd-9e03-09ad905737bd}, !- Handle
  {0591c17d-c56a-421d-a59c-7b3c77977689}, !- Name
  {1d610c01-69d2-4fb8-8fdb-c634309397bf}, !- Source Object
  3,                                      !- Outlet Port
  {da0c606d-5530-4eac-bc3d-c2019b8ec60f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfbc7f77-1c6d-4fb7-8bc6-b6b535dc4d34}, !- Handle
  {8c4c5053-f31f-4c32-bd20-55ace76ba390}, !- Name
  {fa90b59c-5be9-48b8-a8ab-e40c72fbec36}, !- Source Object
  12,                                     !- Outlet Port
  {8e6f077b-aba9-4b76-8699-56302b7298b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337f1d70-4100-41b0-9f86-6484fc0c4707}, !- Handle
  {9bb2b60d-b8b7-4691-b9e5-d08ffada9c29}, !- Name
  {8e6f077b-aba9-4b76-8699-56302b7298b3}, !- Source Object
  3,                                      !- Outlet Port
  {484c9247-f9e9-468e-b979-ef73fbf0ad98}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3afd6225-dff8-4a43-8020-2d68da568adf}, !- Handle
  Node 334,                               !- Name
  {4e5e8ac6-a118-4f34-b224-447ba6131938}, !- Inlet Port
  {15968c70-4bb5-412f-bb0f-7fb91e8c974b}; !- Outlet Port

OS:Connection,
  {4e5e8ac6-a118-4f34-b224-447ba6131938}, !- Handle
  {b8f3322a-d7a7-4184-a15f-b6e2f305d3ca}, !- Name
  {f70b4415-1da8-44b8-8cc5-c1aa38af3fd5}, !- Source Object
  3,                                      !- Outlet Port
  {3afd6225-dff8-4a43-8020-2d68da568adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15968c70-4bb5-412f-bb0f-7fb91e8c974b}, !- Handle
  {d35ea5c0-489e-42aa-b55e-e56909ddec6a}, !- Name
  {3afd6225-dff8-4a43-8020-2d68da568adf}, !- Source Object
  3,                                      !- Outlet Port
  {8925b014-8c51-4b34-a5c4-41d1aedae7e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f56cf9c7-c6b5-4abb-ac8b-96933ed4dca7}, !- Handle
  {28da8a8e-d183-40e4-a8e1-c593597070f3}, !- Name
  {8925b014-8c51-4b34-a5c4-41d1aedae7e4}, !- Source Object
  12,                                     !- Outlet Port
  {1d610c01-69d2-4fb8-8fdb-c634309397bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9e873066-3030-4ba4-b14c-cffcd52d30a0}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9a86c528-02f0-4eab-933d-a6bc622a9711}, !- Water Inlet Node Name
  {1a0cba39-3ae9-49c9-a4d0-8a7df9f638b9}; !- Water Outlet Node Name

OS:Node,
  {8d43e55e-7956-45bc-b8d2-521a064d5eee}, !- Handle
  Node 335,                               !- Name
  {e9cb0aa0-021e-42b8-ad13-d896647dc68e}, !- Inlet Port
  {9a86c528-02f0-4eab-933d-a6bc622a9711}; !- Outlet Port

OS:Connection,
  {e9cb0aa0-021e-42b8-ad13-d896647dc68e}, !- Handle
  {ff8812c8-b31d-46b4-ad18-d2197398cffe}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  28,                                     !- Outlet Port
  {8d43e55e-7956-45bc-b8d2-521a064d5eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {256ff24e-d056-49a6-af4c-be633d7d4da6}, !- Handle
  Node 336,                               !- Name
  {1a0cba39-3ae9-49c9-a4d0-8a7df9f638b9}, !- Inlet Port
  {393c8159-aaac-4eba-9a13-6ed66fd27a4b}; !- Outlet Port

OS:Connection,
  {9a86c528-02f0-4eab-933d-a6bc622a9711}, !- Handle
  {1ef7b184-a9f1-4393-8b60-2c6cbfa98263}, !- Name
  {8d43e55e-7956-45bc-b8d2-521a064d5eee}, !- Source Object
  3,                                      !- Outlet Port
  {9e873066-3030-4ba4-b14c-cffcd52d30a0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1a0cba39-3ae9-49c9-a4d0-8a7df9f638b9}, !- Handle
  {31b4cd7d-641f-472b-9c15-98c1f099cca5}, !- Name
  {9e873066-3030-4ba4-b14c-cffcd52d30a0}, !- Source Object
  10,                                     !- Outlet Port
  {256ff24e-d056-49a6-af4c-be633d7d4da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {393c8159-aaac-4eba-9a13-6ed66fd27a4b}, !- Handle
  {352bcb36-7d37-4b98-afc6-08202b818a39}, !- Name
  {256ff24e-d056-49a6-af4c-be633d7d4da6}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cbc1b6e3-50c4-40b2-b023-791c2c1faa7a}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {9e873066-3030-4ba4-b14c-cffcd52d30a0}; !- Heating Coil Name

OS:PlantLoop,
  {e996137a-4ae8-40f2-8c9c-1ce54aa59ab2}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3e7bcc19-8a1b-408d-a9df-cf3744cf81c6}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bf03160c-8652-4e91-a789-c75ea2a80366}, !- Plant Side Inlet Node Name
  {b28cf8c7-7712-4e10-92fc-aa9ad493ad9a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1cb7b261-4d8e-46cb-a5fa-05c3e7ca5e91}, !- Demand Side Inlet Node Name
  {4c8a0a0b-6bfe-4231-b2d4-afef01866f06}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {518d5c14-801b-4b39-a0a4-5fd34db192db}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Demand Mixer Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Demand Splitter Name
  {4525c56f-7a42-48e8-a0e8-7331f2a21134}, !- Supply Mixer Name
  {a0912100-744a-417d-9f33-33947ca4ff01}; !- Supply Splitter Name

OS:Sizing:Plant,
  {aa8e29a5-fa70-4902-bee5-8a1437004139}, !- Handle
  {e996137a-4ae8-40f2-8c9c-1ce54aa59ab2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {b17e4da7-421d-4fa5-a06f-2c4b256ba1b0}, !- Handle
  Node 337,                               !- Name
  {bf03160c-8652-4e91-a789-c75ea2a80366}, !- Inlet Port
  {11975f2c-3bf1-4c0b-8417-236661e67258}; !- Outlet Port

OS:Node,
  {3e7bcc19-8a1b-408d-a9df-cf3744cf81c6}, !- Handle
  Node 338,                               !- Name
  {d1827721-0d8b-4bff-ac1b-71b598956f54}, !- Inlet Port
  {b28cf8c7-7712-4e10-92fc-aa9ad493ad9a}; !- Outlet Port

OS:Node,
  {b79f26d8-1871-435b-8692-3be534b332dc}, !- Handle
  Node 339,                               !- Name
  {58359cf5-65f0-4963-9457-dacaa0991ca4}, !- Inlet Port
  {afa4cf94-4336-4dac-b3e1-084b5dc10dc6}; !- Outlet Port

OS:Connector:Mixer,
  {4525c56f-7a42-48e8-a0e8-7331f2a21134}, !- Handle
  Connector Mixer 11,                     !- Name
  {1fb5129f-741f-4284-9311-46d72b720172}, !- Outlet Branch Name
  {ada30fd4-3a9f-4bee-95bf-a649555d0360}, !- Inlet Branch Name 1
  {9f4c84b5-e7cb-4cea-b6a7-71e66dc7ca3f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a0912100-744a-417d-9f33-33947ca4ff01}, !- Handle
  Connector Splitter 11,                  !- Name
  {748254fd-22ec-42fa-8f0c-bc5f4cf8abc9}, !- Inlet Branch Name
  {58359cf5-65f0-4963-9457-dacaa0991ca4}, !- Outlet Branch Name 1
  {11cbc2a8-3da2-415a-a7f9-70bbdd8c089b}; !- Outlet Branch Name 2

OS:Connection,
  {bf03160c-8652-4e91-a789-c75ea2a80366}, !- Handle
  {73278a82-36ac-4177-9910-b2261ca5fd79}, !- Name
  {e996137a-4ae8-40f2-8c9c-1ce54aa59ab2}, !- Source Object
  14,                                     !- Outlet Port
  {b17e4da7-421d-4fa5-a06f-2c4b256ba1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58359cf5-65f0-4963-9457-dacaa0991ca4}, !- Handle
  {537272ec-e2fd-4f1b-83c0-fc06bf09347c}, !- Name
  {a0912100-744a-417d-9f33-33947ca4ff01}, !- Source Object
  3,                                      !- Outlet Port
  {b79f26d8-1871-435b-8692-3be534b332dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b28cf8c7-7712-4e10-92fc-aa9ad493ad9a}, !- Handle
  {2e36ab58-7e21-4358-a511-b61a86cf1638}, !- Name
  {3e7bcc19-8a1b-408d-a9df-cf3744cf81c6}, !- Source Object
  3,                                      !- Outlet Port
  {e996137a-4ae8-40f2-8c9c-1ce54aa59ab2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8da8528b-1a65-4a09-9dbc-267068455d82}, !- Handle
  Node 340,                               !- Name
  {1cb7b261-4d8e-46cb-a5fa-05c3e7ca5e91}, !- Inlet Port
  {9ce8e818-4152-4736-8a34-ecdab9734bbb}; !- Outlet Port

OS:Node,
  {7edc760d-08bb-4ce4-a063-47e0778828b1}, !- Handle
  Node 341,                               !- Name
  {c1855b3b-f17a-41e0-9db2-99d2a15443f9}, !- Inlet Port
  {4c8a0a0b-6bfe-4231-b2d4-afef01866f06}; !- Outlet Port

OS:Node,
  {a914e73f-1a27-4322-b679-e25da3b607dd}, !- Handle
  Node 342,                               !- Name
  {160ac5c2-52e6-4ad6-8200-79694bc244be}, !- Inlet Port
  {5b7eb16e-8ccf-4dbf-8cc5-77db5cf4c3bb}; !- Outlet Port

OS:Connector:Mixer,
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Handle
  Connector Mixer 12,                     !- Name
  {e08e18e7-9d49-49fc-834f-df3a8aed270a}, !- Outlet Branch Name
  {f8383485-1b07-45b8-b98f-28b414588f2c}, !- Inlet Branch Name 1
  {86c04779-c55f-4b18-aca6-72cc4a00cce0}, !- Inlet Branch Name 2
  {dde78562-2d13-4388-9c5a-abccd69eecf9}, !- Inlet Branch Name 3
  {b53e9d8c-4abc-4cc0-95ca-3b00d108c2b7}, !- Inlet Branch Name 4
  {fc36e4bf-e130-4dd3-b7d5-1d520777c563}, !- Inlet Branch Name 5
  {e4424db5-e2df-4739-bfe6-51161dc394b6}, !- Inlet Branch Name 6
  {d3a57998-605e-420c-8469-da501c1acba5}, !- Inlet Branch Name 7
  {20f00a84-3fce-4f62-80a5-d35cb2c4c083}, !- Inlet Branch Name 8
  {abf961e5-bdb2-446e-b089-74b84eea999d}, !- Inlet Branch Name 9
  {aecf9015-9a2e-474a-9d48-595cc196d407}, !- Inlet Branch Name 10
  {dc58dbbe-b164-48ca-8b8a-c28b0464cdc9}, !- Inlet Branch Name 11
  {a0562312-ab73-4a3a-b71e-e034026a2d23}, !- Inlet Branch Name 12
  {8f9e2313-4c1e-435b-87e5-093c3f78e69a}, !- Inlet Branch Name 13
  {17b0423e-26fe-4dd9-8324-a8ebb7f9e695}, !- Inlet Branch Name 14
  {96a7f3ba-ff4e-4eb0-ba2a-00c380da20b2}, !- Inlet Branch Name 15
  {4eaaae92-9583-4e8d-9e15-f0f604925974}, !- Inlet Branch Name 16
  {73cb17c9-36a4-4782-bc08-c64bb94e81fe}, !- Inlet Branch Name 17
  {0c594812-7ccc-4790-a60c-34a73a6ad971}, !- Inlet Branch Name 18
  {7a5c00b9-d017-4670-8bf5-75db33e772b2}, !- Inlet Branch Name 19
  {dec27340-1be6-44d9-ae9e-c4676f7b0e36}, !- Inlet Branch Name 20
  {2014ef0d-8365-4c23-8a69-12bdc6fd2866}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Handle
  Connector Splitter 12,                  !- Name
  {f228e0f7-709b-4421-970e-7e6edd62081c}, !- Inlet Branch Name
  {160ac5c2-52e6-4ad6-8200-79694bc244be}, !- Outlet Branch Name 1
  {43f65790-eb99-41d9-951a-53ec9f8bb627}, !- Outlet Branch Name 2
  {c8b406ac-b1c9-4c3b-b23e-dd1954ab206b}, !- Outlet Branch Name 3
  {e6c6e30e-a3ff-4056-b6b6-b2a37b2ab193}, !- Outlet Branch Name 4
  {e0f7ad42-cd0c-44b3-b1bb-d89f398f3698}, !- Outlet Branch Name 5
  {b608a349-51eb-4149-9255-8fb7cb07addf}, !- Outlet Branch Name 6
  {1389edb7-4e2d-4638-a95f-48733e1e2364}, !- Outlet Branch Name 7
  {7c6781e6-ecdb-4f4d-9587-945ba917709b}, !- Outlet Branch Name 8
  {731908ab-6f65-47b7-a210-44e1c4888cf8}, !- Outlet Branch Name 9
  {760ba492-76ee-421d-b063-fa24454b08dc}, !- Outlet Branch Name 10
  {1b3c2fdf-13d5-4b6e-9453-3375212ad0c9}, !- Outlet Branch Name 11
  {9092124f-cb24-4a5f-879c-11664bfafe95}, !- Outlet Branch Name 12
  {29c35b58-c468-423c-bd29-c8e84c6a7d6e}, !- Outlet Branch Name 13
  {571847c0-4747-4af7-b06b-44975ef72adb}, !- Outlet Branch Name 14
  {dde0b8ac-2628-4bb6-8e7d-3efa2afa9611}, !- Outlet Branch Name 15
  {f3e6019f-17ec-4686-9f82-606f2a03d14f}, !- Outlet Branch Name 16
  {7d55ff27-43e4-47c0-a92a-c23a9f4a78e2}, !- Outlet Branch Name 17
  {4fd4ba1e-04d6-44d9-ac1b-2758d1f14a71}, !- Outlet Branch Name 18
  {68f6081e-e6f9-4b23-918f-983581446d0d}, !- Outlet Branch Name 19
  {519a71d4-ca7f-4aa4-a5ef-3606f1da777a}, !- Outlet Branch Name 20
  {466264b0-0b43-4a1d-93ab-611600552bf5}; !- Outlet Branch Name 21

OS:Connection,
  {1cb7b261-4d8e-46cb-a5fa-05c3e7ca5e91}, !- Handle
  {d8654144-7602-4180-824b-57b31a9d1fdb}, !- Name
  {e996137a-4ae8-40f2-8c9c-1ce54aa59ab2}, !- Source Object
  17,                                     !- Outlet Port
  {8da8528b-1a65-4a09-9dbc-267068455d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {160ac5c2-52e6-4ad6-8200-79694bc244be}, !- Handle
  {788e7fb3-89d3-455c-bcfb-394b157cd9b8}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  3,                                      !- Outlet Port
  {a914e73f-1a27-4322-b679-e25da3b607dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8a0a0b-6bfe-4231-b2d4-afef01866f06}, !- Handle
  {8e0397b6-bfb5-4f60-b83b-929fb17c035a}, !- Name
  {7edc760d-08bb-4ce4-a063-47e0778828b1}, !- Source Object
  3,                                      !- Outlet Port
  {e996137a-4ae8-40f2-8c9c-1ce54aa59ab2}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {518d5c14-801b-4b39-a0a4-5fd34db192db}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:ScheduleTypeLimits,
  {00959766-f17e-4fb1-a50f-0e5694cd0e36}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ae62a09d-9421-4e10-a9e3-607b36668cf8}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {00959766-f17e-4fb1-a50f-0e5694cd0e36}, !- Schedule Type Limits Name
  {d176e044-0060-47f6-9442-7f8470724247}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d176e044-0060-47f6-9442-7f8470724247}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {00959766-f17e-4fb1-a50f-0e5694cd0e36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2586d78a-76ed-4dc1-80ef-0d32236f5d63}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ae62a09d-9421-4e10-a9e3-607b36668cf8}, !- Schedule Name
  {3e7bcc19-8a1b-408d-a9df-cf3744cf81c6}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1a5007a8-1926-4b80-b5ac-fee6dcf268cd}, !- Handle
  Service Water Loop Pump,                !- Name
  {11975f2c-3bf1-4c0b-8417-236661e67258}, !- Inlet Node Name
  {7289592c-ce00-438d-81cf-e10e5398243d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  142452.533305065,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {d829cf86-76d9-490e-afb8-dc2513cca755}, !- Handle
  Node 343,                               !- Name
  {7289592c-ce00-438d-81cf-e10e5398243d}, !- Inlet Port
  {748254fd-22ec-42fa-8f0c-bc5f4cf8abc9}; !- Outlet Port

OS:Connection,
  {11975f2c-3bf1-4c0b-8417-236661e67258}, !- Handle
  {ce580b1b-0de2-47b5-ac6f-ff5b542c0e2c}, !- Name
  {b17e4da7-421d-4fa5-a06f-2c4b256ba1b0}, !- Source Object
  3,                                      !- Outlet Port
  {1a5007a8-1926-4b80-b5ac-fee6dcf268cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7289592c-ce00-438d-81cf-e10e5398243d}, !- Handle
  {b8fd0dcf-b22b-45a5-9fc6-f5540f089b74}, !- Name
  {1a5007a8-1926-4b80-b5ac-fee6dcf268cd}, !- Source Object
  3,                                      !- Outlet Port
  {d829cf86-76d9-490e-afb8-dc2513cca755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748254fd-22ec-42fa-8f0c-bc5f4cf8abc9}, !- Handle
  {78ad5e93-7de8-4388-9c78-d1a4178148f4}, !- Name
  {d829cf86-76d9-490e-afb8-dc2513cca755}, !- Source Object
  3,                                      !- Outlet Port
  {a0912100-744a-417d-9f33-33947ca4ff01}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {a1459eac-894b-4305-969d-4aaad03b4776}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {2e7277ec-f34b-41d3-aefc-d26dfed4b110}, !- Handle
  1131gal NaturalGas Water Heater - 1788kBtu/hr, !- Name
  4.28291891319557,                       !- Tank Volume {m3}
  {ae62a09d-9421-4e10-a9e3-607b36668cf8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  524048.435114804,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {29116711-6e4a-473a-9061-af2f7b229793}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {afa4cf94-4336-4dac-b3e1-084b5dc10dc6}, !- Use Side Inlet Node Name
  {c07215f9-47c1-420c-848d-547f2acba73c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {620e954e-cf64-4bb8-baab-974560905b8d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  {884b73fd-45cc-406b-9255-06abeb381489}; !- Default Day Schedule Name

OS:Schedule:Day,
  {884b73fd-45cc-406b-9255-06abeb381489}, !- Handle
  Schedule Day 10,                        !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {91a6d77a-361c-47e5-a7c1-5493b8bd66ea}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  {ae9e7703-d52b-49db-9778-13ee656b7891}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae9e7703-d52b-49db-9778-13ee656b7891}, !- Handle
  Schedule Day 11,                        !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {29116711-6e4a-473a-9061-af2f7b229793}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {a1459eac-894b-4305-969d-4aaad03b4776}, !- Schedule Type Limits Name
  {c079a007-a454-4057-8895-e0dc362906f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c079a007-a454-4057-8895-e0dc362906f0}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {a1459eac-894b-4305-969d-4aaad03b4776}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {0044d5e7-7374-4e4c-9d36-bb1100d97463}, !- Handle
  Node 344,                               !- Name
  {c07215f9-47c1-420c-848d-547f2acba73c}, !- Inlet Port
  {ada30fd4-3a9f-4bee-95bf-a649555d0360}; !- Outlet Port

OS:Connection,
  {afa4cf94-4336-4dac-b3e1-084b5dc10dc6}, !- Handle
  {9e18af02-c3c1-4873-ac42-c6d4eb143021}, !- Name
  {b79f26d8-1871-435b-8692-3be534b332dc}, !- Source Object
  3,                                      !- Outlet Port
  {2e7277ec-f34b-41d3-aefc-d26dfed4b110}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c07215f9-47c1-420c-848d-547f2acba73c}, !- Handle
  {756997f6-cee3-4ced-a56d-7490d0b3a542}, !- Name
  {2e7277ec-f34b-41d3-aefc-d26dfed4b110}, !- Source Object
  32,                                     !- Outlet Port
  {0044d5e7-7374-4e4c-9d36-bb1100d97463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada30fd4-3a9f-4bee-95bf-a649555d0360}, !- Handle
  {a315de13-5f5d-4e86-9e72-071d9d1fda20}, !- Name
  {0044d5e7-7374-4e4c-9d36-bb1100d97463}, !- Source Object
  3,                                      !- Outlet Port
  {4525c56f-7a42-48e8-a0e8-7331f2a21134}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf4993fe-0c62-44d2-89d1-08971846900c}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {d339a88d-16e9-491e-a1b3-fbc8a5e0b987}, !- Inlet Node Name
  {6172bb54-9398-46a9-bd69-6d46f720810c}; !- Outlet Node Name

OS:Node,
  {b0f2109e-1b37-4552-982d-65c723b9c19d}, !- Handle
  Node 345,                               !- Name
  {11cbc2a8-3da2-415a-a7f9-70bbdd8c089b}, !- Inlet Port
  {d339a88d-16e9-491e-a1b3-fbc8a5e0b987}; !- Outlet Port

OS:Connection,
  {11cbc2a8-3da2-415a-a7f9-70bbdd8c089b}, !- Handle
  {c887457c-c88e-416f-b6e8-6d9a0b7b5c25}, !- Name
  {a0912100-744a-417d-9f33-33947ca4ff01}, !- Source Object
  4,                                      !- Outlet Port
  {b0f2109e-1b37-4552-982d-65c723b9c19d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45b23d0b-29cd-4c7a-a393-64af620ddd68}, !- Handle
  Node 346,                               !- Name
  {6172bb54-9398-46a9-bd69-6d46f720810c}, !- Inlet Port
  {9f4c84b5-e7cb-4cea-b6a7-71e66dc7ca3f}; !- Outlet Port

OS:Connection,
  {d339a88d-16e9-491e-a1b3-fbc8a5e0b987}, !- Handle
  {69270f80-49c6-4ec9-bc3a-114631e8417c}, !- Name
  {b0f2109e-1b37-4552-982d-65c723b9c19d}, !- Source Object
  3,                                      !- Outlet Port
  {cf4993fe-0c62-44d2-89d1-08971846900c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6172bb54-9398-46a9-bd69-6d46f720810c}, !- Handle
  {a7ba797f-9149-4b21-baba-0137c2c0be5e}, !- Name
  {cf4993fe-0c62-44d2-89d1-08971846900c}, !- Source Object
  3,                                      !- Outlet Port
  {45b23d0b-29cd-4c7a-a393-64af620ddd68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f4c84b5-e7cb-4cea-b6a7-71e66dc7ca3f}, !- Handle
  {f897df89-c137-448c-b44b-3b02e37959c7}, !- Name
  {45b23d0b-29cd-4c7a-a393-64af620ddd68}, !- Source Object
  3,                                      !- Outlet Port
  {4525c56f-7a42-48e8-a0e8-7331f2a21134}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9da129bb-d578-4b03-9131-c1a8c5e853d5}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {5b7eb16e-8ccf-4dbf-8cc5-77db5cf4c3bb}, !- Inlet Node Name
  {71622aa1-0a90-4953-aee3-149f01e1e670}; !- Outlet Node Name

OS:Node,
  {d6995bd9-6d96-44b6-9324-f228bdc427de}, !- Handle
  Node 347,                               !- Name
  {71622aa1-0a90-4953-aee3-149f01e1e670}, !- Inlet Port
  {f8383485-1b07-45b8-b98f-28b414588f2c}; !- Outlet Port

OS:Connection,
  {5b7eb16e-8ccf-4dbf-8cc5-77db5cf4c3bb}, !- Handle
  {4f0edc2f-c56d-478b-92f7-2e37fd311153}, !- Name
  {a914e73f-1a27-4322-b679-e25da3b607dd}, !- Source Object
  3,                                      !- Outlet Port
  {9da129bb-d578-4b03-9131-c1a8c5e853d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71622aa1-0a90-4953-aee3-149f01e1e670}, !- Handle
  {cc87427d-e2c2-4a14-8758-a3458e43e925}, !- Name
  {9da129bb-d578-4b03-9131-c1a8c5e853d5}, !- Source Object
  3,                                      !- Outlet Port
  {d6995bd9-6d96-44b6-9324-f228bdc427de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8383485-1b07-45b8-b98f-28b414588f2c}, !- Handle
  {6a821f28-5f16-4142-adee-c976549015dd}, !- Name
  {d6995bd9-6d96-44b6-9324-f228bdc427de}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6a7644f6-2e7b-4d1b-80b6-9b17230b9cbd}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {79f152ed-8100-445d-9e0e-b617e2da6951}, !- Inlet Node Name
  {d1827721-0d8b-4bff-ac1b-71b598956f54}; !- Outlet Node Name

OS:Node,
  {004ad3e7-0a4d-40ed-b98c-729c720ade51}, !- Handle
  Node 348,                               !- Name
  {1fb5129f-741f-4284-9311-46d72b720172}, !- Inlet Port
  {79f152ed-8100-445d-9e0e-b617e2da6951}; !- Outlet Port

OS:Connection,
  {1fb5129f-741f-4284-9311-46d72b720172}, !- Handle
  {4ab5bbcd-dc6e-4d05-8619-ce0b5e6e5ccd}, !- Name
  {4525c56f-7a42-48e8-a0e8-7331f2a21134}, !- Source Object
  2,                                      !- Outlet Port
  {004ad3e7-0a4d-40ed-b98c-729c720ade51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79f152ed-8100-445d-9e0e-b617e2da6951}, !- Handle
  {1cdf3b63-62d0-40bf-a123-9409f41fda83}, !- Name
  {004ad3e7-0a4d-40ed-b98c-729c720ade51}, !- Source Object
  3,                                      !- Outlet Port
  {6a7644f6-2e7b-4d1b-80b6-9b17230b9cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1827721-0d8b-4bff-ac1b-71b598956f54}, !- Handle
  {ae7d0aab-a141-4ec3-b65d-38a3b93d1fcc}, !- Name
  {6a7644f6-2e7b-4d1b-80b6-9b17230b9cbd}, !- Source Object
  3,                                      !- Outlet Port
  {3e7bcc19-8a1b-408d-a9df-cf3744cf81c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {48f43b3d-566a-42e2-8bf8-13c82371bc5e}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {9ce8e818-4152-4736-8a34-ecdab9734bbb}, !- Inlet Node Name
  {4a227851-74fd-4ff3-86ff-2bcb763fa6d8}; !- Outlet Node Name

OS:Node,
  {d3a0624f-6547-4e1e-8d12-fd31ff2a53e5}, !- Handle
  Node 349,                               !- Name
  {4a227851-74fd-4ff3-86ff-2bcb763fa6d8}, !- Inlet Port
  {f228e0f7-709b-4421-970e-7e6edd62081c}; !- Outlet Port

OS:Connection,
  {9ce8e818-4152-4736-8a34-ecdab9734bbb}, !- Handle
  {d66eb149-336a-44cb-9e73-e398b3cd676e}, !- Name
  {8da8528b-1a65-4a09-9dbc-267068455d82}, !- Source Object
  3,                                      !- Outlet Port
  {48f43b3d-566a-42e2-8bf8-13c82371bc5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a227851-74fd-4ff3-86ff-2bcb763fa6d8}, !- Handle
  {165bacf5-9928-4f37-ac4a-6f4f71c28fc7}, !- Name
  {48f43b3d-566a-42e2-8bf8-13c82371bc5e}, !- Source Object
  3,                                      !- Outlet Port
  {d3a0624f-6547-4e1e-8d12-fd31ff2a53e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f228e0f7-709b-4421-970e-7e6edd62081c}, !- Handle
  {b20f5944-25da-4e14-8fd0-347e8748878c}, !- Name
  {d3a0624f-6547-4e1e-8d12-fd31ff2a53e5}, !- Source Object
  3,                                      !- Outlet Port
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {120319d3-6206-4346-a640-af2646752d50}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {166bab5d-966b-41fe-8bc5-addfc6c96396}, !- Inlet Node Name
  {c1855b3b-f17a-41e0-9db2-99d2a15443f9}; !- Outlet Node Name

OS:Node,
  {4c9e91be-0b5c-4a6b-8922-78c43b6af581}, !- Handle
  Node 350,                               !- Name
  {e08e18e7-9d49-49fc-834f-df3a8aed270a}, !- Inlet Port
  {166bab5d-966b-41fe-8bc5-addfc6c96396}; !- Outlet Port

OS:Connection,
  {e08e18e7-9d49-49fc-834f-df3a8aed270a}, !- Handle
  {29195055-b0ad-46a3-b267-67ef9df6ebd7}, !- Name
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Source Object
  2,                                      !- Outlet Port
  {4c9e91be-0b5c-4a6b-8922-78c43b6af581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166bab5d-966b-41fe-8bc5-addfc6c96396}, !- Handle
  {e3fca53a-73fd-413e-a07f-9ae59e978c36}, !- Name
  {4c9e91be-0b5c-4a6b-8922-78c43b6af581}, !- Source Object
  3,                                      !- Outlet Port
  {120319d3-6206-4346-a640-af2646752d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1855b3b-f17a-41e0-9db2-99d2a15443f9}, !- Handle
  {1ab73201-3233-4626-aada-bf2cc8885b39}, !- Name
  {120319d3-6206-4346-a640-af2646752d50}, !- Source Object
  3,                                      !- Outlet Port
  {7edc760d-08bb-4ce4-a063-47e0778828b1}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c056e581-9f97-432b-87e9-79edbd858787}, !- Handle
  Water Use Connections 1,                !- Name
  {0be1b723-b201-48a8-a031-4f28fe7c85a1}, !- Inlet Node Name
  {2d989052-3ccb-4584-86b9-7ffc6be95b40}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f48c662f-2995-4639-aafd-318094979b6c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2018f26a-04e6-4f0f-9677-8a7ecc775366}, !- Handle
  Wholebuilding-automotive facility Service Water Use Def 0.71gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.48135408069347e-05,                   !- Peak Flow Rate {m3/s}
  {61649abe-1dab-4044-a9d5-18e388ee97d1}, !- Target Temperature Schedule Name
  {403e1c8b-0d66-4cc8-bf27-0ef2da3da15a}, !- Sensible Fraction Schedule Name
  {e4243b2e-0a80-4f88-975e-c52238dfa10c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {403e1c8b-0d66-4cc8-bf27-0ef2da3da15a}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b32e1c19-e859-43b1-9d5c-3ec4ff7d9d01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b32e1c19-e859-43b1-9d5c-3ec4ff7d9d01}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4243b2e-0a80-4f88-975e-c52238dfa10c}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e4b4b131-038d-468f-bc66-c7749dd87f43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4b4b131-038d-468f-bc66-c7749dd87f43}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {61649abe-1dab-4044-a9d5-18e388ee97d1}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {04d3d36c-5fd7-46f6-8a39-f58d4c241799}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04d3d36c-5fd7-46f6-8a39-f58d4c241799}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f48c662f-2995-4639-aafd-318094979b6c}, !- Handle
  Wholebuilding-automotive facility Service Water Use 0.71gal/min, !- Name
  {2018f26a-04e6-4f0f-9677-8a7ecc775366}, !- Water Use Equipment Definition Name
  {a5f77947-1c25-493c-a654-ba66f6ed445a}, !- Space Name
  {b78a9534-ecbf-4660-9c73-c8c175232d2f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b78a9534-ecbf-4660-9c73-c8c175232d2f}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {a30c4149-c6d3-4f38-91ca-dec7735da9b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a30c4149-c6d3-4f38-91ca-dec7735da9b4}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d552b196-66a8-45ed-868c-af1b7072c3b3}, !- Handle
  Schedule Rule 131,                      !- Name
  {b78a9534-ecbf-4660-9c73-c8c175232d2f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6b6e412e-9515-4a75-8547-53d94c5a5518}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b6e412e-9515-4a75-8547-53d94c5a5518}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c6cc3548-808b-432d-b96d-353b4c809483}, !- Handle
  Schedule Rule 132,                      !- Name
  {b78a9534-ecbf-4660-9c73-c8c175232d2f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64f088c2-53d1-4347-81d7-8e14943f9a28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64f088c2-53d1-4347-81d7-8e14943f9a28}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {de7e1eb0-30e3-4491-9257-d2fe5aa46dea}, !- Handle
  Schedule Rule 133,                      !- Name
  {b78a9534-ecbf-4660-9c73-c8c175232d2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6089e5ab-cf60-411e-9bf9-f7e161d027db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6089e5ab-cf60-411e-9bf9-f7e161d027db}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {89d89212-7ee5-4dfe-8971-3caa5853e6d6}, !- Handle
  Node 351,                               !- Name
  {43f65790-eb99-41d9-951a-53ec9f8bb627}, !- Inlet Port
  {0be1b723-b201-48a8-a031-4f28fe7c85a1}; !- Outlet Port

OS:Connection,
  {43f65790-eb99-41d9-951a-53ec9f8bb627}, !- Handle
  {6e38b758-c26e-45e0-8449-6c989351925a}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  4,                                      !- Outlet Port
  {89d89212-7ee5-4dfe-8971-3caa5853e6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3f68534-3b1d-4fd2-bbcf-474002e93b52}, !- Handle
  Node 352,                               !- Name
  {2d989052-3ccb-4584-86b9-7ffc6be95b40}, !- Inlet Port
  {86c04779-c55f-4b18-aca6-72cc4a00cce0}; !- Outlet Port

OS:Connection,
  {0be1b723-b201-48a8-a031-4f28fe7c85a1}, !- Handle
  {3a08a67c-6edf-4ae0-a7e8-6e9cd1cebd41}, !- Name
  {89d89212-7ee5-4dfe-8971-3caa5853e6d6}, !- Source Object
  3,                                      !- Outlet Port
  {c056e581-9f97-432b-87e9-79edbd858787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d989052-3ccb-4584-86b9-7ffc6be95b40}, !- Handle
  {d6bb33ad-0650-47fa-8f05-ce1319f79cd3}, !- Name
  {c056e581-9f97-432b-87e9-79edbd858787}, !- Source Object
  3,                                      !- Outlet Port
  {e3f68534-3b1d-4fd2-bbcf-474002e93b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c04779-c55f-4b18-aca6-72cc4a00cce0}, !- Handle
  {eb05ac4b-4874-4c8f-b3bb-ee55bcfd370a}, !- Name
  {e3f68534-3b1d-4fd2-bbcf-474002e93b52}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {34fdf516-188e-44a3-8ea6-4009824b357d}, !- Handle
  Water Use Connections 2,                !- Name
  {61aa4f30-5b37-4874-a8ba-c15c0ff98e57}, !- Inlet Node Name
  {2c110e41-46e5-4a19-8fa5-899f31688767}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4178ac14-fd97-4749-b88f-53ad0e149949}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3c089fd0-120e-4ff8-afd9-fe5616b69141}, !- Handle
  Wholebuilding-convention centre Service Water Use Def 0.79gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97928231188164e-05,                   !- Peak Flow Rate {m3/s}
  {d606a2c1-c338-4357-ad4f-5a0f9c41482c}, !- Target Temperature Schedule Name
  {15484b0a-5087-409f-9aa8-9dbfab123a4d}, !- Sensible Fraction Schedule Name
  {2ef42e58-2eee-4a34-93d9-e2f27f6564b7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {15484b0a-5087-409f-9aa8-9dbfab123a4d}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e7cd8f90-dbb4-4652-b19d-b710baf6c84e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7cd8f90-dbb4-4652-b19d-b710baf6c84e}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ef42e58-2eee-4a34-93d9-e2f27f6564b7}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ef28c47b-4d55-4083-94ea-6806fbd41c1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef28c47b-4d55-4083-94ea-6806fbd41c1e}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d606a2c1-c338-4357-ad4f-5a0f9c41482c}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9ff8a476-c156-4977-be96-9da2f4879d5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ff8a476-c156-4977-be96-9da2f4879d5f}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4178ac14-fd97-4749-b88f-53ad0e149949}, !- Handle
  Wholebuilding-convention centre Service Water Use 0.79gal/min, !- Name
  {3c089fd0-120e-4ff8-afd9-fe5616b69141}, !- Water Use Equipment Definition Name
  {5db18260-3935-4577-8201-f5924a935ae2}, !- Space Name
  {acec02bb-6cd0-475a-ba2f-a5ec55936aaf}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {acec02bb-6cd0-475a-ba2f-a5ec55936aaf}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {c16cc31c-e682-4e65-acac-4de36b8c1615}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c16cc31c-e682-4e65-acac-4de36b8c1615}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {6394d4e5-00bb-4fe2-a61d-f9b4b7b1c9a7}, !- Handle
  Schedule Rule 134,                      !- Name
  {acec02bb-6cd0-475a-ba2f-a5ec55936aaf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8969ad30-0665-454c-ba3a-58cb2ad02d9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8969ad30-0665-454c-ba3a-58cb2ad02d9a}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {a6338df6-4dbd-4710-886e-7a1ae55bc308}, !- Handle
  Schedule Rule 135,                      !- Name
  {acec02bb-6cd0-475a-ba2f-a5ec55936aaf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c322a424-c896-48e6-ab45-466cf96971f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c322a424-c896-48e6-ab45-466cf96971f7}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c8838884-6914-4175-87e2-c1b4212d7af7}, !- Handle
  Schedule Rule 136,                      !- Name
  {acec02bb-6cd0-475a-ba2f-a5ec55936aaf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8019c981-e740-4671-b60a-9345514e276d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8019c981-e740-4671-b60a-9345514e276d}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {31ae9eee-4f42-4884-b647-418017e70ca2}, !- Handle
  Node 353,                               !- Name
  {c8b406ac-b1c9-4c3b-b23e-dd1954ab206b}, !- Inlet Port
  {61aa4f30-5b37-4874-a8ba-c15c0ff98e57}; !- Outlet Port

OS:Connection,
  {c8b406ac-b1c9-4c3b-b23e-dd1954ab206b}, !- Handle
  {336d0c2f-922e-4d6d-9064-a3c22880ef85}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  5,                                      !- Outlet Port
  {31ae9eee-4f42-4884-b647-418017e70ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66d519cd-0572-4b03-9020-a7ec97d25797}, !- Handle
  Node 354,                               !- Name
  {2c110e41-46e5-4a19-8fa5-899f31688767}, !- Inlet Port
  {dde78562-2d13-4388-9c5a-abccd69eecf9}; !- Outlet Port

OS:Connection,
  {61aa4f30-5b37-4874-a8ba-c15c0ff98e57}, !- Handle
  {c17b4f55-369d-4391-ad15-b71809d0ee8c}, !- Name
  {31ae9eee-4f42-4884-b647-418017e70ca2}, !- Source Object
  3,                                      !- Outlet Port
  {34fdf516-188e-44a3-8ea6-4009824b357d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c110e41-46e5-4a19-8fa5-899f31688767}, !- Handle
  {fca5e592-77cd-4f4f-b7bf-050cd852172e}, !- Name
  {34fdf516-188e-44a3-8ea6-4009824b357d}, !- Source Object
  3,                                      !- Outlet Port
  {66d519cd-0572-4b03-9020-a7ec97d25797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde78562-2d13-4388-9c5a-abccd69eecf9}, !- Handle
  {cf9d16e6-3b01-4c6a-9c68-944f8524d019}, !- Name
  {66d519cd-0572-4b03-9020-a7ec97d25797}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cc543fd0-038c-4845-a88e-d269a5074fa0}, !- Handle
  Water Use Connections 3,                !- Name
  {d42ef94a-98f6-4875-af67-4e45d1082291}, !- Inlet Node Name
  {2ec55440-92c7-4f2e-b653-f1251c72d901}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36f17a2d-3888-4e4f-b918-ade1ff6d02fb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {00bc273d-4cec-43c0-9d14-c71e96820358}, !- Handle
  Wholebuilding-courthouse Service Water Use Def 0.63gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.98342514211237e-05,                   !- Peak Flow Rate {m3/s}
  {8ceb5ce6-8843-4445-a89d-6de0160948c6}, !- Target Temperature Schedule Name
  {1faf9556-6c75-4f9d-9aee-ec98bdc82b0b}, !- Sensible Fraction Schedule Name
  {0bd526c9-f722-44a7-a06f-13324b9e757c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1faf9556-6c75-4f9d-9aee-ec98bdc82b0b}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d0c9ae1a-4ea0-4c1b-bb80-5452a337adfa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0c9ae1a-4ea0-4c1b-bb80-5452a337adfa}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bd526c9-f722-44a7-a06f-13324b9e757c}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {416b7277-9a65-4dfa-b77b-e5101ef3c247}; !- Default Day Schedule Name

OS:Schedule:Day,
  {416b7277-9a65-4dfa-b77b-e5101ef3c247}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ceb5ce6-8843-4445-a89d-6de0160948c6}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aca2c718-b470-42ab-a149-53bacc01ce2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aca2c718-b470-42ab-a149-53bacc01ce2b}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {36f17a2d-3888-4e4f-b918-ade1ff6d02fb}, !- Handle
  Wholebuilding-courthouse Service Water Use 0.63gal/min, !- Name
  {00bc273d-4cec-43c0-9d14-c71e96820358}, !- Water Use Equipment Definition Name
  {88edb545-d82d-4ff7-8511-eb1f3730d92c}, !- Space Name
  {8f8f092e-4cec-4e0f-bcf6-bae751960981}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f8f092e-4cec-4e0f-bcf6-bae751960981}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {2d26d81b-12ce-4ede-ac63-8efa1f62305a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d26d81b-12ce-4ede-ac63-8efa1f62305a}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {37da991c-4371-46de-8583-0ab84958808b}, !- Handle
  Schedule Rule 137,                      !- Name
  {8f8f092e-4cec-4e0f-bcf6-bae751960981}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {da4b1567-f366-4f9b-9e4c-fe0a82abefc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da4b1567-f366-4f9b-9e4c-fe0a82abefc2}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6650d759-91bd-4138-9cbf-17cea9d8a1d2}, !- Handle
  Schedule Rule 138,                      !- Name
  {8f8f092e-4cec-4e0f-bcf6-bae751960981}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2995138e-cf0a-4791-a1e4-71932ce40062}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2995138e-cf0a-4791-a1e4-71932ce40062}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {66967804-7376-498d-976c-1c05a58f862f}, !- Handle
  Schedule Rule 139,                      !- Name
  {8f8f092e-4cec-4e0f-bcf6-bae751960981}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8df0817-4a1c-4fc1-b709-f5b00bc48053}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8df0817-4a1c-4fc1-b709-f5b00bc48053}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {4604719d-303c-4e05-98fb-d2df3acacab3}, !- Handle
  Node 355,                               !- Name
  {e6c6e30e-a3ff-4056-b6b6-b2a37b2ab193}, !- Inlet Port
  {d42ef94a-98f6-4875-af67-4e45d1082291}; !- Outlet Port

OS:Connection,
  {e6c6e30e-a3ff-4056-b6b6-b2a37b2ab193}, !- Handle
  {c2fb4ad9-598e-4c4a-9394-cbec3dd1d17c}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  6,                                      !- Outlet Port
  {4604719d-303c-4e05-98fb-d2df3acacab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a9a307b-9ae7-4792-b110-1d35e4ee4693}, !- Handle
  Node 356,                               !- Name
  {2ec55440-92c7-4f2e-b653-f1251c72d901}, !- Inlet Port
  {b53e9d8c-4abc-4cc0-95ca-3b00d108c2b7}; !- Outlet Port

OS:Connection,
  {d42ef94a-98f6-4875-af67-4e45d1082291}, !- Handle
  {0fd4a088-a36a-4253-b54c-2949a8fa1340}, !- Name
  {4604719d-303c-4e05-98fb-d2df3acacab3}, !- Source Object
  3,                                      !- Outlet Port
  {cc543fd0-038c-4845-a88e-d269a5074fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec55440-92c7-4f2e-b653-f1251c72d901}, !- Handle
  {07e5eac4-b124-4f9f-b625-9bbd701a8207}, !- Name
  {cc543fd0-038c-4845-a88e-d269a5074fa0}, !- Source Object
  3,                                      !- Outlet Port
  {0a9a307b-9ae7-4792-b110-1d35e4ee4693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53e9d8c-4abc-4cc0-95ca-3b00d108c2b7}, !- Handle
  {63c6441d-2ad3-46df-bb77-92b327a062c9}, !- Name
  {0a9a307b-9ae7-4792-b110-1d35e4ee4693}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e97fc0ae-c555-46d7-9bc8-7685db4d6ccd}, !- Handle
  Water Use Connections 4,                !- Name
  {4f70e528-0cfe-4fc2-9317-d6a0f91f91da}, !- Inlet Node Name
  {7ebe81e0-a6a4-43a7-a438-f49fa48a465c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f3d8c1a1-7343-42f7-85f1-77c0e12085f5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0b54c9fe-0ad2-4d45-af60-8ed41ee88195}, !- Handle
  Wholebuilding-dining - bar lounge/leisure Service Water Use Def 1.82gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00011452346487756,                    !- Peak Flow Rate {m3/s}
  {cd8c227f-b6ee-4071-9070-b55889b34ae6}, !- Target Temperature Schedule Name
  {26a1a3f3-0b71-4885-87d9-f8d5435af826}, !- Sensible Fraction Schedule Name
  {805b4d5f-0f07-4fd5-8456-1668b138dbcb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {26a1a3f3-0b71-4885-87d9-f8d5435af826}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {16ede2b4-6964-409a-a063-10dd247c4443}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16ede2b4-6964-409a-a063-10dd247c4443}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {805b4d5f-0f07-4fd5-8456-1668b138dbcb}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {018a380f-ab37-4917-b50c-8be8356fec11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {018a380f-ab37-4917-b50c-8be8356fec11}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd8c227f-b6ee-4071-9070-b55889b34ae6}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2bac92f2-931c-4233-85f9-df008cd94b2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bac92f2-931c-4233-85f9-df008cd94b2d}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f3d8c1a1-7343-42f7-85f1-77c0e12085f5}, !- Handle
  Wholebuilding-dining - bar lounge/leisure Service Water Use 1.82gal/min, !- Name
  {0b54c9fe-0ad2-4d45-af60-8ed41ee88195}, !- Water Use Equipment Definition Name
  {451c29d0-dc80-4378-be91-04522328f3d4}, !- Space Name
  {71662881-56e5-4a8a-b90c-760d1d9afc32}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {71662881-56e5-4a8a-b90c-760d1d9afc32}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {8ae8f8c6-1981-48e1-83bc-986372ca7bfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ae8f8c6-1981-48e1-83bc-986372ca7bfe}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {aac755a0-4499-4868-a4e6-d2a53acb5896}, !- Handle
  Schedule Rule 140,                      !- Name
  {71662881-56e5-4a8a-b90c-760d1d9afc32}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a84327b-d425-49b7-b49e-a00c1d1d9a08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a84327b-d425-49b7-b49e-a00c1d1d9a08}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ac2dbff7-a0f7-4350-9a0e-b49c38f8c37e}, !- Handle
  Schedule Rule 141,                      !- Name
  {71662881-56e5-4a8a-b90c-760d1d9afc32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {165408de-9d27-4631-b977-f69e2e44298c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {165408de-9d27-4631-b977-f69e2e44298c}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {0ad29b45-94a8-4915-8955-86f8eb7eee1d}, !- Handle
  Schedule Rule 142,                      !- Name
  {71662881-56e5-4a8a-b90c-760d1d9afc32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09e055ec-b22f-4bc7-9808-3c35a188f839}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09e055ec-b22f-4bc7-9808-3c35a188f839}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {15ec6e8c-1bad-4d83-93c5-b971199716f4}, !- Handle
  Node 357,                               !- Name
  {e0f7ad42-cd0c-44b3-b1bb-d89f398f3698}, !- Inlet Port
  {4f70e528-0cfe-4fc2-9317-d6a0f91f91da}; !- Outlet Port

OS:Connection,
  {e0f7ad42-cd0c-44b3-b1bb-d89f398f3698}, !- Handle
  {aa81fc24-7ab9-4fd6-8eb4-33b182728b90}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  7,                                      !- Outlet Port
  {15ec6e8c-1bad-4d83-93c5-b971199716f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbf67c93-fc98-48e3-888f-e19da83db342}, !- Handle
  Node 358,                               !- Name
  {7ebe81e0-a6a4-43a7-a438-f49fa48a465c}, !- Inlet Port
  {fc36e4bf-e130-4dd3-b7d5-1d520777c563}; !- Outlet Port

OS:Connection,
  {4f70e528-0cfe-4fc2-9317-d6a0f91f91da}, !- Handle
  {aace6d24-26f5-4640-868e-3ad93f5bcbd3}, !- Name
  {15ec6e8c-1bad-4d83-93c5-b971199716f4}, !- Source Object
  3,                                      !- Outlet Port
  {e97fc0ae-c555-46d7-9bc8-7685db4d6ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ebe81e0-a6a4-43a7-a438-f49fa48a465c}, !- Handle
  {60776f8d-d6b7-49ff-b2cc-33f2b907d42c}, !- Name
  {e97fc0ae-c555-46d7-9bc8-7685db4d6ccd}, !- Source Object
  3,                                      !- Outlet Port
  {dbf67c93-fc98-48e3-888f-e19da83db342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc36e4bf-e130-4dd3-b7d5-1d520777c563}, !- Handle
  {d63d62f0-7dbe-49f3-bfa1-b79c6bf7bb11}, !- Name
  {dbf67c93-fc98-48e3-888f-e19da83db342}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e2856d16-c364-4f06-9f58-c275555792cb}, !- Handle
  Water Use Connections 5,                !- Name
  {49e123b4-f162-4bbb-a14d-3d00f5b38cc7}, !- Inlet Node Name
  {2e1b858f-09f4-484f-9e57-b53690bece60}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed84639a-49c8-4082-b92f-f74b3dbe164b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ddbc11be-b7ad-4860-b651-91834c3b13bf}, !- Handle
  Wholebuilding-dining - cafeteria/fast food Service Water Use Def 1.82gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00011452346487756,                    !- Peak Flow Rate {m3/s}
  {ccf91ccb-bdd4-414f-be9c-27163b9f4809}, !- Target Temperature Schedule Name
  {47a4e5a6-0df2-482e-b660-de591563113d}, !- Sensible Fraction Schedule Name
  {5415c083-f1eb-4c96-8613-9f3edf6fa561}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {47a4e5a6-0df2-482e-b660-de591563113d}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af639009-b5e1-4a4f-9aaf-bba66e89a1f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af639009-b5e1-4a4f-9aaf-bba66e89a1f7}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5415c083-f1eb-4c96-8613-9f3edf6fa561}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bfaf1dba-1b57-4e26-ab52-4991e2924e72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfaf1dba-1b57-4e26-ab52-4991e2924e72}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccf91ccb-bdd4-414f-be9c-27163b9f4809}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5de67c60-f61b-4a68-bc01-64143abf2fd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5de67c60-f61b-4a68-bc01-64143abf2fd1}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ed84639a-49c8-4082-b92f-f74b3dbe164b}, !- Handle
  Wholebuilding-dining - cafeteria/fast food Service Water Use 1.82gal/min, !- Name
  {ddbc11be-b7ad-4860-b651-91834c3b13bf}, !- Water Use Equipment Definition Name
  {813c820c-3ea6-4e98-b49f-185469ffd20f}, !- Space Name
  {71662881-56e5-4a8a-b90c-760d1d9afc32}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8cc386e1-0f97-40a0-a188-622e3332914d}, !- Handle
  Node 359,                               !- Name
  {b608a349-51eb-4149-9255-8fb7cb07addf}, !- Inlet Port
  {49e123b4-f162-4bbb-a14d-3d00f5b38cc7}; !- Outlet Port

OS:Connection,
  {b608a349-51eb-4149-9255-8fb7cb07addf}, !- Handle
  {e77c512f-0553-40c9-983f-e2a751476ef0}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  8,                                      !- Outlet Port
  {8cc386e1-0f97-40a0-a188-622e3332914d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3512484d-37c4-41c2-b83a-beb57f26999e}, !- Handle
  Node 360,                               !- Name
  {2e1b858f-09f4-484f-9e57-b53690bece60}, !- Inlet Port
  {e4424db5-e2df-4739-bfe6-51161dc394b6}; !- Outlet Port

OS:Connection,
  {49e123b4-f162-4bbb-a14d-3d00f5b38cc7}, !- Handle
  {0da20386-e0c3-4655-8b80-79e766749428}, !- Name
  {8cc386e1-0f97-40a0-a188-622e3332914d}, !- Source Object
  3,                                      !- Outlet Port
  {e2856d16-c364-4f06-9f58-c275555792cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1b858f-09f4-484f-9e57-b53690bece60}, !- Handle
  {efef2cc5-5b26-4f86-8935-dc2b90273322}, !- Name
  {e2856d16-c364-4f06-9f58-c275555792cb}, !- Source Object
  3,                                      !- Outlet Port
  {3512484d-37c4-41c2-b83a-beb57f26999e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4424db5-e2df-4739-bfe6-51161dc394b6}, !- Handle
  {11aeb2f7-dafb-4374-a8bb-fcab68f56469}, !- Name
  {3512484d-37c4-41c2-b83a-beb57f26999e}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ddafae88-1dd0-4d70-8495-bbb3d2bdc7a1}, !- Handle
  Water Use Connections 6,                !- Name
  {fbb316bd-031c-4c52-a5a3-8ccd25f047c9}, !- Inlet Node Name
  {cdfcf6fd-fa9a-4eeb-9726-3ebc3d9ba99e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bccfd31c-76f6-41de-b707-218f0ef17604}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b81e8c34-4939-45c5-841e-136c71e7adcf}, !- Handle
  Wholebuilding-dining - family Service Water Use Def 2.42gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00015269795317008,                    !- Peak Flow Rate {m3/s}
  {6484abde-0314-4015-b6a7-d04ac3ea067f}, !- Target Temperature Schedule Name
  {2e9e96cc-a797-44de-ae6a-2a8d10b66a52}, !- Sensible Fraction Schedule Name
  {25a817f5-653f-4dec-b22f-5db2deab32c5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2e9e96cc-a797-44de-ae6a-2a8d10b66a52}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c8dfad53-d933-4f5f-8352-60b6706bfca9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8dfad53-d933-4f5f-8352-60b6706bfca9}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {25a817f5-653f-4dec-b22f-5db2deab32c5}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49dbf3de-fa10-407a-8a98-8f4765b68f18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49dbf3de-fa10-407a-8a98-8f4765b68f18}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6484abde-0314-4015-b6a7-d04ac3ea067f}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6e9ab13-48df-4b4f-9d16-75de7ed335a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6e9ab13-48df-4b4f-9d16-75de7ed335a6}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bccfd31c-76f6-41de-b707-218f0ef17604}, !- Handle
  Wholebuilding-dining - family Service Water Use 2.42gal/min, !- Name
  {b81e8c34-4939-45c5-841e-136c71e7adcf}, !- Water Use Equipment Definition Name
  {f14009dd-83a4-4ceb-b5e0-ceeb6f892f60}, !- Space Name
  {71662881-56e5-4a8a-b90c-760d1d9afc32}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b250111b-bca5-4184-a13f-d2ed6c50b8f9}, !- Handle
  Node 361,                               !- Name
  {1389edb7-4e2d-4638-a95f-48733e1e2364}, !- Inlet Port
  {fbb316bd-031c-4c52-a5a3-8ccd25f047c9}; !- Outlet Port

OS:Connection,
  {1389edb7-4e2d-4638-a95f-48733e1e2364}, !- Handle
  {1b96c338-9e9c-4daa-9e10-7a9f3d8d04ce}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  9,                                      !- Outlet Port
  {b250111b-bca5-4184-a13f-d2ed6c50b8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e908c5e2-509d-4960-a080-a5d4a66c3950}, !- Handle
  Node 362,                               !- Name
  {cdfcf6fd-fa9a-4eeb-9726-3ebc3d9ba99e}, !- Inlet Port
  {d3a57998-605e-420c-8469-da501c1acba5}; !- Outlet Port

OS:Connection,
  {fbb316bd-031c-4c52-a5a3-8ccd25f047c9}, !- Handle
  {ec865485-2e3f-41d4-b454-0b9c4341ae36}, !- Name
  {b250111b-bca5-4184-a13f-d2ed6c50b8f9}, !- Source Object
  3,                                      !- Outlet Port
  {ddafae88-1dd0-4d70-8495-bbb3d2bdc7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdfcf6fd-fa9a-4eeb-9726-3ebc3d9ba99e}, !- Handle
  {57665f9f-f50d-4d72-82e2-781f71356b31}, !- Name
  {ddafae88-1dd0-4d70-8495-bbb3d2bdc7a1}, !- Source Object
  3,                                      !- Outlet Port
  {e908c5e2-509d-4960-a080-a5d4a66c3950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a57998-605e-420c-8469-da501c1acba5}, !- Handle
  {daac1d7a-b510-43ed-aac3-8e72519c7fda}, !- Name
  {e908c5e2-509d-4960-a080-a5d4a66c3950}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5188a8b7-204c-43c7-8327-9cfcf04b91bb}, !- Handle
  Water Use Connections 7,                !- Name
  {f3957fe4-0c97-40da-8491-6880a06261a4}, !- Inlet Node Name
  {bf79d618-2f87-42a2-b257-8c20f18255ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49ae1ce6-17b7-454b-8f96-e03e73f13bf3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66bb6068-b858-48cb-ab05-40a59b5e2c1d}, !- Handle
  Wholebuilding-dormitory Service Water Use Def 2.63gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00016597605112498,                    !- Peak Flow Rate {m3/s}
  {4a0f03c6-2a0a-45b5-8fa1-51c7eee0a220}, !- Target Temperature Schedule Name
  {e7928231-8b99-42f3-9d7e-ae6650ef7bcf}, !- Sensible Fraction Schedule Name
  {cb7e7cf9-fbf7-40ad-a757-b0de4a23619b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e7928231-8b99-42f3-9d7e-ae6650ef7bcf}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3ff2043-ca98-4967-ae08-22116c418fcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3ff2043-ca98-4967-ae08-22116c418fcd}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb7e7cf9-fbf7-40ad-a757-b0de4a23619b}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7cbcd48b-1c36-4c74-9fed-19f1fef6230b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cbcd48b-1c36-4c74-9fed-19f1fef6230b}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a0f03c6-2a0a-45b5-8fa1-51c7eee0a220}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a5b7a525-c844-46d1-9364-4194a8dbc087}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5b7a525-c844-46d1-9364-4194a8dbc087}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {49ae1ce6-17b7-454b-8f96-e03e73f13bf3}, !- Handle
  Wholebuilding-dormitory Service Water Use 2.63gal/min, !- Name
  {66bb6068-b858-48cb-ab05-40a59b5e2c1d}, !- Water Use Equipment Definition Name
  {64f4c8a5-83f9-4412-8284-a05de34d016b}, !- Space Name
  {baae17bc-981f-407c-aa52-0785f6e2009a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {baae17bc-981f-407c-aa52-0785f6e2009a}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {912274e4-0fc5-4f2d-a47a-45cf8439ee89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {912274e4-0fc5-4f2d-a47a-45cf8439ee89}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {3d8f9345-aa54-4dd3-8a7c-0f397ee767f3}, !- Handle
  Schedule Rule 143,                      !- Name
  {baae17bc-981f-407c-aa52-0785f6e2009a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c54d549a-81c3-409d-a4fc-49ab23ac665d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c54d549a-81c3-409d-a4fc-49ab23ac665d}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {ba6a44b0-cf20-4e5f-9e01-b8d226bf31c9}, !- Handle
  Schedule Rule 144,                      !- Name
  {baae17bc-981f-407c-aa52-0785f6e2009a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15d2f727-e491-4b4c-a0d6-d7a97e268901}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15d2f727-e491-4b4c-a0d6-d7a97e268901}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {eb762933-6911-411d-9db0-594bf23cfb13}, !- Handle
  Schedule Rule 145,                      !- Name
  {baae17bc-981f-407c-aa52-0785f6e2009a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efeec21d-8db3-4d4f-926e-3a840a4026f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efeec21d-8db3-4d4f-926e-3a840a4026f4}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {fc7c9a59-4d23-4155-9678-8ef1b6f1a2ec}, !- Handle
  Node 363,                               !- Name
  {7c6781e6-ecdb-4f4d-9587-945ba917709b}, !- Inlet Port
  {f3957fe4-0c97-40da-8491-6880a06261a4}; !- Outlet Port

OS:Connection,
  {7c6781e6-ecdb-4f4d-9587-945ba917709b}, !- Handle
  {4bacbbe5-5f0f-40fc-b872-8d60a8b24788}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  10,                                     !- Outlet Port
  {fc7c9a59-4d23-4155-9678-8ef1b6f1a2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1fafa49a-9b15-4bd5-a7b4-e03f86da7cc7}, !- Handle
  Node 364,                               !- Name
  {bf79d618-2f87-42a2-b257-8c20f18255ff}, !- Inlet Port
  {20f00a84-3fce-4f62-80a5-d35cb2c4c083}; !- Outlet Port

OS:Connection,
  {f3957fe4-0c97-40da-8491-6880a06261a4}, !- Handle
  {ea9637fa-b7ca-46bf-b953-b323623510a0}, !- Name
  {fc7c9a59-4d23-4155-9678-8ef1b6f1a2ec}, !- Source Object
  3,                                      !- Outlet Port
  {5188a8b7-204c-43c7-8327-9cfcf04b91bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf79d618-2f87-42a2-b257-8c20f18255ff}, !- Handle
  {db888738-c351-4c58-904b-9fbe2af16a62}, !- Name
  {5188a8b7-204c-43c7-8327-9cfcf04b91bb}, !- Source Object
  3,                                      !- Outlet Port
  {1fafa49a-9b15-4bd5-a7b4-e03f86da7cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f00a84-3fce-4f62-80a5-d35cb2c4c083}, !- Handle
  {9ff43d4f-2656-445a-b8cf-785817d622b6}, !- Name
  {1fafa49a-9b15-4bd5-a7b4-e03f86da7cc7}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0d4bb508-7389-443f-a371-f6c3004c939c}, !- Handle
  Water Use Connections 8,                !- Name
  {b28f6ade-aede-4c7b-8f5e-914bb8e274be}, !- Inlet Node Name
  {04de7fb7-28f8-4555-aa95-8f1a6b059eb1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {354cde43-37d1-4919-881f-8477328d4e00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {11fe97da-dc29-47b6-a0b9-2a673c46a17c}, !- Handle
  Wholebuilding-exercise centre Service Water Use Def 1.42gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.96270603920813e-05,                   !- Peak Flow Rate {m3/s}
  {e429e489-3489-4b15-8f59-132b86398411}, !- Target Temperature Schedule Name
  {6cfd85c0-970b-4628-a3be-94855f262b38}, !- Sensible Fraction Schedule Name
  {b0303d0b-aafe-4aef-bf57-5d20f29349cb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6cfd85c0-970b-4628-a3be-94855f262b38}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {481fa01c-657e-497e-abd0-ea13d667e7c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {481fa01c-657e-497e-abd0-ea13d667e7c4}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0303d0b-aafe-4aef-bf57-5d20f29349cb}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c03c811c-0e76-4e7b-a5e6-b446414464b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c03c811c-0e76-4e7b-a5e6-b446414464b9}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e429e489-3489-4b15-8f59-132b86398411}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cdd30941-8cf7-46a9-b0b8-3517db10413c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdd30941-8cf7-46a9-b0b8-3517db10413c}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {354cde43-37d1-4919-881f-8477328d4e00}, !- Handle
  Wholebuilding-exercise centre Service Water Use 1.42gal/min, !- Name
  {11fe97da-dc29-47b6-a0b9-2a673c46a17c}, !- Water Use Equipment Definition Name
  {f22bf8fa-8104-4a1b-8714-98197d6f3d7d}, !- Space Name
  {71662881-56e5-4a8a-b90c-760d1d9afc32}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {82fdf407-1c76-4869-b2e4-857126c762ad}, !- Handle
  Node 365,                               !- Name
  {731908ab-6f65-47b7-a210-44e1c4888cf8}, !- Inlet Port
  {b28f6ade-aede-4c7b-8f5e-914bb8e274be}; !- Outlet Port

OS:Connection,
  {731908ab-6f65-47b7-a210-44e1c4888cf8}, !- Handle
  {904879a9-6ac5-47c2-8010-6dec92807d1c}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  11,                                     !- Outlet Port
  {82fdf407-1c76-4869-b2e4-857126c762ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28706f16-0e77-4fde-8f88-8c792da187be}, !- Handle
  Node 366,                               !- Name
  {04de7fb7-28f8-4555-aa95-8f1a6b059eb1}, !- Inlet Port
  {abf961e5-bdb2-446e-b089-74b84eea999d}; !- Outlet Port

OS:Connection,
  {b28f6ade-aede-4c7b-8f5e-914bb8e274be}, !- Handle
  {780645ad-b15a-491b-94f7-058ab54e7697}, !- Name
  {82fdf407-1c76-4869-b2e4-857126c762ad}, !- Source Object
  3,                                      !- Outlet Port
  {0d4bb508-7389-443f-a371-f6c3004c939c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04de7fb7-28f8-4555-aa95-8f1a6b059eb1}, !- Handle
  {09a66e7e-9b14-43de-9994-21edfe0a78f5}, !- Name
  {0d4bb508-7389-443f-a371-f6c3004c939c}, !- Source Object
  3,                                      !- Outlet Port
  {28706f16-0e77-4fde-8f88-8c792da187be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf961e5-bdb2-446e-b089-74b84eea999d}, !- Handle
  {e272b030-5c0e-498e-b897-4fc21bacbf34}, !- Name
  {28706f16-0e77-4fde-8f88-8c792da187be}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12a26691-53d0-49c8-9684-20a1ca8cf91e}, !- Handle
  Water Use Connections 9,                !- Name
  {3076b665-7acb-42a1-9495-8c9b64a24835}, !- Inlet Node Name
  {e3e39e13-9a88-4dfc-beff-fc28ada266ac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cda0c667-7e0f-4958-88af-54fbda07f3f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4691343c-24d8-4657-820e-1ef4c6cecb73}, !- Handle
  Wholebuilding-fire station Service Water Use Def 2.53gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000159337005684495,                   !- Peak Flow Rate {m3/s}
  {cdea7d1a-8686-4153-bc28-8439fbbcb498}, !- Target Temperature Schedule Name
  {5588d52d-d50e-48ba-94f5-719f64b03f52}, !- Sensible Fraction Schedule Name
  {a27ef3ef-9557-47ae-a0bd-bf7fa3d6323c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5588d52d-d50e-48ba-94f5-719f64b03f52}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c1e821f-6390-44b9-bc4a-17d87544676c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c1e821f-6390-44b9-bc4a-17d87544676c}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a27ef3ef-9557-47ae-a0bd-bf7fa3d6323c}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {754c8d4f-6ecb-479d-b849-8a941b7986de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {754c8d4f-6ecb-479d-b849-8a941b7986de}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdea7d1a-8686-4153-bc28-8439fbbcb498}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {51d2518f-d163-4bff-9194-01963c354f4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51d2518f-d163-4bff-9194-01963c354f4d}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cda0c667-7e0f-4958-88af-54fbda07f3f8}, !- Handle
  Wholebuilding-fire station Service Water Use 2.53gal/min, !- Name
  {4691343c-24d8-4657-820e-1ef4c6cecb73}, !- Water Use Equipment Definition Name
  {b33652bd-3d45-46f0-9408-c9a39b190e17}, !- Space Name
  {b32a2b0a-c71c-4617-863c-a031f2a6d924}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b32a2b0a-c71c-4617-863c-a031f2a6d924}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {a5d136d4-85fe-459b-a363-9b1ef641d8a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5d136d4-85fe-459b-a363-9b1ef641d8a1}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {1c3366fe-eab2-45ef-90dc-3eb357d846b0}, !- Handle
  Schedule Rule 146,                      !- Name
  {b32a2b0a-c71c-4617-863c-a031f2a6d924}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aae33845-7f1d-400c-8998-13fb282ce239}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aae33845-7f1d-400c-8998-13fb282ce239}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {7ab74055-42e4-4175-87a1-e4e6559d58c9}, !- Handle
  Schedule Rule 147,                      !- Name
  {b32a2b0a-c71c-4617-863c-a031f2a6d924}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7148bc13-8d43-4010-a46d-0734832c022a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7148bc13-8d43-4010-a46d-0734832c022a}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {7f788308-bf79-43b3-8172-a3bac7cc4c65}, !- Handle
  Schedule Rule 148,                      !- Name
  {b32a2b0a-c71c-4617-863c-a031f2a6d924}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efcd6c85-6863-4345-b25a-e6c9e2a841aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efcd6c85-6863-4345-b25a-e6c9e2a841aa}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Node,
  {a2d4c388-9bbb-4ad6-9bf2-7edfccc07c35}, !- Handle
  Node 367,                               !- Name
  {760ba492-76ee-421d-b063-fa24454b08dc}, !- Inlet Port
  {3076b665-7acb-42a1-9495-8c9b64a24835}; !- Outlet Port

OS:Connection,
  {760ba492-76ee-421d-b063-fa24454b08dc}, !- Handle
  {83f9b047-99f3-4338-aaa7-f027e1f0d6e1}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  12,                                     !- Outlet Port
  {a2d4c388-9bbb-4ad6-9bf2-7edfccc07c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e07086ab-c537-4982-9346-d414501fc029}, !- Handle
  Node 368,                               !- Name
  {e3e39e13-9a88-4dfc-beff-fc28ada266ac}, !- Inlet Port
  {aecf9015-9a2e-474a-9d48-595cc196d407}; !- Outlet Port

OS:Connection,
  {3076b665-7acb-42a1-9495-8c9b64a24835}, !- Handle
  {16166168-1c7d-4e39-be1a-2958acdcf606}, !- Name
  {a2d4c388-9bbb-4ad6-9bf2-7edfccc07c35}, !- Source Object
  3,                                      !- Outlet Port
  {12a26691-53d0-49c8-9684-20a1ca8cf91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e39e13-9a88-4dfc-beff-fc28ada266ac}, !- Handle
  {6c61f94a-e168-493b-a9a8-1fcda67c1bc7}, !- Name
  {12a26691-53d0-49c8-9684-20a1ca8cf91e}, !- Source Object
  3,                                      !- Outlet Port
  {e07086ab-c537-4982-9346-d414501fc029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aecf9015-9a2e-474a-9d48-595cc196d407}, !- Handle
  {256e320c-1448-4aa2-a830-3efe5319b00f}, !- Name
  {e07086ab-c537-4982-9346-d414501fc029}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a97f1296-2009-4b30-8b30-33f5e33dcd9e}, !- Handle
  Water Use Connections 10,               !- Name
  {7bdf1fc9-2d0b-4c08-936d-697d5535b670}, !- Inlet Node Name
  {f8edc1a5-bb8e-4add-98d4-92ed81612525}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7aadfd84-2c4d-4adf-9971-affd6b42dfd4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0e1abcb4-a0ea-41ca-9566-a7ff93fc461f}, !- Handle
  Wholebuilding-gymnasium Service Water Use Def 1.42gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.96270603920813e-05,                   !- Peak Flow Rate {m3/s}
  {696017f5-7106-4335-8126-f4dfb1004c98}, !- Target Temperature Schedule Name
  {155667f7-5bb2-4f7d-83a7-0cc84f954f20}, !- Sensible Fraction Schedule Name
  {46542e15-b262-4fd6-87b5-bb7c3f5e7dbd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {155667f7-5bb2-4f7d-83a7-0cc84f954f20}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7921a2ce-5be2-4c6f-826b-a44592ff2ddc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7921a2ce-5be2-4c6f-826b-a44592ff2ddc}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {46542e15-b262-4fd6-87b5-bb7c3f5e7dbd}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9379b728-2364-4a1c-8570-1c7875d65eda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9379b728-2364-4a1c-8570-1c7875d65eda}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {696017f5-7106-4335-8126-f4dfb1004c98}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45cac4a9-a198-44e6-882f-2c538684540a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45cac4a9-a198-44e6-882f-2c538684540a}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7aadfd84-2c4d-4adf-9971-affd6b42dfd4}, !- Handle
  Wholebuilding-gymnasium Service Water Use 1.42gal/min, !- Name
  {0e1abcb4-a0ea-41ca-9566-a7ff93fc461f}, !- Water Use Equipment Definition Name
  {eda1cfbb-0410-4c4e-8d68-8682117db5b2}, !- Space Name
  {71662881-56e5-4a8a-b90c-760d1d9afc32}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fd1da3ec-42b8-4da7-9186-8417dc939bc7}, !- Handle
  Node 369,                               !- Name
  {1b3c2fdf-13d5-4b6e-9453-3375212ad0c9}, !- Inlet Port
  {7bdf1fc9-2d0b-4c08-936d-697d5535b670}; !- Outlet Port

OS:Connection,
  {1b3c2fdf-13d5-4b6e-9453-3375212ad0c9}, !- Handle
  {91018e4f-b394-4a95-9804-983baf2d32ae}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  13,                                     !- Outlet Port
  {fd1da3ec-42b8-4da7-9186-8417dc939bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2f4e9a9-2dc9-4678-99fd-13c87c7f7ff3}, !- Handle
  Node 370,                               !- Name
  {f8edc1a5-bb8e-4add-98d4-92ed81612525}, !- Inlet Port
  {dc58dbbe-b164-48ca-8b8a-c28b0464cdc9}; !- Outlet Port

OS:Connection,
  {7bdf1fc9-2d0b-4c08-936d-697d5535b670}, !- Handle
  {e0bf97d8-9ca3-4942-95a2-fe1c27fca46a}, !- Name
  {fd1da3ec-42b8-4da7-9186-8417dc939bc7}, !- Source Object
  3,                                      !- Outlet Port
  {a97f1296-2009-4b30-8b30-33f5e33dcd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8edc1a5-bb8e-4add-98d4-92ed81612525}, !- Handle
  {8553235e-ea9a-481a-b47d-8b44c0cdec7b}, !- Name
  {a97f1296-2009-4b30-8b30-33f5e33dcd9e}, !- Source Object
  3,                                      !- Outlet Port
  {a2f4e9a9-2dc9-4678-99fd-13c87c7f7ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc58dbbe-b164-48ca-8b8a-c28b0464cdc9}, !- Handle
  {3cae1821-53af-420b-85b8-726af4ce5729}, !- Name
  {a2f4e9a9-2dc9-4678-99fd-13c87c7f7ff3}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b7437b68-ef51-4522-b23a-e457c00547a2}, !- Handle
  Water Use Connections 11,               !- Name
  {343b2ad3-7431-4990-b80d-631126188764}, !- Inlet Node Name
  {0487a52d-941a-4c07-8e3d-c317bf880de1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {03035ef0-6d3f-4be2-834e-3f8b12295730}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {513c6b4e-490b-4d99-9d0b-ec4b846f9e5d}, !- Handle
  Wholebuilding-health care clinic Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.97513877425797e-05,                   !- Peak Flow Rate {m3/s}
  {ac32b0a4-3bd0-431c-bfbd-700d3b892473}, !- Target Temperature Schedule Name
  {3321f3f7-67bb-4ea8-bbde-c9d16d2af978}, !- Sensible Fraction Schedule Name
  {7e2171e8-9beb-4dd6-866e-3e5d9e8966d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3321f3f7-67bb-4ea8-bbde-c9d16d2af978}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57593c78-cdc6-434e-bab5-cc6dc5ab0fd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57593c78-cdc6-434e-bab5-cc6dc5ab0fd0}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e2171e8-9beb-4dd6-866e-3e5d9e8966d6}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e863d73-35c4-404b-b045-76aa5e7adcf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e863d73-35c4-404b-b045-76aa5e7adcf7}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac32b0a4-3bd0-431c-bfbd-700d3b892473}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f774771a-6465-4e9f-968e-073f30474d57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f774771a-6465-4e9f-968e-073f30474d57}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {03035ef0-6d3f-4be2-834e-3f8b12295730}, !- Handle
  Wholebuilding-health care clinic Service Water Use 0.95gal/min, !- Name
  {513c6b4e-490b-4d99-9d0b-ec4b846f9e5d}, !- Water Use Equipment Definition Name
  {f40d382e-f2e3-4ab5-bbaf-3cf274849cd9}, !- Space Name
  {8f8f092e-4cec-4e0f-bcf6-bae751960981}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {93577cdf-dd83-41c5-a54d-d33b9cdde5e5}, !- Handle
  Node 371,                               !- Name
  {9092124f-cb24-4a5f-879c-11664bfafe95}, !- Inlet Port
  {343b2ad3-7431-4990-b80d-631126188764}; !- Outlet Port

OS:Connection,
  {9092124f-cb24-4a5f-879c-11664bfafe95}, !- Handle
  {c42cb51b-14c1-4511-ac9e-19197b3dea6d}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  14,                                     !- Outlet Port
  {93577cdf-dd83-41c5-a54d-d33b9cdde5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56f16e81-207f-43c2-8010-7cd56e36125f}, !- Handle
  Node 372,                               !- Name
  {0487a52d-941a-4c07-8e3d-c317bf880de1}, !- Inlet Port
  {a0562312-ab73-4a3a-b71e-e034026a2d23}; !- Outlet Port

OS:Connection,
  {343b2ad3-7431-4990-b80d-631126188764}, !- Handle
  {b5c28388-d42e-455d-ac5f-8a6274741500}, !- Name
  {93577cdf-dd83-41c5-a54d-d33b9cdde5e5}, !- Source Object
  3,                                      !- Outlet Port
  {b7437b68-ef51-4522-b23a-e457c00547a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0487a52d-941a-4c07-8e3d-c317bf880de1}, !- Handle
  {f7343a4a-49d5-41ec-939b-162e3c434c5d}, !- Name
  {b7437b68-ef51-4522-b23a-e457c00547a2}, !- Source Object
  3,                                      !- Outlet Port
  {56f16e81-207f-43c2-8010-7cd56e36125f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0562312-ab73-4a3a-b71e-e034026a2d23}, !- Handle
  {e0c51004-1f80-446a-8ed1-e4accf75153e}, !- Name
  {56f16e81-207f-43c2-8010-7cd56e36125f}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5eb55ce6-947b-456d-9f70-3cb91fbdff70}, !- Handle
  Water Use Connections 12,               !- Name
  {634a83b0-8409-4339-869a-157f7cd83197}, !- Inlet Node Name
  {a5ce297a-d7e8-43f8-b3e6-447faa93264d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b3b82d3-8ca8-46f5-8a0f-4729232f79fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9e312a63-fb57-4bc6-92ff-da1dd379b78e}, !- Handle
  Wholebuilding-hospital Service Water Use Def 0.71gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.48135408069347e-05,                   !- Peak Flow Rate {m3/s}
  {c36be466-2875-468c-b056-1ea2e1c35e4e}, !- Target Temperature Schedule Name
  {b3164c3a-cdb6-4247-9488-ee0b562228c9}, !- Sensible Fraction Schedule Name
  {3827a98e-1950-49a4-bdca-300be85e8890}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b3164c3a-cdb6-4247-9488-ee0b562228c9}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9fb6589c-bc8e-4c4d-8202-5a78dda45c0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fb6589c-bc8e-4c4d-8202-5a78dda45c0a}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3827a98e-1950-49a4-bdca-300be85e8890}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4292ab6-94d8-4e27-937e-f1fa836c0992}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4292ab6-94d8-4e27-937e-f1fa836c0992}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c36be466-2875-468c-b056-1ea2e1c35e4e}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6f7e3bea-57e5-4ad7-9e7f-9fc3d109aab5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f7e3bea-57e5-4ad7-9e7f-9fc3d109aab5}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b3b82d3-8ca8-46f5-8a0f-4729232f79fc}, !- Handle
  Wholebuilding-hospital Service Water Use 0.71gal/min, !- Name
  {9e312a63-fb57-4bc6-92ff-da1dd379b78e}, !- Water Use Equipment Definition Name
  {cc3af708-653b-427c-9780-c1db57d54631}, !- Space Name
  {d8de2fa3-a4d6-45f1-b681-1dc76b5608a3}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d8de2fa3-a4d6-45f1-b681-1dc76b5608a3}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {e6ef0eb5-5dae-43fb-be72-6ecad604a129}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6ef0eb5-5dae-43fb-be72-6ecad604a129}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a0790606-5c7a-4693-86a4-c99077978571}, !- Handle
  Schedule Rule 149,                      !- Name
  {d8de2fa3-a4d6-45f1-b681-1dc76b5608a3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {94d99c59-6e96-4902-9488-22f1c8cc23fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94d99c59-6e96-4902-9488-22f1c8cc23fb}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {51d302d4-382b-43b8-a12a-f5a1208f0533}, !- Handle
  Schedule Rule 150,                      !- Name
  {d8de2fa3-a4d6-45f1-b681-1dc76b5608a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e854a890-87fe-4979-a8a4-02cfb9def0db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e854a890-87fe-4979-a8a4-02cfb9def0db}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {430c646c-412a-4a49-987e-6345d3a32a45}, !- Handle
  Schedule Rule 151,                      !- Name
  {d8de2fa3-a4d6-45f1-b681-1dc76b5608a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03cb663a-3921-44ae-b56b-2c5c3504f549}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03cb663a-3921-44ae-b56b-2c5c3504f549}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {e32897b1-9f85-4f63-b7ac-8ed1db17f284}, !- Handle
  Node 373,                               !- Name
  {29c35b58-c468-423c-bd29-c8e84c6a7d6e}, !- Inlet Port
  {634a83b0-8409-4339-869a-157f7cd83197}; !- Outlet Port

OS:Connection,
  {29c35b58-c468-423c-bd29-c8e84c6a7d6e}, !- Handle
  {e2c3ddd1-6a2e-41c1-9bc0-1949c3c19553}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  15,                                     !- Outlet Port
  {e32897b1-9f85-4f63-b7ac-8ed1db17f284}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7677bc9d-8472-4e42-9ed8-f682a907343b}, !- Handle
  Node 374,                               !- Name
  {a5ce297a-d7e8-43f8-b3e6-447faa93264d}, !- Inlet Port
  {8f9e2313-4c1e-435b-87e5-093c3f78e69a}; !- Outlet Port

OS:Connection,
  {634a83b0-8409-4339-869a-157f7cd83197}, !- Handle
  {e41e7e3b-6009-440f-b230-111d23f749c7}, !- Name
  {e32897b1-9f85-4f63-b7ac-8ed1db17f284}, !- Source Object
  3,                                      !- Outlet Port
  {5eb55ce6-947b-456d-9f70-3cb91fbdff70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ce297a-d7e8-43f8-b3e6-447faa93264d}, !- Handle
  {b535a21d-08c7-4b2a-8cea-e1da7471b439}, !- Name
  {5eb55ce6-947b-456d-9f70-3cb91fbdff70}, !- Source Object
  3,                                      !- Outlet Port
  {7677bc9d-8472-4e42-9ed8-f682a907343b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f9e2313-4c1e-435b-87e5-093c3f78e69a}, !- Handle
  {e41e52dc-d840-4f0a-b7b7-7bde133da271}, !- Name
  {7677bc9d-8472-4e42-9ed8-f682a907343b}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7137d177-b8e9-418f-b908-2c993d710331}, !- Handle
  Water Use Connections 13,               !- Name
  {b4f6c355-6156-4158-8efc-67b3465821f6}, !- Inlet Node Name
  {0fe94ed5-8e6b-4259-889b-2f962a400a03}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e75aba23-67d5-48f1-9f83-bf930f68a1e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {15dfb468-4d44-4518-9891-6446f1e9e0af}, !- Handle
  Wholebuilding-hotel/motel Service Water Use Def 3.16gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000199171257105619,                   !- Peak Flow Rate {m3/s}
  {9e14f129-b1a9-4f8f-97ec-7b08fd1bee05}, !- Target Temperature Schedule Name
  {b1d0062a-4302-4142-8652-b957a1bddd1b}, !- Sensible Fraction Schedule Name
  {9d2013fa-1192-4fb2-9237-fbbe67e2cd30}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b1d0062a-4302-4142-8652-b957a1bddd1b}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {795b21d8-1058-41d8-b367-1ccbb9b34f3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {795b21d8-1058-41d8-b367-1ccbb9b34f3b}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d2013fa-1192-4fb2-9237-fbbe67e2cd30}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {710cf58a-ef14-446c-acad-bca401139998}; !- Default Day Schedule Name

OS:Schedule:Day,
  {710cf58a-ef14-446c-acad-bca401139998}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e14f129-b1a9-4f8f-97ec-7b08fd1bee05}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {60acf1fd-0d9f-4a65-9d9b-16aca3e9b464}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60acf1fd-0d9f-4a65-9d9b-16aca3e9b464}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e75aba23-67d5-48f1-9f83-bf930f68a1e2}, !- Handle
  Wholebuilding-hotel/motel Service Water Use 3.16gal/min, !- Name
  {15dfb468-4d44-4518-9891-6446f1e9e0af}, !- Water Use Equipment Definition Name
  {b6be0e59-12e8-4fe5-ad7b-887b3fcd6f9d}, !- Space Name
  {b32a2b0a-c71c-4617-863c-a031f2a6d924}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {202c5b2b-afd6-4390-9788-d5ef1a01a348}, !- Handle
  Node 375,                               !- Name
  {571847c0-4747-4af7-b06b-44975ef72adb}, !- Inlet Port
  {b4f6c355-6156-4158-8efc-67b3465821f6}; !- Outlet Port

OS:Connection,
  {571847c0-4747-4af7-b06b-44975ef72adb}, !- Handle
  {5d0cbb22-38a8-445a-b2e6-3ba505959f40}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  16,                                     !- Outlet Port
  {202c5b2b-afd6-4390-9788-d5ef1a01a348}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03930830-a6cc-458b-a978-a59a418d9aa2}, !- Handle
  Node 376,                               !- Name
  {0fe94ed5-8e6b-4259-889b-2f962a400a03}, !- Inlet Port
  {17b0423e-26fe-4dd9-8324-a8ebb7f9e695}; !- Outlet Port

OS:Connection,
  {b4f6c355-6156-4158-8efc-67b3465821f6}, !- Handle
  {29b74da1-741c-497e-b6fc-b19ed99c73ec}, !- Name
  {202c5b2b-afd6-4390-9788-d5ef1a01a348}, !- Source Object
  3,                                      !- Outlet Port
  {7137d177-b8e9-418f-b908-2c993d710331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe94ed5-8e6b-4259-889b-2f962a400a03}, !- Handle
  {f05c8f73-d29b-4461-9a05-67518f827005}, !- Name
  {7137d177-b8e9-418f-b908-2c993d710331}, !- Source Object
  3,                                      !- Outlet Port
  {03930830-a6cc-458b-a978-a59a418d9aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b0423e-26fe-4dd9-8324-a8ebb7f9e695}, !- Handle
  {1204a854-81b1-4679-8787-cbf2ac4e4d39}, !- Name
  {03930830-a6cc-458b-a978-a59a418d9aa2}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d142f2c2-ad27-4ec1-99db-d82a6991cb39}, !- Handle
  Water Use Connections 14,               !- Name
  {7bf3807b-9a94-4e40-944f-d7d9593a0045}, !- Inlet Node Name
  {1ae1255a-3d51-4073-b255-1581e0d9b818}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee451665-d64f-4275-ad40-dfac6e7f9c0c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2072983e-bfbc-4035-bc48-7e31f29e9e60}, !- Handle
  Wholebuilding-library Service Water Use Def 0.71gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.48135408069347e-05,                   !- Peak Flow Rate {m3/s}
  {51f188a9-157f-419e-b32d-6fb806edd231}, !- Target Temperature Schedule Name
  {998f3c02-505e-47a1-8860-2bab2d8d47d6}, !- Sensible Fraction Schedule Name
  {9e949909-7423-4a3d-8b0d-837f88237cfb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {998f3c02-505e-47a1-8860-2bab2d8d47d6}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0b30edc0-660d-44a4-ba61-a3e919881b5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b30edc0-660d-44a4-ba61-a3e919881b5b}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e949909-7423-4a3d-8b0d-837f88237cfb}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1683bcad-b580-4ecc-82c3-d63535ff59b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1683bcad-b580-4ecc-82c3-d63535ff59b5}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {51f188a9-157f-419e-b32d-6fb806edd231}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6ef9895f-8b52-44fe-af8c-e0288b205d71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ef9895f-8b52-44fe-af8c-e0288b205d71}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee451665-d64f-4275-ad40-dfac6e7f9c0c}, !- Handle
  Wholebuilding-library Service Water Use 0.71gal/min, !- Name
  {2072983e-bfbc-4035-bc48-7e31f29e9e60}, !- Water Use Equipment Definition Name
  {90aa2893-456b-4092-93d0-43b414fb35a3}, !- Space Name
  {acec02bb-6cd0-475a-ba2f-a5ec55936aaf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {99f5fa3b-e242-47aa-9178-3e687f5e0631}, !- Handle
  Node 377,                               !- Name
  {dde0b8ac-2628-4bb6-8e7d-3efa2afa9611}, !- Inlet Port
  {7bf3807b-9a94-4e40-944f-d7d9593a0045}; !- Outlet Port

OS:Connection,
  {dde0b8ac-2628-4bb6-8e7d-3efa2afa9611}, !- Handle
  {2f66c0c1-45f6-4c1d-92f7-87365cdd59ba}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  17,                                     !- Outlet Port
  {99f5fa3b-e242-47aa-9178-3e687f5e0631}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e686999e-be0b-49ed-89a2-eb82c02a6d0a}, !- Handle
  Node 378,                               !- Name
  {1ae1255a-3d51-4073-b255-1581e0d9b818}, !- Inlet Port
  {96a7f3ba-ff4e-4eb0-ba2a-00c380da20b2}; !- Outlet Port

OS:Connection,
  {7bf3807b-9a94-4e40-944f-d7d9593a0045}, !- Handle
  {9a4a739f-5a5f-48cb-9794-b36d40b5f311}, !- Name
  {99f5fa3b-e242-47aa-9178-3e687f5e0631}, !- Source Object
  3,                                      !- Outlet Port
  {d142f2c2-ad27-4ec1-99db-d82a6991cb39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae1255a-3d51-4073-b255-1581e0d9b818}, !- Handle
  {fd877aed-8eb2-4f4d-b192-b0a99258ca96}, !- Name
  {d142f2c2-ad27-4ec1-99db-d82a6991cb39}, !- Source Object
  3,                                      !- Outlet Port
  {e686999e-be0b-49ed-89a2-eb82c02a6d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a7f3ba-ff4e-4eb0-ba2a-00c380da20b2}, !- Handle
  {fa7360b6-cc5d-41c6-abaf-9bc236cc4ea3}, !- Name
  {e686999e-be0b-49ed-89a2-eb82c02a6d0a}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c399eb3f-7098-4341-a0ea-2d26e385141b}, !- Handle
  Water Use Connections 15,               !- Name
  {faff3430-8e74-4c33-aaaf-e0a0da3bf121}, !- Inlet Node Name
  {c8ed640b-44c9-41db-9b7f-d3bfac8c9624}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f23d703a-05d4-4279-92b1-73b1f04ad873}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d6c0332-ebae-486f-bd26-b042c60e2dc6}, !- Handle
  Wholebuilding-long-term care - dwelling units Service Water Use Def 3.16gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000199171257105619,                   !- Peak Flow Rate {m3/s}
  {a3cd0278-8ed1-4643-9f61-44dec8bbeb35}, !- Target Temperature Schedule Name
  {cd356075-1fd3-49be-b82b-732733c26d63}, !- Sensible Fraction Schedule Name
  {aa8d5a28-503d-4863-adf3-6f9bebab2b7d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cd356075-1fd3-49be-b82b-732733c26d63}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c14e81c6-00f2-4afb-93b6-3189657528f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c14e81c6-00f2-4afb-93b6-3189657528f2}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa8d5a28-503d-4863-adf3-6f9bebab2b7d}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13e9ae5f-5ca9-45bb-80b0-b49e49e2d684}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13e9ae5f-5ca9-45bb-80b0-b49e49e2d684}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3cd0278-8ed1-4643-9f61-44dec8bbeb35}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10338eb6-abd2-452a-be6d-9b96e4aebe26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10338eb6-abd2-452a-be6d-9b96e4aebe26}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f23d703a-05d4-4279-92b1-73b1f04ad873}, !- Handle
  Wholebuilding-long-term care - dwelling units Service Water Use 3.16gal/min, !- Name
  {5d6c0332-ebae-486f-bd26-b042c60e2dc6}, !- Water Use Equipment Definition Name
  {456b02f4-b2c3-4163-973b-d1290f53a717}, !- Space Name
  {f3e3fdf4-368a-441b-907e-083f8b1e4db0}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f3e3fdf4-368a-441b-907e-083f8b1e4db0}, !- Handle
  NECB-J-Service Water Heating,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {20007d68-d976-43c2-bcd8-5a50d5b3bb0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20007d68-d976-43c2-bcd8-5a50d5b3bb0e}, !- Handle
  NECB-J-Service Water Heating Default,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {ee907c34-29b6-4e3b-a8ed-41a885f3e7b6}, !- Handle
  Schedule Rule 152,                      !- Name
  {f3e3fdf4-368a-441b-907e-083f8b1e4db0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8f3586cf-be1b-4ad4-99bb-4bcc5b027e0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f3586cf-be1b-4ad4-99bb-4bcc5b027e0e}, !- Handle
  NECB-J-Service Water Heating Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {3c542846-4a31-4e29-86ed-d42d314830da}, !- Handle
  Schedule Rule 153,                      !- Name
  {f3e3fdf4-368a-441b-907e-083f8b1e4db0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa4ab674-b6dc-46d9-9c3a-7bfd9458be19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa4ab674-b6dc-46d9-9c3a-7bfd9458be19}, !- Handle
  NECB-J-Service Water Heating Sat Day,   !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {93d0608d-46dc-4cf9-9032-4fb016877c56}, !- Handle
  Schedule Rule 154,                      !- Name
  {f3e3fdf4-368a-441b-907e-083f8b1e4db0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b82feeb4-ac1e-4bbf-8091-7401142d6557}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b82feeb4-ac1e-4bbf-8091-7401142d6557}, !- Handle
  NECB-J-Service Water Heating Sun|Hol Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {ef76b80e-524f-41c6-8221-ba0278b68253}, !- Handle
  Node 379,                               !- Name
  {f3e6019f-17ec-4686-9f82-606f2a03d14f}, !- Inlet Port
  {faff3430-8e74-4c33-aaaf-e0a0da3bf121}; !- Outlet Port

OS:Connection,
  {f3e6019f-17ec-4686-9f82-606f2a03d14f}, !- Handle
  {38954156-36dd-4104-a302-1d9bebed500a}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  18,                                     !- Outlet Port
  {ef76b80e-524f-41c6-8221-ba0278b68253}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {149e245b-f550-47fd-abee-d163c002aef1}, !- Handle
  Node 380,                               !- Name
  {c8ed640b-44c9-41db-9b7f-d3bfac8c9624}, !- Inlet Port
  {4eaaae92-9583-4e8d-9e15-f0f604925974}; !- Outlet Port

OS:Connection,
  {faff3430-8e74-4c33-aaaf-e0a0da3bf121}, !- Handle
  {62977f85-6372-4782-87ca-761f3f87ea5a}, !- Name
  {ef76b80e-524f-41c6-8221-ba0278b68253}, !- Source Object
  3,                                      !- Outlet Port
  {c399eb3f-7098-4341-a0ea-2d26e385141b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ed640b-44c9-41db-9b7f-d3bfac8c9624}, !- Handle
  {a2252885-a019-44e1-9a7b-b574489aaf34}, !- Name
  {c399eb3f-7098-4341-a0ea-2d26e385141b}, !- Source Object
  3,                                      !- Outlet Port
  {149e245b-f550-47fd-abee-d163c002aef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eaaae92-9583-4e8d-9e15-f0f604925974}, !- Handle
  {fc4e0509-6488-4f06-8568-9eef4f84f3b2}, !- Name
  {149e245b-f550-47fd-abee-d163c002aef1}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {41bb6ea6-0f32-466f-8094-f63e732847d9}, !- Handle
  Water Use Connections 16,               !- Name
  {f5789993-ad7a-410b-aa6a-7d9c0d9af384}, !- Inlet Node Name
  {0270c6d3-c634-48b1-92f7-abbed58bd013}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {912e00a8-a64e-42e0-bc11-e47bdef1f27d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {00ae1a0d-4567-40f3-906a-a21452867326}, !- Handle
  Wholebuilding-long-term care - other Service Water Use Def 3.16gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000199171257105619,                   !- Peak Flow Rate {m3/s}
  {d951b4be-a725-4e30-943e-98a504990ec2}, !- Target Temperature Schedule Name
  {18b5ed15-9eca-44e8-9b20-58cd3255274a}, !- Sensible Fraction Schedule Name
  {4cc2657e-fbed-45e6-859c-002395b64930}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {18b5ed15-9eca-44e8-9b20-58cd3255274a}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5062edef-55c0-4345-8e7c-3c7bcc00e63c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5062edef-55c0-4345-8e7c-3c7bcc00e63c}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cc2657e-fbed-45e6-859c-002395b64930}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4aad6499-4fc0-49f7-9ebc-2f8a5fa5d3b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4aad6499-4fc0-49f7-9ebc-2f8a5fa5d3b8}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d951b4be-a725-4e30-943e-98a504990ec2}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {87a4967f-296a-4bf8-a26d-f79f37fa1e0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87a4967f-296a-4bf8-a26d-f79f37fa1e0f}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {912e00a8-a64e-42e0-bc11-e47bdef1f27d}, !- Handle
  Wholebuilding-long-term care - other Service Water Use 3.16gal/min, !- Name
  {00ae1a0d-4567-40f3-906a-a21452867326}, !- Water Use Equipment Definition Name
  {aec49475-e9a0-4777-9970-a026227cca61}, !- Space Name
  {71662881-56e5-4a8a-b90c-760d1d9afc32}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3727f5ee-e70c-4a83-9c15-b0eb800d20a7}, !- Handle
  Node 381,                               !- Name
  {7d55ff27-43e4-47c0-a92a-c23a9f4a78e2}, !- Inlet Port
  {f5789993-ad7a-410b-aa6a-7d9c0d9af384}; !- Outlet Port

OS:Connection,
  {7d55ff27-43e4-47c0-a92a-c23a9f4a78e2}, !- Handle
  {3ed42779-1a7c-4e9d-8840-fff0333eca0b}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  19,                                     !- Outlet Port
  {3727f5ee-e70c-4a83-9c15-b0eb800d20a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f51c00f3-fdd4-4338-9543-7591fffd1ad5}, !- Handle
  Node 382,                               !- Name
  {0270c6d3-c634-48b1-92f7-abbed58bd013}, !- Inlet Port
  {73cb17c9-36a4-4782-bc08-c64bb94e81fe}; !- Outlet Port

OS:Connection,
  {f5789993-ad7a-410b-aa6a-7d9c0d9af384}, !- Handle
  {ecfbe2bd-b7ba-4ac8-a3b7-585051173ce4}, !- Name
  {3727f5ee-e70c-4a83-9c15-b0eb800d20a7}, !- Source Object
  3,                                      !- Outlet Port
  {41bb6ea6-0f32-466f-8094-f63e732847d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0270c6d3-c634-48b1-92f7-abbed58bd013}, !- Handle
  {6d195f27-c2ea-4a1c-9328-22358a32099e}, !- Name
  {41bb6ea6-0f32-466f-8094-f63e732847d9}, !- Source Object
  3,                                      !- Outlet Port
  {f51c00f3-fdd4-4338-9543-7591fffd1ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cb17c9-36a4-4782-bc08-c64bb94e81fe}, !- Handle
  {bb9e528a-b8dc-491e-aca2-e2b172429e59}, !- Name
  {f51c00f3-fdd4-4338-9543-7591fffd1ad5}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58251a26-bd9d-4b81-81fe-f53fde222e55}, !- Handle
  Water Use Connections 17,               !- Name
  {4b203e9c-fafd-4b50-857f-a821bf72bb76}, !- Inlet Node Name
  {3206fc3f-a939-42c5-8eab-e42517c41990}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5aff3d84-cc21-4494-9d50-6d86b7540523}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {73c6e5e8-c650-4b2c-be94-ba21357cb571}, !- Handle
  Wholebuilding-manufacturing facility Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  {d22a4c16-7009-4210-a0a0-5e6475b800aa}, !- Target Temperature Schedule Name
  {dad40076-d260-4779-86d4-4af799c14b1b}, !- Sensible Fraction Schedule Name
  {3c8ef6dc-6f37-4f0d-b12a-e36a6008a865}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dad40076-d260-4779-86d4-4af799c14b1b}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dbe36541-e948-487f-b018-e87b169f10b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbe36541-e948-487f-b018-e87b169f10b7}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c8ef6dc-6f37-4f0d-b12a-e36a6008a865}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eb545007-a177-4294-b3b4-8eb7512726bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb545007-a177-4294-b3b4-8eb7512726bb}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d22a4c16-7009-4210-a0a0-5e6475b800aa}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ca7af22-a6b9-4693-8640-d1ceaadcb89c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ca7af22-a6b9-4693-8640-d1ceaadcb89c}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5aff3d84-cc21-4494-9d50-6d86b7540523}, !- Handle
  Wholebuilding-manufacturing facility Service Water Use 0.47gal/min, !- Name
  {73c6e5e8-c650-4b2c-be94-ba21357cb571}, !- Water Use Equipment Definition Name
  {ff227713-3ae7-4b7e-973d-47c623ace106}, !- Space Name
  {8f8f092e-4cec-4e0f-bcf6-bae751960981}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9c69871e-628b-40f1-9680-dd11e3a50a94}, !- Handle
  Node 383,                               !- Name
  {4fd4ba1e-04d6-44d9-ac1b-2758d1f14a71}, !- Inlet Port
  {4b203e9c-fafd-4b50-857f-a821bf72bb76}; !- Outlet Port

OS:Connection,
  {4fd4ba1e-04d6-44d9-ac1b-2758d1f14a71}, !- Handle
  {041c7957-48fb-4733-9165-60b1d9d51280}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  20,                                     !- Outlet Port
  {9c69871e-628b-40f1-9680-dd11e3a50a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc0f31a1-0edb-46e7-ab77-a240d6e9e0d2}, !- Handle
  Node 384,                               !- Name
  {3206fc3f-a939-42c5-8eab-e42517c41990}, !- Inlet Port
  {0c594812-7ccc-4790-a60c-34a73a6ad971}; !- Outlet Port

OS:Connection,
  {4b203e9c-fafd-4b50-857f-a821bf72bb76}, !- Handle
  {dca8536d-d027-4976-a2b6-46e856c8a4b1}, !- Name
  {9c69871e-628b-40f1-9680-dd11e3a50a94}, !- Source Object
  3,                                      !- Outlet Port
  {58251a26-bd9d-4b81-81fe-f53fde222e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3206fc3f-a939-42c5-8eab-e42517c41990}, !- Handle
  {4055d1a7-5a89-4f07-a8b1-f42c86e1d8b6}, !- Name
  {58251a26-bd9d-4b81-81fe-f53fde222e55}, !- Source Object
  3,                                      !- Outlet Port
  {dc0f31a1-0edb-46e7-ab77-a240d6e9e0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c594812-7ccc-4790-a60c-34a73a6ad971}, !- Handle
  {b55c7d28-da56-4788-a919-3a33d738a88b}, !- Name
  {dc0f31a1-0edb-46e7-ab77-a240d6e9e0d2}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4d4646ec-e6e8-41fe-bb72-bd6dffc64c7a}, !- Handle
  Water Use Connections 18,               !- Name
  {760b18b5-f516-4823-bc2c-f019a6706245}, !- Inlet Node Name
  {c8af014b-d70b-4293-a49c-6c6332d47ef2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b3ab04ac-f80b-422d-a0be-00a2e018ca80}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {420408f1-771a-4b24-b7df-d767a99d8864}, !- Handle
  Wholebuilding-motion picture theatre Service Water Use Def 0.79gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97928231188164e-05,                   !- Peak Flow Rate {m3/s}
  {116e6ebd-da77-4f3b-b138-972886e1803a}, !- Target Temperature Schedule Name
  {28a42730-7e22-4a68-8fa3-faa0dffb4712}, !- Sensible Fraction Schedule Name
  {c915e1fa-b221-425f-a80a-3092c5d93ca9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {28a42730-7e22-4a68-8fa3-faa0dffb4712}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43eda213-9fb1-4f2f-a26f-917d05b98369}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43eda213-9fb1-4f2f-a26f-917d05b98369}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c915e1fa-b221-425f-a80a-3092c5d93ca9}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {33592a22-6366-4f70-a106-3733c7a1f597}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33592a22-6366-4f70-a106-3733c7a1f597}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {116e6ebd-da77-4f3b-b138-972886e1803a}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9795e08b-5102-4bbd-b106-e3387fa30784}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9795e08b-5102-4bbd-b106-e3387fa30784}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b3ab04ac-f80b-422d-a0be-00a2e018ca80}, !- Handle
  Wholebuilding-motion picture theatre Service Water Use 0.79gal/min, !- Name
  {420408f1-771a-4b24-b7df-d767a99d8864}, !- Water Use Equipment Definition Name
  {ce6d22a9-8548-49ee-8577-2bda40fb8701}, !- Space Name
  {acec02bb-6cd0-475a-ba2f-a5ec55936aaf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c8fac81d-87e1-4f58-a030-76d0ef22527b}, !- Handle
  Node 385,                               !- Name
  {68f6081e-e6f9-4b23-918f-983581446d0d}, !- Inlet Port
  {760b18b5-f516-4823-bc2c-f019a6706245}; !- Outlet Port

OS:Connection,
  {68f6081e-e6f9-4b23-918f-983581446d0d}, !- Handle
  {3437ca25-1741-4a6d-b940-eddcf8728653}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  21,                                     !- Outlet Port
  {c8fac81d-87e1-4f58-a030-76d0ef22527b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0adbff9c-49b6-467a-850e-b1097ef54f4d}, !- Handle
  Node 386,                               !- Name
  {c8af014b-d70b-4293-a49c-6c6332d47ef2}, !- Inlet Port
  {7a5c00b9-d017-4670-8bf5-75db33e772b2}; !- Outlet Port

OS:Connection,
  {760b18b5-f516-4823-bc2c-f019a6706245}, !- Handle
  {02204c72-a54e-40c4-8881-353fd7a731ae}, !- Name
  {c8fac81d-87e1-4f58-a030-76d0ef22527b}, !- Source Object
  3,                                      !- Outlet Port
  {4d4646ec-e6e8-41fe-bb72-bd6dffc64c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8af014b-d70b-4293-a49c-6c6332d47ef2}, !- Handle
  {d5e651c7-b852-4d24-8a9d-88794dfe3b45}, !- Name
  {4d4646ec-e6e8-41fe-bb72-bd6dffc64c7a}, !- Source Object
  3,                                      !- Outlet Port
  {0adbff9c-49b6-467a-850e-b1097ef54f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a5c00b9-d017-4670-8bf5-75db33e772b2}, !- Handle
  {614523be-15e8-4484-90c8-ff82aa3f2a42}, !- Name
  {0adbff9c-49b6-467a-850e-b1097ef54f4d}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2d138554-a8b0-4a44-9461-854b8b994d06}, !- Handle
  Water Use Connections 19,               !- Name
  {a2ff4bc9-8f7f-45f7-b5d6-db706421bef4}, !- Inlet Node Name
  {edb3208d-67d9-46bd-b313-5b02de6d569e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {138054ac-f437-4923-9cf9-b30eacaba1d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {15ac9d50-dcb8-447a-abdf-efdf37cc3990}, !- Handle
  Wholebuilding-multi-unit residential building Service Water Use Def 3.16gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000199171257105619,                   !- Peak Flow Rate {m3/s}
  {744cf2fb-251b-4f09-847d-858ef3a7c270}, !- Target Temperature Schedule Name
  {d72a283e-b93f-4ce1-8002-6b63bf6217db}, !- Sensible Fraction Schedule Name
  {868eb43d-f447-48ee-9aca-9fa33cfe4606}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d72a283e-b93f-4ce1-8002-6b63bf6217db}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bbf798cd-8f0f-4810-9012-c5bf9424efbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbf798cd-8f0f-4810-9012-c5bf9424efbe}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {868eb43d-f447-48ee-9aca-9fa33cfe4606}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e315174-c711-47b2-922e-ae461c8b5b30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e315174-c711-47b2-922e-ae461c8b5b30}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {744cf2fb-251b-4f09-847d-858ef3a7c270}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fac6f38e-fd16-408d-a904-1caa4ef49f99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fac6f38e-fd16-408d-a904-1caa4ef49f99}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {138054ac-f437-4923-9cf9-b30eacaba1d4}, !- Handle
  Wholebuilding-multi-unit residential building Service Water Use 3.16gal/min, !- Name
  {15ac9d50-dcb8-447a-abdf-efdf37cc3990}, !- Water Use Equipment Definition Name
  {39f6fb20-20b2-4a02-afbf-6dcd77748d4b}, !- Space Name
  {baae17bc-981f-407c-aa52-0785f6e2009a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f875a6b-5c64-4a78-839b-6128399d78b0}, !- Handle
  Node 387,                               !- Name
  {519a71d4-ca7f-4aa4-a5ef-3606f1da777a}, !- Inlet Port
  {a2ff4bc9-8f7f-45f7-b5d6-db706421bef4}; !- Outlet Port

OS:Connection,
  {519a71d4-ca7f-4aa4-a5ef-3606f1da777a}, !- Handle
  {49b39806-295b-47d7-a61e-fa814eef4d53}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  22,                                     !- Outlet Port
  {7f875a6b-5c64-4a78-839b-6128399d78b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00e06b27-c1c1-4237-b02b-41a1dae6c6e6}, !- Handle
  Node 388,                               !- Name
  {edb3208d-67d9-46bd-b313-5b02de6d569e}, !- Inlet Port
  {dec27340-1be6-44d9-ae9e-c4676f7b0e36}; !- Outlet Port

OS:Connection,
  {a2ff4bc9-8f7f-45f7-b5d6-db706421bef4}, !- Handle
  {b5e6b8d9-99b0-4f16-8711-ecf67578d5ae}, !- Name
  {7f875a6b-5c64-4a78-839b-6128399d78b0}, !- Source Object
  3,                                      !- Outlet Port
  {2d138554-a8b0-4a44-9461-854b8b994d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edb3208d-67d9-46bd-b313-5b02de6d569e}, !- Handle
  {7697f0fd-5a75-4324-b7c4-02dc0ebe5988}, !- Name
  {2d138554-a8b0-4a44-9461-854b8b994d06}, !- Source Object
  3,                                      !- Outlet Port
  {00e06b27-c1c1-4237-b02b-41a1dae6c6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec27340-1be6-44d9-ae9e-c4676f7b0e36}, !- Handle
  {82c5d6ed-5d2b-4962-8957-ad5d9b324617}, !- Name
  {00e06b27-c1c1-4237-b02b-41a1dae6c6e6}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2a3614d5-61e9-4fe9-b9bf-f2d8c16a6670}, !- Handle
  Water Use Connections 20,               !- Name
  {5a591342-e245-44c2-a3a6-8e270cd3fc23}, !- Inlet Node Name
  {335c5056-61e8-409d-ad62-29204c1240d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8eb75468-35a6-4d8e-9e27-108ba43da554}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b4239f0-f4cb-4d96-958c-4087f5d4c9b0}, !- Handle
  Wholebuilding-museum Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98756938712898e-05,                   !- Peak Flow Rate {m3/s}
  {6d44179f-5561-4d8e-80ae-8d80891a7d4a}, !- Target Temperature Schedule Name
  {67ec88cc-ddd3-41d4-abd3-b76fc11530b3}, !- Sensible Fraction Schedule Name
  {794b0d69-d4d8-4cf3-b949-6e2b69940ffc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {67ec88cc-ddd3-41d4-abd3-b76fc11530b3}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {307074bc-9ce4-49f4-99da-0cbd47b5c2b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {307074bc-9ce4-49f4-99da-0cbd47b5c2b1}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {794b0d69-d4d8-4cf3-b949-6e2b69940ffc}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {30da05ec-ec37-4b46-8b5c-24181969aa54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30da05ec-ec37-4b46-8b5c-24181969aa54}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d44179f-5561-4d8e-80ae-8d80891a7d4a}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9719b74e-e14c-416d-8089-e7f379673a5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9719b74e-e14c-416d-8089-e7f379673a5f}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8eb75468-35a6-4d8e-9e27-108ba43da554}, !- Handle
  Wholebuilding-museum Service Water Use 0.47gal/min, !- Name
  {9b4239f0-f4cb-4d96-958c-4087f5d4c9b0}, !- Water Use Equipment Definition Name
  {bd920b66-5c23-42fc-8ac2-94c6f104fc42}, !- Space Name
  {acec02bb-6cd0-475a-ba2f-a5ec55936aaf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {728d35f4-6b0f-4d98-8e99-76ea8cc63b71}, !- Handle
  Node 389,                               !- Name
  {466264b0-0b43-4a1d-93ab-611600552bf5}, !- Inlet Port
  {5a591342-e245-44c2-a3a6-8e270cd3fc23}; !- Outlet Port

OS:Connection,
  {466264b0-0b43-4a1d-93ab-611600552bf5}, !- Handle
  {f816bc4b-cfd5-4a53-9750-162373ed9e61}, !- Name
  {76f4691f-cdd9-41d1-a776-ffe2320fbae2}, !- Source Object
  23,                                     !- Outlet Port
  {728d35f4-6b0f-4d98-8e99-76ea8cc63b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9813c799-717b-43f7-9433-7fe8029384a9}, !- Handle
  Node 390,                               !- Name
  {335c5056-61e8-409d-ad62-29204c1240d6}, !- Inlet Port
  {2014ef0d-8365-4c23-8a69-12bdc6fd2866}; !- Outlet Port

OS:Connection,
  {5a591342-e245-44c2-a3a6-8e270cd3fc23}, !- Handle
  {980b409c-238d-40e5-8fd1-09827595c680}, !- Name
  {728d35f4-6b0f-4d98-8e99-76ea8cc63b71}, !- Source Object
  3,                                      !- Outlet Port
  {2a3614d5-61e9-4fe9-b9bf-f2d8c16a6670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {335c5056-61e8-409d-ad62-29204c1240d6}, !- Handle
  {b4f60e69-2f5c-4ec6-a72c-b213b0d3d805}, !- Name
  {2a3614d5-61e9-4fe9-b9bf-f2d8c16a6670}, !- Source Object
  3,                                      !- Outlet Port
  {9813c799-717b-43f7-9433-7fe8029384a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2014ef0d-8365-4c23-8a69-12bdc6fd2866}, !- Handle
  {a5e37a88-e925-49b4-ba5c-1bcf9788af3f}, !- Name
  {9813c799-717b-43f7-9433-7fe8029384a9}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd19b5-d68e-4edb-afab-600d708a2888}, !- Target Object
  23;                                     !- Inlet Port

OS:Sizing:Parameters,
  {142908eb-37f1-4188-a0b8-f66ea56f9d98}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {fc0fadb9-1d79-4e2a-a3da-e01f1b4b1048}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

