
OS:Version,
  {37b7e293-8c8c-43a4-aad4-ee2f860f5c09}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Building,
  {c1e1199c-b65b-4044-b912-5e894aa3d0b7}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1a61fcac-a117-4cf7-ab44-9112cede9be2}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2015_unknown;                       !- Standards Building Type

OS:BuildingStory,
  {d4cbe2e7-257f-4ec5-8ce0-e2a24d9e69d6}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {47a08b7c-d952-4a42-8b8a-2f1a8ac0e8ff}, !- Handle
  WholeBuilding-Dining - cafeteria/fast food, !- Name
  {19b76738-acd8-43a3-8cf6-f6d5882397dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4cbe2e7-257f-4ec5-8ce0-e2a24d9e69d6}, !- Building Story Name
  {6fc8d645-695c-4fb9-97c5-5d8768ef0579}; !- Thermal Zone Name

OS:Surface,
  {feb6b220-ff96-4e55-8b00-c4103686c785}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47a08b7c-d952-4a42-8b8a-2f1a8ac0e8ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c330fc-222e-4ab3-8025-fe6ce7455dea}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47a08b7c-d952-4a42-8b8a-2f1a8ac0e8ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100, 3.8,                            !- X,Y,Z Vertex 1 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52b866ef-f888-429e-af27-472d90ef1203}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47a08b7c-d952-4a42-8b8a-2f1a8ac0e8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb55b432-3446-4833-9ff0-758f39703770}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 100, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 100, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {550f0b9c-ce95-4486-b006-7504900f8a69}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47a08b7c-d952-4a42-8b8a-2f1a8ac0e8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fcafa67-0ba5-44d3-ace5-5be622763014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ca9236-8d5b-40a7-890e-75111977a4fa}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47a08b7c-d952-4a42-8b8a-2f1a8ac0e8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ceedd00-f11d-4884-8f82-bae4e56b3650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f947d626-990a-4e47-a889-45f5bffd5c15}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47a08b7c-d952-4a42-8b8a-2f1a8ac0e8ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 100, 3.8,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {300250c4-f4aa-48db-b4ea-0a103d9eb9e5}, !- Handle
  WholeBuilding-Dining - bar lounge/leisure, !- Name
  {57c3155e-88f6-4f28-9d32-28bcd8cf0597}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4cbe2e7-257f-4ec5-8ce0-e2a24d9e69d6}, !- Building Story Name
  {21b876a0-ad9d-4341-83be-21510f22549f}; !- Thermal Zone Name

OS:Surface,
  {0e939ae8-e51d-4d97-a9ec-d8ba3eb1e1f7}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {300250c4-f4aa-48db-b4ea-0a103d9eb9e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 0,                             !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f53e023-1df2-41ad-98a9-51bc08425ead}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300250c4-f4aa-48db-b4ea-0a103d9eb9e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f0de7a-ff3b-4be1-a337-06109667883c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300250c4-f4aa-48db-b4ea-0a103d9eb9e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {674af22e-ef6c-4cb4-ac89-8f2ae6d1bb05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3880676-52f8-4c50-816e-b8d1dc723069}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300250c4-f4aa-48db-b4ea-0a103d9eb9e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12b2a9b9-6612-416c-a2f0-c24876cc9521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb55b432-3446-4833-9ff0-758f39703770}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300250c4-f4aa-48db-b4ea-0a103d9eb9e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52b866ef-f888-429e-af27-472d90ef1203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  -25, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e56108e9-3bff-40ba-8780-9da6041e66d1}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {300250c4-f4aa-48db-b4ea-0a103d9eb9e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 3.8,                             !- X,Y,Z Vertex 2 {m}
  75, 25, 3.8,                            !- X,Y,Z Vertex 3 {m}
  -25, 25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3c44464c-3736-4b88-a5fb-99f52600c192}, !- Handle
  WholeBuilding-Courthouse,               !- Name
  {732a62ad-fa1e-4222-9a25-483ff7bfa8c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4cbe2e7-257f-4ec5-8ce0-e2a24d9e69d6}, !- Building Story Name
  {e09972c6-f801-4389-8045-8a7331f43c35}; !- Thermal Zone Name

OS:Surface,
  {624e8ec8-2dcd-44d7-b138-4cbc369525b9}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c44464c-3736-4b88-a5fb-99f52600c192}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f528361-62c4-4400-8344-e678ccef1f67}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c44464c-3736-4b88-a5fb-99f52600c192}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 3.8,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4138306-f180-41fa-86c0-5cb4aa6d78e2}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c44464c-3736-4b88-a5fb-99f52600c192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0b4fab0-e992-42f6-bdb2-7b2a5a85e5ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a734c19-42a7-4e86-af3c-8683be0072a0}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c44464c-3736-4b88-a5fb-99f52600c192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa4005a7-0767-4e33-96dd-d73a85bd9ef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {674af22e-ef6c-4cb4-ac89-8f2ae6d1bb05}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c44464c-3736-4b88-a5fb-99f52600c192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79f0de7a-ff3b-4be1-a337-06109667883c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 75, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 75, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64bd55c5-b104-4e5c-bee9-1c1246fb28ba}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c44464c-3736-4b88-a5fb-99f52600c192}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 3.8,                           !- X,Y,Z Vertex 3 {m}
  25, 75, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f90d9db7-2ee2-40c5-b674-bf46bfe973b3}, !- Handle
  WholeBuilding-Convention centre,        !- Name
  {ab7fbdde-913b-42c0-9a8f-5051f82914f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4cbe2e7-257f-4ec5-8ce0-e2a24d9e69d6}, !- Building Story Name
  {ebc39d6f-77b5-4336-90df-512ceccf0076}; !- Thermal Zone Name

OS:Surface,
  {ad953f7e-7b79-4f3b-8d43-e2d2fa2eec4c}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f90d9db7-2ee2-40c5-b674-bf46bfe973b3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6700bc69-6fbe-4078-ba44-7415fc0fd6c3}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90d9db7-2ee2-40c5-b674-bf46bfe973b3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ceedd00-f11d-4884-8f82-bae4e56b3650}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90d9db7-2ee2-40c5-b674-bf46bfe973b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63ca9236-8d5b-40a7-890e-75111977a4fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbdf7fee-37ec-464b-8377-553df387be0a}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90d9db7-2ee2-40c5-b674-bf46bfe973b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e58695c0-481b-460a-8aff-30c4fbf20f53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0b4fab0-e992-42f6-bdb2-7b2a5a85e5ed}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90d9db7-2ee2-40c5-b674-bf46bfe973b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4138306-f180-41fa-86c0-5cb4aa6d78e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3.8,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 25, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86bad596-ed9a-46ff-8976-e47746b45624}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f90d9db7-2ee2-40c5-b674-bf46bfe973b3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 25, 3.8,                            !- X,Y,Z Vertex 1 {m}
  25, 25, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {09c1d00f-e8ee-4c4a-bc4e-3d25a85ee8e9}, !- Handle
  WholeBuilding-Automotive facility,      !- Name
  {ae456d9d-5f00-42bd-b6f3-c13e71148e0d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4cbe2e7-257f-4ec5-8ce0-e2a24d9e69d6}, !- Building Story Name
  {c2f05572-82c8-4d03-8656-539d9918eca0}; !- Thermal Zone Name

OS:Surface,
  {fa0ee871-0f85-4955-bea9-188e6a780d27}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09c1d00f-e8ee-4c4a-bc4e-3d25a85ee8e9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fcafa67-0ba5-44d3-ace5-5be622763014}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09c1d00f-e8ee-4c4a-bc4e-3d25a85ee8e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {550f0b9c-ce95-4486-b006-7504900f8a69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b2a9b9-6612-416c-a2f0-c24876cc9521}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09c1d00f-e8ee-4c4a-bc4e-3d25a85ee8e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3880676-52f8-4c50-816e-b8d1dc723069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 3.8,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa4005a7-0767-4e33-96dd-d73a85bd9ef5}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09c1d00f-e8ee-4c4a-bc4e-3d25a85ee8e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a734c19-42a7-4e86-af3c-8683be0072a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 3.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e58695c0-481b-460a-8aff-30c4fbf20f53}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09c1d00f-e8ee-4c4a-bc4e-3d25a85ee8e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbdf7fee-37ec-464b-8377-553df387be0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d35689-493c-4cdd-b0c4-74c1b0d30644}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09c1d00f-e8ee-4c4a-bc4e-3d25a85ee8e9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  50, 50, 3.8,                            !- X,Y,Z Vertex 2 {m}
  0, 50, 3.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {ae456d9d-5f00-42bd-b6f3-c13e71148e0d}, !- Handle
  Automotive facility WholeBuilding,      !- Name
  ,                                       !- Default Construction Set Name
  {37942dc0-5230-451d-b7f9-39772188e44c}, !- Default Schedule Set Name
  {fbc421b7-c12b-4fc5-835b-424a92c53585}, !- Group Rendering Name
  {123bfa5a-5b65-4fde-b6a6-28995f1b9496}, !- Design Specification Outdoor Air Object Name
  Automotive facility,                    !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {ab7fbdde-913b-42c0-9a8f-5051f82914f4}, !- Handle
  Convention centre WholeBuilding,        !- Name
  ,                                       !- Default Construction Set Name
  {e089558d-fb9c-454c-af35-f4f7f9875312}, !- Default Schedule Set Name
  {d8eb17f8-0224-4309-8bc3-dde9a1b1170a}, !- Group Rendering Name
  {1ea75605-b7cc-4360-b69f-0e5c34ef560b}, !- Design Specification Outdoor Air Object Name
  Convention centre,                      !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {732a62ad-fa1e-4222-9a25-483ff7bfa8c4}, !- Handle
  Courthouse WholeBuilding,               !- Name
  ,                                       !- Default Construction Set Name
  {4010f185-da12-4e32-9a20-ba50663ebc11}, !- Default Schedule Set Name
  {b57b37dd-8bf9-428d-a1d1-f30856567bcc}, !- Group Rendering Name
  {589a0552-650f-4c34-a21d-4214e9a2e6e1}, !- Design Specification Outdoor Air Object Name
  Courthouse,                             !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {57c3155e-88f6-4f28-9d32-28bcd8cf0597}, !- Handle
  Dining - bar lounge/leisure WholeBuilding, !- Name
  ,                                       !- Default Construction Set Name
  {b9d8c60a-3876-4874-99e6-8ac458f5c209}, !- Default Schedule Set Name
  {57885aec-5531-4b1c-84b9-ae829d7bc781}, !- Group Rendering Name
  {38ce5feb-b8ea-49c9-b641-56d1ff04085e}, !- Design Specification Outdoor Air Object Name
  Dining - bar lounge/leisure,            !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:SpaceType,
  {19b76738-acd8-43a3-8cf6-f6d5882397dd}, !- Handle
  Dining - cafeteria/fast food WholeBuilding, !- Name
  ,                                       !- Default Construction Set Name
  {bee9222e-5313-4e7b-91bb-c3f525638253}, !- Default Schedule Set Name
  {167633ac-fa8c-4e44-b4f8-de9a95d3ef76}, !- Group Rendering Name
  {37e7f5fa-3142-47d8-a853-66c0731d47d2}, !- Design Specification Outdoor Air Object Name
  Dining - cafeteria/fast food,           !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:YearDescription,
  {d7d13ba4-5bdd-483c-afc1-5285c69b5741}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:WeatherFile,
  {b5efbc4b-baa8-4d52-8aac-6ae211854c81}, !- Handle
  Fort McMurray AP,                       !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  716890,                                 !- WMO Number
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1,                                  !- Elevation {m}
  file:///home/osdev/MyGitHub/openstudio-standards/test/necb/models/geo_test/NECB2015/building0/SR1/in.epw, !- Url
  6848AE0D;                               !- Checksum

OS:Site,
  {c022aa56-ac9c-43f8-b21c-fc731a3bf8db}, !- Handle
  Fort McMurray AP_AB_CAN,                !- Name
  56.653,                                 !- Latitude {deg}
  -111.223,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  369.1,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {02fddb3a-96bc-42c2-9ce8-bb1f8ab78d1f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  1.875,                                  !- Annual Average Outdoor Air Temperature {C}
  34.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e7c143a6-96c8-46b7-a221-341137ef1f2e}, !- Handle
  Fort McMurray AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  96969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Taub {dimensionless}
  2.403;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c66587dd-d2f2-46a5-b037-94dc78898c85}, !- Handle
  Fort McMurray AP Ann Htg 99.6% Condns DB, !- Name
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -36.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  96969,                                  !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:GroundTemperature:BuildingSurface,
  {36167c5e-e114-408b-a2c6-16aabcbdd340}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Rendering:Color,
  {fbc421b7-c12b-4fc5-835b-424a92c53585}, !- Handle
  Automotive facility WholeBuilding,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {862846f4-b619-4fa3-867d-9f7f7939f1dc}, !- Handle
  Automotive facility WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5b6475a3-33c5-4faf-a221-43b8d61adb33}, !- Handle
  Automotive facility WholeBuilding People, !- Name
  {862846f4-b619-4fa3-867d-9f7f7939f1dc}, !- People Definition Name
  {ae456d9d-5f00-42bd-b6f3-c13e71148e0d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f46032bd-cedb-4432-b6c2-386e350cfb0d}, !- Work Efficiency Schedule Name
  {80ebad89-d439-4dc9-b938-a2e171187ddd}, !- Clothing Insulation Schedule Name
  {00edc450-bd1f-4632-96c2-08d7ec094877}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {80ebad89-d439-4dc9-b938-a2e171187ddd}, !- Handle
  Clothing Schedule,                      !- Name
  {b28c4fab-7120-419d-9fc1-f4e37ca8af47}, !- Schedule Type Limits Name
  {5f79fd92-efa9-4ff3-a7e7-204d792fde17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f79fd92-efa9-4ff3-a7e7-204d792fde17}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {b28c4fab-7120-419d-9fc1-f4e37ca8af47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f564a52-fa00-4a17-a6fe-c0e42c819220}, !- Handle
  Schedule Rule 1,                        !- Name
  {80ebad89-d439-4dc9-b938-a2e171187ddd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d059b1d-3624-4917-9abb-f429230bd82c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d059b1d-3624-4917-9abb-f429230bd82c}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {b28c4fab-7120-419d-9fc1-f4e37ca8af47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b28c4fab-7120-419d-9fc1-f4e37ca8af47}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {00edc450-bd1f-4632-96c2-08d7ec094877}, !- Handle
  Air Velocity Schedule,                  !- Name
  {f937eabb-1b61-4a76-a52f-8951ff8d1775}, !- Schedule Type Limits Name
  {d476b252-6794-44d1-a0ad-27d5d3ea3e20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d476b252-6794-44d1-a0ad-27d5d3ea3e20}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {f937eabb-1b61-4a76-a52f-8951ff8d1775}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f937eabb-1b61-4a76-a52f-8951ff8d1775}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f46032bd-cedb-4432-b6c2-386e350cfb0d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {d1e6c371-516b-4acd-9adc-28fd0cf00b6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1e6c371-516b-4acd-9adc-28fd0cf00b6d}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {96b86dbd-f390-4cf3-8c13-efbacc3f2b18}, !- Handle
  Automotive facility WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.60312542599476,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2c0bf2f6-3203-4749-b827-9a9219ad5fad}, !- Handle
  Automotive facility WholeBuilding Lights, !- Name
  {96b86dbd-f390-4cf3-8c13-efbacc3f2b18}, !- Lights Definition Name
  {ae456d9d-5f00-42bd-b6f3-c13e71148e0d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {69bcc837-8f3b-4185-8391-032d4643cbf3}, !- Handle
  Automotive facility WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8b04a287-04d6-458c-a100-688025902509}, !- Handle
  Automotive facility WholeBuilding Elec Equip, !- Name
  {69bcc837-8f3b-4185-8391-032d4643cbf3}, !- Electric Equipment Definition Name
  {ae456d9d-5f00-42bd-b6f3-c13e71148e0d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {123bfa5a-5b65-4fde-b6a6-28995f1b9496}, !- Handle
  Automotive facility WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00114808,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {37942dc0-5230-451d-b7f9-39772188e44c}, !- Handle
  Automotive facility WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0656d01b-09d9-445b-a1b4-558532b3d4ef}, !- Number of People Schedule Name
  {0988afd7-0456-45c0-ac7a-a0affa2bd812}, !- People Activity Level Schedule Name
  {7582a40f-a86c-4779-be48-57e123dbf626}, !- Lighting Schedule Name
  {5fc91b12-5eb0-4ed4-aee9-12fe71415b57}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {04a1711f-41ae-42fb-b6c4-5557a71969c9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0656d01b-09d9-445b-a1b4-558532b3d4ef}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {cb29f7fa-faea-40a8-bdff-27c77e8dbf6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb29f7fa-faea-40a8-bdff-27c77e8dbf6c}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {84056e05-afb0-473f-879f-26a4a8595197}, !- Handle
  Schedule Rule 2,                        !- Name
  {0656d01b-09d9-445b-a1b4-558532b3d4ef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b098d3a1-7c67-4f0c-8b93-bb1fdce5d721}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b098d3a1-7c67-4f0c-8b93-bb1fdce5d721}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {512d9f6f-e4d4-4f88-8221-77bf4c290791}, !- Handle
  Schedule Rule 3,                        !- Name
  {0656d01b-09d9-445b-a1b4-558532b3d4ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5476a3d-e459-4124-a2c8-4c7313a4bb04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5476a3d-e459-4124-a2c8-4c7313a4bb04}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {ba28440e-f2cd-4497-aae5-26ae06f23fde}, !- Handle
  Schedule Rule 4,                        !- Name
  {0656d01b-09d9-445b-a1b4-558532b3d4ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3967183-9915-4735-8763-c886aa7bf4c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3967183-9915-4735-8763-c886aa7bf4c6}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0988afd7-0456-45c0-ac7a-a0affa2bd812}, !- Handle
  NECB-Activity,                          !- Name
  {2afdb6d7-9f21-48b1-b1f1-dbcfe0272bd2}, !- Schedule Type Limits Name
  {6eb4241b-3bef-4c4e-8f87-7cbf58a2e91f}, !- Default Day Schedule Name
  {eef7dd4c-9dfa-46df-baf5-1c3dcbaccd45}, !- Summer Design Day Schedule Name
  {846cc37f-b447-4354-b04a-5aa895b6ed5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6eb4241b-3bef-4c4e-8f87-7cbf58a2e91f}, !- Handle
  NECB-Activity Default,                  !- Name
  {2afdb6d7-9f21-48b1-b1f1-dbcfe0272bd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c55df211-92fd-4d2d-91c6-d8d635573d69}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {846cc37f-b447-4354-b04a-5aa895b6ed5c}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {2afdb6d7-9f21-48b1-b1f1-dbcfe0272bd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4a349828-35ef-48e2-98ae-439edc0de84e}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eef7dd4c-9dfa-46df-baf5-1c3dcbaccd45}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {2afdb6d7-9f21-48b1-b1f1-dbcfe0272bd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2afdb6d7-9f21-48b1-b1f1-dbcfe0272bd2}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {7582a40f-a86c-4779-be48-57e123dbf626}, !- Handle
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {b65afe40-ff19-4151-8f65-8a24d6269a77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b65afe40-ff19-4151-8f65-8a24d6269a77}, !- Handle
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {cc833f40-4953-4990-92a2-1c4c29ccf8f2}, !- Handle
  Schedule Rule 5,                        !- Name
  {7582a40f-a86c-4779-be48-57e123dbf626}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3d35f1f8-acbb-4c10-add6-6d32928aa246}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d35f1f8-acbb-4c10-add6-6d32928aa246}, !- Handle
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {61bcbff7-83d3-4e5a-b372-cd8d17061221}, !- Handle
  Schedule Rule 6,                        !- Name
  {7582a40f-a86c-4779-be48-57e123dbf626}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {254a4b36-47bb-42e3-9c39-34dc91965c68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {254a4b36-47bb-42e3-9c39-34dc91965c68}, !- Handle
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {6c14fcb9-4eb5-4688-b2f6-2c3c5423042a}, !- Handle
  Schedule Rule 7,                        !- Name
  {7582a40f-a86c-4779-be48-57e123dbf626}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {996fd467-963c-4a94-89df-c7feba0c5033}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {996fd467-963c-4a94-89df-c7feba0c5033}, !- Handle
  NECB-E-Occupancy-NECB-E-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fc91b12-5eb0-4ed4-aee9-12fe71415b57}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {40f11541-9a7b-4bf9-b28d-f1f45c78cad1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40f11541-9a7b-4bf9-b28d-f1f45c78cad1}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {1cce32ad-fc05-4bef-859c-27867fdf39c1}, !- Handle
  Schedule Rule 8,                        !- Name
  {5fc91b12-5eb0-4ed4-aee9-12fe71415b57}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c07b9851-4872-4550-a5bf-45601fcb2746}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c07b9851-4872-4550-a5bf-45601fcb2746}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {7fb008c5-1647-45ee-b7a4-1e5eea2e60e3}, !- Handle
  Schedule Rule 9,                        !- Name
  {5fc91b12-5eb0-4ed4-aee9-12fe71415b57}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c95e866-c43f-46fc-82bf-30736d3f5be2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c95e866-c43f-46fc-82bf-30736d3f5be2}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {9b076d08-f987-4c48-8279-65c9a7764d65}, !- Handle
  Schedule Rule 10,                       !- Name
  {5fc91b12-5eb0-4ed4-aee9-12fe71415b57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4e0ace1-bb95-43ee-8b4b-4f69655a8ef1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4e0ace1-bb95-43ee-8b4b-4f69655a8ef1}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {04a1711f-41ae-42fb-b6c4-5557a71969c9}, !- Handle
  Always On,                              !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {42f66d7e-b1f2-4b91-8a52-84bc862d32cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42f66d7e-b1f2-4b91-8a52-84bc862d32cd}, !- Handle
  Always On Default,                      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c592c6f-f534-4bb6-a73b-e645a7bff268}, !- Handle
  Automotive facility WholeBuilding Thermostat, !- Name
  {eac4639c-1387-443b-8ca6-ec30fcab29ec}, !- Heating Setpoint Temperature Schedule Name
  {b85bacd9-2f29-414d-aa06-40b8e474c526}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {eac4639c-1387-443b-8ca6-ec30fcab29ec}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  {1420c31f-1043-4348-aff0-3e1ce5ab6fb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1420c31f-1043-4348-aff0-3e1ce5ab6fb8}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {db0007fe-3c1f-45d0-8559-484886615414}, !- Handle
  Schedule Rule 11,                       !- Name
  {eac4639c-1387-443b-8ca6-ec30fcab29ec}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02828c9c-3238-4480-9f98-2ae00bbc66d8}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {92d7d798-b263-405b-a9ec-0aac5b4d0df6}, !- Handle
  Schedule Rule 12,                       !- Name
  {eac4639c-1387-443b-8ca6-ec30fcab29ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72b90aec-05da-43c9-89ba-d6db3679ab4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72b90aec-05da-43c9-89ba-d6db3679ab4c}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {5b6951ff-5ea0-4e19-bc94-1054dea52180}, !- Handle
  Schedule Rule 13,                       !- Name
  {eac4639c-1387-443b-8ca6-ec30fcab29ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6525134d-4ec9-4509-ab61-945f83616f72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6525134d-4ec9-4509-ab61-945f83616f72}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b85bacd9-2f29-414d-aa06-40b8e474c526}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  {4c2789c8-d843-442f-9793-c9bf959afb26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c2789c8-d843-442f-9793-c9bf959afb26}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {e53639e5-83ff-4c25-aeda-ea620536cbe7}, !- Handle
  Schedule Rule 14,                       !- Name
  {b85bacd9-2f29-414d-aa06-40b8e474c526}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {846321ca-5d8e-444b-82ec-bb0ed8620389}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {846321ca-5d8e-444b-82ec-bb0ed8620389}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {34c07710-066c-4816-a0d3-e7bc2919ae13}, !- Handle
  Schedule Rule 15,                       !- Name
  {b85bacd9-2f29-414d-aa06-40b8e474c526}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47cc98f9-a1de-43b6-ba96-8d02210a30c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47cc98f9-a1de-43b6-ba96-8d02210a30c9}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0af674d4-5117-42a8-aa79-e7daf5835a26}, !- Handle
  Schedule Rule 16,                       !- Name
  {b85bacd9-2f29-414d-aa06-40b8e474c526}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2acac1fb-6e32-483d-b186-31e28565bb23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2acac1fb-6e32-483d-b186-31e28565bb23}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {d8eb17f8-0224-4309-8bc3-dde9a1b1170a}, !- Handle
  Convention centre WholeBuilding,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {28ee6e47-feb3-4056-878e-7b5e4c2d96b6}, !- Handle
  Convention centre WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.125045427703412,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {097a4c4a-402c-4dfa-9738-3d0da73877d4}, !- Handle
  Convention centre WholeBuilding People, !- Name
  {28ee6e47-feb3-4056-878e-7b5e4c2d96b6}, !- People Definition Name
  {ab7fbdde-913b-42c0-9a8f-5051f82914f4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f46032bd-cedb-4432-b6c2-386e350cfb0d}, !- Work Efficiency Schedule Name
  {80ebad89-d439-4dc9-b938-a2e171187ddd}, !- Clothing Insulation Schedule Name
  {00edc450-bd1f-4632-96c2-08d7ec094877}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f3811733-137a-4274-91a7-1a5814f6c00c}, !- Handle
  Convention centre WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.9039612957375,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {007fec28-f7a6-4b7e-a40d-1adea10463fb}, !- Handle
  Convention centre WholeBuilding Lights, !- Name
  {f3811733-137a-4274-91a7-1a5814f6c00c}, !- Lights Definition Name
  {ab7fbdde-913b-42c0-9a8f-5051f82914f4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3c11f220-a688-42ac-bb41-73690725590b}, !- Handle
  Convention centre WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7cf16101-7704-4dbd-a2fd-08e098ee2307}, !- Handle
  Convention centre WholeBuilding Elec Equip, !- Name
  {3c11f220-a688-42ac-bb41-73690725590b}, !- Electric Equipment Definition Name
  {ab7fbdde-913b-42c0-9a8f-5051f82914f4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1ea75605-b7cc-4360-b69f-0e5c34ef560b}, !- Handle
  Convention centre WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00074676,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e089558d-fb9c-454c-af35-f4f7f9875312}, !- Handle
  Convention centre WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a939eb97-9d71-4b49-8228-eca3249ed9e6}, !- Number of People Schedule Name
  {0988afd7-0456-45c0-ac7a-a0affa2bd812}, !- People Activity Level Schedule Name
  {e1ec7094-58d7-458a-bd37-fb12429b97f8}, !- Lighting Schedule Name
  {44de35ee-234b-4ecb-8aa8-30cc635b09a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {04a1711f-41ae-42fb-b6c4-5557a71969c9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a939eb97-9d71-4b49-8228-eca3249ed9e6}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {23af6923-0d5d-49c5-8c18-8561ef2420e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23af6923-0d5d-49c5-8c18-8561ef2420e2}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {fd73e0a0-b787-4a13-9e7c-1e5489cdb62e}, !- Handle
  Schedule Rule 17,                       !- Name
  {a939eb97-9d71-4b49-8228-eca3249ed9e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {66aa3d0c-ffec-4ffc-b1fb-508d2078d6c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66aa3d0c-ffec-4ffc-b1fb-508d2078d6c8}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {acd728bf-f0f7-4783-af86-78f0443bf201}, !- Handle
  Schedule Rule 18,                       !- Name
  {a939eb97-9d71-4b49-8228-eca3249ed9e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23bca4d3-78d4-4b70-99f3-579203de9fb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23bca4d3-78d4-4b70-99f3-579203de9fb3}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {c7f8a86c-bd5a-45e6-877b-ddf563331953}, !- Handle
  Schedule Rule 19,                       !- Name
  {a939eb97-9d71-4b49-8228-eca3249ed9e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b0bf8fb-8f40-4017-8658-d92dd4cfe9b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b0bf8fb-8f40-4017-8658-d92dd4cfe9b6}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {e1ec7094-58d7-458a-bd37-fb12429b97f8}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {21391d58-8b59-4230-8c4e-0f9904726051}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21391d58-8b59-4230-8c4e-0f9904726051}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {3a5bb04a-fc4b-41dc-b0ab-5c0cafb84e36}, !- Handle
  Schedule Rule 20,                       !- Name
  {e1ec7094-58d7-458a-bd37-fb12429b97f8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {81b5c5d2-0811-461a-afa9-9ef30ce38155}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81b5c5d2-0811-461a-afa9-9ef30ce38155}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {7259493c-028f-41e7-ad3d-6358be8ce100}, !- Handle
  Schedule Rule 21,                       !- Name
  {e1ec7094-58d7-458a-bd37-fb12429b97f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28e13890-f218-4f66-8f6b-86a1311690f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28e13890-f218-4f66-8f6b-86a1311690f1}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {29c80ba2-9aae-46e8-b6ba-c86a68c309fa}, !- Handle
  Schedule Rule 22,                       !- Name
  {e1ec7094-58d7-458a-bd37-fb12429b97f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bef6ba5e-80d9-4f36-8205-ec37e8a05748}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bef6ba5e-80d9-4f36-8205-ec37e8a05748}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {44de35ee-234b-4ecb-8aa8-30cc635b09a3}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {b7b55b91-92ef-4187-9f7c-6f5604fe196c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7b55b91-92ef-4187-9f7c-6f5604fe196c}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {0315f48a-1d4e-4317-93d1-d3ce3f66abf4}, !- Handle
  Schedule Rule 23,                       !- Name
  {44de35ee-234b-4ecb-8aa8-30cc635b09a3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9ac4b870-53c2-439b-a9e4-a25bfdaf19cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ac4b870-53c2-439b-a9e4-a25bfdaf19cf}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {e3bac2bb-095a-44c2-b86c-dc7fca4c7db3}, !- Handle
  Schedule Rule 24,                       !- Name
  {44de35ee-234b-4ecb-8aa8-30cc635b09a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dbad1b84-4426-4cf2-a871-cb172c1abc11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbad1b84-4426-4cf2-a871-cb172c1abc11}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {14b3b601-c9c2-49d6-a9a8-93a0bdcc754f}, !- Handle
  Schedule Rule 25,                       !- Name
  {44de35ee-234b-4ecb-8aa8-30cc635b09a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12249c02-af7d-4e4a-ac14-f4e9139f4a19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12249c02-af7d-4e4a-ac14-f4e9139f4a19}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {88196b3b-e8ba-4766-8d70-b508c2f45db2}, !- Handle
  Convention centre WholeBuilding Thermostat, !- Name
  {79f8922a-603d-4ca3-8db1-3f23fca4b680}, !- Heating Setpoint Temperature Schedule Name
  {1ad5c70a-972b-40c9-a9cf-c81dd3699cdf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {79f8922a-603d-4ca3-8db1-3f23fca4b680}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  {a6433aaa-f5de-4e0a-90b6-81c2d2e18c7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6433aaa-f5de-4e0a-90b6-81c2d2e18c7f}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {dd79cfd7-8852-4240-b528-cb478f83e6d2}, !- Handle
  Schedule Rule 26,                       !- Name
  {79f8922a-603d-4ca3-8db1-3f23fca4b680}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f4c8e08-346e-40de-a5d3-07f65f3d6f9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f4c8e08-346e-40de-a5d3-07f65f3d6f9b}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {74359357-1533-4e87-982c-70265acfd7a9}, !- Handle
  Schedule Rule 27,                       !- Name
  {79f8922a-603d-4ca3-8db1-3f23fca4b680}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {778cb3d2-c943-48cd-8c5e-c78452e95090}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {778cb3d2-c943-48cd-8c5e-c78452e95090}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {05382f10-93aa-46a8-baa8-f7b4c3ee347b}, !- Handle
  Schedule Rule 28,                       !- Name
  {79f8922a-603d-4ca3-8db1-3f23fca4b680}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aab967b6-15f6-434e-bfe5-6eef74ab0166}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aab967b6-15f6-434e-bfe5-6eef74ab0166}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {1ad5c70a-972b-40c9-a9cf-c81dd3699cdf}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  {316df887-7621-4c31-8db3-d941e7779ff6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {316df887-7621-4c31-8db3-d941e7779ff6}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {e3a99ea7-96e9-447c-a0e5-3bd3f12dcde9}, !- Handle
  Schedule Rule 29,                       !- Name
  {1ad5c70a-972b-40c9-a9cf-c81dd3699cdf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5b1237fa-a878-4ffe-ad83-1fe17d6bd168}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b1237fa-a878-4ffe-ad83-1fe17d6bd168}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {801dcfbf-ad75-4a75-b11b-24c3b401a60a}, !- Handle
  Schedule Rule 30,                       !- Name
  {1ad5c70a-972b-40c9-a9cf-c81dd3699cdf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3390f3bf-1495-4490-ab8c-3af118eca6f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3390f3bf-1495-4490-ab8c-3af118eca6f3}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {2649a799-14b1-4ea3-b348-bd4392c6fd99}, !- Handle
  Schedule Rule 31,                       !- Name
  {1ad5c70a-972b-40c9-a9cf-c81dd3699cdf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e79f69b-ee12-4ce2-b285-90d6b4119523}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e79f69b-ee12-4ce2-b285-90d6b4119523}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {b57b37dd-8bf9-428d-a1d1-f30856567bcc}, !- Handle
  Courthouse WholeBuilding,               !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9d349f9c-8167-491f-81d0-4b164c586308}, !- Handle
  Courthouse WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0666908947751532,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d0bd2ebf-0b98-4c2f-af73-6086335c3edb}, !- Handle
  Courthouse WholeBuilding People,        !- Name
  {9d349f9c-8167-491f-81d0-4b164c586308}, !- People Definition Name
  {732a62ad-fa1e-4222-9a25-483ff7bfa8c4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f46032bd-cedb-4432-b6c2-386e350cfb0d}, !- Work Efficiency Schedule Name
  {80ebad89-d439-4dc9-b938-a2e171187ddd}, !- Clothing Insulation Schedule Name
  {00edc450-bd1f-4632-96c2-08d7ec094877}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {204b70e9-e6ed-4a35-b609-8e908e772715}, !- Handle
  Courthouse WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.9039612957375,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cd4a4e1c-52c2-4101-9fad-adfa1da153e7}, !- Handle
  Courthouse WholeBuilding Lights,        !- Name
  {204b70e9-e6ed-4a35-b609-8e908e772715}, !- Lights Definition Name
  {732a62ad-fa1e-4222-9a25-483ff7bfa8c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {68d3862f-c53b-49d0-b118-410ff6948621}, !- Handle
  Courthouse WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3497423e-eb4f-4554-926d-5e85cc73f40d}, !- Handle
  Courthouse WholeBuilding Elec Equip,    !- Name
  {68d3862f-c53b-49d0-b118-410ff6948621}, !- Electric Equipment Definition Name
  {732a62ad-fa1e-4222-9a25-483ff7bfa8c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {589a0552-650f-4c34-a21d-4214e9a2e6e1}, !- Handle
  Courthouse WholeBuilding Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00046228,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4010f185-da12-4e32-9a20-ba50663ebc11}, !- Handle
  Courthouse WholeBuilding Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fef12eab-b0a3-4500-97da-809d9d54f1f3}, !- Number of People Schedule Name
  {0988afd7-0456-45c0-ac7a-a0affa2bd812}, !- People Activity Level Schedule Name
  {9d40588a-961a-4d8d-a395-fa7647c5e684}, !- Lighting Schedule Name
  {3632b09a-78a0-4bf1-a251-a6fd42016001}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {04a1711f-41ae-42fb-b6c4-5557a71969c9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fef12eab-b0a3-4500-97da-809d9d54f1f3}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {a8b116a0-8dea-4a5f-8b98-fa403fe92c21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8b116a0-8dea-4a5f-8b98-fa403fe92c21}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {ef17257d-1d96-4878-8618-a159c7660ac4}, !- Handle
  Schedule Rule 32,                       !- Name
  {fef12eab-b0a3-4500-97da-809d9d54f1f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ea246ee2-93df-481d-a9dd-68f507ce3b8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea246ee2-93df-481d-a9dd-68f507ce3b8e}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {05f2729c-807b-4559-bfe4-acc01b52e61d}, !- Handle
  Schedule Rule 33,                       !- Name
  {fef12eab-b0a3-4500-97da-809d9d54f1f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2013f948-5402-4b0e-9f11-b968cfb2b369}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2013f948-5402-4b0e-9f11-b968cfb2b369}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e39611d6-9705-4f83-9098-bce8997a897c}, !- Handle
  Schedule Rule 34,                       !- Name
  {fef12eab-b0a3-4500-97da-809d9d54f1f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9acec7c-f11e-4110-af1a-4fc84f205da0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9acec7c-f11e-4110-af1a-4fc84f205da0}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d40588a-961a-4d8d-a395-fa7647c5e684}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {76d24e6f-0b37-4d2a-a342-f4350b8214d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76d24e6f-0b37-4d2a-a342-f4350b8214d7}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {ed55aaef-4e20-44a4-b26d-ab0ee11f6945}, !- Handle
  Schedule Rule 35,                       !- Name
  {9d40588a-961a-4d8d-a395-fa7647c5e684}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {298de7e3-80ff-4044-a515-bc7f28a29ed2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {298de7e3-80ff-4044-a515-bc7f28a29ed2}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {5c341d71-de66-48f7-95da-99ef9417a92b}, !- Handle
  Schedule Rule 36,                       !- Name
  {9d40588a-961a-4d8d-a395-fa7647c5e684}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e6d8ea2-75f9-461e-9751-add08278775f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e6d8ea2-75f9-461e-9751-add08278775f}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {cebdea69-92be-45fe-abfe-e82877a43e6e}, !- Handle
  Schedule Rule 37,                       !- Name
  {9d40588a-961a-4d8d-a395-fa7647c5e684}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b83a366-067d-44a4-8476-6eadfef73f0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b83a366-067d-44a4-8476-6eadfef73f0d}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3632b09a-78a0-4bf1-a251-a6fd42016001}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {5375cd60-f6b1-454d-87d7-6c74fceb4f11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5375cd60-f6b1-454d-87d7-6c74fceb4f11}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {031926f1-9a3b-421f-b261-be6f2f7dd6fe}, !- Handle
  Schedule Rule 38,                       !- Name
  {3632b09a-78a0-4bf1-a251-a6fd42016001}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f45d9dc9-9062-4c3c-82f1-36d5b3c9a1bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f45d9dc9-9062-4c3c-82f1-36d5b3c9a1bb}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {bbd145fa-c34f-4467-b9bb-759126d93e90}, !- Handle
  Schedule Rule 39,                       !- Name
  {3632b09a-78a0-4bf1-a251-a6fd42016001}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ef46fe5-89d4-4244-a46c-07e8b633062a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ef46fe5-89d4-4244-a46c-07e8b633062a}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1ac70f85-28a7-42df-af0a-4b9e73ac5a5e}, !- Handle
  Schedule Rule 40,                       !- Name
  {3632b09a-78a0-4bf1-a251-a6fd42016001}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdec64db-4046-463b-b704-d919e0d76e54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdec64db-4046-463b-b704-d919e0d76e54}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {abd79099-01d4-49b3-ae11-e109709b630b}, !- Handle
  Courthouse WholeBuilding Thermostat,    !- Name
  {8e56f3d0-554c-45bf-8b90-896f0d8a5f55}, !- Heating Setpoint Temperature Schedule Name
  {aba9ef53-96c6-47d6-b975-d7ed5247edc1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8e56f3d0-554c-45bf-8b90-896f0d8a5f55}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  {1ed64d5d-c2b5-422a-ab95-19526fd28441}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ed64d5d-c2b5-422a-ab95-19526fd28441}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {029c340f-49cf-467e-8d55-06f0a62c2c9b}, !- Handle
  Schedule Rule 41,                       !- Name
  {8e56f3d0-554c-45bf-8b90-896f0d8a5f55}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e34c3974-9ab9-4195-9d47-abff8f7370ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e34c3974-9ab9-4195-9d47-abff8f7370ee}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6cdaf53e-c219-46f2-8914-7efa30c78c73}, !- Handle
  Schedule Rule 42,                       !- Name
  {8e56f3d0-554c-45bf-8b90-896f0d8a5f55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab4e4bf9-eb5a-4a2c-8dee-86419003530c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab4e4bf9-eb5a-4a2c-8dee-86419003530c}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a3be4424-191e-4c1d-9373-0d3014e57b8a}, !- Handle
  Schedule Rule 43,                       !- Name
  {8e56f3d0-554c-45bf-8b90-896f0d8a5f55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e283a586-486d-455f-a706-1af202caa050}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e283a586-486d-455f-a706-1af202caa050}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {aba9ef53-96c6-47d6-b975-d7ed5247edc1}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  {58acd168-a189-4692-a7ac-e58a69439d02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58acd168-a189-4692-a7ac-e58a69439d02}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c9b0ba90-a3f1-4413-bf19-5fddb8735e00}, !- Handle
  Schedule Rule 44,                       !- Name
  {aba9ef53-96c6-47d6-b975-d7ed5247edc1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b25730b2-4e4e-4946-b957-0aea2ebf369c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b25730b2-4e4e-4946-b957-0aea2ebf369c}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a2389360-9c93-463f-b401-70ba515a2d1b}, !- Handle
  Schedule Rule 45,                       !- Name
  {aba9ef53-96c6-47d6-b975-d7ed5247edc1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {752435a5-8477-4bbd-8ab7-5eab7d9a03c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {752435a5-8477-4bbd-8ab7-5eab7d9a03c8}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {fa76775a-2aba-451e-bd89-0a74cf983486}, !- Handle
  Schedule Rule 46,                       !- Name
  {aba9ef53-96c6-47d6-b975-d7ed5247edc1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a71704b-b342-44ae-90e9-b7f025be6f8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a71704b-b342-44ae-90e9-b7f025be6f8e}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {57885aec-5531-4b1c-84b9-ae829d7bc781}, !- Handle
  Dining - bar lounge/leisure WholeBuilding, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ad6fe821-2af6-45a5-9ce3-1bf33ec85a49}, !- Handle
  Dining - bar lounge/leisure WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {233c49f7-cae8-4d1f-9eab-b7df807e14f8}, !- Handle
  Dining - bar lounge/leisure WholeBuilding People, !- Name
  {ad6fe821-2af6-45a5-9ce3-1bf33ec85a49}, !- People Definition Name
  {57c3155e-88f6-4f28-9d32-28bcd8cf0597}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f46032bd-cedb-4432-b6c2-386e350cfb0d}, !- Work Efficiency Schedule Name
  {80ebad89-d439-4dc9-b938-a2e171187ddd}, !- Clothing Insulation Schedule Name
  {00edc450-bd1f-4632-96c2-08d7ec094877}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6f8c04e9-cb1d-4133-a268-b2d457bcec1a}, !- Handle
  Dining - bar lounge/leisure WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.9039612957375,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9306a877-08ec-45d0-bcde-e53f7219f5f2}, !- Handle
  Dining - bar lounge/leisure WholeBuilding Lights, !- Name
  {6f8c04e9-cb1d-4133-a268-b2d457bcec1a}, !- Lights Definition Name
  {57c3155e-88f6-4f28-9d32-28bcd8cf0597}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0a593be5-2a30-4935-b09f-299eb6bd4467}, !- Handle
  Dining - bar lounge/leisure WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2e50164f-036d-4fa7-99bc-07f985699e2b}, !- Handle
  Dining - bar lounge/leisure WholeBuilding Elec Equip, !- Name
  {0a593be5-2a30-4935-b09f-299eb6bd4467}, !- Electric Equipment Definition Name
  {57c3155e-88f6-4f28-9d32-28bcd8cf0597}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {38ce5feb-b8ea-49c9-b641-56d1ff04085e}, !- Handle
  Dining - bar lounge/leisure WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b9d8c60a-3876-4874-99e6-8ac458f5c209}, !- Handle
  Dining - bar lounge/leisure WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d4e5bdd7-fe3d-410e-b790-eac97a705c16}, !- Number of People Schedule Name
  {0988afd7-0456-45c0-ac7a-a0affa2bd812}, !- People Activity Level Schedule Name
  {72687c04-5349-4ff8-97d2-76bca093f881}, !- Lighting Schedule Name
  {14cf5f16-54a8-455c-a5fa-a95eb27efee4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {04a1711f-41ae-42fb-b6c4-5557a71969c9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d4e5bdd7-fe3d-410e-b790-eac97a705c16}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {72cc8ad6-5d53-482b-b971-aac8d7c7ca56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72cc8ad6-5d53-482b-b971-aac8d7c7ca56}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {1fc718ee-270b-4059-88c9-0e05c07a0384}, !- Handle
  Schedule Rule 47,                       !- Name
  {d4e5bdd7-fe3d-410e-b790-eac97a705c16}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b26028f6-1c7d-4d50-ad51-0df807598fef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b26028f6-1c7d-4d50-ad51-0df807598fef}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {b0065041-4c84-4ee2-84bb-ff88cf2f66e7}, !- Handle
  Schedule Rule 48,                       !- Name
  {d4e5bdd7-fe3d-410e-b790-eac97a705c16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {176671a5-4f28-4547-82e6-490944bd7896}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {176671a5-4f28-4547-82e6-490944bd7896}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {73ecc26a-7e5f-4dac-9735-b65f3b00e7d3}, !- Handle
  Schedule Rule 49,                       !- Name
  {d4e5bdd7-fe3d-410e-b790-eac97a705c16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {433117ab-f1e2-4d8e-b6d8-07ad19abb56b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {433117ab-f1e2-4d8e-b6d8-07ad19abb56b}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {72687c04-5349-4ff8-97d2-76bca093f881}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {2e606a54-9cd4-4481-8a49-e5247a4c9a11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e606a54-9cd4-4481-8a49-e5247a4c9a11}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {99059253-8c04-4a3e-9b26-1544f3c0a37d}, !- Handle
  Schedule Rule 50,                       !- Name
  {72687c04-5349-4ff8-97d2-76bca093f881}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {75c30520-d994-400d-b73d-ffef911b7203}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75c30520-d994-400d-b73d-ffef911b7203}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {2575cc4c-bf91-47d9-8845-e6d789e407a2}, !- Handle
  Schedule Rule 51,                       !- Name
  {72687c04-5349-4ff8-97d2-76bca093f881}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd69271a-ccce-4b0f-87f6-3636bd2fce10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd69271a-ccce-4b0f-87f6-3636bd2fce10}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {5a17015d-ed27-47c3-a8d1-db9c76c21a1d}, !- Handle
  Schedule Rule 52,                       !- Name
  {72687c04-5349-4ff8-97d2-76bca093f881}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0406a5d-22ac-4b1e-9a07-c500776658c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0406a5d-22ac-4b1e-9a07-c500776658c0}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {14cf5f16-54a8-455c-a5fa-a95eb27efee4}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {db486cc0-5507-4eb1-94d8-d27dd2bd1097}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db486cc0-5507-4eb1-94d8-d27dd2bd1097}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {9b6eb029-90a3-4881-aac1-67f3db41390a}, !- Handle
  Schedule Rule 53,                       !- Name
  {14cf5f16-54a8-455c-a5fa-a95eb27efee4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {89501e16-f3bc-4d3f-b754-b263e7b457f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89501e16-f3bc-4d3f-b754-b263e7b457f6}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {880ac6da-af2c-4397-af2b-52a92a9dc31c}, !- Handle
  Schedule Rule 54,                       !- Name
  {14cf5f16-54a8-455c-a5fa-a95eb27efee4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66c0ee01-ec7c-437c-85b2-9cc2d5827a0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66c0ee01-ec7c-437c-85b2-9cc2d5827a0c}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {15bb6057-3315-43a1-bc91-956c77ea568c}, !- Handle
  Schedule Rule 55,                       !- Name
  {14cf5f16-54a8-455c-a5fa-a95eb27efee4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52cec502-bc1f-4483-9c30-469edbe00c8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52cec502-bc1f-4483-9c30-469edbe00c8b}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {8b4f67e4-ce10-40a0-bb6b-791c8f64a279}, !- Handle
  Dining - bar lounge/leisure WholeBuilding Thermostat, !- Name
  {f5c55f50-3b7d-4a50-9152-4e9108c9df3a}, !- Heating Setpoint Temperature Schedule Name
  {5d763e21-ae0d-4f7e-9c62-674a9bdce4f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f5c55f50-3b7d-4a50-9152-4e9108c9df3a}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  {59ca525f-59e2-40ad-ab14-57497ed9c9df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59ca525f-59e2-40ad-ab14-57497ed9c9df}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {cba9a654-3112-43dd-b6c6-b0e9234d9151}, !- Handle
  Schedule Rule 56,                       !- Name
  {f5c55f50-3b7d-4a50-9152-4e9108c9df3a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ec72eec4-b335-4b18-a7f7-b74d9d325439}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec72eec4-b335-4b18-a7f7-b74d9d325439}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6bc34520-92e0-4e46-973e-d903b75367e3}, !- Handle
  Schedule Rule 57,                       !- Name
  {f5c55f50-3b7d-4a50-9152-4e9108c9df3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9352b185-817e-4389-9660-8bb950728ba3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9352b185-817e-4389-9660-8bb950728ba3}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {18609f51-a0ef-4233-bbcf-1bb5662e19c0}, !- Handle
  Schedule Rule 58,                       !- Name
  {f5c55f50-3b7d-4a50-9152-4e9108c9df3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c71fcca-eb25-4284-9ce8-cc546b25ba19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c71fcca-eb25-4284-9ce8-cc546b25ba19}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {5d763e21-ae0d-4f7e-9c62-674a9bdce4f7}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  {d7ec0cce-45be-4dba-a6f7-ee3b9492f35b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7ec0cce-45be-4dba-a6f7-ee3b9492f35b}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3dac2c0a-3e78-4bae-9717-04d6e6fea36a}, !- Handle
  Schedule Rule 59,                       !- Name
  {5d763e21-ae0d-4f7e-9c62-674a9bdce4f7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {059a5efb-e0a8-42d3-b4c7-b2e178bdb8b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {059a5efb-e0a8-42d3-b4c7-b2e178bdb8b7}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {2fc9a05d-4889-4f65-b77e-5e23dd5c9ec9}, !- Handle
  Schedule Rule 60,                       !- Name
  {5d763e21-ae0d-4f7e-9c62-674a9bdce4f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a215e8f8-b651-47cb-8be6-d58c2bc42f47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a215e8f8-b651-47cb-8be6-d58c2bc42f47}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {19568c52-0e9b-4ea5-a0ab-42ba1cd250d1}, !- Handle
  Schedule Rule 61,                       !- Name
  {5d763e21-ae0d-4f7e-9c62-674a9bdce4f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28c8cbad-5277-4004-83bb-13fe886eeafb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28c8cbad-5277-4004-83bb-13fe886eeafb}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {167633ac-fa8c-4e44-b4f8-de9a95d3ef76}, !- Handle
  Dining - cafeteria/fast food WholeBuilding, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1e176cad-3133-4397-8e28-ed294f10f35b}, !- Handle
  Dining - cafeteria/fast food WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c1a9ff37-2d2a-4a4e-bd0f-42a11bf0578a}, !- Handle
  Dining - cafeteria/fast food WholeBuilding People, !- Name
  {1e176cad-3133-4397-8e28-ed294f10f35b}, !- People Definition Name
  {19b76738-acd8-43a3-8cf6-f6d5882397dd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f46032bd-cedb-4432-b6c2-386e350cfb0d}, !- Work Efficiency Schedule Name
  {80ebad89-d439-4dc9-b938-a2e171187ddd}, !- Clothing Insulation Schedule Name
  {00edc450-bd1f-4632-96c2-08d7ec094877}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a4646b8a-fdf4-44ba-ac92-ed605e94b960}, !- Handle
  Dining - cafeteria/fast food WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.70352518978479,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c1d3da26-bfd0-4b84-a420-b0449b2c11c0}, !- Handle
  Dining - cafeteria/fast food WholeBuilding Lights, !- Name
  {a4646b8a-fdf4-44ba-ac92-ed605e94b960}, !- Lights Definition Name
  {19b76738-acd8-43a3-8cf6-f6d5882397dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c40e5e8f-f9af-4d0d-9c98-8352f68d202b}, !- Handle
  Dining - cafeteria/fast food WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0ebd9605-aa4a-4de4-9ea7-822b9fba49e8}, !- Handle
  Dining - cafeteria/fast food WholeBuilding Elec Equip, !- Name
  {c40e5e8f-f9af-4d0d-9c98-8352f68d202b}, !- Electric Equipment Definition Name
  {19b76738-acd8-43a3-8cf6-f6d5882397dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {37e7f5fa-3142-47d8-a853-66c0731d47d2}, !- Handle
  Dining - cafeteria/fast food WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bee9222e-5313-4e7b-91bb-c3f525638253}, !- Handle
  Dining - cafeteria/fast food WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d4e5bdd7-fe3d-410e-b790-eac97a705c16}, !- Number of People Schedule Name
  {0988afd7-0456-45c0-ac7a-a0affa2bd812}, !- People Activity Level Schedule Name
  {72687c04-5349-4ff8-97d2-76bca093f881}, !- Lighting Schedule Name
  {14cf5f16-54a8-455c-a5fa-a95eb27efee4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {04a1711f-41ae-42fb-b6c4-5557a71969c9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {239cb7ac-c589-4ae9-a6a5-0c0eb003b219}, !- Handle
  Dining - cafeteria/fast food WholeBuilding Thermostat, !- Name
  {f5c55f50-3b7d-4a50-9152-4e9108c9df3a}, !- Heating Setpoint Temperature Schedule Name
  {5d763e21-ae0d-4f7e-9c62-674a9bdce4f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SurfaceConvectionAlgorithm:Inside,
  {53a82a22-2f96-436e-bcd8-ce18dc1c00d1}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {feb440a4-cc80-42e7-904f-97dd646c01fe}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {947eb797-7a83-477f-b882-c7945943d336}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {807b683e-a1e7-4674-8558-1b0825fdaae2}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {8f339724-d4bf-4cc6-a6a7-698ded4d1400}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {667d298b-e597-4eb9-8598-ad4f8df07c07}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {947eb797-7a83-477f-b882-c7945943d336}, !- Layer 1
  {807b683e-a1e7-4674-8558-1b0825fdaae2}, !- Layer 2
  {8f339724-d4bf-4cc6-a6a7-698ded4d1400}; !- Layer 3

OS:Material,
  {163f4366-3baf-47dd-8e69-8b63aeac9be1}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c7db80b0-2c71-417e-9769-0a6827d5800d}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {163f4366-3baf-47dd-8e69-8b63aeac9be1}, !- Layer 1
  {163f4366-3baf-47dd-8e69-8b63aeac9be1}; !- Layer 2

OS:Material,
  {4feef65c-7e1e-4af6-9c79-0135dd6f8745}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {555f3572-a558-445b-88eb-e29944072fee}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {4feef65c-7e1e-4af6-9c79-0135dd6f8745}; !- Layer 1

OS:Construction,
  {4efa0264-93d3-432c-942f-577a414642ec}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {4feef65c-7e1e-4af6-9c79-0135dd6f8745}, !- Layer 1
  {947eb797-7a83-477f-b882-c7945943d336}; !- Layer 2

OS:DefaultConstructionSet,
  {1a61fcac-a117-4cf7-ab44-9112cede9be2}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {67b381db-f4e4-48f6-8696-1ead56a2766f}, !- Default Exterior Surface Constructions Name
  {b1159804-0314-4726-a274-276bcb89e7ad}, !- Default Interior Surface Constructions Name
  {4f0064be-d5de-406e-8ebe-2db4817d9487}, !- Default Ground Contact Surface Constructions Name
  {7b4f45cd-2bb5-48be-859d-13c772e22e9c}, !- Default Exterior SubSurface Constructions Name
  {bdd41cb8-0617-4a91-8705-aa116d6bac7e}, !- Default Interior SubSurface Constructions Name
  {30c3d662-4501-4179-b986-605e971fa754}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {45555a11-f85f-4b66-8c5c-cb1d88a6cc54}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {31394808-c8f1-4525-a59f-066519ea5e1b}, !- Floor Construction Name
  {73b966b6-de94-4c72-853a-84b2c0d828d5}, !- Wall Construction Name
  {1332d6e6-e0c6-40db-8f50-8116b202008f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b1159804-0314-4726-a274-276bcb89e7ad}, !- Handle
  Default Surface Constructions 2,        !- Name
  {8cbfe148-4302-408b-b1d6-a9ed3db83475}, !- Floor Construction Name
  {5bc96065-df32-41d8-9122-54482af8af9e}, !- Wall Construction Name
  {42f03fb4-31cd-4024-942e-e2ad48a3bf07}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3d9f48da-b56f-4180-b5ea-250460125eeb}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {2f1baf2e-fb90-405a-aa59-f895f63d4a3c}, !- Floor Construction Name
  {416a0a25-b1b8-47b8-b7fe-645d33dbbfb2}, !- Wall Construction Name
  {c2c1a635-80bf-44a0-b009-b2e2d3e3fa9c}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c08639ea-a1da-4b17-8aad-f56737c902ba}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {f31920e1-bffd-4266-8d31-80811f171bf4}, !- Fixed Window Construction Name
  {f31920e1-bffd-4266-8d31-80811f171bf4}, !- Operable Window Construction Name
  {e84d9646-f780-4e68-bafa-c8e577d68757}, !- Door Construction Name
  {263bf0d2-600d-4d9a-adc8-36232b4b8d41}, !- Glass Door Construction Name
  {dbc73957-1ea8-4746-8c1f-61dadc528426}, !- Overhead Door Construction Name
  {d566130d-0af2-41ab-9914-730410273a11}, !- Skylight Construction Name
  {9f1bf39a-501c-485a-99f8-cdc4432a512f}, !- Tubular Daylight Dome Construction Name
  {b01c75dd-c812-4640-b04b-d80c532a7a33}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bdd41cb8-0617-4a91-8705-aa116d6bac7e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {df5f65cc-a6f1-4ba8-89db-c6e987661fea}, !- Fixed Window Construction Name
  {df5f65cc-a6f1-4ba8-89db-c6e987661fea}, !- Operable Window Construction Name
  {14e0a889-50ca-4389-b5a4-f130fe2e1820}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {30c3d662-4501-4179-b986-605e971fa754}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {c4dd3cbf-b8d3-473a-892f-7ac2728df477}; !- Layer 1

OS:StandardsInformation:Construction,
  {48e6e70a-5061-4cb2-8d90-94f5e23e8441}, !- Handle
  {30c3d662-4501-4179-b986-605e971fa754}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {31394808-c8f1-4525-a59f-066519ea5e1b}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {b20f2727-6f6b-4a45-9370-6c5b76303fee}, !- Layer 1
  {88452959-2aae-40d8-a09c-7776576e95e9}, !- Layer 2
  {4c7b73a2-abad-4931-9013-06f95434bb33}; !- Layer 3

OS:StandardsInformation:Construction,
  {046ca594-ec51-4de3-a206-69b45727b153}, !- Handle
  {31394808-c8f1-4525-a59f-066519ea5e1b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {73b966b6-de94-4c72-853a-84b2c0d828d5}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {fa99225b-221f-44a0-9531-6ad832b1bb8f}, !- Layer 1
  {bf5b05f7-b072-4d83-97c7-994ce0f37568}, !- Layer 2
  {b20f2727-6f6b-4a45-9370-6c5b76303fee}, !- Layer 3
  {1260ada0-76a7-4785-bf11-53cb53054567}; !- Layer 4

OS:StandardsInformation:Construction,
  {084fc9e4-3fb9-4069-ae94-6d1c1b1531d4}, !- Handle
  {73b966b6-de94-4c72-853a-84b2c0d828d5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {1332d6e6-e0c6-40db-8f50-8116b202008f}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {4f1e2a8b-187c-45f6-b6d3-e4fbe7155fa7}, !- Layer 1
  {b20f2727-6f6b-4a45-9370-6c5b76303fee}; !- Layer 2

OS:StandardsInformation:Construction,
  {b1536a27-863f-4b6d-910e-acc9ea642a46}, !- Handle
  {1332d6e6-e0c6-40db-8f50-8116b202008f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8cbfe148-4302-408b-b1d6-a9ed3db83475}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {b34a85e1-239c-47b8-97fd-03b1485c3dfd}, !- Layer 1
  {4c7b73a2-abad-4931-9013-06f95434bb33}; !- Layer 2

OS:StandardsInformation:Construction,
  {6e5a5033-1117-4d6d-900c-89ef29c490f9}, !- Handle
  {8cbfe148-4302-408b-b1d6-a9ed3db83475}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5bc96065-df32-41d8-9122-54482af8af9e}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {cc3c790d-a418-4975-b261-66e92e696514}, !- Layer 1
  {cc3c790d-a418-4975-b261-66e92e696514}; !- Layer 2

OS:StandardsInformation:Construction,
  {b699ab88-0198-44b6-a339-367f2a72a154}, !- Handle
  {5bc96065-df32-41d8-9122-54482af8af9e}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {42f03fb4-31cd-4024-942e-e2ad48a3bf07}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {4c7b73a2-abad-4931-9013-06f95434bb33}, !- Layer 1
  {b34a85e1-239c-47b8-97fd-03b1485c3dfd}; !- Layer 2

OS:StandardsInformation:Construction,
  {9c23cef1-dd0e-4b1e-b84c-03be7da78343}, !- Handle
  {42f03fb4-31cd-4024-942e-e2ad48a3bf07}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2f1baf2e-fb90-405a-aa59-f895f63d4a3c}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {8efaa680-4bf8-44e7-8599-b2e3f4a4ae1b}, !- Layer 1
  {4c7b73a2-abad-4931-9013-06f95434bb33}; !- Layer 2

OS:StandardsInformation:Construction,
  {cb71d612-56a9-4cc2-9047-5c742df141c9}, !- Handle
  {2f1baf2e-fb90-405a-aa59-f895f63d4a3c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {416a0a25-b1b8-47b8-b7fe-645d33dbbfb2}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {8efaa680-4bf8-44e7-8599-b2e3f4a4ae1b}, !- Layer 1
  {4c7b73a2-abad-4931-9013-06f95434bb33}; !- Layer 2

OS:StandardsInformation:Construction,
  {fb346970-80a5-4221-86e8-9427c8f8c93e}, !- Handle
  {416a0a25-b1b8-47b8-b7fe-645d33dbbfb2}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c2c1a635-80bf-44a0-b009-b2e2d3e3fa9c}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {8efaa680-4bf8-44e7-8599-b2e3f4a4ae1b}, !- Layer 1
  {4c7b73a2-abad-4931-9013-06f95434bb33}; !- Layer 2

OS:StandardsInformation:Construction,
  {173b2be7-3ab0-406e-ac6f-9ca1b8b95193}, !- Handle
  {c2c1a635-80bf-44a0-b009-b2e2d3e3fa9c}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f31920e1-bffd-4266-8d31-80811f171bf4}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {3f06993f-4974-4b15-929e-ddfe21aec6cf}; !- Layer 1

OS:StandardsInformation:Construction,
  {aa2dcacc-9aff-4348-ae71-9e4c4dc309ec}, !- Handle
  {f31920e1-bffd-4266-8d31-80811f171bf4}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {e84d9646-f780-4e68-bafa-c8e577d68757}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {a883ec4f-457b-45df-ad78-52087b20f9f3}, !- Layer 1
  {b20f2727-6f6b-4a45-9370-6c5b76303fee}; !- Layer 2

OS:StandardsInformation:Construction,
  {e4d53dc4-fc89-4728-ae43-749c88bacdf6}, !- Handle
  {e84d9646-f780-4e68-bafa-c8e577d68757}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {263bf0d2-600d-4d9a-adc8-36232b4b8d41}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {3f06993f-4974-4b15-929e-ddfe21aec6cf}; !- Layer 1

OS:StandardsInformation:Construction,
  {390e9b3a-85a3-46fa-b594-b0a9d57f4572}, !- Handle
  {263bf0d2-600d-4d9a-adc8-36232b4b8d41}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {dbc73957-1ea8-4746-8c1f-61dadc528426}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {b20f2727-6f6b-4a45-9370-6c5b76303fee}; !- Layer 1

OS:StandardsInformation:Construction,
  {4b991c42-1d38-498e-84c8-cc1bbfa7b377}, !- Handle
  {dbc73957-1ea8-4746-8c1f-61dadc528426}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d566130d-0af2-41ab-9914-730410273a11}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {3f06993f-4974-4b15-929e-ddfe21aec6cf}; !- Layer 1

OS:StandardsInformation:Construction,
  {7bf63048-7be6-425d-8803-74c40014943c}, !- Handle
  {d566130d-0af2-41ab-9914-730410273a11}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {9f1bf39a-501c-485a-99f8-cdc4432a512f}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {3f06993f-4974-4b15-929e-ddfe21aec6cf}; !- Layer 1

OS:StandardsInformation:Construction,
  {591cee77-d2d2-4892-a4b9-d5ccbe9fe718}, !- Handle
  {9f1bf39a-501c-485a-99f8-cdc4432a512f}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {b01c75dd-c812-4640-b04b-d80c532a7a33}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {3f06993f-4974-4b15-929e-ddfe21aec6cf}; !- Layer 1

OS:StandardsInformation:Construction,
  {3bfbbd21-5304-4080-b0d8-ca63e1505ae5}, !- Handle
  {b01c75dd-c812-4640-b04b-d80c532a7a33}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {df5f65cc-a6f1-4ba8-89db-c6e987661fea}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {3f06993f-4974-4b15-929e-ddfe21aec6cf}; !- Layer 1

OS:StandardsInformation:Construction,
  {914d23fb-3160-4da9-80f5-bd6bc409174b}, !- Handle
  {df5f65cc-a6f1-4ba8-89db-c6e987661fea}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {14e0a889-50ca-4389-b5a4-f130fe2e1820}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {c4dd3cbf-b8d3-473a-892f-7ac2728df477}; !- Layer 1

OS:StandardsInformation:Construction,
  {0020d590-1c29-4a28-bca2-95dadf0d2aee}, !- Handle
  {14e0a889-50ca-4389-b5a4-f130fe2e1820}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c4dd3cbf-b8d3-473a-892f-7ac2728df477}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7a8c9347-9f0a-463f-92d9-6dc5145faeb7}, !- Handle
  {c4dd3cbf-b8d3-473a-892f-7ac2728df477}; !- Material Name

OS:Material:NoMass,
  {b20f2727-6f6b-4a45-9370-6c5b76303fee}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2d00870f-d335-4953-aa8b-f2178042e90c}, !- Handle
  {b20f2727-6f6b-4a45-9370-6c5b76303fee}; !- Material Name

OS:Material,
  {88452959-2aae-40d8-a09c-7776576e95e9}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e3ccc6b8-e3eb-4ddc-8abc-f63a43956a3a}, !- Handle
  {88452959-2aae-40d8-a09c-7776576e95e9}; !- Material Name

OS:Material:NoMass,
  {4c7b73a2-abad-4931-9013-06f95434bb33}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7ddd1802-ee9d-4e89-925c-8684d1f595a8}, !- Handle
  {4c7b73a2-abad-4931-9013-06f95434bb33}; !- Material Name

OS:Material,
  {fa99225b-221f-44a0-9531-6ad832b1bb8f}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b4477ae5-35c2-4cd5-a344-50989cac74c8}, !- Handle
  {fa99225b-221f-44a0-9531-6ad832b1bb8f}; !- Material Name

OS:Material,
  {bf5b05f7-b072-4d83-97c7-994ce0f37568}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {56cf4b69-0901-4c9d-9736-b626a5888c33}, !- Handle
  {bf5b05f7-b072-4d83-97c7-994ce0f37568}; !- Material Name

OS:Material,
  {1260ada0-76a7-4785-bf11-53cb53054567}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c01f4c2-a838-4da8-a648-cc527cc3eb9e}, !- Handle
  {1260ada0-76a7-4785-bf11-53cb53054567}; !- Material Name

OS:Material,
  {4f1e2a8b-187c-45f6-b6d3-e4fbe7155fa7}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4a35a3d9-6c88-46c4-88c6-d2fe0671ff79}, !- Handle
  {4f1e2a8b-187c-45f6-b6d3-e4fbe7155fa7}; !- Material Name

OS:Material,
  {b34a85e1-239c-47b8-97fd-03b1485c3dfd}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {4c83c3cf-1223-4d87-bdb3-f0a88a69cc87}, !- Handle
  {b34a85e1-239c-47b8-97fd-03b1485c3dfd}; !- Material Name

OS:Material,
  {cc3c790d-a418-4975-b261-66e92e696514}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8a32219f-5af5-4106-a380-415b7ddbfe76}, !- Handle
  {cc3c790d-a418-4975-b261-66e92e696514}; !- Material Name

OS:Material,
  {8efaa680-4bf8-44e7-8599-b2e3f4a4ae1b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {073a999f-29f9-45a6-bb34-54d61e6f2818}, !- Handle
  {8efaa680-4bf8-44e7-8599-b2e3f4a4ae1b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3f06993f-4974-4b15-929e-ddfe21aec6cf}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {800756e9-216d-40f7-880d-2662c74460c9}, !- Handle
  {3f06993f-4974-4b15-929e-ddfe21aec6cf}; !- Material Name

OS:Material,
  {a883ec4f-457b-45df-ad78-52087b20f9f3}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {64278763-d554-49cf-8d85-7bd468639264}, !- Handle
  {a883ec4f-457b-45df-ad78-52087b20f9f3}; !- Material Name

OS:DefaultSurfaceConstructions,
  {67b381db-f4e4-48f6-8696-1ead56a2766f}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {ed999bd7-e7b1-44a5-949c-6ee5b3353399}, !- Floor Construction Name
  {0f5b22f1-28ee-42a9-9cdf-170e3c2d6a43}, !- Wall Construction Name
  {414d517c-2ba2-45f2-9812-41a56be22a4e}; !- Roof Ceiling Construction Name

OS:Construction,
  {ed999bd7-e7b1-44a5-949c-6ee5b3353399}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {f6238670-63b2-49f1-9880-68154bfd7984}, !- Layer 1
  {60ac2cb2-5fdc-4af2-a2e4-47b98961a5b4}, !- Layer 2
  {8f18a7ce-9bcb-4010-9cf2-d98038bc67d8}; !- Layer 3

OS:StandardsInformation:Construction,
  {3a107829-86b4-46cd-97eb-ca9c3306b2c2}, !- Handle
  {ed999bd7-e7b1-44a5-949c-6ee5b3353399}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {f6238670-63b2-49f1-9880-68154bfd7984}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b82d6375-f475-42b2-841e-9c5c3e366d17}, !- Handle
  {f6238670-63b2-49f1-9880-68154bfd7984}; !- Material Name

OS:Material,
  {60ac2cb2-5fdc-4af2-a2e4-47b98961a5b4}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6d2a61f-7128-42af-a91d-bd053f89453f}, !- Handle
  {60ac2cb2-5fdc-4af2-a2e4-47b98961a5b4}; !- Material Name

OS:Material:NoMass,
  {8f18a7ce-9bcb-4010-9cf2-d98038bc67d8}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3c054285-fdbf-44c9-849f-834942f1016a}, !- Handle
  {8f18a7ce-9bcb-4010-9cf2-d98038bc67d8}; !- Material Name

OS:Construction,
  {0f5b22f1-28ee-42a9-9cdf-170e3c2d6a43}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {e95ca49a-4e11-4961-98d0-118aa80b80c3}, !- Layer 1
  {5c7a48f1-e36b-4045-a5f6-41c8f48456a2}, !- Layer 2
  {ea699880-1a60-42e8-9f2d-b5bc645b4d30}, !- Layer 3
  {47fe70d4-4f75-4a99-b883-559b37b7cfee}; !- Layer 4

OS:StandardsInformation:Construction,
  {7402e4ed-c5f8-42ed-8bc7-72559848e16f}, !- Handle
  {0f5b22f1-28ee-42a9-9cdf-170e3c2d6a43}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e95ca49a-4e11-4961-98d0-118aa80b80c3}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {202432ed-d2d2-4c35-baac-43a9f362efd3}, !- Handle
  {e95ca49a-4e11-4961-98d0-118aa80b80c3}; !- Material Name

OS:Material,
  {5c7a48f1-e36b-4045-a5f6-41c8f48456a2}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3384c68c-f874-4f0f-8bf5-982ee9ab8e5e}, !- Handle
  {5c7a48f1-e36b-4045-a5f6-41c8f48456a2}; !- Material Name

OS:Material:NoMass,
  {ea699880-1a60-42e8-9f2d-b5bc645b4d30}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fa9eb18d-a1bc-46ec-8465-0592c051bd76}, !- Handle
  {ea699880-1a60-42e8-9f2d-b5bc645b4d30}; !- Material Name

OS:Material,
  {47fe70d4-4f75-4a99-b883-559b37b7cfee}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5d61af0c-af40-47d6-8846-de5b624b1d07}, !- Handle
  {47fe70d4-4f75-4a99-b883-559b37b7cfee}; !- Material Name

OS:Construction,
  {414d517c-2ba2-45f2-9812-41a56be22a4e}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {e1cdd139-768f-4fe3-a920-20d697302dae}, !- Layer 1
  {c1aaf970-98d9-49e8-967c-c87bae7d6e86}; !- Layer 2

OS:StandardsInformation:Construction,
  {cd4b6171-d209-41e4-896d-4721a8730233}, !- Handle
  {414d517c-2ba2-45f2-9812-41a56be22a4e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e1cdd139-768f-4fe3-a920-20d697302dae}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ad671d63-a4b8-4462-9ee5-c02ab0279110}, !- Handle
  {e1cdd139-768f-4fe3-a920-20d697302dae}; !- Material Name

OS:Material:NoMass,
  {c1aaf970-98d9-49e8-967c-c87bae7d6e86}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {991d4e3b-07dc-47ff-8d09-53820251cf0c}, !- Handle
  {c1aaf970-98d9-49e8-967c-c87bae7d6e86}; !- Material Name

OS:DefaultSurfaceConstructions,
  {4f0064be-d5de-406e-8ebe-2db4817d9487}, !- Handle
  BTAP-Mass at hdd = 6250.0 1,            !- Name
  {acc7e454-2977-4ea5-a16f-358086ce8efc}, !- Floor Construction Name
  {3fa11506-36b9-441d-ab23-b537cfc09cc8}, !- Wall Construction Name
  {c069d828-70d0-4dfb-8955-6aa256510789}; !- Roof Ceiling Construction Name

OS:Construction,
  {acc7e454-2977-4ea5-a16f-358086ce8efc}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {feacfe06-f327-437a-8e75-7bc35f146205}, !- Layer 1
  {31b81ae4-d18f-48c9-862a-2e7d303630b6}; !- Layer 2

OS:StandardsInformation:Construction,
  {068a8eaa-3a4e-4dfc-b4e0-ee355f7ac9f7}, !- Handle
  {acc7e454-2977-4ea5-a16f-358086ce8efc}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {feacfe06-f327-437a-8e75-7bc35f146205}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ac2e15e9-079f-48a7-8676-4e3f9aa0780b}, !- Handle
  {feacfe06-f327-437a-8e75-7bc35f146205}; !- Material Name

OS:Material:NoMass,
  {31b81ae4-d18f-48c9-862a-2e7d303630b6}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {64f7acb3-9ee3-4866-b9e0-fa0c4cc15b39}, !- Handle
  {31b81ae4-d18f-48c9-862a-2e7d303630b6}; !- Material Name

OS:Construction,
  {3fa11506-36b9-441d-ab23-b537cfc09cc8}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {1edf0e22-79cb-430b-ae64-9633773d4939}, !- Layer 1
  {8a89fbde-3386-4769-b239-454d35f43788}; !- Layer 2

OS:StandardsInformation:Construction,
  {710c2606-f378-4f35-9a36-ac1b2a2006e5}, !- Handle
  {3fa11506-36b9-441d-ab23-b537cfc09cc8}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1edf0e22-79cb-430b-ae64-9633773d4939}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b645104-d4ee-4b46-838b-3d01b22d44bc}, !- Handle
  {1edf0e22-79cb-430b-ae64-9633773d4939}; !- Material Name

OS:Material:NoMass,
  {8a89fbde-3386-4769-b239-454d35f43788}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {264b0b89-25c6-4759-8b04-fa134e26b22c}, !- Handle
  {8a89fbde-3386-4769-b239-454d35f43788}; !- Material Name

OS:Construction,
  {c069d828-70d0-4dfb-8955-6aa256510789}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {337932da-2c81-4aa6-98c1-d039a0f3082c}, !- Layer 1
  {da3dcf19-15d9-46b7-94ff-8ec2fb0dff13}; !- Layer 2

OS:StandardsInformation:Construction,
  {fd11c2b8-7b47-4e29-ad9f-c60dcf38a9a1}, !- Handle
  {c069d828-70d0-4dfb-8955-6aa256510789}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {337932da-2c81-4aa6-98c1-d039a0f3082c}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b94dc182-9fb2-4537-86c9-d44469c255c5}, !- Handle
  {337932da-2c81-4aa6-98c1-d039a0f3082c}; !- Material Name

OS:Material:NoMass,
  {da3dcf19-15d9-46b7-94ff-8ec2fb0dff13}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ed9180c7-2555-4dcd-b8b7-52c5653e0f77}, !- Handle
  {da3dcf19-15d9-46b7-94ff-8ec2fb0dff13}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {7b4f45cd-2bb5-48be-859d-13c772e22e9c}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {e3758660-4dd9-4803-a298-856340c19e63}, !- Fixed Window Construction Name
  {e3758660-4dd9-4803-a298-856340c19e63}, !- Operable Window Construction Name
  {a33e829d-7b85-4994-af16-cc78c14774fd}, !- Door Construction Name
  {6f30ba4d-8694-4bd1-8bbd-a44a5151cf00}, !- Glass Door Construction Name
  {99265fc3-b5dd-4166-b07d-78a85e950960}, !- Overhead Door Construction Name
  {c229f3e0-6441-4269-86f4-e79916eb20e5}, !- Skylight Construction Name
  {a887c7bc-a516-41c3-b972-9cd82f236ac5}, !- Tubular Daylight Dome Construction Name
  {49f308d0-4664-4819-92c8-ef7e95c008a1}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9e9bbc18-0f95-417e-94f1-0be2c1d88cf5}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {e3758660-4dd9-4803-a298-856340c19e63}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {9e9bbc18-0f95-417e-94f1-0be2c1d88cf5}; !- Layer 1

OS:Construction,
  {a33e829d-7b85-4994-af16-cc78c14774fd}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {d612b59f-07ca-4559-a7dc-2a43916a0359}, !- Layer 1
  {0f10d933-3696-4911-b799-8d97e0105cf3}; !- Layer 2

OS:StandardsInformation:Construction,
  {c73bd51f-ddcb-42fd-b29b-1377371128f4}, !- Handle
  {a33e829d-7b85-4994-af16-cc78c14774fd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {d612b59f-07ca-4559-a7dc-2a43916a0359}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a66424b1-c150-40fc-bd09-c53d27bef441}, !- Handle
  {d612b59f-07ca-4559-a7dc-2a43916a0359}; !- Material Name

OS:Material:NoMass,
  {0f10d933-3696-4911-b799-8d97e0105cf3}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {29a560f2-2a5e-4a5f-9a33-4a48eef31aa4}, !- Handle
  {0f10d933-3696-4911-b799-8d97e0105cf3}; !- Material Name

OS:Construction,
  {6f30ba4d-8694-4bd1-8bbd-a44a5151cf00}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {9e9bbc18-0f95-417e-94f1-0be2c1d88cf5}; !- Layer 1

OS:Construction,
  {99265fc3-b5dd-4166-b07d-78a85e950960}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {03959648-d3e3-4e88-9198-f87bbed00271}; !- Layer 1

OS:StandardsInformation:Construction,
  {b07d4785-ce66-4359-b7be-fcd8ddb17360}, !- Handle
  {99265fc3-b5dd-4166-b07d-78a85e950960}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {03959648-d3e3-4e88-9198-f87bbed00271}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {318cbb0b-9fc3-4ec6-9376-5bf8d2d0da60}, !- Handle
  {03959648-d3e3-4e88-9198-f87bbed00271}; !- Material Name

OS:Construction,
  {c229f3e0-6441-4269-86f4-e79916eb20e5}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {9e9bbc18-0f95-417e-94f1-0be2c1d88cf5}; !- Layer 1

OS:Construction,
  {a887c7bc-a516-41c3-b972-9cd82f236ac5}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {9e9bbc18-0f95-417e-94f1-0be2c1d88cf5}; !- Layer 1

OS:Construction,
  {49f308d0-4664-4819-92c8-ef7e95c008a1}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {9e9bbc18-0f95-417e-94f1-0be2c1d88cf5}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {25f7085f-c550-4a51-8a97-9bffaa4b202e}, !- Handle
  Automotive facility WholeBuilding Thermostat 1, !- Name
  {eac4639c-1387-443b-8ca6-ec30fcab29ec}, !- Heating Setpoint Temperature Schedule Name
  {b85bacd9-2f29-414d-aa06-40b8e474c526}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {982e3fed-1762-476c-bc4e-f5a43593ad8b}, !- Handle
  Convention centre WholeBuilding Thermostat 1, !- Name
  {79f8922a-603d-4ca3-8db1-3f23fca4b680}, !- Heating Setpoint Temperature Schedule Name
  {1ad5c70a-972b-40c9-a9cf-c81dd3699cdf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ccd0667-2d34-4981-9525-c04b358751f7}, !- Handle
  Courthouse WholeBuilding Thermostat 1,  !- Name
  {8e56f3d0-554c-45bf-8b90-896f0d8a5f55}, !- Heating Setpoint Temperature Schedule Name
  {aba9ef53-96c6-47d6-b975-d7ed5247edc1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b63aeb7-6a63-4e04-b4ab-f9d4173c5138}, !- Handle
  Dining - bar lounge/leisure WholeBuilding Thermostat 1, !- Name
  {f5c55f50-3b7d-4a50-9152-4e9108c9df3a}, !- Heating Setpoint Temperature Schedule Name
  {5d763e21-ae0d-4f7e-9c62-674a9bdce4f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44d725b7-0745-4a39-89e6-285d850da3f6}, !- Handle
  Dining - cafeteria/fast food WholeBuilding Thermostat 1, !- Name
  {f5c55f50-3b7d-4a50-9152-4e9108c9df3a}, !- Heating Setpoint Temperature Schedule Name
  {5d763e21-ae0d-4f7e-9c62-674a9bdce4f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SimulationControl,
  {f2597d72-a49f-42c0-9aad-6752e055bd7d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:ThermalZone,
  {ebc39d6f-77b5-4336-90df-512ceccf0076}, !- Handle
  Sp-WholeBuilding-Convention centre Sys-3 Flr-1 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55156fc7-7cd3-4bf9-9081-3ad0a4808937}, !- Zone Air Inlet Port List
  {8c7c2e3d-1b5c-4bd0-a21f-0037f325e0fc}, !- Zone Air Exhaust Port List
  {4abcaaa6-a8ba-49c5-807d-6775b1bce9eb}, !- Zone Air Node Name
  {80ce7e0b-f224-41f0-ba9d-9f138f797ffe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fcf4a8b1-2959-4854-8ece-29c76b2a679c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89b66313-5625-43ee-96d0-7b6db8d2e6fe}, !- Handle
  Node 1,                                 !- Name
  {4abcaaa6-a8ba-49c5-807d-6775b1bce9eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4abcaaa6-a8ba-49c5-807d-6775b1bce9eb}, !- Handle
  {dbd1bc50-8410-4d02-82c0-a573c4e93090}, !- Name
  {ebc39d6f-77b5-4336-90df-512ceccf0076}, !- Source Object
  11,                                     !- Outlet Port
  {89b66313-5625-43ee-96d0-7b6db8d2e6fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55156fc7-7cd3-4bf9-9081-3ad0a4808937}, !- Handle
  {c787838b-49b5-4328-bce8-567b24f530e0}, !- Name
  {ebc39d6f-77b5-4336-90df-512ceccf0076}, !- HVAC Component
  {aca72b0f-b271-4332-a3a6-491c80fd657c}; !- Port 1

OS:PortList,
  {8c7c2e3d-1b5c-4bd0-a21f-0037f325e0fc}, !- Handle
  {fdbbbabd-21a6-448f-b205-0cef89452fbf}, !- Name
  {ebc39d6f-77b5-4336-90df-512ceccf0076}; !- HVAC Component

OS:Sizing:Zone,
  {f766f442-14f3-4e3c-ae14-d767dd7f85e4}, !- Handle
  {ebc39d6f-77b5-4336-90df-512ceccf0076}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a507559d-bb6b-4b38-9666-46c20283b9b8}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ebc39d6f-77b5-4336-90df-512ceccf0076}, !- Thermal Zone
  {ea2f23ba-d369-46d9-a88b-c02f557b2174}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b96ca55b-2bbc-46ba-a1bc-e05b68cd7a27}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {fcf4a8b1-2959-4854-8ece-29c76b2a679c}, !- Handle
  Convention centre WholeBuilding Thermostat 2, !- Name
  {79f8922a-603d-4ca3-8db1-3f23fca4b680}, !- Heating Setpoint Temperature Schedule Name
  {1ad5c70a-972b-40c9-a9cf-c81dd3699cdf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e09972c6-f801-4389-8045-8a7331f43c35}, !- Handle
  Sp-WholeBuilding-Courthouse Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd4752a3-5fcc-4892-87c4-c89dca0970fd}, !- Zone Air Inlet Port List
  {0abc7918-93ff-401b-ab07-7d0999b63eda}, !- Zone Air Exhaust Port List
  {14b5f464-d2ed-4460-9ad1-0fa309dda627}, !- Zone Air Node Name
  {e6ca2df5-9071-4414-8329-464eb0fb30c0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b49ec9fa-7dd2-4baf-9378-dade45d45abb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {968dcca1-d039-4baf-9ed6-8948985d528a}, !- Handle
  Node 2,                                 !- Name
  {14b5f464-d2ed-4460-9ad1-0fa309dda627}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14b5f464-d2ed-4460-9ad1-0fa309dda627}, !- Handle
  {2b595da0-7b28-40ca-be7b-9e8d89575825}, !- Name
  {e09972c6-f801-4389-8045-8a7331f43c35}, !- Source Object
  11,                                     !- Outlet Port
  {968dcca1-d039-4baf-9ed6-8948985d528a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd4752a3-5fcc-4892-87c4-c89dca0970fd}, !- Handle
  {33810003-8eb6-4923-a2c9-5d2c8577c057}, !- Name
  {e09972c6-f801-4389-8045-8a7331f43c35}, !- HVAC Component
  {d5bcb492-a857-4c9d-b64d-2f5a860664ac}; !- Port 1

OS:PortList,
  {0abc7918-93ff-401b-ab07-7d0999b63eda}, !- Handle
  {e1ef3441-9685-4e8d-b041-3619b1be43f7}, !- Name
  {e09972c6-f801-4389-8045-8a7331f43c35}; !- HVAC Component

OS:Sizing:Zone,
  {4bc62e59-997e-4907-8a98-c05ba11fb1a5}, !- Handle
  {e09972c6-f801-4389-8045-8a7331f43c35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a63da5a-ce60-4ca8-b768-b7026dea8bd2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e09972c6-f801-4389-8045-8a7331f43c35}, !- Thermal Zone
  {783e75fe-c6cf-47f2-9910-becd3a8ac62d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {01fc4a24-7a53-4ab2-a4ec-03f003214e6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b49ec9fa-7dd2-4baf-9378-dade45d45abb}, !- Handle
  Courthouse WholeBuilding Thermostat 2,  !- Name
  {8e56f3d0-554c-45bf-8b90-896f0d8a5f55}, !- Heating Setpoint Temperature Schedule Name
  {aba9ef53-96c6-47d6-b975-d7ed5247edc1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21b876a0-ad9d-4341-83be-21510f22549f}, !- Handle
  Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-1 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1392705d-3732-4c7c-b4f6-fd178d54e3bc}, !- Zone Air Inlet Port List
  {748d9162-9d90-4a00-b0c9-60e15268cc86}, !- Zone Air Exhaust Port List
  {c35b8c3c-c72e-43e7-8192-a437735265cf}, !- Zone Air Node Name
  {46804b61-0611-473b-b0d6-41e271667c0f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bac37732-09ee-4ad7-8f22-c9af421a8491}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d58ebc4-d9a1-410a-83af-9a0326d7fae0}, !- Handle
  Node 3,                                 !- Name
  {c35b8c3c-c72e-43e7-8192-a437735265cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c35b8c3c-c72e-43e7-8192-a437735265cf}, !- Handle
  {c849dc27-a85e-4a2d-ad07-0b63ce96ad43}, !- Name
  {21b876a0-ad9d-4341-83be-21510f22549f}, !- Source Object
  11,                                     !- Outlet Port
  {0d58ebc4-d9a1-410a-83af-9a0326d7fae0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1392705d-3732-4c7c-b4f6-fd178d54e3bc}, !- Handle
  {9bb8b77a-9bfe-4ee3-8673-3d320aa2ea9b}, !- Name
  {21b876a0-ad9d-4341-83be-21510f22549f}, !- HVAC Component
  {53969091-017b-435d-9f77-84bf5aa74340}; !- Port 1

OS:PortList,
  {748d9162-9d90-4a00-b0c9-60e15268cc86}, !- Handle
  {a6430703-2241-4faf-9560-c4b2fbc7cb5a}, !- Name
  {21b876a0-ad9d-4341-83be-21510f22549f}; !- HVAC Component

OS:Sizing:Zone,
  {75baf3fd-691a-433b-8fc1-a616863b1303}, !- Handle
  {21b876a0-ad9d-4341-83be-21510f22549f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c49f982-ee04-4015-94b4-7a4536e1cfd9}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {21b876a0-ad9d-4341-83be-21510f22549f}, !- Thermal Zone
  {8a8ba273-b2c6-42e5-94e8-5fc6f49b2de2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cf8918d0-689f-4064-89eb-20e43b0bf69c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {bac37732-09ee-4ad7-8f22-c9af421a8491}, !- Handle
  Dining - bar lounge/leisure WholeBuilding Thermostat 2, !- Name
  {f5c55f50-3b7d-4a50-9152-4e9108c9df3a}, !- Heating Setpoint Temperature Schedule Name
  {5d763e21-ae0d-4f7e-9c62-674a9bdce4f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6fc8d645-695c-4fb9-97c5-5d8768ef0579}, !- Handle
  Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-1 Sch-B HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0e50d5c-b9a2-4a45-babb-b49cd7e6cd0e}, !- Zone Air Inlet Port List
  {4b4b4a5c-3eb0-41fe-9981-6c4c8fcccf56}, !- Zone Air Exhaust Port List
  {494e2879-71b6-471e-9fc8-357f7432c527}, !- Zone Air Node Name
  {fcdce35c-0798-4a7b-9a39-0ad43fd23738}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c580273-045f-42fd-95aa-b97ab52741a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8385766-f72e-4b0a-8982-ffcfbd21cb14}, !- Handle
  Node 4,                                 !- Name
  {494e2879-71b6-471e-9fc8-357f7432c527}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {494e2879-71b6-471e-9fc8-357f7432c527}, !- Handle
  {f0b638f2-2c29-4796-a666-397a7eed1496}, !- Name
  {6fc8d645-695c-4fb9-97c5-5d8768ef0579}, !- Source Object
  11,                                     !- Outlet Port
  {f8385766-f72e-4b0a-8982-ffcfbd21cb14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0e50d5c-b9a2-4a45-babb-b49cd7e6cd0e}, !- Handle
  {0d42cbc7-4b10-4d6c-afda-ee708ab712a9}, !- Name
  {6fc8d645-695c-4fb9-97c5-5d8768ef0579}, !- HVAC Component
  {e5b8199a-e1e9-4bae-ba6c-e1ab106b8028}; !- Port 1

OS:PortList,
  {4b4b4a5c-3eb0-41fe-9981-6c4c8fcccf56}, !- Handle
  {f5887c4c-070b-4567-8975-4e79a56d0fe8}, !- Name
  {6fc8d645-695c-4fb9-97c5-5d8768ef0579}; !- HVAC Component

OS:Sizing:Zone,
  {36264643-41b4-4d7a-b123-7f03c6fa1ecd}, !- Handle
  {6fc8d645-695c-4fb9-97c5-5d8768ef0579}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72940320-3b6a-4204-98b4-8eca6f22bb2e}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6fc8d645-695c-4fb9-97c5-5d8768ef0579}, !- Thermal Zone
  {99f74604-233b-4b80-adbb-996f8a330c57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {30b3ac00-fd38-4cb3-9ffe-b576154565c1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0c580273-045f-42fd-95aa-b97ab52741a8}, !- Handle
  Dining - cafeteria/fast food WholeBuilding Thermostat 2, !- Name
  {f5c55f50-3b7d-4a50-9152-4e9108c9df3a}, !- Heating Setpoint Temperature Schedule Name
  {5d763e21-ae0d-4f7e-9c62-674a9bdce4f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c2f05572-82c8-4d03-8656-539d9918eca0}, !- Handle
  Sp-WholeBuilding-Automotive facility Sys-4 Flr-1 Sch-E HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5ccd4d9-cda1-407d-9390-b73495775b08}, !- Zone Air Inlet Port List
  {3197f8a2-7c35-4f0f-a6a2-954026397ad5}, !- Zone Air Exhaust Port List
  {146c5b88-225f-40ce-b96e-502dd7961fa7}, !- Zone Air Node Name
  {b9b83f42-2aa6-461e-983c-37bf43b40bb2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50f917b8-8bad-40ac-a070-4577d2586d10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {800e8bfd-55d4-45af-be24-51225ffdc0b7}, !- Handle
  Node 5,                                 !- Name
  {146c5b88-225f-40ce-b96e-502dd7961fa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {146c5b88-225f-40ce-b96e-502dd7961fa7}, !- Handle
  {0e2b64da-9d5e-41ef-9f27-5de2e48cdb7f}, !- Name
  {c2f05572-82c8-4d03-8656-539d9918eca0}, !- Source Object
  11,                                     !- Outlet Port
  {800e8bfd-55d4-45af-be24-51225ffdc0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5ccd4d9-cda1-407d-9390-b73495775b08}, !- Handle
  {5b8e09c0-18e0-4b45-bb81-852f6db01f94}, !- Name
  {c2f05572-82c8-4d03-8656-539d9918eca0}, !- HVAC Component
  {a30ca1c6-e7dd-4792-9e5f-a5d7dfbddc85}; !- Port 1

OS:PortList,
  {3197f8a2-7c35-4f0f-a6a2-954026397ad5}, !- Handle
  {078aae15-f43d-4fe6-97c0-71e1a270d63e}, !- Name
  {c2f05572-82c8-4d03-8656-539d9918eca0}; !- HVAC Component

OS:Sizing:Zone,
  {b2d4bfc6-d66f-4259-93c4-e69fb8a66148}, !- Handle
  {c2f05572-82c8-4d03-8656-539d9918eca0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b87e0409-9667-4122-9a96-f1b77083d1d3}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {c2f05572-82c8-4d03-8656-539d9918eca0}, !- Thermal Zone
  {eeb9bbcf-2aef-4edc-94f1-c6ed5dd7c545}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bda11045-20bf-4ab1-9f32-d2af667dbf3d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {50f917b8-8bad-40ac-a070-4577d2586d10}, !- Handle
  Automotive facility WholeBuilding Thermostat 2, !- Name
  {eac4639c-1387-443b-8ca6-ec30fcab29ec}, !- Heating Setpoint Temperature Schedule Name
  {b85bacd9-2f29-414d-aa06-40b8e474c526}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {62743513-63a7-4b15-95fa-13552f6c5c8a}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {039f0b3e-73b7-45cc-a2cc-fd7bc39845f6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d08e5280-cf90-46de-b86e-a9791dfd7d9e}, !- Plant Side Inlet Node Name
  {687bb285-90d7-4aa2-bf99-c573310cd764}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3cb6f552-61ac-4a5c-9085-6b06a52eb68b}, !- Demand Side Inlet Node Name
  {c5c071c6-2c03-4d0b-8308-ba452b6485b1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ebc53cc8-195c-4fd5-b6fe-b6504bda76b4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {36ffcea5-9cfd-47b5-8d4f-51cedbfbffbe}, !- Demand Mixer Name
  {e28ba23c-8091-4ae1-8d8f-0d30da2e8ece}, !- Demand Splitter Name
  {8cdce73d-9837-462b-9b74-78f13a7a0681}, !- Supply Mixer Name
  {81a15379-7885-47b8-93fc-b8c8718a1a7f}; !- Supply Splitter Name

OS:Sizing:Plant,
  {baa17008-7bd3-4862-9cb2-ddaed95b0336}, !- Handle
  {62743513-63a7-4b15-95fa-13552f6c5c8a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {6dc6ab99-a66c-4d06-b285-b03e26620a5d}, !- Handle
  Node 6,                                 !- Name
  {d08e5280-cf90-46de-b86e-a9791dfd7d9e}, !- Inlet Port
  {d3722a24-a8d1-43c0-9c82-0a28f49004b0}; !- Outlet Port

OS:Node,
  {039f0b3e-73b7-45cc-a2cc-fd7bc39845f6}, !- Handle
  Node 7,                                 !- Name
  {b07057e9-115d-4cc5-a929-93bccc69e058}, !- Inlet Port
  {687bb285-90d7-4aa2-bf99-c573310cd764}; !- Outlet Port

OS:Node,
  {07da329c-3cc4-4d28-9f8d-36f97c1242fb}, !- Handle
  Node 8,                                 !- Name
  {d85f2bc2-4a15-450f-8e35-fcca4e64de81}, !- Inlet Port
  {6ef401cf-b0eb-4e9a-861a-fed5d21cf6ec}; !- Outlet Port

OS:Connector:Mixer,
  {8cdce73d-9837-462b-9b74-78f13a7a0681}, !- Handle
  Connector Mixer 1,                      !- Name
  {9d9b74d6-0dc5-46b5-8143-2de95a32b94b}, !- Outlet Branch Name
  {fc41c6d6-87aa-4d6d-997e-d488f43aeb73}, !- Inlet Branch Name 1
  {a7020f2a-d5ba-4f42-9861-d75bf886bd4e}, !- Inlet Branch Name 2
  {defc7db7-a44f-43de-bb18-72a57713e368}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {81a15379-7885-47b8-93fc-b8c8718a1a7f}, !- Handle
  Connector Splitter 1,                   !- Name
  {b63c8415-1034-4525-9b82-9c80c3456bab}, !- Inlet Branch Name
  {d85f2bc2-4a15-450f-8e35-fcca4e64de81}, !- Outlet Branch Name 1
  {69a85843-f659-4372-bb1f-ef1159b62fd5}, !- Outlet Branch Name 2
  {8630c295-4faa-4089-bc72-a95d1d434615}; !- Outlet Branch Name 3

OS:Connection,
  {d08e5280-cf90-46de-b86e-a9791dfd7d9e}, !- Handle
  {e75c1a4d-4f70-44e1-91ee-5b0816f665a0}, !- Name
  {62743513-63a7-4b15-95fa-13552f6c5c8a}, !- Source Object
  14,                                     !- Outlet Port
  {6dc6ab99-a66c-4d06-b285-b03e26620a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85f2bc2-4a15-450f-8e35-fcca4e64de81}, !- Handle
  {6f296528-9983-4d97-aaea-cbd543196eca}, !- Name
  {81a15379-7885-47b8-93fc-b8c8718a1a7f}, !- Source Object
  3,                                      !- Outlet Port
  {07da329c-3cc4-4d28-9f8d-36f97c1242fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {687bb285-90d7-4aa2-bf99-c573310cd764}, !- Handle
  {18744e5c-3cf3-422c-992d-fecfdd570ede}, !- Name
  {039f0b3e-73b7-45cc-a2cc-fd7bc39845f6}, !- Source Object
  3,                                      !- Outlet Port
  {62743513-63a7-4b15-95fa-13552f6c5c8a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f43c423f-5a2b-4408-bfa8-861eb4f763b0}, !- Handle
  Node 9,                                 !- Name
  {3cb6f552-61ac-4a5c-9085-6b06a52eb68b}, !- Inlet Port
  {814afc37-ef24-4146-a6ea-bbbbe3d327aa}; !- Outlet Port

OS:Node,
  {64de409c-e94f-41f8-998a-7913d05ef346}, !- Handle
  Node 10,                                !- Name
  {67e75680-4cfd-4208-8151-464f74fa5b8f}, !- Inlet Port
  {c5c071c6-2c03-4d0b-8308-ba452b6485b1}; !- Outlet Port

OS:Node,
  {77662feb-a05f-45ca-9c3d-84d08d30d9fd}, !- Handle
  Node 11,                                !- Name
  {3fff1da3-459e-4fdd-9662-90c0323e3ca7}, !- Inlet Port
  {9a14e6db-a95b-4c6c-a16b-af82bf837a66}; !- Outlet Port

OS:Connector:Mixer,
  {36ffcea5-9cfd-47b5-8d4f-51cedbfbffbe}, !- Handle
  Connector Mixer 2,                      !- Name
  {67e75680-4cfd-4208-8151-464f74fa5b8f}, !- Outlet Branch Name
  {a96deec9-06c5-4c32-a94a-0ec2561692cf}, !- Inlet Branch Name 1
  {c169c58b-6522-4dd5-8d8e-27f911edf561}, !- Inlet Branch Name 2
  {2e08baef-5d47-481f-9831-28146a0e2c07}, !- Inlet Branch Name 3
  {1eccf4af-5054-4dd9-beab-977fe5531864}, !- Inlet Branch Name 4
  {56344e09-f5ea-4b83-98a5-16625c996b37}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {e28ba23c-8091-4ae1-8d8f-0d30da2e8ece}, !- Handle
  Connector Splitter 2,                   !- Name
  {814afc37-ef24-4146-a6ea-bbbbe3d327aa}, !- Inlet Branch Name
  {3fff1da3-459e-4fdd-9662-90c0323e3ca7}, !- Outlet Branch Name 1
  {88ba2ddc-4d01-4639-ab86-03acfeea9ae7}, !- Outlet Branch Name 2
  {7fc86809-dbc4-4a1d-a6b1-333f4dc07f18}, !- Outlet Branch Name 3
  {88a4f0f4-6aea-44d1-aeee-fc91a651a563}, !- Outlet Branch Name 4
  {51148c5a-b7be-46d2-84ad-e44248eca6ae}; !- Outlet Branch Name 5

OS:Connection,
  {3cb6f552-61ac-4a5c-9085-6b06a52eb68b}, !- Handle
  {0de551cc-3c4b-472e-bece-7d3674c00984}, !- Name
  {62743513-63a7-4b15-95fa-13552f6c5c8a}, !- Source Object
  17,                                     !- Outlet Port
  {f43c423f-5a2b-4408-bfa8-861eb4f763b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {814afc37-ef24-4146-a6ea-bbbbe3d327aa}, !- Handle
  {c3829824-1996-48cb-84c1-99b13f98aece}, !- Name
  {f43c423f-5a2b-4408-bfa8-861eb4f763b0}, !- Source Object
  3,                                      !- Outlet Port
  {e28ba23c-8091-4ae1-8d8f-0d30da2e8ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fff1da3-459e-4fdd-9662-90c0323e3ca7}, !- Handle
  {dc08ed99-c762-4f27-961f-877cb8897b20}, !- Name
  {e28ba23c-8091-4ae1-8d8f-0d30da2e8ece}, !- Source Object
  3,                                      !- Outlet Port
  {77662feb-a05f-45ca-9c3d-84d08d30d9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e75680-4cfd-4208-8151-464f74fa5b8f}, !- Handle
  {a049aadd-d0f6-4e91-9d89-0b6ac3ad0cef}, !- Name
  {36ffcea5-9cfd-47b5-8d4f-51cedbfbffbe}, !- Source Object
  2,                                      !- Outlet Port
  {64de409c-e94f-41f8-998a-7913d05ef346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c071c6-2c03-4d0b-8308-ba452b6485b1}, !- Handle
  {643aba72-fb4c-412f-8c90-61f23c6f81f5}, !- Name
  {64de409c-e94f-41f8-998a-7913d05ef346}, !- Source Object
  3,                                      !- Outlet Port
  {62743513-63a7-4b15-95fa-13552f6c5c8a}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {ebc53cc8-195c-4fd5-b6fe-b6504bda76b4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Constant,
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Handle
  Always On Discrete,                     !- Name
  {52b3938b-5616-40c7-a1de-056eed74ed8b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {52b3938b-5616-40c7-a1de-056eed74ed8b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Pump:VariableSpeed,
  {b5a1fe0f-eb62-4d35-8660-e141c4ff23c0}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {d3722a24-a8d1-43c0-9c82-0a28f49004b0}, !- Inlet Node Name
  {f95416a8-ac33-4cc2-87da-dd9b8fd8c2cd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {af24d957-e9f7-4602-88b5-0820b1b54ee3}, !- Handle
  Primary Boiler,                         !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {6ef401cf-b0eb-4e9a-861a-fed5d21cf6ec}, !- Boiler Water Inlet Node Name
  {df19ec22-c945-4d72-906b-2728eeb84059}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {c3a0cb30-ae13-4321-a68f-33e529a109da}, !- Handle
  Secondary Boiler,                       !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {4e7193a2-48d3-4553-9048-b4595071f4c6}, !- Boiler Water Inlet Node Name
  {9ebe5c6a-58e9-40fc-b259-90b7b0e949af}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {75ddadb6-f22b-4b5c-9b1e-6fa54a908b90}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f5e34ed3-e2a2-47f2-856c-a6144cf4d4e1}, !- Inlet Node Name
  {3e5b0d85-1db7-4f60-9e58-3be36b44df49}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {da1cd65a-09f0-40ca-b86f-c11fe11fe7a0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {337e40a7-84ab-4100-8de8-5822944f7d21}, !- Inlet Node Name
  {b07057e9-115d-4cc5-a929-93bccc69e058}; !- Outlet Node Name

OS:Node,
  {26934c4a-c1d5-498b-b225-a8003382835a}, !- Handle
  Node 12,                                !- Name
  {f95416a8-ac33-4cc2-87da-dd9b8fd8c2cd}, !- Inlet Port
  {b63c8415-1034-4525-9b82-9c80c3456bab}; !- Outlet Port

OS:Connection,
  {d3722a24-a8d1-43c0-9c82-0a28f49004b0}, !- Handle
  {9d42b017-0c28-4c9b-b825-e40a03f32d4b}, !- Name
  {6dc6ab99-a66c-4d06-b285-b03e26620a5d}, !- Source Object
  3,                                      !- Outlet Port
  {b5a1fe0f-eb62-4d35-8660-e141c4ff23c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95416a8-ac33-4cc2-87da-dd9b8fd8c2cd}, !- Handle
  {60e1b61c-6a3a-477b-9153-b39415dd4e55}, !- Name
  {b5a1fe0f-eb62-4d35-8660-e141c4ff23c0}, !- Source Object
  3,                                      !- Outlet Port
  {26934c4a-c1d5-498b-b225-a8003382835a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63c8415-1034-4525-9b82-9c80c3456bab}, !- Handle
  {378b844d-8790-4242-a246-e44d379f1f8d}, !- Name
  {26934c4a-c1d5-498b-b225-a8003382835a}, !- Source Object
  3,                                      !- Outlet Port
  {81a15379-7885-47b8-93fc-b8c8718a1a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e678e86b-574a-4b10-8855-a1a91ea92088}, !- Handle
  Node 13,                                !- Name
  {df19ec22-c945-4d72-906b-2728eeb84059}, !- Inlet Port
  {fc41c6d6-87aa-4d6d-997e-d488f43aeb73}; !- Outlet Port

OS:Connection,
  {6ef401cf-b0eb-4e9a-861a-fed5d21cf6ec}, !- Handle
  {ccd5704b-9b58-41d6-9518-b16d5acdd511}, !- Name
  {07da329c-3cc4-4d28-9f8d-36f97c1242fb}, !- Source Object
  3,                                      !- Outlet Port
  {af24d957-e9f7-4602-88b5-0820b1b54ee3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {df19ec22-c945-4d72-906b-2728eeb84059}, !- Handle
  {434cd225-2415-47ae-9616-b76d752f943b}, !- Name
  {af24d957-e9f7-4602-88b5-0820b1b54ee3}, !- Source Object
  13,                                     !- Outlet Port
  {e678e86b-574a-4b10-8855-a1a91ea92088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc41c6d6-87aa-4d6d-997e-d488f43aeb73}, !- Handle
  {238cce61-1583-4669-bca9-a30525ab78b1}, !- Name
  {e678e86b-574a-4b10-8855-a1a91ea92088}, !- Source Object
  3,                                      !- Outlet Port
  {8cdce73d-9837-462b-9b74-78f13a7a0681}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9a5bdd2-8211-4802-9827-dfca8cf3d4c2}, !- Handle
  Node 14,                                !- Name
  {69a85843-f659-4372-bb1f-ef1159b62fd5}, !- Inlet Port
  {4e7193a2-48d3-4553-9048-b4595071f4c6}; !- Outlet Port

OS:Connection,
  {69a85843-f659-4372-bb1f-ef1159b62fd5}, !- Handle
  {47887134-b13a-4319-af94-5d38b77199be}, !- Name
  {81a15379-7885-47b8-93fc-b8c8718a1a7f}, !- Source Object
  4,                                      !- Outlet Port
  {a9a5bdd2-8211-4802-9827-dfca8cf3d4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4aa9cca-386b-4457-8729-ac27c80d7df2}, !- Handle
  Node 15,                                !- Name
  {9ebe5c6a-58e9-40fc-b259-90b7b0e949af}, !- Inlet Port
  {a7020f2a-d5ba-4f42-9861-d75bf886bd4e}; !- Outlet Port

OS:Connection,
  {4e7193a2-48d3-4553-9048-b4595071f4c6}, !- Handle
  {5477161b-04b7-40a2-896a-87d6ecd14b93}, !- Name
  {a9a5bdd2-8211-4802-9827-dfca8cf3d4c2}, !- Source Object
  3,                                      !- Outlet Port
  {c3a0cb30-ae13-4321-a68f-33e529a109da}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9ebe5c6a-58e9-40fc-b259-90b7b0e949af}, !- Handle
  {336b0821-b129-4b2d-9ee4-d648ea48ba09}, !- Name
  {c3a0cb30-ae13-4321-a68f-33e529a109da}, !- Source Object
  13,                                     !- Outlet Port
  {b4aa9cca-386b-4457-8729-ac27c80d7df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7020f2a-d5ba-4f42-9861-d75bf886bd4e}, !- Handle
  {28d8360a-3b25-4c6d-8597-39c692eaf6aa}, !- Name
  {b4aa9cca-386b-4457-8729-ac27c80d7df2}, !- Source Object
  3,                                      !- Outlet Port
  {8cdce73d-9837-462b-9b74-78f13a7a0681}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6a7bf2d2-167c-4f3f-b586-ee14c4592493}, !- Handle
  Node 16,                                !- Name
  {8630c295-4faa-4089-bc72-a95d1d434615}, !- Inlet Port
  {f5e34ed3-e2a2-47f2-856c-a6144cf4d4e1}; !- Outlet Port

OS:Connection,
  {8630c295-4faa-4089-bc72-a95d1d434615}, !- Handle
  {8f40b79f-37f2-4fdb-b8c6-c7c7147e63ec}, !- Name
  {81a15379-7885-47b8-93fc-b8c8718a1a7f}, !- Source Object
  5,                                      !- Outlet Port
  {6a7bf2d2-167c-4f3f-b586-ee14c4592493}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72769686-6b3b-4aff-8dbe-2aa78fa731b3}, !- Handle
  Node 17,                                !- Name
  {3e5b0d85-1db7-4f60-9e58-3be36b44df49}, !- Inlet Port
  {defc7db7-a44f-43de-bb18-72a57713e368}; !- Outlet Port

OS:Connection,
  {f5e34ed3-e2a2-47f2-856c-a6144cf4d4e1}, !- Handle
  {6f5c34ce-d40f-4beb-bfed-0c8250b601fc}, !- Name
  {6a7bf2d2-167c-4f3f-b586-ee14c4592493}, !- Source Object
  3,                                      !- Outlet Port
  {75ddadb6-f22b-4b5c-9b1e-6fa54a908b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5b0d85-1db7-4f60-9e58-3be36b44df49}, !- Handle
  {dfd2f3fe-4eed-4636-910c-5af85eefec56}, !- Name
  {75ddadb6-f22b-4b5c-9b1e-6fa54a908b90}, !- Source Object
  3,                                      !- Outlet Port
  {72769686-6b3b-4aff-8dbe-2aa78fa731b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {defc7db7-a44f-43de-bb18-72a57713e368}, !- Handle
  {ea0cf256-fef0-4122-8592-bcaed097fbd0}, !- Name
  {72769686-6b3b-4aff-8dbe-2aa78fa731b3}, !- Source Object
  3,                                      !- Outlet Port
  {8cdce73d-9837-462b-9b74-78f13a7a0681}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {49c419fd-714e-4e64-91f5-9247d8203399}, !- Handle
  Node 18,                                !- Name
  {9d9b74d6-0dc5-46b5-8143-2de95a32b94b}, !- Inlet Port
  {337e40a7-84ab-4100-8de8-5822944f7d21}; !- Outlet Port

OS:Connection,
  {9d9b74d6-0dc5-46b5-8143-2de95a32b94b}, !- Handle
  {e357b9ef-2d3a-4996-aae8-3c641986244e}, !- Name
  {8cdce73d-9837-462b-9b74-78f13a7a0681}, !- Source Object
  2,                                      !- Outlet Port
  {49c419fd-714e-4e64-91f5-9247d8203399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337e40a7-84ab-4100-8de8-5822944f7d21}, !- Handle
  {77132d54-2aa8-4448-927a-574d31e1674c}, !- Name
  {49c419fd-714e-4e64-91f5-9247d8203399}, !- Source Object
  3,                                      !- Outlet Port
  {da1cd65a-09f0-40ca-b86f-c11fe11fe7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b07057e9-115d-4cc5-a929-93bccc69e058}, !- Handle
  {0e03ffde-fd53-4f7c-b320-32bc8f0b2282}, !- Name
  {da1cd65a-09f0-40ca-b86f-c11fe11fe7a0}, !- Source Object
  3,                                      !- Outlet Port
  {039f0b3e-73b7-45cc-a2cc-fd7bc39845f6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {6d3ac525-b15b-4a15-ac86-076f0ea90542}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {039f0b3e-73b7-45cc-a2cc-fd7bc39845f6}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {05c4964d-0123-4ffc-ace8-42598b6c7751}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Convention centre Sys-3 Flr-1 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule
  {9e0141ea-d0fb-49a2-9a95-ab792fc91c3e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1cf1f602-e622-4ffe-af2b-a829180a0448}, !- Supply Side Inlet Node Name
  {eb5d6198-087c-4f74-b030-0eb8125b3a85}, !- Demand Side Outlet Node Name
  {a624b663-eeee-4646-a2fb-158f06ac7c1d}, !- Demand Side Inlet Node A
  {91960fcb-8efd-4725-a2eb-83d08ccdc3f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c4c688bc-5a36-45aa-b712-01c1b2f228d2}, !- Demand Mixer Name
  {8df5efba-c0a1-4321-b6e4-7d56731c96ff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c53b16e3-2f85-4314-bf3d-c67eae5970f2}, !- Handle
  Node 19,                                !- Name
  {1cf1f602-e622-4ffe-af2b-a829180a0448}, !- Inlet Port
  {daae9c12-f4f3-4748-8d1a-134f0f723d3b}; !- Outlet Port

OS:Node,
  {14d9bcbe-8c20-4fd5-96ca-e00b7154cbf4}, !- Handle
  Node 20,                                !- Name
  {f6d91c16-ec24-45e7-adae-d279b9359241}, !- Inlet Port
  {91960fcb-8efd-4725-a2eb-83d08ccdc3f7}; !- Outlet Port

OS:Connection,
  {1cf1f602-e622-4ffe-af2b-a829180a0448}, !- Handle
  {861a1814-b9d9-4202-b2c4-759c967e53ea}, !- Name
  {05c4964d-0123-4ffc-ace8-42598b6c7751}, !- Source Object
  8,                                      !- Outlet Port
  {c53b16e3-2f85-4314-bf3d-c67eae5970f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91960fcb-8efd-4725-a2eb-83d08ccdc3f7}, !- Handle
  {bf9670e7-24b7-4ab6-b037-f789b7b0fd1e}, !- Name
  {14d9bcbe-8c20-4fd5-96ca-e00b7154cbf4}, !- Source Object
  3,                                      !- Outlet Port
  {05c4964d-0123-4ffc-ace8-42598b6c7751}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ed68a913-1add-4100-8097-98aa115b89af}, !- Handle
  Node 21,                                !- Name
  {a624b663-eeee-4646-a2fb-158f06ac7c1d}, !- Inlet Port
  {88bdbfa7-921f-47bb-8cdb-b91c9443bf45}; !- Outlet Port

OS:Node,
  {a3a50127-d199-4c5c-be56-b91deb415e50}, !- Handle
  Node 22,                                !- Name
  {c62ff8f8-9b65-4b28-9c7a-119db708284e}, !- Inlet Port
  {eb5d6198-087c-4f74-b030-0eb8125b3a85}; !- Outlet Port

OS:Node,
  {20afbe90-1c7f-4298-a35d-f242d8bc5582}, !- Handle
  Node 23,                                !- Name
  {32f30a4c-7885-465e-879f-46bd5f83eeba}, !- Inlet Port
  {aca72b0f-b271-4332-a3a6-491c80fd657c}; !- Outlet Port

OS:Connection,
  {a624b663-eeee-4646-a2fb-158f06ac7c1d}, !- Handle
  {2aa995a9-b58b-445e-8ab0-f45fca741375}, !- Name
  {05c4964d-0123-4ffc-ace8-42598b6c7751}, !- Source Object
  10,                                     !- Outlet Port
  {ed68a913-1add-4100-8097-98aa115b89af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5d6198-087c-4f74-b030-0eb8125b3a85}, !- Handle
  {d90f0cc8-c36e-4789-973e-594488c334f7}, !- Name
  {a3a50127-d199-4c5c-be56-b91deb415e50}, !- Source Object
  3,                                      !- Outlet Port
  {05c4964d-0123-4ffc-ace8-42598b6c7751}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8df5efba-c0a1-4321-b6e4-7d56731c96ff}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {88bdbfa7-921f-47bb-8cdb-b91c9443bf45}, !- Inlet Node Name
  {5a47718a-f337-421a-96b0-f2ebad34b4ec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c4c688bc-5a36-45aa-b712-01c1b2f228d2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {c62ff8f8-9b65-4b28-9c7a-119db708284e}, !- Outlet Node Name
  {fa6d1dde-59dd-4840-91c4-cd1139dfaf12}; !- Inlet Node Name 1

OS:Connection,
  {88bdbfa7-921f-47bb-8cdb-b91c9443bf45}, !- Handle
  {7c0d56cb-43a5-4fee-bba8-0febe348e2b1}, !- Name
  {ed68a913-1add-4100-8097-98aa115b89af}, !- Source Object
  3,                                      !- Outlet Port
  {8df5efba-c0a1-4321-b6e4-7d56731c96ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c62ff8f8-9b65-4b28-9c7a-119db708284e}, !- Handle
  {329eaffa-49d8-4bdc-a4f9-835f1707edff}, !- Name
  {c4c688bc-5a36-45aa-b712-01c1b2f228d2}, !- Source Object
  2,                                      !- Outlet Port
  {a3a50127-d199-4c5c-be56-b91deb415e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fd64118d-c955-4806-92f5-f57912ab59d6}, !- Handle
  {05c4964d-0123-4ffc-ace8-42598b6c7751}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9e0141ea-d0fb-49a2-9a95-ab792fc91c3e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {39f8f8f4-bd32-45f9-9073-6085b4314573}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1453ded7-df93-49f1-93ce-5a9619d0faa8}, !- Air Inlet Node Name
  {f6d91c16-ec24-45e7-adae-d279b9359241}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5b087359-2502-4e5d-9670-16bcc16cadfd}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5275b5e2-6745-42d6-b5c8-67322211bec2}, !- Air Inlet Node Name
  {53dee49d-c795-4eea-b671-4a58df3a026d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {66819d98-ae6e-472e-8b46-3b1681cf2fcb}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {059e2d2d-0c44-479b-8acb-a8f68f2fb7bf}, !- Air Inlet Node Name
  {f0e461a8-2171-4d6c-a2de-dc9d3c6dbc5d}, !- Air Outlet Node Name
  {f1b7f8d7-d4fb-463e-ad3e-96c2e5bc8827}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b7a5e32b-9c10-4900-a60d-e976ec9c8821}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b25089d7-0aaf-4619-9488-1618e373fac3}, !- Energy Input Ratio Function of Temperature Curve Name
  {174a625d-e71f-4ea0-a795-254200067c71}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5346eddc-eb66-4889-9a13-65c6ac41faf4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f1b7f8d7-d4fb-463e-ad3e-96c2e5bc8827}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7a5e32b-9c10-4900-a60d-e976ec9c8821}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b25089d7-0aaf-4619-9488-1618e373fac3}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {174a625d-e71f-4ea0-a795-254200067c71}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5346eddc-eb66-4889-9a13-65c6ac41faf4}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c8999253-70a8-4425-9807-24a2be03cc12}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ed1ea4d2-927c-4ada-8df5-3652150f7f91}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ed1ea4d2-927c-4ada-8df5-3652150f7f91}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8ecafae8-67b6-45f1-a0f1-6ac4f3763844}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {c8999253-70a8-4425-9807-24a2be03cc12}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {835dfc4a-2a1f-4c1a-ab30-ae832705ff0b}, !- Mixed Air Node Name
  {ac95d609-3550-43a3-b1b9-bebca04c95d6}, !- Outdoor Air Stream Node Name
  {572e0c1d-2e4d-43be-ad15-d3bc5bdf4340}, !- Relief Air Stream Node Name
  {daae9c12-f4f3-4748-8d1a-134f0f723d3b}; !- Return Air Stream Node Name

OS:Node,
  {b13866c4-fcf6-416a-a337-83bb78efe8b0}, !- Handle
  Node 24,                                !- Name
  ,                                       !- Inlet Port
  {ac95d609-3550-43a3-b1b9-bebca04c95d6}; !- Outlet Port

OS:Connection,
  {ac95d609-3550-43a3-b1b9-bebca04c95d6}, !- Handle
  {8dca6bc0-fc92-43dc-ae76-a8f4f2055053}, !- Name
  {b13866c4-fcf6-416a-a337-83bb78efe8b0}, !- Source Object
  3,                                      !- Outlet Port
  {8ecafae8-67b6-45f1-a0f1-6ac4f3763844}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc4c54d7-c1f1-44ae-b4de-31123416b6e3}, !- Handle
  Node 25,                                !- Name
  {572e0c1d-2e4d-43be-ad15-d3bc5bdf4340}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {572e0c1d-2e4d-43be-ad15-d3bc5bdf4340}, !- Handle
  {c5793777-8083-4966-b5ec-7a8ee830ca30}, !- Name
  {8ecafae8-67b6-45f1-a0f1-6ac4f3763844}, !- Source Object
  7,                                      !- Outlet Port
  {dc4c54d7-c1f1-44ae-b4de-31123416b6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d91c16-ec24-45e7-adae-d279b9359241}, !- Handle
  {4540b56b-ceaa-43ee-8145-669a4e7c6c9d}, !- Name
  {39f8f8f4-bd32-45f9-9073-6085b4314573}, !- Source Object
  9,                                      !- Outlet Port
  {14d9bcbe-8c20-4fd5-96ca-e00b7154cbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e0d0e84-81ec-40c9-a57d-81ecae69b4f2}, !- Handle
  Node 26,                                !- Name
  {53dee49d-c795-4eea-b671-4a58df3a026d}, !- Inlet Port
  {1453ded7-df93-49f1-93ce-5a9619d0faa8}; !- Outlet Port

OS:Connection,
  {53dee49d-c795-4eea-b671-4a58df3a026d}, !- Handle
  {b7f22fe4-5d62-48eb-a1cc-570c5c55b3a5}, !- Name
  {5b087359-2502-4e5d-9670-16bcc16cadfd}, !- Source Object
  6,                                      !- Outlet Port
  {0e0d0e84-81ec-40c9-a57d-81ecae69b4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1453ded7-df93-49f1-93ce-5a9619d0faa8}, !- Handle
  {35ea90cb-7f04-40c2-82ce-5a12540425f0}, !- Name
  {0e0d0e84-81ec-40c9-a57d-81ecae69b4f2}, !- Source Object
  3,                                      !- Outlet Port
  {39f8f8f4-bd32-45f9-9073-6085b4314573}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {67510261-3cef-4ed4-a11c-3084b9def984}, !- Handle
  Node 27,                                !- Name
  {f0e461a8-2171-4d6c-a2de-dc9d3c6dbc5d}, !- Inlet Port
  {5275b5e2-6745-42d6-b5c8-67322211bec2}; !- Outlet Port

OS:Connection,
  {f0e461a8-2171-4d6c-a2de-dc9d3c6dbc5d}, !- Handle
  {30710424-d815-4dcd-b7be-05678abf953f}, !- Name
  {66819d98-ae6e-472e-8b46-3b1681cf2fcb}, !- Source Object
  9,                                      !- Outlet Port
  {67510261-3cef-4ed4-a11c-3084b9def984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5275b5e2-6745-42d6-b5c8-67322211bec2}, !- Handle
  {4bb37185-b432-4118-8567-770de562099d}, !- Name
  {67510261-3cef-4ed4-a11c-3084b9def984}, !- Source Object
  3,                                      !- Outlet Port
  {5b087359-2502-4e5d-9670-16bcc16cadfd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {239dbf23-1642-431e-bca4-851183ca76f1}, !- Handle
  Node 28,                                !- Name
  {835dfc4a-2a1f-4c1a-ab30-ae832705ff0b}, !- Inlet Port
  {059e2d2d-0c44-479b-8acb-a8f68f2fb7bf}; !- Outlet Port

OS:Connection,
  {daae9c12-f4f3-4748-8d1a-134f0f723d3b}, !- Handle
  {1cdf4f2f-6ffd-4eb9-b4fd-5fe2d7fe461e}, !- Name
  {c53b16e3-2f85-4314-bf3d-c67eae5970f2}, !- Source Object
  3,                                      !- Outlet Port
  {8ecafae8-67b6-45f1-a0f1-6ac4f3763844}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {835dfc4a-2a1f-4c1a-ab30-ae832705ff0b}, !- Handle
  {1b3cc112-b24a-4403-8c26-e86501177a51}, !- Name
  {8ecafae8-67b6-45f1-a0f1-6ac4f3763844}, !- Source Object
  5,                                      !- Outlet Port
  {239dbf23-1642-431e-bca4-851183ca76f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059e2d2d-0c44-479b-8acb-a8f68f2fb7bf}, !- Handle
  {6a52facb-f0e8-4144-a9c6-5bc90891c960}, !- Name
  {239dbf23-1642-431e-bca4-851183ca76f1}, !- Source Object
  3,                                      !- Outlet Port
  {66819d98-ae6e-472e-8b46-3b1681cf2fcb}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {48db4149-0f58-46e6-b144-84f392935693}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ebc39d6f-77b5-4336-90df-512ceccf0076}, !- Control Zone Name
  {14d9bcbe-8c20-4fd5-96ca-e00b7154cbf4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ea2f23ba-d369-46d9-a88b-c02f557b2174}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  {5a47718a-f337-421a-96b0-f2ebad34b4ec}, !- Inlet Air Node Name
  {32f30a4c-7885-465e-879f-46bd5f83eeba}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {009cce6a-0136-4c17-9a78-cbe7e7521819}, !- Handle
  Node 29,                                !- Name
  {80ce7e0b-f224-41f0-ba9d-9f138f797ffe}, !- Inlet Port
  {fa6d1dde-59dd-4840-91c4-cd1139dfaf12}; !- Outlet Port

OS:Connection,
  {aca72b0f-b271-4332-a3a6-491c80fd657c}, !- Handle
  {034db68a-0cda-44e8-9315-a1b662e604f2}, !- Name
  {20afbe90-1c7f-4298-a35d-f242d8bc5582}, !- Source Object
  3,                                      !- Outlet Port
  {55156fc7-7cd3-4bf9-9081-3ad0a4808937}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80ce7e0b-f224-41f0-ba9d-9f138f797ffe}, !- Handle
  {3f434dec-3a58-46ca-a91f-6957b665072b}, !- Name
  {ebc39d6f-77b5-4336-90df-512ceccf0076}, !- Source Object
  12,                                     !- Outlet Port
  {009cce6a-0136-4c17-9a78-cbe7e7521819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6d1dde-59dd-4840-91c4-cd1139dfaf12}, !- Handle
  {daf041fc-1cad-4143-b525-dba1faf5c21f}, !- Name
  {009cce6a-0136-4c17-9a78-cbe7e7521819}, !- Source Object
  3,                                      !- Outlet Port
  {c4c688bc-5a36-45aa-b712-01c1b2f228d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a47718a-f337-421a-96b0-f2ebad34b4ec}, !- Handle
  {30680678-e25c-4e89-8bcc-35ec7a617c1c}, !- Name
  {8df5efba-c0a1-4321-b6e4-7d56731c96ff}, !- Source Object
  3,                                      !- Outlet Port
  {ea2f23ba-d369-46d9-a88b-c02f557b2174}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32f30a4c-7885-465e-879f-46bd5f83eeba}, !- Handle
  {3a614807-db77-4817-afb2-2a5789fd58af}, !- Name
  {ea2f23ba-d369-46d9-a88b-c02f557b2174}, !- Source Object
  4,                                      !- Outlet Port
  {20afbe90-1c7f-4298-a35d-f242d8bc5582}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fa099172-3150-4599-9cd2-057b70b5aac0}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9a14e6db-a95b-4c6c-a16b-af82bf837a66}, !- Water Inlet Node Name
  {8f78c036-f088-4669-8023-c5596b58fffd}; !- Water Outlet Node Name

OS:Node,
  {f5ed2f67-43ab-4fc9-b098-14e560c93039}, !- Handle
  Node 30,                                !- Name
  {8f78c036-f088-4669-8023-c5596b58fffd}, !- Inlet Port
  {a96deec9-06c5-4c32-a94a-0ec2561692cf}; !- Outlet Port

OS:Connection,
  {9a14e6db-a95b-4c6c-a16b-af82bf837a66}, !- Handle
  {a3051887-2a2d-4e09-96f8-2b06dd940bdb}, !- Name
  {77662feb-a05f-45ca-9c3d-84d08d30d9fd}, !- Source Object
  3,                                      !- Outlet Port
  {fa099172-3150-4599-9cd2-057b70b5aac0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8f78c036-f088-4669-8023-c5596b58fffd}, !- Handle
  {ab988aa9-3ca7-4546-949d-485532e1ee96}, !- Name
  {fa099172-3150-4599-9cd2-057b70b5aac0}, !- Source Object
  10,                                     !- Outlet Port
  {f5ed2f67-43ab-4fc9-b098-14e560c93039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96deec9-06c5-4c32-a94a-0ec2561692cf}, !- Handle
  {a9080666-38f7-4d8c-8371-5cd6571b3dff}, !- Name
  {f5ed2f67-43ab-4fc9-b098-14e560c93039}, !- Source Object
  3,                                      !- Outlet Port
  {36ffcea5-9cfd-47b5-8d4f-51cedbfbffbe}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b96ca55b-2bbc-46ba-a1bc-e05b68cd7a27}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  {fa099172-3150-4599-9cd2-057b70b5aac0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {2a8bcd45-b021-4087-b0c1-693b4be4687a}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Courthouse Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule
  {1221b3f0-4a7f-4eaa-b02e-9621374af588}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f19ac49-6184-4fa9-8267-c9295d248b19}, !- Supply Side Inlet Node Name
  {e4d32135-737e-4683-ba93-45ab4fd9d217}, !- Demand Side Outlet Node Name
  {f13ad125-71da-4ff7-be29-dfe14d4b07bc}, !- Demand Side Inlet Node A
  {958ee886-8903-49fa-a2c6-4306ec672333}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3321ca5a-cbac-4ef2-9a60-63fa77d61d59}, !- Demand Mixer Name
  {16e8d510-5e32-40e6-a030-915c61a192d5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {43c5784d-32f7-45d4-acb9-329be2ccfc8d}, !- Handle
  Node 31,                                !- Name
  {7f19ac49-6184-4fa9-8267-c9295d248b19}, !- Inlet Port
  {d904a9b4-9181-4f1b-841b-536ef0b3ce35}; !- Outlet Port

OS:Node,
  {f2ce0012-f46c-403a-a63e-669412f45ec6}, !- Handle
  Node 32,                                !- Name
  {3e1c87e7-cd30-4073-a1a8-346f7e5025e4}, !- Inlet Port
  {958ee886-8903-49fa-a2c6-4306ec672333}; !- Outlet Port

OS:Connection,
  {7f19ac49-6184-4fa9-8267-c9295d248b19}, !- Handle
  {b5265b16-47c1-4d5e-bfdd-81829411ef94}, !- Name
  {2a8bcd45-b021-4087-b0c1-693b4be4687a}, !- Source Object
  8,                                      !- Outlet Port
  {43c5784d-32f7-45d4-acb9-329be2ccfc8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958ee886-8903-49fa-a2c6-4306ec672333}, !- Handle
  {bee24bc8-5598-40a8-b3e7-c24aee4db38f}, !- Name
  {f2ce0012-f46c-403a-a63e-669412f45ec6}, !- Source Object
  3,                                      !- Outlet Port
  {2a8bcd45-b021-4087-b0c1-693b4be4687a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c1bc9f50-efaa-436a-8626-b957b5da386a}, !- Handle
  Node 33,                                !- Name
  {f13ad125-71da-4ff7-be29-dfe14d4b07bc}, !- Inlet Port
  {56cbf499-fd61-412b-aa6c-b2344e854074}; !- Outlet Port

OS:Node,
  {31c9c0cc-c68c-437c-82c7-5b905539f188}, !- Handle
  Node 34,                                !- Name
  {c8d47fe3-94fc-4acb-b3f1-d7d180d44a57}, !- Inlet Port
  {e4d32135-737e-4683-ba93-45ab4fd9d217}; !- Outlet Port

OS:Node,
  {f1324eab-3038-408a-935d-3d2b5bd3750d}, !- Handle
  Node 35,                                !- Name
  {791047b5-fa75-48d2-894f-b1dd2c368452}, !- Inlet Port
  {d5bcb492-a857-4c9d-b64d-2f5a860664ac}; !- Outlet Port

OS:Connection,
  {f13ad125-71da-4ff7-be29-dfe14d4b07bc}, !- Handle
  {4ad5ef20-df32-42a4-9cb1-d0b3fb30d9b4}, !- Name
  {2a8bcd45-b021-4087-b0c1-693b4be4687a}, !- Source Object
  10,                                     !- Outlet Port
  {c1bc9f50-efaa-436a-8626-b957b5da386a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d32135-737e-4683-ba93-45ab4fd9d217}, !- Handle
  {bc626c09-d29f-4720-9299-a07ce0819e4a}, !- Name
  {31c9c0cc-c68c-437c-82c7-5b905539f188}, !- Source Object
  3,                                      !- Outlet Port
  {2a8bcd45-b021-4087-b0c1-693b4be4687a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {16e8d510-5e32-40e6-a030-915c61a192d5}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {56cbf499-fd61-412b-aa6c-b2344e854074}, !- Inlet Node Name
  {97fbcb5e-a6dc-444c-bc9b-719e51074158}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3321ca5a-cbac-4ef2-9a60-63fa77d61d59}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c8d47fe3-94fc-4acb-b3f1-d7d180d44a57}, !- Outlet Node Name
  {c8022fb5-9eea-4150-b474-357336252930}; !- Inlet Node Name 1

OS:Connection,
  {56cbf499-fd61-412b-aa6c-b2344e854074}, !- Handle
  {858d102b-1a2e-42af-9908-5784e7d99a24}, !- Name
  {c1bc9f50-efaa-436a-8626-b957b5da386a}, !- Source Object
  3,                                      !- Outlet Port
  {16e8d510-5e32-40e6-a030-915c61a192d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d47fe3-94fc-4acb-b3f1-d7d180d44a57}, !- Handle
  {76d4830b-73b1-4d7e-a8b5-7c3bd068ab3e}, !- Name
  {3321ca5a-cbac-4ef2-9a60-63fa77d61d59}, !- Source Object
  2,                                      !- Outlet Port
  {31c9c0cc-c68c-437c-82c7-5b905539f188}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3a92ee51-40a3-4f04-9e21-865438f528ee}, !- Handle
  {2a8bcd45-b021-4087-b0c1-693b4be4687a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1221b3f0-4a7f-4eaa-b02e-9621374af588}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Fan:ConstantVolume,
  {7337876e-ab3d-43eb-8625-eb87209e0eb4}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {210a10ac-101b-4b5a-9bed-45079cfb3252}, !- Air Inlet Node Name
  {3e1c87e7-cd30-4073-a1a8-346f7e5025e4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {82e723cc-b64d-47a6-82c7-c0e7d80dd4de}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7070e87a-5de6-41ec-bb56-28b0f83ee61a}, !- Air Inlet Node Name
  {130ae6b5-54de-47f0-ba9e-9d0b31163124}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2c02b768-7d4a-4b13-b7b8-0e4a610b2b52}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9dcbd674-0152-49c6-b607-ef0c16d654b6}, !- Air Inlet Node Name
  {9d87d6ff-2df9-460d-b6ff-8c187f38f434}, !- Air Outlet Node Name
  {4dd75067-804c-45cd-8467-68e573f86c90}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a9d94d25-9ba7-49ab-aa23-58261732c30a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8d4a6ee9-8e60-484b-8565-6a85c66ec82b}, !- Energy Input Ratio Function of Temperature Curve Name
  {2423b654-c9c8-47d1-b0a9-8c091f1334a0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5f540a4-4f5b-4af9-a90f-289f1ef5c5f7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4dd75067-804c-45cd-8467-68e573f86c90}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9d94d25-9ba7-49ab-aa23-58261732c30a}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d4a6ee9-8e60-484b-8565-6a85c66ec82b}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2423b654-c9c8-47d1-b0a9-8c091f1334a0}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c5f540a4-4f5b-4af9-a90f-289f1ef5c5f7}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7ecb49de-8641-4374-97f8-e30fac35e4f3}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c09e595e-9ac7-4b5c-9235-97f0d3728c93}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c09e595e-9ac7-4b5c-9235-97f0d3728c93}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {26de43e6-d1de-43d2-8561-6df98bf85bd5}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {7ecb49de-8641-4374-97f8-e30fac35e4f3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90aa5eb6-61cb-4062-94ea-3fba5aff646c}, !- Mixed Air Node Name
  {e9600d79-e893-4008-8edf-edb20102747f}, !- Outdoor Air Stream Node Name
  {77188659-7d95-452a-9fad-53518e4fec83}, !- Relief Air Stream Node Name
  {d904a9b4-9181-4f1b-841b-536ef0b3ce35}; !- Return Air Stream Node Name

OS:Node,
  {7f43dcc2-125a-4419-9822-928a00d93a11}, !- Handle
  Node 36,                                !- Name
  ,                                       !- Inlet Port
  {e9600d79-e893-4008-8edf-edb20102747f}; !- Outlet Port

OS:Connection,
  {e9600d79-e893-4008-8edf-edb20102747f}, !- Handle
  {b6925e78-c1b2-4cd6-a414-393a35049d05}, !- Name
  {7f43dcc2-125a-4419-9822-928a00d93a11}, !- Source Object
  3,                                      !- Outlet Port
  {26de43e6-d1de-43d2-8561-6df98bf85bd5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f20849f8-2163-4eae-85f1-b8ddfd17c8d3}, !- Handle
  Node 37,                                !- Name
  {77188659-7d95-452a-9fad-53518e4fec83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77188659-7d95-452a-9fad-53518e4fec83}, !- Handle
  {dd667415-e8bd-43ec-8612-97513a3ca9a1}, !- Name
  {26de43e6-d1de-43d2-8561-6df98bf85bd5}, !- Source Object
  7,                                      !- Outlet Port
  {f20849f8-2163-4eae-85f1-b8ddfd17c8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1c87e7-cd30-4073-a1a8-346f7e5025e4}, !- Handle
  {5e3708d0-d1e3-4728-960c-7e8d0bf702dc}, !- Name
  {7337876e-ab3d-43eb-8625-eb87209e0eb4}, !- Source Object
  9,                                      !- Outlet Port
  {f2ce0012-f46c-403a-a63e-669412f45ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2efa02e-9ede-4a39-89f5-72b38b284eb1}, !- Handle
  Node 38,                                !- Name
  {130ae6b5-54de-47f0-ba9e-9d0b31163124}, !- Inlet Port
  {210a10ac-101b-4b5a-9bed-45079cfb3252}; !- Outlet Port

OS:Connection,
  {130ae6b5-54de-47f0-ba9e-9d0b31163124}, !- Handle
  {309fd765-534e-476c-a178-8efba73eeba3}, !- Name
  {82e723cc-b64d-47a6-82c7-c0e7d80dd4de}, !- Source Object
  6,                                      !- Outlet Port
  {c2efa02e-9ede-4a39-89f5-72b38b284eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {210a10ac-101b-4b5a-9bed-45079cfb3252}, !- Handle
  {1e9e8dc1-1ce8-40b3-b8e0-191994449ee2}, !- Name
  {c2efa02e-9ede-4a39-89f5-72b38b284eb1}, !- Source Object
  3,                                      !- Outlet Port
  {7337876e-ab3d-43eb-8625-eb87209e0eb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9ce63346-e51c-4b97-ad85-65946065be4d}, !- Handle
  Node 39,                                !- Name
  {9d87d6ff-2df9-460d-b6ff-8c187f38f434}, !- Inlet Port
  {7070e87a-5de6-41ec-bb56-28b0f83ee61a}; !- Outlet Port

OS:Connection,
  {9d87d6ff-2df9-460d-b6ff-8c187f38f434}, !- Handle
  {365fb5f9-00ab-47a7-9528-9e217bb3c6c6}, !- Name
  {2c02b768-7d4a-4b13-b7b8-0e4a610b2b52}, !- Source Object
  9,                                      !- Outlet Port
  {9ce63346-e51c-4b97-ad85-65946065be4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7070e87a-5de6-41ec-bb56-28b0f83ee61a}, !- Handle
  {ee8263d0-5222-423f-af89-96cc51861126}, !- Name
  {9ce63346-e51c-4b97-ad85-65946065be4d}, !- Source Object
  3,                                      !- Outlet Port
  {82e723cc-b64d-47a6-82c7-c0e7d80dd4de}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {18f26c5b-adeb-48a8-82ff-5d1f0e8dc87d}, !- Handle
  Node 40,                                !- Name
  {90aa5eb6-61cb-4062-94ea-3fba5aff646c}, !- Inlet Port
  {9dcbd674-0152-49c6-b607-ef0c16d654b6}; !- Outlet Port

OS:Connection,
  {d904a9b4-9181-4f1b-841b-536ef0b3ce35}, !- Handle
  {e171ed43-d329-4e63-8a7b-79705782d205}, !- Name
  {43c5784d-32f7-45d4-acb9-329be2ccfc8d}, !- Source Object
  3,                                      !- Outlet Port
  {26de43e6-d1de-43d2-8561-6df98bf85bd5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {90aa5eb6-61cb-4062-94ea-3fba5aff646c}, !- Handle
  {ebd86d81-0ac5-4b6d-98ba-7f138ee645e1}, !- Name
  {26de43e6-d1de-43d2-8561-6df98bf85bd5}, !- Source Object
  5,                                      !- Outlet Port
  {18f26c5b-adeb-48a8-82ff-5d1f0e8dc87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dcbd674-0152-49c6-b607-ef0c16d654b6}, !- Handle
  {b386a0bb-177a-4978-a1f8-e3fff42ed0f6}, !- Name
  {18f26c5b-adeb-48a8-82ff-5d1f0e8dc87d}, !- Source Object
  3,                                      !- Outlet Port
  {2c02b768-7d4a-4b13-b7b8-0e4a610b2b52}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4a133a18-a064-4cfe-a979-dea7c773c410}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e09972c6-f801-4389-8045-8a7331f43c35}, !- Control Zone Name
  {f2ce0012-f46c-403a-a63e-669412f45ec6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {783e75fe-c6cf-47f2-9910-becd3a8ac62d}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  {97fbcb5e-a6dc-444c-bc9b-719e51074158}, !- Inlet Air Node Name
  {791047b5-fa75-48d2-894f-b1dd2c368452}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e574b5f9-a1a9-4c86-9614-0644dcd59a0a}, !- Handle
  Node 41,                                !- Name
  {e6ca2df5-9071-4414-8329-464eb0fb30c0}, !- Inlet Port
  {c8022fb5-9eea-4150-b474-357336252930}; !- Outlet Port

OS:Connection,
  {d5bcb492-a857-4c9d-b64d-2f5a860664ac}, !- Handle
  {8cb918fe-c275-471d-b6f9-ef5b2799124b}, !- Name
  {f1324eab-3038-408a-935d-3d2b5bd3750d}, !- Source Object
  3,                                      !- Outlet Port
  {dd4752a3-5fcc-4892-87c4-c89dca0970fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6ca2df5-9071-4414-8329-464eb0fb30c0}, !- Handle
  {8c8f0581-c015-492a-b4e0-bf755a6788a6}, !- Name
  {e09972c6-f801-4389-8045-8a7331f43c35}, !- Source Object
  12,                                     !- Outlet Port
  {e574b5f9-a1a9-4c86-9614-0644dcd59a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8022fb5-9eea-4150-b474-357336252930}, !- Handle
  {931c4ade-9a3d-4d11-a644-0c1a13984a87}, !- Name
  {e574b5f9-a1a9-4c86-9614-0644dcd59a0a}, !- Source Object
  3,                                      !- Outlet Port
  {3321ca5a-cbac-4ef2-9a60-63fa77d61d59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97fbcb5e-a6dc-444c-bc9b-719e51074158}, !- Handle
  {dd895175-becd-410c-95ae-30ce362b35a5}, !- Name
  {16e8d510-5e32-40e6-a030-915c61a192d5}, !- Source Object
  3,                                      !- Outlet Port
  {783e75fe-c6cf-47f2-9910-becd3a8ac62d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {791047b5-fa75-48d2-894f-b1dd2c368452}, !- Handle
  {0ed2a0cc-05ae-47c3-ab90-1baf3dc21e3b}, !- Name
  {783e75fe-c6cf-47f2-9910-becd3a8ac62d}, !- Source Object
  4,                                      !- Outlet Port
  {f1324eab-3038-408a-935d-3d2b5bd3750d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0c8259df-40b9-4f38-ac3d-711ff5b59362}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9a6215dc-0382-404d-ad69-08817ee3fe38}, !- Water Inlet Node Name
  {c39398e2-c37e-4dc2-9bad-a524f9d15ab0}; !- Water Outlet Node Name

OS:Node,
  {76db917c-aec3-4965-af9a-7e6ab9c1c793}, !- Handle
  Node 42,                                !- Name
  {88ba2ddc-4d01-4639-ab86-03acfeea9ae7}, !- Inlet Port
  {9a6215dc-0382-404d-ad69-08817ee3fe38}; !- Outlet Port

OS:Connection,
  {88ba2ddc-4d01-4639-ab86-03acfeea9ae7}, !- Handle
  {3f181329-375b-420a-af43-fe6a9b597e53}, !- Name
  {e28ba23c-8091-4ae1-8d8f-0d30da2e8ece}, !- Source Object
  4,                                      !- Outlet Port
  {76db917c-aec3-4965-af9a-7e6ab9c1c793}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b97c215-9604-4c7e-93c7-efb3713d25ad}, !- Handle
  Node 43,                                !- Name
  {c39398e2-c37e-4dc2-9bad-a524f9d15ab0}, !- Inlet Port
  {c169c58b-6522-4dd5-8d8e-27f911edf561}; !- Outlet Port

OS:Connection,
  {9a6215dc-0382-404d-ad69-08817ee3fe38}, !- Handle
  {d6f805de-d3c4-4ebd-96bf-0fcfbe3d4a7a}, !- Name
  {76db917c-aec3-4965-af9a-7e6ab9c1c793}, !- Source Object
  3,                                      !- Outlet Port
  {0c8259df-40b9-4f38-ac3d-711ff5b59362}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c39398e2-c37e-4dc2-9bad-a524f9d15ab0}, !- Handle
  {27501ec7-8cb8-4836-8cc7-4da5218d90e8}, !- Name
  {0c8259df-40b9-4f38-ac3d-711ff5b59362}, !- Source Object
  10,                                     !- Outlet Port
  {7b97c215-9604-4c7e-93c7-efb3713d25ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c169c58b-6522-4dd5-8d8e-27f911edf561}, !- Handle
  {f5602b50-32fa-45e7-80ae-3f501c1924d8}, !- Name
  {7b97c215-9604-4c7e-93c7-efb3713d25ad}, !- Source Object
  3,                                      !- Outlet Port
  {36ffcea5-9cfd-47b5-8d4f-51cedbfbffbe}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {01fc4a24-7a53-4ab2-a4ec-03f003214e6f}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  {0c8259df-40b9-4f38-ac3d-711ff5b59362}; !- Heating Coil Name

OS:AirLoopHVAC,
  {ff1c925f-5ff1-4701-a667-e764325c695e}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-1 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule
  {6bf9e27f-1cf6-4714-b356-fbd6c8a861b5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {35f5bf15-b818-4aa4-b2d9-d8b90d748992}, !- Supply Side Inlet Node Name
  {2b41b52e-488f-4c61-86c7-9f1997cf20ac}, !- Demand Side Outlet Node Name
  {0ac922bb-eba2-41df-b901-71b1f95a778e}, !- Demand Side Inlet Node A
  {5a9ad1c5-6560-42ae-9840-902f4b19f37a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5c7bf2dc-7cbd-45fe-b83b-e230ff20dae8}, !- Demand Mixer Name
  {ee0ba94e-ec40-4213-a438-c3c573060950}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {037ae70f-9bee-4031-a5d2-06e53bf986a0}, !- Handle
  Node 44,                                !- Name
  {35f5bf15-b818-4aa4-b2d9-d8b90d748992}, !- Inlet Port
  {79ae5978-1c1b-4f91-94fd-2415337cdd8d}; !- Outlet Port

OS:Node,
  {d689c1d0-b130-4788-b6d9-a0ac19ea1e21}, !- Handle
  Node 45,                                !- Name
  {20695ffa-85e8-45fb-86fc-108f5ad3f3e5}, !- Inlet Port
  {5a9ad1c5-6560-42ae-9840-902f4b19f37a}; !- Outlet Port

OS:Connection,
  {35f5bf15-b818-4aa4-b2d9-d8b90d748992}, !- Handle
  {d3e3620e-09f2-46ab-a6c8-a84b9333f580}, !- Name
  {ff1c925f-5ff1-4701-a667-e764325c695e}, !- Source Object
  8,                                      !- Outlet Port
  {037ae70f-9bee-4031-a5d2-06e53bf986a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a9ad1c5-6560-42ae-9840-902f4b19f37a}, !- Handle
  {fc02749f-7b40-465f-8780-abdd02075f5b}, !- Name
  {d689c1d0-b130-4788-b6d9-a0ac19ea1e21}, !- Source Object
  3,                                      !- Outlet Port
  {ff1c925f-5ff1-4701-a667-e764325c695e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bc777626-9f0f-44e8-8d48-815bcd48a88b}, !- Handle
  Node 46,                                !- Name
  {0ac922bb-eba2-41df-b901-71b1f95a778e}, !- Inlet Port
  {4b4dbd03-faa4-449b-842d-cb9c0a6a951f}; !- Outlet Port

OS:Node,
  {9ab5025c-4561-48b0-8797-3c5f0dce2c3e}, !- Handle
  Node 47,                                !- Name
  {1453c612-795a-4217-bf3e-7bcd2060f873}, !- Inlet Port
  {2b41b52e-488f-4c61-86c7-9f1997cf20ac}; !- Outlet Port

OS:Node,
  {8077f31f-999f-4005-b7cd-2592f08a3f03}, !- Handle
  Node 48,                                !- Name
  {d39cdf7a-f776-40e5-837c-cdd66b813005}, !- Inlet Port
  {53969091-017b-435d-9f77-84bf5aa74340}; !- Outlet Port

OS:Connection,
  {0ac922bb-eba2-41df-b901-71b1f95a778e}, !- Handle
  {9b0f497f-b967-43f6-8f47-2d2a29ae7cbe}, !- Name
  {ff1c925f-5ff1-4701-a667-e764325c695e}, !- Source Object
  10,                                     !- Outlet Port
  {bc777626-9f0f-44e8-8d48-815bcd48a88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b41b52e-488f-4c61-86c7-9f1997cf20ac}, !- Handle
  {40c673a9-f97f-4d9f-bcb8-748ff3db6d59}, !- Name
  {9ab5025c-4561-48b0-8797-3c5f0dce2c3e}, !- Source Object
  3,                                      !- Outlet Port
  {ff1c925f-5ff1-4701-a667-e764325c695e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee0ba94e-ec40-4213-a438-c3c573060950}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4b4dbd03-faa4-449b-842d-cb9c0a6a951f}, !- Inlet Node Name
  {a1b5d167-0cb3-44e5-959e-2c206c803017}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5c7bf2dc-7cbd-45fe-b83b-e230ff20dae8}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {1453c612-795a-4217-bf3e-7bcd2060f873}, !- Outlet Node Name
  {b61d91a8-9a0d-4417-ac3d-23dee9cf69a4}; !- Inlet Node Name 1

OS:Connection,
  {4b4dbd03-faa4-449b-842d-cb9c0a6a951f}, !- Handle
  {18ecc408-6758-4afd-a37d-bc8eaea6fa1b}, !- Name
  {bc777626-9f0f-44e8-8d48-815bcd48a88b}, !- Source Object
  3,                                      !- Outlet Port
  {ee0ba94e-ec40-4213-a438-c3c573060950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1453c612-795a-4217-bf3e-7bcd2060f873}, !- Handle
  {22676e7d-f9f2-46f6-8258-7215ebc75578}, !- Name
  {5c7bf2dc-7cbd-45fe-b83b-e230ff20dae8}, !- Source Object
  2,                                      !- Outlet Port
  {9ab5025c-4561-48b0-8797-3c5f0dce2c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {415aa927-1ed4-4f3f-b5d2-375592e15272}, !- Handle
  {ff1c925f-5ff1-4701-a667-e764325c695e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6bf9e27f-1cf6-4714-b356-fbd6c8a861b5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Fan:ConstantVolume,
  {61b6ff77-da93-4c57-89b5-f2bb621e5c5d}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {80dd672b-9cea-4d1b-af1a-f2187459ce56}, !- Air Inlet Node Name
  {20695ffa-85e8-45fb-86fc-108f5ad3f3e5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0c3423cb-3a12-4946-bec5-87db596ee55d}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6f0f54d6-88e4-47bc-81e9-79849418046d}, !- Air Inlet Node Name
  {ad24e1b3-1382-4384-826d-1a240b794039}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c770ede5-56d7-4eff-a341-340247033ff7}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b04a9a62-c564-4583-86ef-cc458d4a2710}, !- Air Inlet Node Name
  {da509c17-9992-4e75-a77a-9e2dd17c4b2a}, !- Air Outlet Node Name
  {63edd4b0-4aa6-4fdd-a150-36a70bf95cf0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51e21048-44e1-4536-98c5-ff0b17c67aa9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {49b30653-db33-4a31-8dd7-1be3616246d5}, !- Energy Input Ratio Function of Temperature Curve Name
  {7439044b-fb2f-42f5-95d8-5cb815f675fd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9d1d035c-2337-49ff-b97d-24b32e68f6bb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {63edd4b0-4aa6-4fdd-a150-36a70bf95cf0}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51e21048-44e1-4536-98c5-ff0b17c67aa9}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {49b30653-db33-4a31-8dd7-1be3616246d5}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7439044b-fb2f-42f5-95d8-5cb815f675fd}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9d1d035c-2337-49ff-b97d-24b32e68f6bb}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {51e55bb9-292a-4b21-83da-0c8ef2fcdbf7}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8855f863-1219-455d-9b68-bbc7d443f99e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8855f863-1219-455d-9b68-bbc7d443f99e}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1677b88a-60b9-4087-b5aa-bd002256b0ae}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {51e55bb9-292a-4b21-83da-0c8ef2fcdbf7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1920a247-792c-410a-a0a1-d33a11848abd}, !- Mixed Air Node Name
  {25184172-e992-4315-8212-3d9efde44489}, !- Outdoor Air Stream Node Name
  {c5e97ce2-184c-48ce-8cc5-191b58fa0cde}, !- Relief Air Stream Node Name
  {79ae5978-1c1b-4f91-94fd-2415337cdd8d}; !- Return Air Stream Node Name

OS:Node,
  {23aed06e-e85a-4883-8546-390c7ec743f6}, !- Handle
  Node 49,                                !- Name
  ,                                       !- Inlet Port
  {25184172-e992-4315-8212-3d9efde44489}; !- Outlet Port

OS:Connection,
  {25184172-e992-4315-8212-3d9efde44489}, !- Handle
  {bb88ce08-ef55-45da-b2c1-5561de3a79b0}, !- Name
  {23aed06e-e85a-4883-8546-390c7ec743f6}, !- Source Object
  3,                                      !- Outlet Port
  {1677b88a-60b9-4087-b5aa-bd002256b0ae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ffb18d2-ce65-48bf-9c6a-100af02148ef}, !- Handle
  Node 50,                                !- Name
  {c5e97ce2-184c-48ce-8cc5-191b58fa0cde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5e97ce2-184c-48ce-8cc5-191b58fa0cde}, !- Handle
  {521a6435-3480-48fb-a10f-4942b8a30519}, !- Name
  {1677b88a-60b9-4087-b5aa-bd002256b0ae}, !- Source Object
  7,                                      !- Outlet Port
  {0ffb18d2-ce65-48bf-9c6a-100af02148ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20695ffa-85e8-45fb-86fc-108f5ad3f3e5}, !- Handle
  {117488e5-2a74-468f-927a-cad41ae852c3}, !- Name
  {61b6ff77-da93-4c57-89b5-f2bb621e5c5d}, !- Source Object
  9,                                      !- Outlet Port
  {d689c1d0-b130-4788-b6d9-a0ac19ea1e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {416ea7b7-b01d-4ca9-9dbf-5c8a253d2496}, !- Handle
  Node 51,                                !- Name
  {ad24e1b3-1382-4384-826d-1a240b794039}, !- Inlet Port
  {80dd672b-9cea-4d1b-af1a-f2187459ce56}; !- Outlet Port

OS:Connection,
  {ad24e1b3-1382-4384-826d-1a240b794039}, !- Handle
  {01f3f6e5-be2a-4a93-8478-4b6406f8d569}, !- Name
  {0c3423cb-3a12-4946-bec5-87db596ee55d}, !- Source Object
  6,                                      !- Outlet Port
  {416ea7b7-b01d-4ca9-9dbf-5c8a253d2496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80dd672b-9cea-4d1b-af1a-f2187459ce56}, !- Handle
  {743fa505-f76f-4ff8-bbea-45984c5bc4ef}, !- Name
  {416ea7b7-b01d-4ca9-9dbf-5c8a253d2496}, !- Source Object
  3,                                      !- Outlet Port
  {61b6ff77-da93-4c57-89b5-f2bb621e5c5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {41079ec6-e1a4-4cfe-877a-a9d21b82f732}, !- Handle
  Node 52,                                !- Name
  {da509c17-9992-4e75-a77a-9e2dd17c4b2a}, !- Inlet Port
  {6f0f54d6-88e4-47bc-81e9-79849418046d}; !- Outlet Port

OS:Connection,
  {da509c17-9992-4e75-a77a-9e2dd17c4b2a}, !- Handle
  {0f3256f1-b453-4f33-ad5e-d04b3a2497f0}, !- Name
  {c770ede5-56d7-4eff-a341-340247033ff7}, !- Source Object
  9,                                      !- Outlet Port
  {41079ec6-e1a4-4cfe-877a-a9d21b82f732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0f54d6-88e4-47bc-81e9-79849418046d}, !- Handle
  {69146e31-840f-4782-aa44-794b21fb92c1}, !- Name
  {41079ec6-e1a4-4cfe-877a-a9d21b82f732}, !- Source Object
  3,                                      !- Outlet Port
  {0c3423cb-3a12-4946-bec5-87db596ee55d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {469d1465-03e0-4d9d-846d-2693d8f8ce27}, !- Handle
  Node 53,                                !- Name
  {1920a247-792c-410a-a0a1-d33a11848abd}, !- Inlet Port
  {b04a9a62-c564-4583-86ef-cc458d4a2710}; !- Outlet Port

OS:Connection,
  {79ae5978-1c1b-4f91-94fd-2415337cdd8d}, !- Handle
  {fe54f297-a2b2-447d-8f23-6e2a8da53f9e}, !- Name
  {037ae70f-9bee-4031-a5d2-06e53bf986a0}, !- Source Object
  3,                                      !- Outlet Port
  {1677b88a-60b9-4087-b5aa-bd002256b0ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1920a247-792c-410a-a0a1-d33a11848abd}, !- Handle
  {296c3253-9534-426c-af8f-7596c0e22304}, !- Name
  {1677b88a-60b9-4087-b5aa-bd002256b0ae}, !- Source Object
  5,                                      !- Outlet Port
  {469d1465-03e0-4d9d-846d-2693d8f8ce27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04a9a62-c564-4583-86ef-cc458d4a2710}, !- Handle
  {9ed3e4ff-9ee9-44d4-877e-b24b4ea3fc36}, !- Name
  {469d1465-03e0-4d9d-846d-2693d8f8ce27}, !- Source Object
  3,                                      !- Outlet Port
  {c770ede5-56d7-4eff-a341-340247033ff7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7cb6723c-06cd-40e9-a189-2a1ff3c0535d}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {21b876a0-ad9d-4341-83be-21510f22549f}, !- Control Zone Name
  {d689c1d0-b130-4788-b6d9-a0ac19ea1e21}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8a8ba273-b2c6-42e5-94e8-5fc6f49b2de2}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  {a1b5d167-0cb3-44e5-959e-2c206c803017}, !- Inlet Air Node Name
  {d39cdf7a-f776-40e5-837c-cdd66b813005}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {38d551f4-6bb3-495a-8f6b-ee1e5a70d09a}, !- Handle
  Node 54,                                !- Name
  {46804b61-0611-473b-b0d6-41e271667c0f}, !- Inlet Port
  {b61d91a8-9a0d-4417-ac3d-23dee9cf69a4}; !- Outlet Port

OS:Connection,
  {53969091-017b-435d-9f77-84bf5aa74340}, !- Handle
  {6757c529-a891-424c-8b53-978801975cb7}, !- Name
  {8077f31f-999f-4005-b7cd-2592f08a3f03}, !- Source Object
  3,                                      !- Outlet Port
  {1392705d-3732-4c7c-b4f6-fd178d54e3bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46804b61-0611-473b-b0d6-41e271667c0f}, !- Handle
  {0df34275-d09a-4da7-8798-550cb4a49f90}, !- Name
  {21b876a0-ad9d-4341-83be-21510f22549f}, !- Source Object
  12,                                     !- Outlet Port
  {38d551f4-6bb3-495a-8f6b-ee1e5a70d09a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61d91a8-9a0d-4417-ac3d-23dee9cf69a4}, !- Handle
  {bb9cd35e-f018-4384-ae1c-c405513431b5}, !- Name
  {38d551f4-6bb3-495a-8f6b-ee1e5a70d09a}, !- Source Object
  3,                                      !- Outlet Port
  {5c7bf2dc-7cbd-45fe-b83b-e230ff20dae8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1b5d167-0cb3-44e5-959e-2c206c803017}, !- Handle
  {06c7003f-b474-483c-af24-fa8f4ac7887b}, !- Name
  {ee0ba94e-ec40-4213-a438-c3c573060950}, !- Source Object
  3,                                      !- Outlet Port
  {8a8ba273-b2c6-42e5-94e8-5fc6f49b2de2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d39cdf7a-f776-40e5-837c-cdd66b813005}, !- Handle
  {83461572-6da0-475b-8b09-277efb4791db}, !- Name
  {8a8ba273-b2c6-42e5-94e8-5fc6f49b2de2}, !- Source Object
  4,                                      !- Outlet Port
  {8077f31f-999f-4005-b7cd-2592f08a3f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f4e08971-740e-426e-9b08-3aefe9f273a1}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {690c6380-3b18-45ec-a58c-466c10ec3974}, !- Water Inlet Node Name
  {8b536a9d-fe49-41a0-bb4f-3079e40b24ca}; !- Water Outlet Node Name

OS:Node,
  {b48f1b7b-5146-4be5-87b2-39ba10ddecf3}, !- Handle
  Node 55,                                !- Name
  {7fc86809-dbc4-4a1d-a6b1-333f4dc07f18}, !- Inlet Port
  {690c6380-3b18-45ec-a58c-466c10ec3974}; !- Outlet Port

OS:Connection,
  {7fc86809-dbc4-4a1d-a6b1-333f4dc07f18}, !- Handle
  {4c18f5bc-5606-4f23-aad5-2d0a49fcddad}, !- Name
  {e28ba23c-8091-4ae1-8d8f-0d30da2e8ece}, !- Source Object
  5,                                      !- Outlet Port
  {b48f1b7b-5146-4be5-87b2-39ba10ddecf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90148c76-8b89-4471-a787-3d1668fc7c97}, !- Handle
  Node 56,                                !- Name
  {8b536a9d-fe49-41a0-bb4f-3079e40b24ca}, !- Inlet Port
  {2e08baef-5d47-481f-9831-28146a0e2c07}; !- Outlet Port

OS:Connection,
  {690c6380-3b18-45ec-a58c-466c10ec3974}, !- Handle
  {52718380-f130-4197-bf2b-cb5427ec3341}, !- Name
  {b48f1b7b-5146-4be5-87b2-39ba10ddecf3}, !- Source Object
  3,                                      !- Outlet Port
  {f4e08971-740e-426e-9b08-3aefe9f273a1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8b536a9d-fe49-41a0-bb4f-3079e40b24ca}, !- Handle
  {3332bd96-dc21-4d4e-9451-ac73100f3508}, !- Name
  {f4e08971-740e-426e-9b08-3aefe9f273a1}, !- Source Object
  10,                                     !- Outlet Port
  {90148c76-8b89-4471-a787-3d1668fc7c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e08baef-5d47-481f-9831-28146a0e2c07}, !- Handle
  {9d2ab7bb-523d-4e44-bd8d-cbe09b05d47b}, !- Name
  {90148c76-8b89-4471-a787-3d1668fc7c97}, !- Source Object
  3,                                      !- Outlet Port
  {36ffcea5-9cfd-47b5-8d4f-51cedbfbffbe}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cf8918d0-689f-4064-89eb-20e43b0bf69c}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  {f4e08971-740e-426e-9b08-3aefe9f273a1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {836ce48c-f071-4143-83d0-07cdb73cf9a2}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-1 Sch-B HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule
  {17700fee-dddd-42a7-8ad7-a260f30c1355}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4a5e9d01-2a15-4d0b-b2d3-20ef7a5bc352}, !- Supply Side Inlet Node Name
  {2252dad0-95fc-4669-838c-ff1219ea6449}, !- Demand Side Outlet Node Name
  {2bd65900-8bf3-4f57-9142-21e20ea7a804}, !- Demand Side Inlet Node A
  {a753018a-abd4-4899-b609-3bdbc05c244a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {193fef63-5117-4c9d-872d-8fd6a1598865}, !- Demand Mixer Name
  {0afe7dcc-9559-43bb-9cfc-5b1b6be611a7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {98108030-d569-461c-958f-66e5691ac326}, !- Handle
  Node 57,                                !- Name
  {4a5e9d01-2a15-4d0b-b2d3-20ef7a5bc352}, !- Inlet Port
  {04327b2b-0a1f-42cc-a11b-5d2cdc3c7714}; !- Outlet Port

OS:Node,
  {14f90665-fa6c-4d3b-bedc-97b040ec403b}, !- Handle
  Node 58,                                !- Name
  {e4602f9b-a517-417e-9f51-0e60e58839f7}, !- Inlet Port
  {a753018a-abd4-4899-b609-3bdbc05c244a}; !- Outlet Port

OS:Connection,
  {4a5e9d01-2a15-4d0b-b2d3-20ef7a5bc352}, !- Handle
  {48cc3fb3-bd3c-49e8-9096-11d41cc6b98b}, !- Name
  {836ce48c-f071-4143-83d0-07cdb73cf9a2}, !- Source Object
  8,                                      !- Outlet Port
  {98108030-d569-461c-958f-66e5691ac326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a753018a-abd4-4899-b609-3bdbc05c244a}, !- Handle
  {499db051-d658-4c40-9aef-b34db7cb810a}, !- Name
  {14f90665-fa6c-4d3b-bedc-97b040ec403b}, !- Source Object
  3,                                      !- Outlet Port
  {836ce48c-f071-4143-83d0-07cdb73cf9a2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8d7c040c-79cd-459b-b5b8-46da160c6c23}, !- Handle
  Node 59,                                !- Name
  {2bd65900-8bf3-4f57-9142-21e20ea7a804}, !- Inlet Port
  {ae0da387-482c-443c-ab5b-be591a874f8d}; !- Outlet Port

OS:Node,
  {a7db4855-6cf2-4dc5-bcf7-821d4122e92a}, !- Handle
  Node 60,                                !- Name
  {12d3e365-a2fa-4a65-a09e-2afa7ed338a6}, !- Inlet Port
  {2252dad0-95fc-4669-838c-ff1219ea6449}; !- Outlet Port

OS:Node,
  {fe6cbb61-eed2-406d-9ff6-19ee4c740374}, !- Handle
  Node 61,                                !- Name
  {4c181539-c876-4c50-b9cf-809a3f3f5e2a}, !- Inlet Port
  {e5b8199a-e1e9-4bae-ba6c-e1ab106b8028}; !- Outlet Port

OS:Connection,
  {2bd65900-8bf3-4f57-9142-21e20ea7a804}, !- Handle
  {804ec76c-2d8e-4ac4-8922-54e18f5adbb7}, !- Name
  {836ce48c-f071-4143-83d0-07cdb73cf9a2}, !- Source Object
  10,                                     !- Outlet Port
  {8d7c040c-79cd-459b-b5b8-46da160c6c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2252dad0-95fc-4669-838c-ff1219ea6449}, !- Handle
  {1a7df15e-7a26-4c6d-bbe4-95abd30a042f}, !- Name
  {a7db4855-6cf2-4dc5-bcf7-821d4122e92a}, !- Source Object
  3,                                      !- Outlet Port
  {836ce48c-f071-4143-83d0-07cdb73cf9a2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0afe7dcc-9559-43bb-9cfc-5b1b6be611a7}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {ae0da387-482c-443c-ab5b-be591a874f8d}, !- Inlet Node Name
  {50d9c2c6-1422-47cb-915e-6b46f153129d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {193fef63-5117-4c9d-872d-8fd6a1598865}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {12d3e365-a2fa-4a65-a09e-2afa7ed338a6}, !- Outlet Node Name
  {f2bdcf32-4398-40da-8ea3-b214b469d03e}; !- Inlet Node Name 1

OS:Connection,
  {ae0da387-482c-443c-ab5b-be591a874f8d}, !- Handle
  {b21cd676-8284-4aad-912f-3dbc85504293}, !- Name
  {8d7c040c-79cd-459b-b5b8-46da160c6c23}, !- Source Object
  3,                                      !- Outlet Port
  {0afe7dcc-9559-43bb-9cfc-5b1b6be611a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d3e365-a2fa-4a65-a09e-2afa7ed338a6}, !- Handle
  {0940c4d8-3f59-487c-ae2a-6248f913dce5}, !- Name
  {193fef63-5117-4c9d-872d-8fd6a1598865}, !- Source Object
  2,                                      !- Outlet Port
  {a7db4855-6cf2-4dc5-bcf7-821d4122e92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {605dbfab-d121-4854-b530-27639b9e5706}, !- Handle
  {836ce48c-f071-4143-83d0-07cdb73cf9a2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {17700fee-dddd-42a7-8ad7-a260f30c1355}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Fan:ConstantVolume,
  {1c40445e-dd29-4978-b427-b592435b3ece}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e4eef77b-3a46-459f-b383-d95fce851e8f}, !- Air Inlet Node Name
  {e4602f9b-a517-417e-9f51-0e60e58839f7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3be868c5-e2d0-4a1f-9db6-b5a08b3febd1}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b727ae20-3a81-4173-ab6b-99e6ed1cddd7}, !- Air Inlet Node Name
  {d921e88f-f4f0-488b-8093-337fe785dbe7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a4c76980-a92a-4e84-9637-84d926d9e753}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e327da48-7bac-4739-9e91-5f6345159a97}, !- Air Inlet Node Name
  {b8db26f9-2d20-4d2d-bc63-e16fcc246891}, !- Air Outlet Node Name
  {1951f474-2294-413b-aeae-ac544dbee5a0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {723aba90-f269-49e8-bdf7-6ee4fab3f114}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {53e43882-e2f4-436e-8e51-32c52c845e61}, !- Energy Input Ratio Function of Temperature Curve Name
  {89cbeb7e-fb68-443f-bb59-78d6a9a65ef7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0e1c566d-f12a-4fad-8b9c-7386f0d1c9c4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1951f474-2294-413b-aeae-ac544dbee5a0}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {723aba90-f269-49e8-bdf7-6ee4fab3f114}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {53e43882-e2f4-436e-8e51-32c52c845e61}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89cbeb7e-fb68-443f-bb59-78d6a9a65ef7}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0e1c566d-f12a-4fad-8b9c-7386f0d1c9c4}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f1fd114a-4c4c-4535-bdc3-c4da6e2fcfee}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f9ebaec5-159d-4fd5-9d36-3db4b48ed976}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f9ebaec5-159d-4fd5-9d36-3db4b48ed976}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f6ea147-38e8-4cfd-b00f-4e1bb73e693d}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {f1fd114a-4c4c-4535-bdc3-c4da6e2fcfee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {35956d74-c0a9-426e-a97f-c2902cd30113}, !- Mixed Air Node Name
  {fed65662-13bf-49d5-b222-12752de5e2b5}, !- Outdoor Air Stream Node Name
  {aa9cdc19-02cc-430d-a905-d540f9655d45}, !- Relief Air Stream Node Name
  {04327b2b-0a1f-42cc-a11b-5d2cdc3c7714}; !- Return Air Stream Node Name

OS:Node,
  {45cbc200-1f43-4b14-bfc6-04a7da12e322}, !- Handle
  Node 62,                                !- Name
  ,                                       !- Inlet Port
  {fed65662-13bf-49d5-b222-12752de5e2b5}; !- Outlet Port

OS:Connection,
  {fed65662-13bf-49d5-b222-12752de5e2b5}, !- Handle
  {53a2c681-597d-494e-94d2-d969c6f71d13}, !- Name
  {45cbc200-1f43-4b14-bfc6-04a7da12e322}, !- Source Object
  3,                                      !- Outlet Port
  {7f6ea147-38e8-4cfd-b00f-4e1bb73e693d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {63b3f9ad-d5d2-4c36-a751-f01fcb01cc6e}, !- Handle
  Node 63,                                !- Name
  {aa9cdc19-02cc-430d-a905-d540f9655d45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa9cdc19-02cc-430d-a905-d540f9655d45}, !- Handle
  {6a61002a-b09b-46e5-9ffc-f67564934ab0}, !- Name
  {7f6ea147-38e8-4cfd-b00f-4e1bb73e693d}, !- Source Object
  7,                                      !- Outlet Port
  {63b3f9ad-d5d2-4c36-a751-f01fcb01cc6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4602f9b-a517-417e-9f51-0e60e58839f7}, !- Handle
  {1bf04a35-f16a-4143-a2dc-cc0761468c2f}, !- Name
  {1c40445e-dd29-4978-b427-b592435b3ece}, !- Source Object
  9,                                      !- Outlet Port
  {14f90665-fa6c-4d3b-bedc-97b040ec403b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a64f5462-25be-446a-b513-27115ea4e92c}, !- Handle
  Node 64,                                !- Name
  {d921e88f-f4f0-488b-8093-337fe785dbe7}, !- Inlet Port
  {e4eef77b-3a46-459f-b383-d95fce851e8f}; !- Outlet Port

OS:Connection,
  {d921e88f-f4f0-488b-8093-337fe785dbe7}, !- Handle
  {706a6b56-ec70-4f8d-bd26-10d126d3d6ac}, !- Name
  {3be868c5-e2d0-4a1f-9db6-b5a08b3febd1}, !- Source Object
  6,                                      !- Outlet Port
  {a64f5462-25be-446a-b513-27115ea4e92c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4eef77b-3a46-459f-b383-d95fce851e8f}, !- Handle
  {badd3c77-ee05-4296-945a-ecdce2801865}, !- Name
  {a64f5462-25be-446a-b513-27115ea4e92c}, !- Source Object
  3,                                      !- Outlet Port
  {1c40445e-dd29-4978-b427-b592435b3ece}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {895dd2f1-7bd6-43ad-b05c-ee4078d1b2ef}, !- Handle
  Node 65,                                !- Name
  {b8db26f9-2d20-4d2d-bc63-e16fcc246891}, !- Inlet Port
  {b727ae20-3a81-4173-ab6b-99e6ed1cddd7}; !- Outlet Port

OS:Connection,
  {b8db26f9-2d20-4d2d-bc63-e16fcc246891}, !- Handle
  {d3a2d21d-7226-424e-be13-af6d4f92c5bb}, !- Name
  {a4c76980-a92a-4e84-9637-84d926d9e753}, !- Source Object
  9,                                      !- Outlet Port
  {895dd2f1-7bd6-43ad-b05c-ee4078d1b2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b727ae20-3a81-4173-ab6b-99e6ed1cddd7}, !- Handle
  {4b3323fa-d74b-4045-9cbf-cba46bd1ec4f}, !- Name
  {895dd2f1-7bd6-43ad-b05c-ee4078d1b2ef}, !- Source Object
  3,                                      !- Outlet Port
  {3be868c5-e2d0-4a1f-9db6-b5a08b3febd1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {77eae3b8-473c-4f1d-bf4b-f8ef2d451a6c}, !- Handle
  Node 66,                                !- Name
  {35956d74-c0a9-426e-a97f-c2902cd30113}, !- Inlet Port
  {e327da48-7bac-4739-9e91-5f6345159a97}; !- Outlet Port

OS:Connection,
  {04327b2b-0a1f-42cc-a11b-5d2cdc3c7714}, !- Handle
  {49769fce-fc78-4fb4-95e1-f85174456c97}, !- Name
  {98108030-d569-461c-958f-66e5691ac326}, !- Source Object
  3,                                      !- Outlet Port
  {7f6ea147-38e8-4cfd-b00f-4e1bb73e693d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {35956d74-c0a9-426e-a97f-c2902cd30113}, !- Handle
  {00b94b46-5375-4685-9bdd-1e70e22f5f42}, !- Name
  {7f6ea147-38e8-4cfd-b00f-4e1bb73e693d}, !- Source Object
  5,                                      !- Outlet Port
  {77eae3b8-473c-4f1d-bf4b-f8ef2d451a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e327da48-7bac-4739-9e91-5f6345159a97}, !- Handle
  {06b70b4b-f4ab-4b6a-981a-89bf990af08e}, !- Name
  {77eae3b8-473c-4f1d-bf4b-f8ef2d451a6c}, !- Source Object
  3,                                      !- Outlet Port
  {a4c76980-a92a-4e84-9637-84d926d9e753}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {af9dd1a0-7873-41fe-8b55-af23d5c664ea}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6fc8d645-695c-4fb9-97c5-5d8768ef0579}, !- Control Zone Name
  {14f90665-fa6c-4d3b-bedc-97b040ec403b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {99f74604-233b-4b80-adbb-996f8a330c57}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  {50d9c2c6-1422-47cb-915e-6b46f153129d}, !- Inlet Air Node Name
  {4c181539-c876-4c50-b9cf-809a3f3f5e2a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d5bb3a4-4bc6-478a-94ea-068943ba6301}, !- Handle
  Node 67,                                !- Name
  {fcdce35c-0798-4a7b-9a39-0ad43fd23738}, !- Inlet Port
  {f2bdcf32-4398-40da-8ea3-b214b469d03e}; !- Outlet Port

OS:Connection,
  {e5b8199a-e1e9-4bae-ba6c-e1ab106b8028}, !- Handle
  {02f72963-9e4c-4b38-9ae9-e6c76a913f21}, !- Name
  {fe6cbb61-eed2-406d-9ff6-19ee4c740374}, !- Source Object
  3,                                      !- Outlet Port
  {e0e50d5c-b9a2-4a45-babb-b49cd7e6cd0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcdce35c-0798-4a7b-9a39-0ad43fd23738}, !- Handle
  {537ca800-4fb7-4b41-8540-30a8e08386df}, !- Name
  {6fc8d645-695c-4fb9-97c5-5d8768ef0579}, !- Source Object
  12,                                     !- Outlet Port
  {6d5bb3a4-4bc6-478a-94ea-068943ba6301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2bdcf32-4398-40da-8ea3-b214b469d03e}, !- Handle
  {fb9cc459-b08e-44c2-aedd-04398eb9a0b3}, !- Name
  {6d5bb3a4-4bc6-478a-94ea-068943ba6301}, !- Source Object
  3,                                      !- Outlet Port
  {193fef63-5117-4c9d-872d-8fd6a1598865}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50d9c2c6-1422-47cb-915e-6b46f153129d}, !- Handle
  {091c9d51-5b82-4efc-b773-6cb386891f11}, !- Name
  {0afe7dcc-9559-43bb-9cfc-5b1b6be611a7}, !- Source Object
  3,                                      !- Outlet Port
  {99f74604-233b-4b80-adbb-996f8a330c57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c181539-c876-4c50-b9cf-809a3f3f5e2a}, !- Handle
  {1ce34391-82f8-4d27-99f8-6c2f0ec2084c}, !- Name
  {99f74604-233b-4b80-adbb-996f8a330c57}, !- Source Object
  4,                                      !- Outlet Port
  {fe6cbb61-eed2-406d-9ff6-19ee4c740374}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5d9c13d4-2e8b-41d4-8ace-5ef74b51a717}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3b2988fa-64f4-4eaf-819c-745bb5a86317}, !- Water Inlet Node Name
  {45d1dfac-d9fb-4309-9646-aea92ce0b09a}; !- Water Outlet Node Name

OS:Node,
  {0e28c773-7aa6-41cf-a163-281f98daf272}, !- Handle
  Node 68,                                !- Name
  {88a4f0f4-6aea-44d1-aeee-fc91a651a563}, !- Inlet Port
  {3b2988fa-64f4-4eaf-819c-745bb5a86317}; !- Outlet Port

OS:Connection,
  {88a4f0f4-6aea-44d1-aeee-fc91a651a563}, !- Handle
  {66961dc0-5325-4e6f-83cb-7bdd5696840c}, !- Name
  {e28ba23c-8091-4ae1-8d8f-0d30da2e8ece}, !- Source Object
  6,                                      !- Outlet Port
  {0e28c773-7aa6-41cf-a163-281f98daf272}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {263ba07e-ff0b-437e-b1fd-d37d89bcbf6d}, !- Handle
  Node 69,                                !- Name
  {45d1dfac-d9fb-4309-9646-aea92ce0b09a}, !- Inlet Port
  {1eccf4af-5054-4dd9-beab-977fe5531864}; !- Outlet Port

OS:Connection,
  {3b2988fa-64f4-4eaf-819c-745bb5a86317}, !- Handle
  {d9a7c6d0-7318-459e-91d0-bf8b7e1dea7d}, !- Name
  {0e28c773-7aa6-41cf-a163-281f98daf272}, !- Source Object
  3,                                      !- Outlet Port
  {5d9c13d4-2e8b-41d4-8ace-5ef74b51a717}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {45d1dfac-d9fb-4309-9646-aea92ce0b09a}, !- Handle
  {3a067c6f-71fc-47e0-bac3-2a7b75c1f58e}, !- Name
  {5d9c13d4-2e8b-41d4-8ace-5ef74b51a717}, !- Source Object
  10,                                     !- Outlet Port
  {263ba07e-ff0b-437e-b1fd-d37d89bcbf6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eccf4af-5054-4dd9-beab-977fe5531864}, !- Handle
  {6f2ad896-860d-4c1e-a14c-96f512a3a493}, !- Name
  {263ba07e-ff0b-437e-b1fd-d37d89bcbf6d}, !- Source Object
  3,                                      !- Outlet Port
  {36ffcea5-9cfd-47b5-8d4f-51cedbfbffbe}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {30b3ac00-fd38-4cb3-9ffe-b576154565c1}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  {5d9c13d4-2e8b-41d4-8ace-5ef74b51a717}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7f066854-e8cf-4c26-9e29-d26e2713f457}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-1 Sch-E HPlcmt-core ZN, !- Name
  ,                                       !- Controller List Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule
  {76ffeea2-beee-48e8-aff2-84bd7be9efcf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6fc5c8a0-8dc7-4243-8227-4f3e8d3dfce8}, !- Supply Side Inlet Node Name
  {3a4aa80a-d57c-47eb-ada5-84fe39c14a8a}, !- Demand Side Outlet Node Name
  {2b2a30b8-d520-4088-9cd6-f2bc8c13e4cc}, !- Demand Side Inlet Node A
  {f0a8d9c0-add4-456c-bbda-615acfb4398c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {66b4bcb6-9a38-4c2b-a378-b80c036a581b}, !- Demand Mixer Name
  {ee635dbd-edac-42e7-81b1-e12395fdbb80}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bdaa4d53-9630-4dea-8b41-c1d82cdf0e32}, !- Handle
  Node 70,                                !- Name
  {6fc5c8a0-8dc7-4243-8227-4f3e8d3dfce8}, !- Inlet Port
  {4baf4136-45e3-45f4-846b-09d4da8992ae}; !- Outlet Port

OS:Node,
  {a0f1ece7-6000-46d2-960a-c0dfe8f1acd7}, !- Handle
  Node 71,                                !- Name
  {91724a8d-39da-4d15-96b0-41b102781d9a}, !- Inlet Port
  {f0a8d9c0-add4-456c-bbda-615acfb4398c}; !- Outlet Port

OS:Connection,
  {6fc5c8a0-8dc7-4243-8227-4f3e8d3dfce8}, !- Handle
  {c0a36203-de0f-4984-a689-0649ef9d9dc5}, !- Name
  {7f066854-e8cf-4c26-9e29-d26e2713f457}, !- Source Object
  8,                                      !- Outlet Port
  {bdaa4d53-9630-4dea-8b41-c1d82cdf0e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a8d9c0-add4-456c-bbda-615acfb4398c}, !- Handle
  {ed2bf1a3-927a-44d2-9bc3-865897e73764}, !- Name
  {a0f1ece7-6000-46d2-960a-c0dfe8f1acd7}, !- Source Object
  3,                                      !- Outlet Port
  {7f066854-e8cf-4c26-9e29-d26e2713f457}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a4edb762-ea44-4b64-acca-65ad0214017a}, !- Handle
  Node 72,                                !- Name
  {2b2a30b8-d520-4088-9cd6-f2bc8c13e4cc}, !- Inlet Port
  {0c672949-96b4-4f4c-b83d-889447a5a176}; !- Outlet Port

OS:Node,
  {c22be4a2-1e73-499e-9f9e-c0ba9642e920}, !- Handle
  Node 73,                                !- Name
  {867d14f1-8e41-471e-84e6-844551796139}, !- Inlet Port
  {3a4aa80a-d57c-47eb-ada5-84fe39c14a8a}; !- Outlet Port

OS:Node,
  {d9ed53f5-5215-4e51-a8e4-b7473f75d79f}, !- Handle
  Node 74,                                !- Name
  {5849547a-a7ce-4d41-b605-91674883b9e2}, !- Inlet Port
  {a30ca1c6-e7dd-4792-9e5f-a5d7dfbddc85}; !- Outlet Port

OS:Connection,
  {2b2a30b8-d520-4088-9cd6-f2bc8c13e4cc}, !- Handle
  {27aec8c6-df3c-4a6d-b894-95ad6413acf9}, !- Name
  {7f066854-e8cf-4c26-9e29-d26e2713f457}, !- Source Object
  10,                                     !- Outlet Port
  {a4edb762-ea44-4b64-acca-65ad0214017a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a4aa80a-d57c-47eb-ada5-84fe39c14a8a}, !- Handle
  {f9240ed3-3102-4fd1-9b5c-819716df7ed3}, !- Name
  {c22be4a2-1e73-499e-9f9e-c0ba9642e920}, !- Source Object
  3,                                      !- Outlet Port
  {7f066854-e8cf-4c26-9e29-d26e2713f457}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee635dbd-edac-42e7-81b1-e12395fdbb80}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {0c672949-96b4-4f4c-b83d-889447a5a176}, !- Inlet Node Name
  {f9532630-504e-46e5-810a-00a2c8b84ce9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {66b4bcb6-9a38-4c2b-a378-b80c036a581b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {867d14f1-8e41-471e-84e6-844551796139}, !- Outlet Node Name
  {4c43c84e-e802-4e91-87f2-1dcbbe9ea849}; !- Inlet Node Name 1

OS:Connection,
  {0c672949-96b4-4f4c-b83d-889447a5a176}, !- Handle
  {fa716d3f-ede9-49ae-a9f0-e4573695b5c3}, !- Name
  {a4edb762-ea44-4b64-acca-65ad0214017a}, !- Source Object
  3,                                      !- Outlet Port
  {ee635dbd-edac-42e7-81b1-e12395fdbb80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {867d14f1-8e41-471e-84e6-844551796139}, !- Handle
  {bfe81cad-810a-4354-b115-a192e238c6ce}, !- Name
  {66b4bcb6-9a38-4c2b-a378-b80c036a581b}, !- Source Object
  2,                                      !- Outlet Port
  {c22be4a2-1e73-499e-9f9e-c0ba9642e920}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c6cccec7-8362-45ac-8767-fd74cbf2feea}, !- Handle
  {7f066854-e8cf-4c26-9e29-d26e2713f457}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {76ffeea2-beee-48e8-aff2-84bd7be9efcf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Fan:ConstantVolume,
  {0cc22fc4-da91-419d-b687-a3a64b07c71d}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {81c140e0-cc9c-4378-8b17-bb2a8c869044}, !- Air Inlet Node Name
  {91724a8d-39da-4d15-96b0-41b102781d9a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6fd43842-1a4d-416f-9c38-dcc2176631b4}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {05e60c56-4127-4b87-9072-9250f4d454d6}, !- Air Inlet Node Name
  {bf2e4b6a-bc98-43d7-82d8-9770aad06db3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {968027f1-a8a2-40ab-a7ad-99fa71f85070}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f803427f-8f66-4f63-8a63-58e69c6e2c81}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {943e816a-0b7c-4b50-bf99-49b1efceedb0}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d040a1b-82cb-4e1f-9579-a1d45204f941}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e6c3f815-faa1-41bc-809f-9d43e6f76532}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {641619c3-d64c-45f6-97e5-aed4ab12ea8a}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c3b9e582-e1d8-4119-94d2-bd14002a3ae5}, !- Air Inlet Node Name
  {f281655b-2f38-4490-91db-93a602caac0f}, !- Air Outlet Node Name
  {968027f1-a8a2-40ab-a7ad-99fa71f85070}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f803427f-8f66-4f63-8a63-58e69c6e2c81}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {943e816a-0b7c-4b50-bf99-49b1efceedb0}, !- Energy Input Ratio Function of Temperature Curve Name
  {4d040a1b-82cb-4e1f-9579-a1d45204f941}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6c3f815-faa1-41bc-809f-9d43e6f76532}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {1e4d66e3-2aae-4bff-b01a-268d57fb695a}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3d1cede7-84bd-4c56-83e0-1c5a49fd497a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3d1cede7-84bd-4c56-83e0-1c5a49fd497a}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7a9c2dbb-ce0f-4d18-889d-eb8be9d91b6b}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {1e4d66e3-2aae-4bff-b01a-268d57fb695a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3c8616ca-deeb-4c0f-a156-438a2359a103}, !- Mixed Air Node Name
  {4bbe0eb1-3666-4ebb-a7f1-d5db3d094422}, !- Outdoor Air Stream Node Name
  {aac0f557-4f2b-4da9-8f3a-60b872972736}, !- Relief Air Stream Node Name
  {4baf4136-45e3-45f4-846b-09d4da8992ae}; !- Return Air Stream Node Name

OS:Node,
  {f7287c2a-1403-42d4-83a2-92185fd9b333}, !- Handle
  Node 75,                                !- Name
  ,                                       !- Inlet Port
  {4bbe0eb1-3666-4ebb-a7f1-d5db3d094422}; !- Outlet Port

OS:Connection,
  {4bbe0eb1-3666-4ebb-a7f1-d5db3d094422}, !- Handle
  {68b6d7bf-1a32-4038-bc66-c9c38d3a0b7b}, !- Name
  {f7287c2a-1403-42d4-83a2-92185fd9b333}, !- Source Object
  3,                                      !- Outlet Port
  {7a9c2dbb-ce0f-4d18-889d-eb8be9d91b6b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39a8b004-b451-47a7-bd3e-d822b6be8a30}, !- Handle
  Node 76,                                !- Name
  {aac0f557-4f2b-4da9-8f3a-60b872972736}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aac0f557-4f2b-4da9-8f3a-60b872972736}, !- Handle
  {e99aa92e-3ed1-4f7a-972e-73eaf51c5b08}, !- Name
  {7a9c2dbb-ce0f-4d18-889d-eb8be9d91b6b}, !- Source Object
  7,                                      !- Outlet Port
  {39a8b004-b451-47a7-bd3e-d822b6be8a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91724a8d-39da-4d15-96b0-41b102781d9a}, !- Handle
  {4f9ef676-f6cb-4636-aaee-4d0bff3390f0}, !- Name
  {0cc22fc4-da91-419d-b687-a3a64b07c71d}, !- Source Object
  9,                                      !- Outlet Port
  {a0f1ece7-6000-46d2-960a-c0dfe8f1acd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0f3ab0e-9517-4b81-9fde-1cf453b62aaf}, !- Handle
  Node 77,                                !- Name
  {bf2e4b6a-bc98-43d7-82d8-9770aad06db3}, !- Inlet Port
  {81c140e0-cc9c-4378-8b17-bb2a8c869044}; !- Outlet Port

OS:Connection,
  {bf2e4b6a-bc98-43d7-82d8-9770aad06db3}, !- Handle
  {cc80e646-2e0b-4b41-af17-a4307f49c9f2}, !- Name
  {6fd43842-1a4d-416f-9c38-dcc2176631b4}, !- Source Object
  6,                                      !- Outlet Port
  {d0f3ab0e-9517-4b81-9fde-1cf453b62aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c140e0-cc9c-4378-8b17-bb2a8c869044}, !- Handle
  {77573f60-2fbb-4eaa-9c8c-13dedc705e4f}, !- Name
  {d0f3ab0e-9517-4b81-9fde-1cf453b62aaf}, !- Source Object
  3,                                      !- Outlet Port
  {0cc22fc4-da91-419d-b687-a3a64b07c71d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5c0cce25-10dc-4fb0-98dd-16b94eae2edc}, !- Handle
  Node 78,                                !- Name
  {f281655b-2f38-4490-91db-93a602caac0f}, !- Inlet Port
  {05e60c56-4127-4b87-9072-9250f4d454d6}; !- Outlet Port

OS:Connection,
  {f281655b-2f38-4490-91db-93a602caac0f}, !- Handle
  {d990646c-f56a-4c97-81c2-88aa3abac09d}, !- Name
  {641619c3-d64c-45f6-97e5-aed4ab12ea8a}, !- Source Object
  9,                                      !- Outlet Port
  {5c0cce25-10dc-4fb0-98dd-16b94eae2edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e60c56-4127-4b87-9072-9250f4d454d6}, !- Handle
  {acb4a766-19c9-47df-8ff1-56f5ea697741}, !- Name
  {5c0cce25-10dc-4fb0-98dd-16b94eae2edc}, !- Source Object
  3,                                      !- Outlet Port
  {6fd43842-1a4d-416f-9c38-dcc2176631b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e41f7108-6429-4394-b968-d12a8718528f}, !- Handle
  Node 79,                                !- Name
  {3c8616ca-deeb-4c0f-a156-438a2359a103}, !- Inlet Port
  {c3b9e582-e1d8-4119-94d2-bd14002a3ae5}; !- Outlet Port

OS:Connection,
  {4baf4136-45e3-45f4-846b-09d4da8992ae}, !- Handle
  {862f48de-d4ac-4d38-87bc-99d60e871507}, !- Name
  {bdaa4d53-9630-4dea-8b41-c1d82cdf0e32}, !- Source Object
  3,                                      !- Outlet Port
  {7a9c2dbb-ce0f-4d18-889d-eb8be9d91b6b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3c8616ca-deeb-4c0f-a156-438a2359a103}, !- Handle
  {13198ec8-70bf-43a4-899d-ec42e7a30a07}, !- Name
  {7a9c2dbb-ce0f-4d18-889d-eb8be9d91b6b}, !- Source Object
  5,                                      !- Outlet Port
  {e41f7108-6429-4394-b968-d12a8718528f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b9e582-e1d8-4119-94d2-bd14002a3ae5}, !- Handle
  {70dc411c-fd82-4401-896c-ad8c5e90be2b}, !- Name
  {e41f7108-6429-4394-b968-d12a8718528f}, !- Source Object
  3,                                      !- Outlet Port
  {641619c3-d64c-45f6-97e5-aed4ab12ea8a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f3c749fb-2c43-4009-b0bb-ceb8789c51b4}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c2f05572-82c8-4d03-8656-539d9918eca0}, !- Control Zone Name
  {a0f1ece7-6000-46d2-960a-c0dfe8f1acd7}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {eeb9bbcf-2aef-4edc-94f1-c6ed5dd7c545}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  {f9532630-504e-46e5-810a-00a2c8b84ce9}, !- Inlet Air Node Name
  {5849547a-a7ce-4d41-b605-91674883b9e2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7ef1876-23cc-4f60-87e7-33ce3867b6c3}, !- Handle
  Node 80,                                !- Name
  {b9b83f42-2aa6-461e-983c-37bf43b40bb2}, !- Inlet Port
  {4c43c84e-e802-4e91-87f2-1dcbbe9ea849}; !- Outlet Port

OS:Connection,
  {a30ca1c6-e7dd-4792-9e5f-a5d7dfbddc85}, !- Handle
  {5b57c0b3-eb83-4873-b6f7-aa9ee1b0124f}, !- Name
  {d9ed53f5-5215-4e51-a8e4-b7473f75d79f}, !- Source Object
  3,                                      !- Outlet Port
  {b5ccd4d9-cda1-407d-9390-b73495775b08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9b83f42-2aa6-461e-983c-37bf43b40bb2}, !- Handle
  {c3e4979a-99c6-4697-8348-7007cc0ca331}, !- Name
  {c2f05572-82c8-4d03-8656-539d9918eca0}, !- Source Object
  12,                                     !- Outlet Port
  {a7ef1876-23cc-4f60-87e7-33ce3867b6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c43c84e-e802-4e91-87f2-1dcbbe9ea849}, !- Handle
  {847e7f9b-6f06-47a0-b235-d7e637cebd64}, !- Name
  {a7ef1876-23cc-4f60-87e7-33ce3867b6c3}, !- Source Object
  3,                                      !- Outlet Port
  {66b4bcb6-9a38-4c2b-a378-b80c036a581b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9532630-504e-46e5-810a-00a2c8b84ce9}, !- Handle
  {9de5aba7-1bcb-4e99-8457-ff7802d31311}, !- Name
  {ee635dbd-edac-42e7-81b1-e12395fdbb80}, !- Source Object
  3,                                      !- Outlet Port
  {eeb9bbcf-2aef-4edc-94f1-c6ed5dd7c545}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5849547a-a7ce-4d41-b605-91674883b9e2}, !- Handle
  {e761cef3-4fe7-4092-9c61-1588f7a20c34}, !- Name
  {eeb9bbcf-2aef-4edc-94f1-c6ed5dd7c545}, !- Source Object
  4,                                      !- Outlet Port
  {d9ed53f5-5215-4e51-a8e4-b7473f75d79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {19b06cac-47fd-4dd6-9eb6-24ba123b7e56}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {41ae146e-fa47-4a0e-baad-29fde05b2c68}, !- Water Inlet Node Name
  {31d796f9-b24f-4c7d-8219-f48d7b92b54a}; !- Water Outlet Node Name

OS:Node,
  {da1ac4cd-aae2-4db9-a961-6c49d413af59}, !- Handle
  Node 81,                                !- Name
  {51148c5a-b7be-46d2-84ad-e44248eca6ae}, !- Inlet Port
  {41ae146e-fa47-4a0e-baad-29fde05b2c68}; !- Outlet Port

OS:Connection,
  {51148c5a-b7be-46d2-84ad-e44248eca6ae}, !- Handle
  {34f5e65e-0c47-4ec7-a734-51aac7db3906}, !- Name
  {e28ba23c-8091-4ae1-8d8f-0d30da2e8ece}, !- Source Object
  7,                                      !- Outlet Port
  {da1ac4cd-aae2-4db9-a961-6c49d413af59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c615578c-a61f-4009-b9ed-f41c29965a80}, !- Handle
  Node 82,                                !- Name
  {31d796f9-b24f-4c7d-8219-f48d7b92b54a}, !- Inlet Port
  {56344e09-f5ea-4b83-98a5-16625c996b37}; !- Outlet Port

OS:Connection,
  {41ae146e-fa47-4a0e-baad-29fde05b2c68}, !- Handle
  {cbbbe675-7da0-4ec5-9695-0e75f1b7b8cd}, !- Name
  {da1ac4cd-aae2-4db9-a961-6c49d413af59}, !- Source Object
  3,                                      !- Outlet Port
  {19b06cac-47fd-4dd6-9eb6-24ba123b7e56}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {31d796f9-b24f-4c7d-8219-f48d7b92b54a}, !- Handle
  {eb728298-b455-4c91-9560-4473829e5abe}, !- Name
  {19b06cac-47fd-4dd6-9eb6-24ba123b7e56}, !- Source Object
  10,                                     !- Outlet Port
  {c615578c-a61f-4009-b9ed-f41c29965a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56344e09-f5ea-4b83-98a5-16625c996b37}, !- Handle
  {7f7fa5f2-bcff-49ff-a073-78d2dd69a992}, !- Name
  {c615578c-a61f-4009-b9ed-f41c29965a80}, !- Source Object
  3,                                      !- Outlet Port
  {36ffcea5-9cfd-47b5-8d4f-51cedbfbffbe}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bda11045-20bf-4ab1-9f32-d2af667dbf3d}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {1a1dd11d-ea2a-4bfa-8d5d-3616d2441749}, !- Availability Schedule Name
  {19b06cac-47fd-4dd6-9eb6-24ba123b7e56}; !- Heating Coil Name

OS:PlantLoop,
  {4f6bc581-a329-475c-9a37-0fdc5802665c}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {33e29c63-2152-4db4-aa1b-a3ef591a7552}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {31072dd2-0b94-4c79-a133-2aea049c976b}, !- Plant Side Inlet Node Name
  {a79e475d-7a6c-4dcc-8c43-7bdd98b5694d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3ea02752-214a-4130-8b5a-f615896611f3}, !- Demand Side Inlet Node Name
  {84ea38f7-4d51-4ffe-9a85-3b8439cc58e4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cfc88c20-31f7-410c-b182-3fca42971650}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8a517551-4c1c-49f2-b9d6-1f148611f1b1}, !- Demand Mixer Name
  {93658a7c-0f40-4756-be73-a98759dc1865}, !- Demand Splitter Name
  {0e3ef402-d9de-4ca5-9dd7-b6504f7d7500}, !- Supply Mixer Name
  {786dc4a6-a823-4a36-b51f-f131176242b6}; !- Supply Splitter Name

OS:Sizing:Plant,
  {222780ce-36c3-4efd-9282-a12a3babc65b}, !- Handle
  {4f6bc581-a329-475c-9a37-0fdc5802665c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8d3d530b-774b-4bfa-8b6f-ca8cea3789f2}, !- Handle
  Node 83,                                !- Name
  {31072dd2-0b94-4c79-a133-2aea049c976b}, !- Inlet Port
  {0e231b92-fa04-4464-a487-67714fe847ab}; !- Outlet Port

OS:Node,
  {33e29c63-2152-4db4-aa1b-a3ef591a7552}, !- Handle
  Node 84,                                !- Name
  {e53845c2-51a9-44e5-a32f-36a186f7aff2}, !- Inlet Port
  {a79e475d-7a6c-4dcc-8c43-7bdd98b5694d}; !- Outlet Port

OS:Node,
  {dc8917b7-e26e-401f-9ccd-b525f950b326}, !- Handle
  Node 85,                                !- Name
  {6285d404-ba12-439a-93c7-070ff7c92848}, !- Inlet Port
  {9ff3f96b-e05e-4317-8b73-e3321bfcf43b}; !- Outlet Port

OS:Connector:Mixer,
  {0e3ef402-d9de-4ca5-9dd7-b6504f7d7500}, !- Handle
  Connector Mixer 3,                      !- Name
  {bc3b6d6e-3830-4202-9504-49bcbe37081d}, !- Outlet Branch Name
  {795584ef-aa95-4ff4-8a04-0a274ffce626}, !- Inlet Branch Name 1
  {f4bb4fd0-36c3-4407-90ec-106228f0223a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {786dc4a6-a823-4a36-b51f-f131176242b6}, !- Handle
  Connector Splitter 3,                   !- Name
  {8dc72151-5caf-4db0-af7a-abbd1595698d}, !- Inlet Branch Name
  {6285d404-ba12-439a-93c7-070ff7c92848}, !- Outlet Branch Name 1
  {59a94c2a-3b54-4eb1-a23e-e7771a154e21}; !- Outlet Branch Name 2

OS:Connection,
  {31072dd2-0b94-4c79-a133-2aea049c976b}, !- Handle
  {15d4a13e-dc0b-487b-89b0-8e4256b20b34}, !- Name
  {4f6bc581-a329-475c-9a37-0fdc5802665c}, !- Source Object
  14,                                     !- Outlet Port
  {8d3d530b-774b-4bfa-8b6f-ca8cea3789f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6285d404-ba12-439a-93c7-070ff7c92848}, !- Handle
  {584c16b8-c6f0-4b3d-93ca-69603c234afc}, !- Name
  {786dc4a6-a823-4a36-b51f-f131176242b6}, !- Source Object
  3,                                      !- Outlet Port
  {dc8917b7-e26e-401f-9ccd-b525f950b326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79e475d-7a6c-4dcc-8c43-7bdd98b5694d}, !- Handle
  {f68dc53f-2798-4c1f-bb16-21c34050f8b8}, !- Name
  {33e29c63-2152-4db4-aa1b-a3ef591a7552}, !- Source Object
  3,                                      !- Outlet Port
  {4f6bc581-a329-475c-9a37-0fdc5802665c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {91f1ad3d-7ca2-4ba4-8273-510589234afd}, !- Handle
  Node 86,                                !- Name
  {3ea02752-214a-4130-8b5a-f615896611f3}, !- Inlet Port
  {5ab8214b-9611-4300-bdda-1a8221b61f23}; !- Outlet Port

OS:Node,
  {42e86c29-568b-4d9d-83b6-9dcd86d56897}, !- Handle
  Node 87,                                !- Name
  {555737fe-3f1d-4b85-b1d8-605e4f178071}, !- Inlet Port
  {84ea38f7-4d51-4ffe-9a85-3b8439cc58e4}; !- Outlet Port

OS:Node,
  {16ec0e8c-a8b1-41d8-a263-ac900f91669f}, !- Handle
  Node 88,                                !- Name
  {6af6a76c-e04a-4d33-91ec-510798cc0bc5}, !- Inlet Port
  {12467314-bb48-400d-8c2b-b57cc0cd965a}; !- Outlet Port

OS:Connector:Mixer,
  {8a517551-4c1c-49f2-b9d6-1f148611f1b1}, !- Handle
  Connector Mixer 4,                      !- Name
  {f688eed4-f85e-4215-94cb-ed1968246a28}, !- Outlet Branch Name
  {0c0ed393-1723-4a7d-9c4e-5fd2dbd6f195}, !- Inlet Branch Name 1
  {eb7fe16d-269e-462e-92bb-14c5bff996f0}, !- Inlet Branch Name 2
  {a1d33fd2-26d2-457e-91d3-d05fedd1d3d0}, !- Inlet Branch Name 3
  {8731c501-c998-4361-b830-046bafa60159}, !- Inlet Branch Name 4
  {31f29acc-4293-4531-b647-21e419042b9e}, !- Inlet Branch Name 5
  {2dc55d84-346e-44ec-a200-bfb254aaa299}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {93658a7c-0f40-4756-be73-a98759dc1865}, !- Handle
  Connector Splitter 4,                   !- Name
  {a754f389-d550-439a-8fd2-8c3188fefa4b}, !- Inlet Branch Name
  {6af6a76c-e04a-4d33-91ec-510798cc0bc5}, !- Outlet Branch Name 1
  {a98520fd-dc93-48ad-bd29-fb519f1493a6}, !- Outlet Branch Name 2
  {0faa3316-7191-4165-9a55-7852dd73c573}, !- Outlet Branch Name 3
  {62e7d0ba-d5cf-4fed-a070-c5d8d6f211dd}, !- Outlet Branch Name 4
  {ae0026b9-af8a-4730-a215-dcfb8c27941e}, !- Outlet Branch Name 5
  {192338c5-dc14-4f4c-b9bc-abf10aec4b4a}; !- Outlet Branch Name 6

OS:Connection,
  {3ea02752-214a-4130-8b5a-f615896611f3}, !- Handle
  {cf00fd1c-44f2-4e59-a59a-f6e930de9720}, !- Name
  {4f6bc581-a329-475c-9a37-0fdc5802665c}, !- Source Object
  17,                                     !- Outlet Port
  {91f1ad3d-7ca2-4ba4-8273-510589234afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af6a76c-e04a-4d33-91ec-510798cc0bc5}, !- Handle
  {b252293e-8639-4385-9da6-b92ac46e9c8c}, !- Name
  {93658a7c-0f40-4756-be73-a98759dc1865}, !- Source Object
  3,                                      !- Outlet Port
  {16ec0e8c-a8b1-41d8-a263-ac900f91669f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ea38f7-4d51-4ffe-9a85-3b8439cc58e4}, !- Handle
  {f537e1b6-b04c-4e7d-83ef-b2ca8e35c7f8}, !- Name
  {42e86c29-568b-4d9d-83b6-9dcd86d56897}, !- Source Object
  3,                                      !- Outlet Port
  {4f6bc581-a329-475c-9a37-0fdc5802665c}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {cfc88c20-31f7-410c-b182-3fca42971650}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {23f78752-1b9e-431a-b7e0-8f567c3db06c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {27f49127-ffb5-449c-8cae-fb019c2358e0}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {23f78752-1b9e-431a-b7e0-8f567c3db06c}, !- Schedule Type Limits Name
  {bc7e75c9-0cb0-498f-a1b6-21487f516cc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc7e75c9-0cb0-498f-a1b6-21487f516cc0}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {23f78752-1b9e-431a-b7e0-8f567c3db06c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {753faedc-8a87-47ef-b7af-bc01bcb19bcc}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {27f49127-ffb5-449c-8cae-fb019c2358e0}, !- Schedule Name
  {33e29c63-2152-4db4-aa1b-a3ef591a7552}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {794b0e0b-82f2-4e94-907e-696ee5a30d7d}, !- Handle
  Service Water Loop Pump,                !- Name
  {0e231b92-fa04-4464-a487-67714fe847ab}, !- Inlet Node Name
  {a5cc0e7c-6f79-4566-b81b-6e5f1d102085}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179532,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {bb547822-c77c-4a56-88b2-813c9cfbf270}, !- Handle
  Node 89,                                !- Name
  {a5cc0e7c-6f79-4566-b81b-6e5f1d102085}, !- Inlet Port
  {8dc72151-5caf-4db0-af7a-abbd1595698d}; !- Outlet Port

OS:Connection,
  {0e231b92-fa04-4464-a487-67714fe847ab}, !- Handle
  {23e3ac54-6404-4af3-9f39-ed79d3431e2c}, !- Name
  {8d3d530b-774b-4bfa-8b6f-ca8cea3789f2}, !- Source Object
  3,                                      !- Outlet Port
  {794b0e0b-82f2-4e94-907e-696ee5a30d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cc0e7c-6f79-4566-b81b-6e5f1d102085}, !- Handle
  {e11c3b41-9a75-42b4-a703-ea57766bae75}, !- Name
  {794b0e0b-82f2-4e94-907e-696ee5a30d7d}, !- Source Object
  3,                                      !- Outlet Port
  {bb547822-c77c-4a56-88b2-813c9cfbf270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc72151-5caf-4db0-af7a-abbd1595698d}, !- Handle
  {9f5318f1-6c01-47f5-8766-91734deedbec}, !- Name
  {bb547822-c77c-4a56-88b2-813c9cfbf270}, !- Source Object
  3,                                      !- Outlet Port
  {786dc4a6-a823-4a36-b51f-f131176242b6}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {96b6d571-98f3-4c56-8604-d8bf2714be28}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {56829976-f8d1-44e4-b4ab-ef3713555b89}, !- Handle
  244gal NaturalGas Water Heater - 553kBtu/hr, !- Name
  0.924951337098102,                      !- Tank Volume {m3}
  {27f49127-ffb5-449c-8cae-fb019c2358e0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  162199.092862997,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {3569b079-1269-432f-b553-42f3f45efc23}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9ff3f96b-e05e-4317-8b73-e3321bfcf43b}, !- Use Side Inlet Node Name
  {c3563365-9d66-49fc-b341-75d5f3bf8c99}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b1e7804c-9ca7-4b2e-a3a8-3917608da66d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  {915b1457-7bce-4b17-b8b8-2baabf1bbb00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {915b1457-7bce-4b17-b8b8-2baabf1bbb00}, !- Handle
  Schedule Day 3,                         !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebe55e1c-42cf-46e8-9ca5-4e4b590ba053}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  {6cac5812-fb0e-4eb8-8e8c-1ca691ff9947}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cac5812-fb0e-4eb8-8e8c-1ca691ff9947}, !- Handle
  Schedule Day 4,                         !- Name
  {41a60b85-7329-44c8-9899-7c4691e77c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3569b079-1269-432f-b553-42f3f45efc23}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {96b6d571-98f3-4c56-8604-d8bf2714be28}, !- Schedule Type Limits Name
  {60f3e820-dad2-41ef-bd6f-71dd7800e8bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60f3e820-dad2-41ef-bd6f-71dd7800e8bf}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {96b6d571-98f3-4c56-8604-d8bf2714be28}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {f4361a57-e2c6-4e7e-bade-3c8185365c28}, !- Handle
  Node 90,                                !- Name
  {c3563365-9d66-49fc-b341-75d5f3bf8c99}, !- Inlet Port
  {795584ef-aa95-4ff4-8a04-0a274ffce626}; !- Outlet Port

OS:Connection,
  {9ff3f96b-e05e-4317-8b73-e3321bfcf43b}, !- Handle
  {03f75334-9720-4e41-a076-c4f0e2d4adad}, !- Name
  {dc8917b7-e26e-401f-9ccd-b525f950b326}, !- Source Object
  3,                                      !- Outlet Port
  {56829976-f8d1-44e4-b4ab-ef3713555b89}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c3563365-9d66-49fc-b341-75d5f3bf8c99}, !- Handle
  {9e2d0c1e-332a-45e7-8bf7-70f2c40b5c7c}, !- Name
  {56829976-f8d1-44e4-b4ab-ef3713555b89}, !- Source Object
  32,                                     !- Outlet Port
  {f4361a57-e2c6-4e7e-bade-3c8185365c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795584ef-aa95-4ff4-8a04-0a274ffce626}, !- Handle
  {ae829290-b35c-4182-ad1d-701ec5f427ac}, !- Name
  {f4361a57-e2c6-4e7e-bade-3c8185365c28}, !- Source Object
  3,                                      !- Outlet Port
  {0e3ef402-d9de-4ca5-9dd7-b6504f7d7500}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7889b22-11f0-4e2a-b8d7-0c318687deb2}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ddc15820-2eff-4f2c-9afe-8b2c4b2b2838}, !- Inlet Node Name
  {08afafee-eb65-429c-adf1-429a26399a9c}; !- Outlet Node Name

OS:Node,
  {6b0dd593-4653-4e85-abc4-8e170c8f5105}, !- Handle
  Node 91,                                !- Name
  {59a94c2a-3b54-4eb1-a23e-e7771a154e21}, !- Inlet Port
  {ddc15820-2eff-4f2c-9afe-8b2c4b2b2838}; !- Outlet Port

OS:Connection,
  {59a94c2a-3b54-4eb1-a23e-e7771a154e21}, !- Handle
  {9ff477cc-62c2-4ad4-aabe-38fbd0a75c5c}, !- Name
  {786dc4a6-a823-4a36-b51f-f131176242b6}, !- Source Object
  4,                                      !- Outlet Port
  {6b0dd593-4653-4e85-abc4-8e170c8f5105}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af274f76-3a0f-4885-b1f7-76343253ffb7}, !- Handle
  Node 92,                                !- Name
  {08afafee-eb65-429c-adf1-429a26399a9c}, !- Inlet Port
  {f4bb4fd0-36c3-4407-90ec-106228f0223a}; !- Outlet Port

OS:Connection,
  {ddc15820-2eff-4f2c-9afe-8b2c4b2b2838}, !- Handle
  {59ab09a2-e16b-4d9c-a975-371907e77187}, !- Name
  {6b0dd593-4653-4e85-abc4-8e170c8f5105}, !- Source Object
  3,                                      !- Outlet Port
  {d7889b22-11f0-4e2a-b8d7-0c318687deb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08afafee-eb65-429c-adf1-429a26399a9c}, !- Handle
  {2747df0d-c0ed-4ea4-8624-2d5040e86994}, !- Name
  {d7889b22-11f0-4e2a-b8d7-0c318687deb2}, !- Source Object
  3,                                      !- Outlet Port
  {af274f76-3a0f-4885-b1f7-76343253ffb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4bb4fd0-36c3-4407-90ec-106228f0223a}, !- Handle
  {810f4d46-7155-4bdd-bef8-9d4402de66e6}, !- Name
  {af274f76-3a0f-4885-b1f7-76343253ffb7}, !- Source Object
  3,                                      !- Outlet Port
  {0e3ef402-d9de-4ca5-9dd7-b6504f7d7500}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b2727aca-434f-438b-84ee-a140cc8e2f0b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {12467314-bb48-400d-8c2b-b57cc0cd965a}, !- Inlet Node Name
  {7b4a0b20-c8f1-4994-a810-ef6054479955}; !- Outlet Node Name

OS:Node,
  {79ccd10f-a810-4110-9b29-495366966d51}, !- Handle
  Node 93,                                !- Name
  {7b4a0b20-c8f1-4994-a810-ef6054479955}, !- Inlet Port
  {0c0ed393-1723-4a7d-9c4e-5fd2dbd6f195}; !- Outlet Port

OS:Connection,
  {12467314-bb48-400d-8c2b-b57cc0cd965a}, !- Handle
  {c99853f8-d01f-44b9-9e81-a9ba4c635217}, !- Name
  {16ec0e8c-a8b1-41d8-a263-ac900f91669f}, !- Source Object
  3,                                      !- Outlet Port
  {b2727aca-434f-438b-84ee-a140cc8e2f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4a0b20-c8f1-4994-a810-ef6054479955}, !- Handle
  {1a47c31b-bddd-4971-be7d-93ccb24e9e54}, !- Name
  {b2727aca-434f-438b-84ee-a140cc8e2f0b}, !- Source Object
  3,                                      !- Outlet Port
  {79ccd10f-a810-4110-9b29-495366966d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c0ed393-1723-4a7d-9c4e-5fd2dbd6f195}, !- Handle
  {8c85e42d-9864-4c6e-bcae-aba69a7999dd}, !- Name
  {79ccd10f-a810-4110-9b29-495366966d51}, !- Source Object
  3,                                      !- Outlet Port
  {8a517551-4c1c-49f2-b9d6-1f148611f1b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {023427e1-489b-44e6-b19d-ba80f8923ca6}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {124aa7bc-0fa4-4baa-9f31-10c9e63a4439}, !- Inlet Node Name
  {e53845c2-51a9-44e5-a32f-36a186f7aff2}; !- Outlet Node Name

OS:Node,
  {60f02360-7cde-40e1-ac1b-4fb68fa67fae}, !- Handle
  Node 94,                                !- Name
  {bc3b6d6e-3830-4202-9504-49bcbe37081d}, !- Inlet Port
  {124aa7bc-0fa4-4baa-9f31-10c9e63a4439}; !- Outlet Port

OS:Connection,
  {bc3b6d6e-3830-4202-9504-49bcbe37081d}, !- Handle
  {83f65911-cb5d-471c-9e2c-2a281bc3e532}, !- Name
  {0e3ef402-d9de-4ca5-9dd7-b6504f7d7500}, !- Source Object
  2,                                      !- Outlet Port
  {60f02360-7cde-40e1-ac1b-4fb68fa67fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124aa7bc-0fa4-4baa-9f31-10c9e63a4439}, !- Handle
  {e3caa3f5-41eb-471f-88c4-06fa1b9f2072}, !- Name
  {60f02360-7cde-40e1-ac1b-4fb68fa67fae}, !- Source Object
  3,                                      !- Outlet Port
  {023427e1-489b-44e6-b19d-ba80f8923ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53845c2-51a9-44e5-a32f-36a186f7aff2}, !- Handle
  {041d8a27-502f-4bcf-8508-8bc09dd12c44}, !- Name
  {023427e1-489b-44e6-b19d-ba80f8923ca6}, !- Source Object
  3,                                      !- Outlet Port
  {33e29c63-2152-4db4-aa1b-a3ef591a7552}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb3a17b5-b9b2-411a-b873-d8ff622af4bf}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {5ab8214b-9611-4300-bdda-1a8221b61f23}, !- Inlet Node Name
  {c8628abf-c502-43e5-b2dc-7cbbca35c178}; !- Outlet Node Name

OS:Node,
  {41680a01-a5fc-4f31-89f4-2538b9ca5c50}, !- Handle
  Node 95,                                !- Name
  {c8628abf-c502-43e5-b2dc-7cbbca35c178}, !- Inlet Port
  {a754f389-d550-439a-8fd2-8c3188fefa4b}; !- Outlet Port

OS:Connection,
  {5ab8214b-9611-4300-bdda-1a8221b61f23}, !- Handle
  {30d142fa-6c85-4f0b-93d4-d0f85b13fa52}, !- Name
  {91f1ad3d-7ca2-4ba4-8273-510589234afd}, !- Source Object
  3,                                      !- Outlet Port
  {eb3a17b5-b9b2-411a-b873-d8ff622af4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8628abf-c502-43e5-b2dc-7cbbca35c178}, !- Handle
  {78c7f54c-06c6-4ec9-9a16-f142d17b71bd}, !- Name
  {eb3a17b5-b9b2-411a-b873-d8ff622af4bf}, !- Source Object
  3,                                      !- Outlet Port
  {41680a01-a5fc-4f31-89f4-2538b9ca5c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a754f389-d550-439a-8fd2-8c3188fefa4b}, !- Handle
  {84c3755a-2f7a-48a1-89ca-c8100e20619e}, !- Name
  {41680a01-a5fc-4f31-89f4-2538b9ca5c50}, !- Source Object
  3,                                      !- Outlet Port
  {93658a7c-0f40-4756-be73-a98759dc1865}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {145ab4cc-68d1-4a85-be24-133276df82e3}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {59b386bb-edd5-4517-acb9-b3df42af90b4}, !- Inlet Node Name
  {555737fe-3f1d-4b85-b1d8-605e4f178071}; !- Outlet Node Name

OS:Node,
  {2b156213-697f-46dc-be65-ec5bd1e3d3a6}, !- Handle
  Node 96,                                !- Name
  {f688eed4-f85e-4215-94cb-ed1968246a28}, !- Inlet Port
  {59b386bb-edd5-4517-acb9-b3df42af90b4}; !- Outlet Port

OS:Connection,
  {f688eed4-f85e-4215-94cb-ed1968246a28}, !- Handle
  {8e039658-ed6d-4d1c-981e-156211ae74ab}, !- Name
  {8a517551-4c1c-49f2-b9d6-1f148611f1b1}, !- Source Object
  2,                                      !- Outlet Port
  {2b156213-697f-46dc-be65-ec5bd1e3d3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b386bb-edd5-4517-acb9-b3df42af90b4}, !- Handle
  {395356ea-c5fa-464e-a2ba-63857515069d}, !- Name
  {2b156213-697f-46dc-be65-ec5bd1e3d3a6}, !- Source Object
  3,                                      !- Outlet Port
  {145ab4cc-68d1-4a85-be24-133276df82e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555737fe-3f1d-4b85-b1d8-605e4f178071}, !- Handle
  {66c0888e-8681-4ae6-9e52-d807cda9b8bb}, !- Name
  {145ab4cc-68d1-4a85-be24-133276df82e3}, !- Source Object
  3,                                      !- Outlet Port
  {42e86c29-568b-4d9d-83b6-9dcd86d56897}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f1f35521-e2f3-47a4-8f85-bbdd63c6f133}, !- Handle
  Water Use Connections 1,                !- Name
  {62bb2cbe-9016-4afa-8253-1b1c68369b3c}, !- Inlet Node Name
  {8815bd85-e946-4ed7-854a-1a286899f0dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86a34766-6e04-4b32-9d53-72f268a4fa24}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {49ade583-da69-497d-b7fb-4dfafce9a428}, !- Handle
  Wholebuilding-automotive facility Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.97513877425797e-05,                   !- Peak Flow Rate {m3/s}
  {6d6fa14e-5272-4fcd-b839-ddde73ac6f29}, !- Target Temperature Schedule Name
  {29635e3b-fe73-4ca6-acd0-ad67ab86ea15}, !- Sensible Fraction Schedule Name
  {9abfb22f-f8e8-4b1b-8fb7-5418abb7f34e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {29635e3b-fe73-4ca6-acd0-ad67ab86ea15}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3ecce1b7-6a11-40de-9648-615e118f4357}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ecce1b7-6a11-40de-9648-615e118f4357}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9abfb22f-f8e8-4b1b-8fb7-5418abb7f34e}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c6432f81-091b-4f39-ac64-bc93ef45287b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6432f81-091b-4f39-ac64-bc93ef45287b}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d6fa14e-5272-4fcd-b839-ddde73ac6f29}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4f2550be-3709-4658-bc17-62522453a688}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f2550be-3709-4658-bc17-62522453a688}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86a34766-6e04-4b32-9d53-72f268a4fa24}, !- Handle
  Wholebuilding-automotive facility Service Water Use 0.95gal/min, !- Name
  {49ade583-da69-497d-b7fb-4dfafce9a428}, !- Water Use Equipment Definition Name
  {09c1d00f-e8ee-4c4a-bc4e-3d25a85ee8e9}, !- Space Name
  {b773c83c-8ab5-4ffe-bc58-dda8d30c6b63}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b773c83c-8ab5-4ffe-bc58-dda8d30c6b63}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {379fc765-6e18-47a4-bb96-f21d5fbb5e1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {379fc765-6e18-47a4-bb96-f21d5fbb5e1a}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {2aed8cc4-3278-4630-a648-a636575cd0ce}, !- Handle
  Schedule Rule 62,                       !- Name
  {b773c83c-8ab5-4ffe-bc58-dda8d30c6b63}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bd9fbba6-fb6f-4298-b131-c8687f3e9d15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd9fbba6-fb6f-4298-b131-c8687f3e9d15}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {8ccfbc03-f891-46d7-a268-b03cd847fa08}, !- Handle
  Schedule Rule 63,                       !- Name
  {b773c83c-8ab5-4ffe-bc58-dda8d30c6b63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44da91d9-95fb-4101-bca0-34da93024ade}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44da91d9-95fb-4101-bca0-34da93024ade}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {bb0ca52a-b687-4a8e-a0a7-b66e7511fbf7}, !- Handle
  Schedule Rule 64,                       !- Name
  {b773c83c-8ab5-4ffe-bc58-dda8d30c6b63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6162c795-8e4c-435f-b760-745bcaecda23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6162c795-8e4c-435f-b760-745bcaecda23}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {c0860cd5-8254-4a8c-a869-6f2cbfaa5e04}, !- Handle
  Node 97,                                !- Name
  {a98520fd-dc93-48ad-bd29-fb519f1493a6}, !- Inlet Port
  {62bb2cbe-9016-4afa-8253-1b1c68369b3c}; !- Outlet Port

OS:Connection,
  {a98520fd-dc93-48ad-bd29-fb519f1493a6}, !- Handle
  {5763cfce-4fd2-492c-96c8-394ae6cb0d20}, !- Name
  {93658a7c-0f40-4756-be73-a98759dc1865}, !- Source Object
  4,                                      !- Outlet Port
  {c0860cd5-8254-4a8c-a869-6f2cbfaa5e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e633ea22-df5e-4b42-a3d6-6e264808e57f}, !- Handle
  Node 98,                                !- Name
  {8815bd85-e946-4ed7-854a-1a286899f0dd}, !- Inlet Port
  {eb7fe16d-269e-462e-92bb-14c5bff996f0}; !- Outlet Port

OS:Connection,
  {62bb2cbe-9016-4afa-8253-1b1c68369b3c}, !- Handle
  {fed09968-479d-4d4e-ad7c-7aba9d5a8a9b}, !- Name
  {c0860cd5-8254-4a8c-a869-6f2cbfaa5e04}, !- Source Object
  3,                                      !- Outlet Port
  {f1f35521-e2f3-47a4-8f85-bbdd63c6f133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8815bd85-e946-4ed7-854a-1a286899f0dd}, !- Handle
  {1aa877ea-52c5-4a00-a60f-3e520934bc5c}, !- Name
  {f1f35521-e2f3-47a4-8f85-bbdd63c6f133}, !- Source Object
  3,                                      !- Outlet Port
  {e633ea22-df5e-4b42-a3d6-6e264808e57f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7fe16d-269e-462e-92bb-14c5bff996f0}, !- Handle
  {f91e9e10-191f-431e-b79a-9d71f5be0f09}, !- Name
  {e633ea22-df5e-4b42-a3d6-6e264808e57f}, !- Source Object
  3,                                      !- Outlet Port
  {8a517551-4c1c-49f2-b9d6-1f148611f1b1}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {05b71c38-5950-4d66-b18d-f59766590108}, !- Handle
  Water Use Connections 2,                !- Name
  {8e8d93f9-6079-4789-a583-6c6750c875c6}, !- Inlet Node Name
  {e0fe7ac6-7bfb-42e5-87b5-f2ac6804c83a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {56eb2dcb-510f-48d6-b486-8e969b2de478}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1c9b75d-5349-49b8-8769-a2a29c7fbd6a}, !- Handle
  Wholebuilding-convention centre Service Water Use Def 0.59gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.73446173391123e-05,                   !- Peak Flow Rate {m3/s}
  {8b4ed118-046d-4b68-9f71-3e05e1e8df6d}, !- Target Temperature Schedule Name
  {3408662e-0f59-4d29-a379-8c5604717d68}, !- Sensible Fraction Schedule Name
  {32a77842-ca87-4037-895e-7f79640dd66a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3408662e-0f59-4d29-a379-8c5604717d68}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b78d1193-9559-49dd-a02a-7ea4ba98039b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b78d1193-9559-49dd-a02a-7ea4ba98039b}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {32a77842-ca87-4037-895e-7f79640dd66a}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ce6bed46-5904-4940-9893-28a23773b023}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce6bed46-5904-4940-9893-28a23773b023}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b4ed118-046d-4b68-9f71-3e05e1e8df6d}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bf593d91-d351-4dfa-a380-798a1ad442b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf593d91-d351-4dfa-a380-798a1ad442b9}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {56eb2dcb-510f-48d6-b486-8e969b2de478}, !- Handle
  Wholebuilding-convention centre Service Water Use 0.59gal/min, !- Name
  {e1c9b75d-5349-49b8-8769-a2a29c7fbd6a}, !- Water Use Equipment Definition Name
  {f90d9db7-2ee2-40c5-b674-bf46bfe973b3}, !- Space Name
  {989f179f-55a0-4f19-903a-41d08a6fd64d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {989f179f-55a0-4f19-903a-41d08a6fd64d}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {3ed6570f-a8e9-47a9-a3c3-f50468d47df6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ed6570f-a8e9-47a9-a3c3-f50468d47df6}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f2acfb78-4493-4a4a-8c5e-d82b032d5791}, !- Handle
  Schedule Rule 65,                       !- Name
  {989f179f-55a0-4f19-903a-41d08a6fd64d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {abde457a-097b-42fd-8a73-8b157f77132d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abde457a-097b-42fd-8a73-8b157f77132d}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {dbb6884b-8fc3-4a5b-a710-d49c2f7c226e}, !- Handle
  Schedule Rule 66,                       !- Name
  {989f179f-55a0-4f19-903a-41d08a6fd64d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfba8aa8-f8a3-482f-ab30-23311a61d459}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfba8aa8-f8a3-482f-ab30-23311a61d459}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {2c0c0da6-45af-4fb3-9a9c-b4d58d1f8a31}, !- Handle
  Schedule Rule 67,                       !- Name
  {989f179f-55a0-4f19-903a-41d08a6fd64d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a07a0e7-078d-4baf-9ee6-cc0284ff3b41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a07a0e7-078d-4baf-9ee6-cc0284ff3b41}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {8641bc7d-5df0-4b17-a389-0be672c4a03a}, !- Handle
  Node 99,                                !- Name
  {0faa3316-7191-4165-9a55-7852dd73c573}, !- Inlet Port
  {8e8d93f9-6079-4789-a583-6c6750c875c6}; !- Outlet Port

OS:Connection,
  {0faa3316-7191-4165-9a55-7852dd73c573}, !- Handle
  {0a48a52a-7778-434b-aa0f-06714bd1ebc3}, !- Name
  {93658a7c-0f40-4756-be73-a98759dc1865}, !- Source Object
  5,                                      !- Outlet Port
  {8641bc7d-5df0-4b17-a389-0be672c4a03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b03acc1-bbc5-4818-a2e8-71e78168bf08}, !- Handle
  Node 100,                               !- Name
  {e0fe7ac6-7bfb-42e5-87b5-f2ac6804c83a}, !- Inlet Port
  {a1d33fd2-26d2-457e-91d3-d05fedd1d3d0}; !- Outlet Port

OS:Connection,
  {8e8d93f9-6079-4789-a583-6c6750c875c6}, !- Handle
  {be10fa79-315b-4072-92a4-f1c02104760a}, !- Name
  {8641bc7d-5df0-4b17-a389-0be672c4a03a}, !- Source Object
  3,                                      !- Outlet Port
  {05b71c38-5950-4d66-b18d-f59766590108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0fe7ac6-7bfb-42e5-87b5-f2ac6804c83a}, !- Handle
  {b2b47e16-c1a7-47f4-8e5f-d3c72f47f919}, !- Name
  {05b71c38-5950-4d66-b18d-f59766590108}, !- Source Object
  3,                                      !- Outlet Port
  {5b03acc1-bbc5-4818-a2e8-71e78168bf08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d33fd2-26d2-457e-91d3-d05fedd1d3d0}, !- Handle
  {8bfb45ff-a9bc-4a41-b2bd-0e16cb534cf4}, !- Name
  {5b03acc1-bbc5-4818-a2e8-71e78168bf08}, !- Source Object
  3,                                      !- Outlet Port
  {8a517551-4c1c-49f2-b9d6-1f148611f1b1}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6e7905c3-93c2-4652-8b03-18d659e3727a}, !- Handle
  Water Use Connections 3,                !- Name
  {a1b31102-5996-410e-a7be-4cb1eab0f54a}, !- Inlet Node Name
  {0bf07b77-8c8c-4bdd-925f-e5d45b7dc3e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b951809-2f8a-41f8-9d01-f108ec80bcb6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05f3c1cc-b83a-476b-b0cb-9b64785364ac}, !- Handle
  Wholebuilding-courthouse Service Water Use Def 0.63gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.98342514211237e-05,                   !- Peak Flow Rate {m3/s}
  {25918507-cb38-432a-aa64-42c67727c997}, !- Target Temperature Schedule Name
  {414af5d5-4f7c-413d-9c11-63ce2e1e5e59}, !- Sensible Fraction Schedule Name
  {d0180563-64e1-4c6d-80e3-964855a2147d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {414af5d5-4f7c-413d-9c11-63ce2e1e5e59}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cb784344-88d6-4b1e-a1c4-2d10501b03f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb784344-88d6-4b1e-a1c4-2d10501b03f8}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0180563-64e1-4c6d-80e3-964855a2147d}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f112d68f-5c61-4713-95e5-f55f0cc62982}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f112d68f-5c61-4713-95e5-f55f0cc62982}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {25918507-cb38-432a-aa64-42c67727c997}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {beb70fa9-579b-449f-a277-cf748f78acc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {beb70fa9-579b-449f-a277-cf748f78acc2}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b951809-2f8a-41f8-9d01-f108ec80bcb6}, !- Handle
  Wholebuilding-courthouse Service Water Use 0.63gal/min, !- Name
  {05f3c1cc-b83a-476b-b0cb-9b64785364ac}, !- Water Use Equipment Definition Name
  {3c44464c-3736-4b88-a5fb-99f52600c192}, !- Space Name
  {938f75fe-8fd5-48a8-86e3-167260d3b325}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {938f75fe-8fd5-48a8-86e3-167260d3b325}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {3782aa09-0355-45fa-841b-842ab33df0bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3782aa09-0355-45fa-841b-842ab33df0bb}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {1b126285-f34e-436a-a1c0-22c183fccc27}, !- Handle
  Schedule Rule 68,                       !- Name
  {938f75fe-8fd5-48a8-86e3-167260d3b325}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a27767f-c9ca-42bd-ac46-75f585a2eedd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a27767f-c9ca-42bd-ac46-75f585a2eedd}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {276c6184-e895-4831-a38e-ad50c5b90ea9}, !- Handle
  Schedule Rule 69,                       !- Name
  {938f75fe-8fd5-48a8-86e3-167260d3b325}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6037d6a5-1726-40b2-96d6-5896a22b709a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6037d6a5-1726-40b2-96d6-5896a22b709a}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {21798805-5192-4ddd-bc65-720417f55995}, !- Handle
  Schedule Rule 70,                       !- Name
  {938f75fe-8fd5-48a8-86e3-167260d3b325}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31551fb2-3abb-4b88-8c74-5dff921be208}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31551fb2-3abb-4b88-8c74-5dff921be208}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {3e47e402-2bd2-4603-95d3-c798887a4ed0}, !- Handle
  Node 101,                               !- Name
  {62e7d0ba-d5cf-4fed-a070-c5d8d6f211dd}, !- Inlet Port
  {a1b31102-5996-410e-a7be-4cb1eab0f54a}; !- Outlet Port

OS:Connection,
  {62e7d0ba-d5cf-4fed-a070-c5d8d6f211dd}, !- Handle
  {ec586f24-945c-4482-bfe1-f3420fc3539a}, !- Name
  {93658a7c-0f40-4756-be73-a98759dc1865}, !- Source Object
  6,                                      !- Outlet Port
  {3e47e402-2bd2-4603-95d3-c798887a4ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {191c831c-751f-4bbb-9ae1-ddbe330e5dd3}, !- Handle
  Node 102,                               !- Name
  {0bf07b77-8c8c-4bdd-925f-e5d45b7dc3e9}, !- Inlet Port
  {8731c501-c998-4361-b830-046bafa60159}; !- Outlet Port

OS:Connection,
  {a1b31102-5996-410e-a7be-4cb1eab0f54a}, !- Handle
  {80966195-59db-4ede-b273-f8dd32fb6e0f}, !- Name
  {3e47e402-2bd2-4603-95d3-c798887a4ed0}, !- Source Object
  3,                                      !- Outlet Port
  {6e7905c3-93c2-4652-8b03-18d659e3727a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf07b77-8c8c-4bdd-925f-e5d45b7dc3e9}, !- Handle
  {d79cf525-41c4-4af8-88b7-d3e9ff9f4f45}, !- Name
  {6e7905c3-93c2-4652-8b03-18d659e3727a}, !- Source Object
  3,                                      !- Outlet Port
  {191c831c-751f-4bbb-9ae1-ddbe330e5dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8731c501-c998-4361-b830-046bafa60159}, !- Handle
  {38dfe829-7211-4876-a160-734d1eb42c93}, !- Name
  {191c831c-751f-4bbb-9ae1-ddbe330e5dd3}, !- Source Object
  3,                                      !- Outlet Port
  {8a517551-4c1c-49f2-b9d6-1f148611f1b1}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6beb59bf-ece5-4e81-be5f-d3f58a519a2f}, !- Handle
  Water Use Connections 4,                !- Name
  {1f9740a6-4dfd-4cd2-b857-1a7326b2eecb}, !- Inlet Node Name
  {b8f0cd79-e4e4-4ad7-b011-76ebe44e5bca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fbf84af-5e0b-492a-9269-abb8cac01b78}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f8a7a03-bcb6-4246-9031-69bb396d1d63}, !- Handle
  Wholebuilding-dining - bar lounge/leisure Service Water Use Def 1.82gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00011452346487756,                    !- Peak Flow Rate {m3/s}
  {122fb5f5-1144-485c-9c14-f4bd4e64a6ef}, !- Target Temperature Schedule Name
  {a84d3a84-389b-4391-9f83-2e2257c04261}, !- Sensible Fraction Schedule Name
  {9ef375b1-7e95-4862-8310-c4e6b56dc4bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a84d3a84-389b-4391-9f83-2e2257c04261}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24d1862d-b8f2-4f62-b57d-0557e245e702}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24d1862d-b8f2-4f62-b57d-0557e245e702}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ef375b1-7e95-4862-8310-c4e6b56dc4bc}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e5c14865-21ea-40cb-b50c-3ac111c1fa9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5c14865-21ea-40cb-b50c-3ac111c1fa9b}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {122fb5f5-1144-485c-9c14-f4bd4e64a6ef}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {251db69e-357f-44f6-83a4-13bb5ef07cd3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {251db69e-357f-44f6-83a4-13bb5ef07cd3}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6fbf84af-5e0b-492a-9269-abb8cac01b78}, !- Handle
  Wholebuilding-dining - bar lounge/leisure Service Water Use 1.82gal/min, !- Name
  {1f8a7a03-bcb6-4246-9031-69bb396d1d63}, !- Water Use Equipment Definition Name
  {300250c4-f4aa-48db-b4ea-0a103d9eb9e5}, !- Space Name
  {ff515466-593b-4c71-a15b-7d13742f1727}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff515466-593b-4c71-a15b-7d13742f1727}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  {91ab75ee-34c7-4b8e-a277-04408b00bd08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91ab75ee-34c7-4b8e-a277-04408b00bd08}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {69be3609-d7ef-4ba0-b08a-308b9373a298}, !- Handle
  Schedule Rule 71,                       !- Name
  {ff515466-593b-4c71-a15b-7d13742f1727}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {082880c2-ee59-4cc6-b2d3-d86345812762}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {082880c2-ee59-4cc6-b2d3-d86345812762}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {fb786da4-2036-45ec-a8a3-e436f33a0eae}, !- Handle
  Schedule Rule 72,                       !- Name
  {ff515466-593b-4c71-a15b-7d13742f1727}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bff4d176-fe15-4a01-b6d5-94a25ce493b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bff4d176-fe15-4a01-b6d5-94a25ce493b9}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {b6ab6b14-0a68-4238-bdcb-ebd6bc507cac}, !- Handle
  Schedule Rule 73,                       !- Name
  {ff515466-593b-4c71-a15b-7d13742f1727}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9b7b7af-0df5-4e5f-9bd0-3e9ca1bd862e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9b7b7af-0df5-4e5f-9bd0-3e9ca1bd862e}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {da885b60-344d-4985-9530-3d7ac5a32c8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {071b347e-faaa-4d41-af28-ce28b35fdac3}, !- Handle
  Node 103,                               !- Name
  {ae0026b9-af8a-4730-a215-dcfb8c27941e}, !- Inlet Port
  {1f9740a6-4dfd-4cd2-b857-1a7326b2eecb}; !- Outlet Port

OS:Connection,
  {ae0026b9-af8a-4730-a215-dcfb8c27941e}, !- Handle
  {71a00785-2cca-4daa-af15-4163fb7055ed}, !- Name
  {93658a7c-0f40-4756-be73-a98759dc1865}, !- Source Object
  7,                                      !- Outlet Port
  {071b347e-faaa-4d41-af28-ce28b35fdac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33b0d786-e6f4-454a-80c2-249209933d9a}, !- Handle
  Node 104,                               !- Name
  {b8f0cd79-e4e4-4ad7-b011-76ebe44e5bca}, !- Inlet Port
  {31f29acc-4293-4531-b647-21e419042b9e}; !- Outlet Port

OS:Connection,
  {1f9740a6-4dfd-4cd2-b857-1a7326b2eecb}, !- Handle
  {641abc55-7ba9-4f63-a497-878941807a38}, !- Name
  {071b347e-faaa-4d41-af28-ce28b35fdac3}, !- Source Object
  3,                                      !- Outlet Port
  {6beb59bf-ece5-4e81-be5f-d3f58a519a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f0cd79-e4e4-4ad7-b011-76ebe44e5bca}, !- Handle
  {4bec2595-0fb6-4d9f-aa73-f23bc6f17a87}, !- Name
  {6beb59bf-ece5-4e81-be5f-d3f58a519a2f}, !- Source Object
  3,                                      !- Outlet Port
  {33b0d786-e6f4-454a-80c2-249209933d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f29acc-4293-4531-b647-21e419042b9e}, !- Handle
  {6ca7dc9e-2d55-4172-87d3-5a6378b3746a}, !- Name
  {33b0d786-e6f4-454a-80c2-249209933d9a}, !- Source Object
  3,                                      !- Outlet Port
  {8a517551-4c1c-49f2-b9d6-1f148611f1b1}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {775a444a-9a49-40e5-a9c9-3c122641ed26}, !- Handle
  Water Use Connections 5,                !- Name
  {0999614b-c12f-40b8-8b81-52f404e61d62}, !- Inlet Node Name
  {af40b0a8-a961-43f6-9631-4550dddebbfe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2d52967b-41cc-42cf-b0ed-c637ac8ddf79}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fc64e1b5-c90c-4541-b007-942cd8ca78ef}, !- Handle
  Wholebuilding-dining - cafeteria/fast food Service Water Use Def 1.82gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00011452346487756,                    !- Peak Flow Rate {m3/s}
  {3e398c02-fea4-41b5-8645-1f1174aa0c55}, !- Target Temperature Schedule Name
  {a4e6048b-809f-4aa5-97ca-9c8c489ff740}, !- Sensible Fraction Schedule Name
  {8f919745-90f8-413c-ac59-ecc5dd5c0857}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a4e6048b-809f-4aa5-97ca-9c8c489ff740}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dfe3cb6d-69fc-431e-a6ff-6ab4d0bb7afa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfe3cb6d-69fc-431e-a6ff-6ab4d0bb7afa}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f919745-90f8-413c-ac59-ecc5dd5c0857}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {93083a9d-8975-4084-9693-e3a6472537d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93083a9d-8975-4084-9693-e3a6472537d9}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e398c02-fea4-41b5-8645-1f1174aa0c55}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b7f520b2-dde9-4776-8b22-91c317065c07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7f520b2-dde9-4776-8b22-91c317065c07}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2d52967b-41cc-42cf-b0ed-c637ac8ddf79}, !- Handle
  Wholebuilding-dining - cafeteria/fast food Service Water Use 1.82gal/min, !- Name
  {fc64e1b5-c90c-4541-b007-942cd8ca78ef}, !- Water Use Equipment Definition Name
  {47a08b7c-d952-4a42-8b8a-2f1a8ac0e8ff}, !- Space Name
  {ff515466-593b-4c71-a15b-7d13742f1727}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3136243b-af66-4f90-9007-3d71ccb879fc}, !- Handle
  Node 105,                               !- Name
  {192338c5-dc14-4f4c-b9bc-abf10aec4b4a}, !- Inlet Port
  {0999614b-c12f-40b8-8b81-52f404e61d62}; !- Outlet Port

OS:Connection,
  {192338c5-dc14-4f4c-b9bc-abf10aec4b4a}, !- Handle
  {80525f2a-a18e-49d9-b34b-cb6f8d307b6d}, !- Name
  {93658a7c-0f40-4756-be73-a98759dc1865}, !- Source Object
  8,                                      !- Outlet Port
  {3136243b-af66-4f90-9007-3d71ccb879fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29ab59fd-0c37-4c14-b1db-a8f130f14601}, !- Handle
  Node 106,                               !- Name
  {af40b0a8-a961-43f6-9631-4550dddebbfe}, !- Inlet Port
  {2dc55d84-346e-44ec-a200-bfb254aaa299}; !- Outlet Port

OS:Connection,
  {0999614b-c12f-40b8-8b81-52f404e61d62}, !- Handle
  {24c3bbb8-42c3-4a97-b782-868d39946e33}, !- Name
  {3136243b-af66-4f90-9007-3d71ccb879fc}, !- Source Object
  3,                                      !- Outlet Port
  {775a444a-9a49-40e5-a9c9-3c122641ed26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af40b0a8-a961-43f6-9631-4550dddebbfe}, !- Handle
  {32e6b59e-2a59-4f61-837c-58b576d47e89}, !- Name
  {775a444a-9a49-40e5-a9c9-3c122641ed26}, !- Source Object
  3,                                      !- Outlet Port
  {29ab59fd-0c37-4c14-b1db-a8f130f14601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc55d84-346e-44ec-a200-bfb254aaa299}, !- Handle
  {124f5e64-789c-468d-968a-8d3e9edfa909}, !- Name
  {29ab59fd-0c37-4c14-b1db-a8f130f14601}, !- Source Object
  3,                                      !- Outlet Port
  {8a517551-4c1c-49f2-b9d6-1f148611f1b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Sizing:Parameters,
  {56b719cb-b27a-4d21-97c4-1bc791d3065d}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {655b9727-6181-4a0a-8875-b1fc3939004a}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

