  {2040ffb7-cf09-45d3-837b-ab099771b493}, !- Electric Equipment Definition Name
  {6351c6fb-8db5-4a7b-8bee-b17248bf8425}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c98b7ed5-a45c-4a89-aaf6-509ccb1abc9e}, !- Handle
  Exercise centre WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00124968,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cd17e021-f136-4f51-9412-b0b2c509a903}, !- Handle
  Exercise centre WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3fc4be20-ff3b-42f1-ae89-f91936778201}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {f85b2952-ef52-4b35-a4c5-ce8ce75859f7}, !- Lighting Schedule Name
  {e785ada2-b741-4f65-a4f2-9a5df87b3370}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51569254-db8f-4ebb-8be2-e2cc2d6d4a8c}, !- Handle
  Exercise centre WholeBuilding Thermostat, !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ef879fa9-f027-40e0-bfd1-8f934c3ab23e}, !- Handle
  Fire station WholeBuilding,             !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ee930191-e632-4e97-8439-b7bbcfed1586}, !- Handle
  Fire station WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b7bd1303-5f1c-4b31-b725-3bc6f9716a8d}, !- Handle
  Fire station WholeBuilding People,      !- Name
  {ee930191-e632-4e97-8439-b7bbcfed1586}, !- People Definition Name
  {e16ebbd8-0ff7-422b-9cae-52fb5b21eefd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {54547ad1-8c45-49db-9e9d-e1e288c141ac}, !- Handle
  Fire station WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.20261663571654,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {64fada11-de6f-4e61-925b-465ee0889434}, !- Handle
  Fire station WholeBuilding Lights,      !- Name
  {54547ad1-8c45-49db-9e9d-e1e288c141ac}, !- Lights Definition Name
  {e16ebbd8-0ff7-422b-9cae-52fb5b21eefd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5b5925df-e8e8-4927-87e9-152be2bd1b3e}, !- Handle
  Fire station WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {07c8f922-7c4a-44c8-a940-97efb637e082}, !- Handle
  Fire station WholeBuilding Elec Equip,  !- Name
  {5b5925df-e8e8-4927-87e9-152be2bd1b3e}, !- Electric Equipment Definition Name
  {e16ebbd8-0ff7-422b-9cae-52fb5b21eefd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {95209c11-0344-44cc-8df3-12998c09919e}, !- Handle
  Fire station WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00075184,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {62b39c98-8be6-4294-b11c-89004b644c69}, !- Handle
  Fire station WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8bca968-9544-4881-bef9-d5c6dbdedf9a}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {85df2334-9a46-4c11-84dc-8722ce7508dd}, !- Lighting Schedule Name
  {977cc752-8f0d-4c80-a1af-604a80abac48}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f8bca968-9544-4881-bef9-d5c6dbdedf9a}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {a42deda8-cd08-4112-a1bd-49c47e186d6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a42deda8-cd08-4112-a1bd-49c47e186d6c}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {ac643d3a-c58c-40e5-a96a-5289e1945c16}, !- Handle
  Schedule Rule 77,                       !- Name
  {f8bca968-9544-4881-bef9-d5c6dbdedf9a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {341f556d-a703-4b8c-9d80-13a38bb3d19f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {341f556d-a703-4b8c-9d80-13a38bb3d19f}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {cd8d6868-76b0-41bf-ba0e-5bb682bc3c9c}, !- Handle
  Schedule Rule 78,                       !- Name
  {f8bca968-9544-4881-bef9-d5c6dbdedf9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71941d7c-c07d-46fa-b709-fcaecc50204f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71941d7c-c07d-46fa-b709-fcaecc50204f}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {0c6a1869-6161-436e-a9d9-9cbc583a6bea}, !- Handle
  Schedule Rule 79,                       !- Name
  {f8bca968-9544-4881-bef9-d5c6dbdedf9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41f50507-affa-430b-a9a1-5c4c3df5c903}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41f50507-affa-430b-a9a1-5c4c3df5c903}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {85df2334-9a46-4c11-84dc-8722ce7508dd}, !- Handle
  NECB-F-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {49a68163-fde1-4d4d-a479-abe86b2ddcc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49a68163-fde1-4d4d-a479-abe86b2ddcc8}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {17e6a8af-62fd-432b-99b7-103dda110186}, !- Handle
  Schedule Rule 80,                       !- Name
  {85df2334-9a46-4c11-84dc-8722ce7508dd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {07504b00-170b-4b04-9a49-a501eb506b8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07504b00-170b-4b04-9a49-a501eb506b8b}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {d4448890-699c-4abf-a023-4411bb9438d8}, !- Handle
  Schedule Rule 81,                       !- Name
  {85df2334-9a46-4c11-84dc-8722ce7508dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d19353a1-200d-46f0-bbc7-a444bddae3ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d19353a1-200d-46f0-bbc7-a444bddae3ce}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {31df6e77-aaf7-48ff-afd0-df4378450853}, !- Handle
  Schedule Rule 82,                       !- Name
  {85df2334-9a46-4c11-84dc-8722ce7508dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50e57a5a-57b7-4962-b5f3-7d41d1c53422}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50e57a5a-57b7-4962-b5f3-7d41d1c53422}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Ruleset,
  {977cc752-8f0d-4c80-a1af-604a80abac48}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {91087f60-d6c9-4f64-9ffe-931013483803}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91087f60-d6c9-4f64-9ffe-931013483803}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {a3f2e456-f8d9-4725-a2a5-3a00782fe0f7}, !- Handle
  Schedule Rule 83,                       !- Name
  {977cc752-8f0d-4c80-a1af-604a80abac48}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {49b84be8-b784-4970-a08e-e671d03dd41b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49b84be8-b784-4970-a08e-e671d03dd41b}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {35f0cc25-9687-47e8-85bf-8641f4b57092}, !- Handle
  Schedule Rule 84,                       !- Name
  {977cc752-8f0d-4c80-a1af-604a80abac48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c78998d1-73c6-44f5-9b11-eb5a8efac713}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c78998d1-73c6-44f5-9b11-eb5a8efac713}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {af0293df-dcef-40b0-b3a0-de69f8ab02be}, !- Handle
  Schedule Rule 85,                       !- Name
  {977cc752-8f0d-4c80-a1af-604a80abac48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bf42aba-4a98-4172-9758-c56d1d0f240b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bf42aba-4a98-4172-9758-c56d1d0f240b}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:ThermostatSetpoint:DualSetpoint,
  {acdd7c9a-5664-42ae-b72f-5550e2bd06d4}, !- Handle
  Fire station WholeBuilding Thermostat,  !- Name
  {9d5dfea3-54de-4e8d-9d83-1c5705eedbcc}, !- Heating Setpoint Temperature Schedule Name
  {29faec03-9346-4f9b-a7d4-ccb9c42a1cf0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9d5dfea3-54de-4e8d-9d83-1c5705eedbcc}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {ad8b6415-1696-4491-b3df-21467b06e697}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad8b6415-1696-4491-b3df-21467b06e697}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6f7902da-6795-44ca-b682-d88964aed4d2}, !- Handle
  Schedule Rule 86,                       !- Name
  {9d5dfea3-54de-4e8d-9d83-1c5705eedbcc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bab69d64-7a63-47a7-9625-bb94c31e504d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bab69d64-7a63-47a7-9625-bb94c31e504d}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {952ff16c-536a-4053-913a-560778a6eeeb}, !- Handle
  Schedule Rule 87,                       !- Name
  {9d5dfea3-54de-4e8d-9d83-1c5705eedbcc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {074ca320-2ed4-4cf7-890e-ad1f9e6da5bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {074ca320-2ed4-4cf7-890e-ad1f9e6da5bc}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {7f82f09f-428d-4050-97c0-c02a0adfe57c}, !- Handle
  Schedule Rule 88,                       !- Name
  {9d5dfea3-54de-4e8d-9d83-1c5705eedbcc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b4e20da-4869-4511-92eb-5ce13723676a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b4e20da-4869-4511-92eb-5ce13723676a}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {29faec03-9346-4f9b-a7d4-ccb9c42a1cf0}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {d52706c2-4ac2-4411-b908-99895595fa7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d52706c2-4ac2-4411-b908-99895595fa7c}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {4a84da94-eb89-4b24-845c-112bcd9e4c93}, !- Handle
  Schedule Rule 89,                       !- Name
  {29faec03-9346-4f9b-a7d4-ccb9c42a1cf0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {21346941-2e20-480d-93ad-0967baa0c899}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21346941-2e20-480d-93ad-0967baa0c899}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {66753dbf-1606-4f8f-9d8f-ecf997c6c61e}, !- Handle
  Schedule Rule 90,                       !- Name
  {29faec03-9346-4f9b-a7d4-ccb9c42a1cf0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b0fa1da-5877-437d-8861-b1d74ae37cc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b0fa1da-5877-437d-8861-b1d74ae37cc4}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {41625d91-a0a3-41c3-bf83-73b2aacd2d35}, !- Handle
  Schedule Rule 91,                       !- Name
  {29faec03-9346-4f9b-a7d4-ccb9c42a1cf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c24ade04-3b87-4092-9c72-c7b932ba02ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c24ade04-3b87-4092-9c72-c7b932ba02ff}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {a9309a04-42b1-4e16-8c9d-59d130b8555a}, !- Handle
  Gymnasium WholeBuilding,                !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {67e7ed80-a83a-4d5a-9d09-034d011b91e4}, !- Handle
  Gymnasium WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {648ba142-f701-4005-a8ed-93746e91a798}, !- Handle
  Gymnasium WholeBuilding People,         !- Name
  {67e7ed80-a83a-4d5a-9d09-034d011b91e4}, !- People Definition Name
  {b9c2628d-a288-4b56-8e26-7d9a4eb882a3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1013ddda-df12-4b1d-9434-0078df5f6073}, !- Handle
  Gymnasium WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1036705584357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {488bfbf0-be5b-4481-8eae-840609876419}, !- Handle
  Gymnasium WholeBuilding Lights,         !- Name
  {1013ddda-df12-4b1d-9434-0078df5f6073}, !- Lights Definition Name
  {b9c2628d-a288-4b56-8e26-7d9a4eb882a3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {22943b41-8d5e-41b8-b1da-790a108a123d}, !- Handle
  Gymnasium WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9d484225-1249-4045-a16c-3ba3180af2f3}, !- Handle
  Gymnasium WholeBuilding Elec Equip,     !- Name
  {22943b41-8d5e-41b8-b1da-790a108a123d}, !- Electric Equipment Definition Name
  {b9c2628d-a288-4b56-8e26-7d9a4eb882a3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fb5151d9-3f27-4cb0-a694-50d0767a0182}, !- Handle
  Gymnasium WholeBuilding Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00124968,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1d6273a0-5ec5-43c4-808f-183003550ff5}, !- Handle
  Gymnasium WholeBuilding Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3fc4be20-ff3b-42f1-ae89-f91936778201}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {f85b2952-ef52-4b35-a4c5-ce8ce75859f7}, !- Lighting Schedule Name
  {e785ada2-b741-4f65-a4f2-9a5df87b3370}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1678e6bc-41e2-4ede-bd6b-a3315f7f46ad}, !- Handle
  Gymnasium WholeBuilding Thermostat,     !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5961baaa-533c-4398-a9e9-623dc04130a5}, !- Handle
  Health care clinic WholeBuilding,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7882f965-5d6d-410b-b216-9aa7440f3b4a}, !- Handle
  Health care clinic WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8cadfa89-0ce8-4e9d-8c10-f7af346ae0a3}, !- Handle
  Health care clinic WholeBuilding People, !- Name
  {7882f965-5d6d-410b-b216-9aa7440f3b4a}, !- People Definition Name
  {ad501648-fc6e-48d0-ac86-4a3bbb11abc0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {434106c9-7732-4a21-889a-d48fe6d7ed24}, !- Handle
  Health care clinic WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.70352518978479,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b5ee0a4e-d885-4a1d-a68c-668d5d7f57ea}, !- Handle
  Health care clinic WholeBuilding Lights, !- Name
  {434106c9-7732-4a21-889a-d48fe6d7ed24}, !- Lights Definition Name
  {ad501648-fc6e-48d0-ac86-4a3bbb11abc0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {161b59b5-2239-445c-8cce-cf19b56655ef}, !- Handle
  Health care clinic WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ea173d79-505a-47c3-aa70-b34b5c049507}, !- Handle
  Health care clinic WholeBuilding Elec Equip, !- Name
  {161b59b5-2239-445c-8cce-cf19b56655ef}, !- Electric Equipment Definition Name
  {ad501648-fc6e-48d0-ac86-4a3bbb11abc0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6d131545-e135-47ca-9829-afcf7434cf18}, !- Handle
  Health care clinic WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dd236025-14a0-4ce4-b80c-2a8b7bec8fe2}, !- Handle
  Health care clinic WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4964b5c9-af30-451c-aabc-9ca911cad693}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {d6e43060-5eea-46d6-bc64-d32c7f7e6c5c}, !- Lighting Schedule Name
  {4d418d3b-63d1-4240-9e00-961493846480}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57c14cf8-be18-4f3c-a23a-0dda1e575b66}, !- Handle
  Health care clinic WholeBuilding Thermostat, !- Name
  {2d550482-e4fc-4c55-a98b-6de3745e627b}, !- Heating Setpoint Temperature Schedule Name
  {67310bdf-b005-4e97-8eb0-89e1eda2e074}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9ec45bc7-98cb-45a3-ab13-ed3f42ca3c57}, !- Handle
  Hospital WholeBuilding,                 !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0d8b3f96-08ed-4851-9438-33a93b74eea5}, !- Handle
  Hospital WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {37163925-a799-443e-afd3-43c36aa5d8ba}, !- Handle
  Hospital WholeBuilding People,          !- Name
  {0d8b3f96-08ed-4851-9438-33a93b74eea5}, !- People Definition Name
  {1bec7a43-0e63-41cc-9edb-8bf56ab30a9f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {90622a8e-41cd-45c5-896e-2692fb34cad5}, !- Handle
  Hospital WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3041066643885,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {58454654-124d-471e-afe2-29c1dfd77606}, !- Handle
  Hospital WholeBuilding Lights,          !- Name
  {90622a8e-41cd-45c5-896e-2692fb34cad5}, !- Lights Definition Name
  {1bec7a43-0e63-41cc-9edb-8bf56ab30a9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {32bb9d81-79ff-4b2a-8efb-dde918282a40}, !- Handle
  Hospital WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c6d4a882-94cb-4add-b3fd-fe9fce14de3e}, !- Handle
  Hospital WholeBuilding Elec Equip,      !- Name
  {32bb9d81-79ff-4b2a-8efb-dde918282a40}, !- Electric Equipment Definition Name
  {1bec7a43-0e63-41cc-9edb-8bf56ab30a9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {55c00dfe-363f-45be-8284-adffaf83d7fd}, !- Handle
  Hospital WholeBuilding Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {18635f4e-57f7-4945-808f-35cc0c018a24}, !- Handle
  Hospital WholeBuilding Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cf84c70-9c85-45df-aa16-1a85905fbcab}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {9ccfabfc-7087-4ab5-97d3-5d9e723d66e4}, !- Lighting Schedule Name
  {8a78bcfc-6af4-4076-b16f-2831ef656c09}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7cf84c70-9c85-45df-aa16-1a85905fbcab}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {323a8f60-78eb-4a2e-adc9-962dd81fb4a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {323a8f60-78eb-4a2e-adc9-962dd81fb4a7}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1f136f5b-4e79-489d-9f98-a9e299dccfc8}, !- Handle
  Schedule Rule 92,                       !- Name
  {7cf84c70-9c85-45df-aa16-1a85905fbcab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2c4f1810-d519-40fb-a1be-1854eb856fb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c4f1810-d519-40fb-a1be-1854eb856fb0}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {24098a66-aaf2-49a0-aad8-66a2e55e9b75}, !- Handle
  Schedule Rule 93,                       !- Name
  {7cf84c70-9c85-45df-aa16-1a85905fbcab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13237641-30f1-4c06-a081-883cbc60a016}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13237641-30f1-4c06-a081-883cbc60a016}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {26f41dc3-7f98-4a1d-81aa-5299cba983d7}, !- Handle
  Schedule Rule 94,                       !- Name
  {7cf84c70-9c85-45df-aa16-1a85905fbcab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63479b09-5777-4f8e-b04f-1202e1447d5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63479b09-5777-4f8e-b04f-1202e1447d5c}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ccfabfc-7087-4ab5-97d3-5d9e723d66e4}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {5b4ee2f5-0680-47f3-ba73-5fd00e9f7862}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b4ee2f5-0680-47f3-ba73-5fd00e9f7862}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d134328b-b49d-4a1d-a051-662a8033f513}, !- Handle
  Schedule Rule 95,                       !- Name
  {9ccfabfc-7087-4ab5-97d3-5d9e723d66e4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0bd68d48-b1c0-4444-938d-c044f6d958a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bd68d48-b1c0-4444-938d-c044f6d958a3}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {715ce856-2018-4daf-a2c9-e7979f2a60ae}, !- Handle
  Schedule Rule 96,                       !- Name
  {9ccfabfc-7087-4ab5-97d3-5d9e723d66e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8685a716-2b6e-48bb-ad03-bdedb11a2b82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8685a716-2b6e-48bb-ad03-bdedb11a2b82}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {df2912f0-af7f-4f5a-9519-fcd210cf0e3f}, !- Handle
  Schedule Rule 97,                       !- Name
  {9ccfabfc-7087-4ab5-97d3-5d9e723d66e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {652b753c-daf1-4a62-8252-62b089f9aea2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {652b753c-daf1-4a62-8252-62b089f9aea2}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a78bcfc-6af4-4076-b16f-2831ef656c09}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {214505c2-7583-4717-aba0-00719fb872b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {214505c2-7583-4717-aba0-00719fb872b7}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {21ecebfa-537c-491d-a534-ecca84319eb3}, !- Handle
  Schedule Rule 98,                       !- Name
  {8a78bcfc-6af4-4076-b16f-2831ef656c09}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dcb26b81-8620-4454-abdd-ccd9bad35a6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dcb26b81-8620-4454-abdd-ccd9bad35a6a}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5166de0d-c1d2-4bca-8697-2091514cb600}, !- Handle
  Schedule Rule 99,                       !- Name
  {8a78bcfc-6af4-4076-b16f-2831ef656c09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1047472-fd83-4501-bf38-0db464eed455}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1047472-fd83-4501-bf38-0db464eed455}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5ae7fa26-c021-4fc4-a8c5-3813c0d9256d}, !- Handle
  Schedule Rule 100,                      !- Name
  {8a78bcfc-6af4-4076-b16f-2831ef656c09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b7aa4f0-b060-436f-8d2f-cf82827cc3ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b7aa4f0-b060-436f-8d2f-cf82827cc3ac}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d9076e5c-ee2e-4085-8d84-2c852d4b2e18}, !- Handle
  Hospital WholeBuilding Thermostat,      !- Name
  {e57b15a8-09da-48a0-bbce-3d3562a36dd3}, !- Heating Setpoint Temperature Schedule Name
  {934bb19f-b868-4bc7-b08f-85afa8e26961}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e57b15a8-09da-48a0-bbce-3d3562a36dd3}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {6a0471e5-00f4-42c2-b3e2-acdbdb5cf481}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a0471e5-00f4-42c2-b3e2-acdbdb5cf481}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e6221fc5-6bc6-4db5-8819-9ca03f94b877}, !- Handle
  Schedule Rule 101,                      !- Name
  {e57b15a8-09da-48a0-bbce-3d3562a36dd3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {529c5d84-0f8b-4521-8d52-e4ac6108fa7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {529c5d84-0f8b-4521-8d52-e4ac6108fa7b}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2c3d1354-26c4-4079-90f4-095f81932af3}, !- Handle
  Schedule Rule 102,                      !- Name
  {e57b15a8-09da-48a0-bbce-3d3562a36dd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7eb382a-06f9-40c5-b189-2154b0950349}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7eb382a-06f9-40c5-b189-2154b0950349}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {30026f40-f9a0-43a6-86f3-433e145c674a}, !- Handle
  Schedule Rule 103,                      !- Name
  {e57b15a8-09da-48a0-bbce-3d3562a36dd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e211d51e-c4fe-4c13-ae59-83590f4add0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e211d51e-c4fe-4c13-ae59-83590f4add0b}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {934bb19f-b868-4bc7-b08f-85afa8e26961}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {1f76121e-cd8e-42c8-9331-251c9e768a9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f76121e-cd8e-42c8-9331-251c9e768a9e}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {80fe43c1-9fb0-4abb-a128-be09bbff6f7e}, !- Handle
  Schedule Rule 104,                      !- Name
  {934bb19f-b868-4bc7-b08f-85afa8e26961}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f14308d3-6a9f-4a4b-829f-6a59eeda220e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f14308d3-6a9f-4a4b-829f-6a59eeda220e}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f83a5c4b-6d86-4a0e-90b3-7d7e4959eb4e}, !- Handle
  Schedule Rule 105,                      !- Name
  {934bb19f-b868-4bc7-b08f-85afa8e26961}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a07977bd-dcbd-4faf-806d-8739b21603c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a07977bd-dcbd-4faf-806d-8739b21603c9}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {de14711d-1166-4f6e-a730-38ccc4af038f}, !- Handle
  Schedule Rule 106,                      !- Name
  {934bb19f-b868-4bc7-b08f-85afa8e26961}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ca4c5d4-70a3-4eda-8ee0-a91f176995c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ca4c5d4-70a3-4eda-8ee0-a91f176995c0}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {3b52d574-764b-48d0-a900-8eff1e701177}, !- Handle
  Hotel/Motel WholeBuilding,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b9f9aeeb-b06b-4707-adfa-6fd3b1293d85}, !- Handle
  Hotel/Motel WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {925d81ae-646b-4bcf-9032-b4084fae373f}, !- Handle
  Hotel/Motel WholeBuilding People,       !- Name
  {b9f9aeeb-b06b-4707-adfa-6fd3b1293d85}, !- People Definition Name
  {e8f01092-9438-484f-a227-b65df9431a7a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {34627d46-c109-4421-9207-df83a092a18b}, !- Handle
  Hotel/Motel WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.4034161632966,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2f6d918b-8658-4017-873a-f8e0901868c0}, !- Handle
  Hotel/Motel WholeBuilding Lights,       !- Name
  {34627d46-c109-4421-9207-df83a092a18b}, !- Lights Definition Name
  {e8f01092-9438-484f-a227-b65df9431a7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5853b22d-f2c6-437d-af57-cc7ac79a0df3}, !- Handle
  Hotel/Motel WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0346208d-1384-4299-a1d1-7a8de69c8045}, !- Handle
  Hotel/Motel WholeBuilding Elec Equip,   !- Name
  {5853b22d-f2c6-437d-af57-cc7ac79a0df3}, !- Electric Equipment Definition Name
  {e8f01092-9438-484f-a227-b65df9431a7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {173d49b5-3d48-4d2c-a774-94dd0f860a50}, !- Handle
  Hotel/Motel WholeBuilding Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4263c529-134b-403f-8c1f-f8d9d8200355}, !- Handle
  Hotel/Motel WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8bca968-9544-4881-bef9-d5c6dbdedf9a}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {db2ff33f-2738-4407-aeac-85e48a3a4a7d}, !- Lighting Schedule Name
  {977cc752-8f0d-4c80-a1af-604a80abac48}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {db2ff33f-2738-4407-aeac-85e48a3a4a7d}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.0-0.0-0.0-Light Ruleset, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {e135b68b-d5e8-4f1c-bce5-6332b4c7768b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e135b68b-d5e8-4f1c-bce5-6332b4c7768b}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.0-0.0-0.0-Light Default, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {ee27735c-0a41-4975-9d41-033510aefdd6}, !- Handle
  Schedule Rule 107,                      !- Name
  {db2ff33f-2738-4407-aeac-85e48a3a4a7d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {527cab8a-e54c-4724-8903-58cc428657d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {527cab8a-e54c-4724-8903-58cc428657d6}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.0-0.0-0.0-Default|Wkdy-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {6ddeb188-4326-430b-bd8f-a6938b658da9}, !- Handle
  Schedule Rule 108,                      !- Name
  {db2ff33f-2738-4407-aeac-85e48a3a4a7d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37f9f38b-e91e-4fa4-90c7-0d55efccbf44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37f9f38b-e91e-4fa4-90c7-0d55efccbf44}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.0-0.0-0.0-Sat-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {d8ff32b4-a87e-4055-8c45-a60f761a2d24}, !- Handle
  Schedule Rule 109,                      !- Name
  {db2ff33f-2738-4407-aeac-85e48a3a4a7d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0637722-d772-4923-9b38-6a74b9c64ac4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0637722-d772-4923-9b38-6a74b9c64ac4}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.0-0.0-0.0-Sun|Hol-Light Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:ThermostatSetpoint:DualSetpoint,
  {497cfb0b-0b05-4709-82e5-2a250ea7a640}, !- Handle
  Hotel/Motel WholeBuilding Thermostat,   !- Name
  {9d5dfea3-54de-4e8d-9d83-1c5705eedbcc}, !- Heating Setpoint Temperature Schedule Name
  {29faec03-9346-4f9b-a7d4-ccb9c42a1cf0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4392ee11-4abd-40f9-8935-60b0fa46a309}, !- Handle
  Library WholeBuilding,                  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6d43da98-f6dd-49f0-be53-e472683383ea}, !- Handle
  Library WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a3ef69ae-22d7-456c-b6eb-0da28df30d87}, !- Handle
  Library WholeBuilding People,           !- Name
  {6d43da98-f6dd-49f0-be53-e472683383ea}, !- People Definition Name
  {c117b57e-3641-495c-b42e-1abba68ed2a4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6efcf42f-8bb3-4c8a-bd7d-24ed260c9f10}, !- Handle
  Library WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8046517968294,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {65414cb6-e74d-49da-82af-00f01100361c}, !- Handle
  Library WholeBuilding Lights,           !- Name
  {6efcf42f-8bb3-4c8a-bd7d-24ed260c9f10}, !- Lights Definition Name
  {c117b57e-3641-495c-b42e-1abba68ed2a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {422a6ca2-75cd-43ca-9213-65460ab70d16}, !- Handle
  Library WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8b8b70dc-549e-4b96-906e-facd6a46a53f}, !- Handle
  Library WholeBuilding Elec Equip,       !- Name
  {422a6ca2-75cd-43ca-9213-65460ab70d16}, !- Electric Equipment Definition Name
  {c117b57e-3641-495c-b42e-1abba68ed2a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {22d14d48-4feb-4df2-9bbe-e832ddfa0a49}, !- Handle
  Library WholeBuilding Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00072644,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {feca8317-506e-4a70-b159-0f0ca94d9fc9}, !- Handle
  Library WholeBuilding Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a0d246cd-dd82-40a0-aaf0-c4cf65732bd5}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {dad0e1cd-8ba7-4b6b-96a3-f42a7761fe2f}, !- Lighting Schedule Name
  {2e75e105-eb52-4b74-8517-f98119c57297}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fca7e01-4561-41e4-a2b5-7034ba702277}, !- Handle
  Library WholeBuilding Thermostat,       !- Name
  {7dd4077a-eab2-4870-b824-e1ac513f878f}, !- Heating Setpoint Temperature Schedule Name
  {c11e18ac-0c83-43e3-98cb-bfb2eeed7958}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {eda60fb2-1c2c-481e-af0b-9d94972452df}, !- Handle
  Long-term care - dwelling units WholeBuilding, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ef626fdf-276f-4739-abba-605145bf42ce}, !- Handle
  Long-term care - dwelling units WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9bab216e-e96d-45b2-9b62-1b951c3ceefe}, !- Handle
  Long-term care - dwelling units WholeBuilding People, !- Name
  {ef626fdf-276f-4739-abba-605145bf42ce}, !- People Definition Name
  {7f269cbc-3bc8-4f08-82f7-3279893e8712}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ae211bce-337d-49b5-8b52-44f856c1a7cf}, !- Handle
  Long-term care - dwelling units WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.50199881895014,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {235763d4-659d-446e-879d-0a1df090cc8a}, !- Handle
  Long-term care - dwelling units WholeBuilding Lights, !- Name
  {ae211bce-337d-49b5-8b52-44f856c1a7cf}, !- Lights Definition Name
  {7f269cbc-3bc8-4f08-82f7-3279893e8712}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {92c19844-03e6-4dc7-85f4-49576ac23b72}, !- Handle
  Long-term care - dwelling units WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.50054513244095,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e411c8bc-be64-430a-ade5-cd193d6c8b2f}, !- Handle
  Long-term care - dwelling units WholeBuilding Elec Equip, !- Name
  {92c19844-03e6-4dc7-85f4-49576ac23b72}, !- Electric Equipment Definition Name
  {7f269cbc-3bc8-4f08-82f7-3279893e8712}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {66d0fd53-b891-422d-8255-0eb44ecf2905}, !- Handle
  Long-term care - dwelling units WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0005588,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b32a0931-c322-40b2-9296-567aadc708ed}, !- Handle
  Long-term care - dwelling units WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f95e630d-7a6d-440a-9346-d1168afb68b8}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {cf2c5928-a302-48b8-94f5-12d41d7864ce}, !- Lighting Schedule Name
  {0c915c1b-d37f-4ce3-a143-aca90af5c413}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f95e630d-7a6d-440a-9346-d1168afb68b8}, !- Handle
  NECB-J-Occupancy,                       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {032ed4ad-28e5-44d9-b676-ca78efa781fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {032ed4ad-28e5-44d9-b676-ca78efa781fa}, !- Handle
  NECB-J-Occupancy Default,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {43897420-8c96-4ba3-b672-e7fa5bb818e1}, !- Handle
  Schedule Rule 110,                      !- Name
  {f95e630d-7a6d-440a-9346-d1168afb68b8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {00570e80-640e-4374-8a6f-96d66c167a19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00570e80-640e-4374-8a6f-96d66c167a19}, !- Handle
  NECB-J-Occupancy Default|Wkdy Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {64bfb247-915d-457c-80d8-e838a8d6e126}, !- Handle
  Schedule Rule 111,                      !- Name
  {f95e630d-7a6d-440a-9346-d1168afb68b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b61a5fb9-86fb-4f96-96b0-0a72e389dec2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b61a5fb9-86fb-4f96-96b0-0a72e389dec2}, !- Handle
  NECB-J-Occupancy Sat Day,               !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {b93cd4c2-92d8-4231-8c29-2db336f4b868}, !- Handle
  Schedule Rule 112,                      !- Name
  {f95e630d-7a6d-440a-9346-d1168afb68b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89ed435e-eb16-4763-8ba8-44f5f7b54b45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89ed435e-eb16-4763-8ba8-44f5f7b54b45}, !- Handle
  NECB-J-Occupancy Sun|Hol Day,           !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9;                                    !- Value Until Time 10

OS:Schedule:Ruleset,
  {cf2c5928-a302-48b8-94f5-12d41d7864ce}, !- Handle
  NECB-J-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {68207deb-2db4-428b-bfce-ea65410052e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68207deb-2db4-428b-bfce-ea65410052e2}, !- Handle
  NECB-J-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {13f7bd4d-93f2-4dad-8c00-1966a591bec9}, !- Handle
  Schedule Rule 113,                      !- Name
  {cf2c5928-a302-48b8-94f5-12d41d7864ce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6bdceb30-6f8b-404d-8146-b071f60f031d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bdceb30-6f8b-404d-8146-b071f60f031d}, !- Handle
  NECB-J-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {4b80bd1d-bb6b-42ed-ba91-37059ffdac24}, !- Handle
  Schedule Rule 114,                      !- Name
  {cf2c5928-a302-48b8-94f5-12d41d7864ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfa44328-df7f-4b79-9304-d95b76f4e8d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfa44328-df7f-4b79-9304-d95b76f4e8d8}, !- Handle
  NECB-J-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {82061b8e-50e7-41d0-b26f-0ceac58297a3}, !- Handle
  Schedule Rule 115,                      !- Name
  {cf2c5928-a302-48b8-94f5-12d41d7864ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05da4ba1-7afb-4269-86ed-3b5a68941609}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05da4ba1-7afb-4269-86ed-3b5a68941609}, !- Handle
  NECB-J-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {0c915c1b-d37f-4ce3-a143-aca90af5c413}, !- Handle
  NECB-J-Electric-Equipment,              !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {9cf66ad7-b475-4cfd-9018-8b1a732efe47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cf66ad7-b475-4cfd-9018-8b1a732efe47}, !- Handle
  NECB-J-Electric-Equipment Default,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {0f58b724-9590-42b0-88c7-3eb493abeb43}, !- Handle
  Schedule Rule 116,                      !- Name
  {0c915c1b-d37f-4ce3-a143-aca90af5c413}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fd34d6b9-906e-4418-9a99-111e4bddc3dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd34d6b9-906e-4418-9a99-111e4bddc3dd}, !- Handle
  NECB-J-Electric-Equipment Default|Wkdy Day, !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {1a2f1de2-7691-4d7a-b0e9-2ff5d527a2aa}, !- Handle
  Schedule Rule 117,                      !- Name
  {0c915c1b-d37f-4ce3-a143-aca90af5c413}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b2e6b82-a983-4854-8c8b-a08494d94e54}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b2e6b82-a983-4854-8c8b-a08494d94e54}, !- Handle
  NECB-J-Electric-Equipment Sat Day,      !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {3a97ed83-361b-4f1f-9385-b90ee29ab526}, !- Handle
  Schedule Rule 118,                      !- Name
  {0c915c1b-d37f-4ce3-a143-aca90af5c413}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e05a2a9d-c0fa-4a8e-ab65-484d832bcd99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e05a2a9d-c0fa-4a8e-ab65-484d832bcd99}, !- Handle
  NECB-J-Electric-Equipment Sun|Hol Day,  !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:ThermostatSetpoint:DualSetpoint,
  {1bdd5bfc-acfa-4b98-8521-9ee0cdc1dd2c}, !- Handle
  Long-term care - dwelling units WholeBuilding Thermostat, !- Name
  {f1641d1b-487b-4643-a0fb-ecb5e90c4bc5}, !- Heating Setpoint Temperature Schedule Name
  {cd532c20-f3d9-41f1-82fa-43007dfdb0c6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f1641d1b-487b-4643-a0fb-ecb5e90c4bc5}, !- Handle
  NECB-J-Thermostat Setpoint-Heating,     !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {82968c47-b4dd-47d4-8ef8-3ea4913e4eee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82968c47-b4dd-47d4-8ef8-3ea4913e4eee}, !- Handle
  NECB-J-Thermostat Setpoint-Heating Default, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f8e62f59-3a0d-4d20-aeb8-78e5e9ff038b}, !- Handle
  Schedule Rule 119,                      !- Name
  {f1641d1b-487b-4643-a0fb-ecb5e90c4bc5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d4237fba-b465-43cb-8a42-c20a46990553}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4237fba-b465-43cb-8a42-c20a46990553}, !- Handle
  NECB-J-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {93cdac1d-2733-48ef-98d6-c591ebfad1c7}, !- Handle
  Schedule Rule 120,                      !- Name
  {f1641d1b-487b-4643-a0fb-ecb5e90c4bc5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89232508-c61f-4d4e-9add-dcfe25cf15c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89232508-c61f-4d4e-9add-dcfe25cf15c9}, !- Handle
  NECB-J-Thermostat Setpoint-Heating Sat Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c6f39140-a143-4f0b-b9f7-b31d56637111}, !- Handle
  Schedule Rule 121,                      !- Name
  {f1641d1b-487b-4643-a0fb-ecb5e90c4bc5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {473bce8a-73db-4cb5-b658-3396f7b53b2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {473bce8a-73db-4cb5-b658-3396f7b53b2d}, !- Handle
  NECB-J-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd532c20-f3d9-41f1-82fa-43007dfdb0c6}, !- Handle
  NECB-J-Thermostat Setpoint-Cooling,     !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  {94a19373-bd5f-477a-9ffa-548d02955f90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94a19373-bd5f-477a-9ffa-548d02955f90}, !- Handle
  NECB-J-Thermostat Setpoint-Cooling Default, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {13af1c09-fed1-475e-a770-8724b97cce39}, !- Handle
  Schedule Rule 122,                      !- Name
  {cd532c20-f3d9-41f1-82fa-43007dfdb0c6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e2e31213-1f72-476b-ba94-9e069a7608a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2e31213-1f72-476b-ba94-9e069a7608a3}, !- Handle
  NECB-J-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {34f4bbc5-6898-4e0b-947f-13311098c256}, !- Handle
  Schedule Rule 123,                      !- Name
  {cd532c20-f3d9-41f1-82fa-43007dfdb0c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45c80f0a-0b0c-44dc-b1f1-fdd4b07db9ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45c80f0a-0b0c-44dc-b1f1-fdd4b07db9ab}, !- Handle
  NECB-J-Thermostat Setpoint-Cooling Sat Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0c8d947a-3750-4fb5-8dd6-e0690aad94a0}, !- Handle
  Schedule Rule 124,                      !- Name
  {cd532c20-f3d9-41f1-82fa-43007dfdb0c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5346130c-7e38-497a-9c07-a893828ac894}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5346130c-7e38-497a-9c07-a893828ac894}, !- Handle
  NECB-J-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {8a6f3ac9-9341-4331-a786-5183ecba6f31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {7bb9e836-ad1c-4e52-90ec-4a88e2aaf58c}, !- Handle
  Long-term care - other WholeBuilding,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {247ac6e2-b633-435d-b611-016f2a651130}, !- Handle
  Long-term care - other WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6ab74fe0-db73-4dbd-bd09-fff6659a0973}, !- Handle
  Long-term care - other WholeBuilding People, !- Name
  {247ac6e2-b633-435d-b611-016f2a651130}, !- People Definition Name
  {9eea8b1a-095d-4ac5-b6e8-d76e1f0de835}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3e487d14-4585-491e-a152-be942d24fa4e}, !- Handle
  Long-term care - other WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.50199881895014,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {28433d80-85ed-4b58-96ce-42e193f9cc1c}, !- Handle
  Long-term care - other WholeBuilding Lights, !- Name
  {3e487d14-4585-491e-a152-be942d24fa4e}, !- Lights Definition Name
  {9eea8b1a-095d-4ac5-b6e8-d76e1f0de835}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fe356e41-ae5c-4625-878e-6170432f507e}, !- Handle
  Long-term care - other WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.50054513244095,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a8ba4c84-2862-45e6-9dce-e4d8a187b87f}, !- Handle
  Long-term care - other WholeBuilding Elec Equip, !- Name
  {fe356e41-ae5c-4625-878e-6170432f507e}, !- Electric Equipment Definition Name
  {9eea8b1a-095d-4ac5-b6e8-d76e1f0de835}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {55557ecd-2c37-415e-84a8-eaaa511d94b6}, !- Handle
  Long-term care - other WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0005588,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {22ed884e-8eda-4740-a611-f2d8f200a082}, !- Handle
  Long-term care - other WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3fc4be20-ff3b-42f1-ae89-f91936778201}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {990ec422-4c5e-46d0-9b5a-dddef39a9093}, !- Lighting Schedule Name
  {e785ada2-b741-4f65-a4f2-9a5df87b3370}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {990ec422-4c5e-46d0-9b5a-dddef39a9093}, !- Handle
  NECB-B-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {325c9900-3a36-4466-a160-646b8bde69f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {325c9900-3a36-4466-a160-646b8bde69f5}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {8dbc06e9-47f7-44c1-aece-f75276964cb0}, !- Handle
  Schedule Rule 125,                      !- Name
  {990ec422-4c5e-46d0-9b5a-dddef39a9093}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {449788bd-f430-4fdc-9a12-837db5cf914d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {449788bd-f430-4fdc-9a12-837db5cf914d}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {fd6d79c1-20db-4260-ad64-8e613a89fc86}, !- Handle
  Schedule Rule 126,                      !- Name
  {990ec422-4c5e-46d0-9b5a-dddef39a9093}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36e59949-a01f-4b1f-883c-66ae880ed545}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36e59949-a01f-4b1f-883c-66ae880ed545}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {22b1ad2b-b904-4434-ba9f-53b142a7643c}, !- Handle
  Schedule Rule 127,                      !- Name
  {990ec422-4c5e-46d0-9b5a-dddef39a9093}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a44a60d-73d6-409b-8e25-6cef41f62855}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a44a60d-73d6-409b-8e25-6cef41f62855}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {4fe4567d-a5d3-453a-89ff-d6abdd4aed80}, !- Handle
  Long-term care - other WholeBuilding Thermostat, !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c269f166-c0cf-4513-bf5a-79a4c46aeaaf}, !- Handle
  Manufacturing facility WholeBuilding,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5d561690-db56-4dd1-84e8-587aaab7cbfd}, !- Handle
  Manufacturing facility WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {27b9c977-e6ac-4846-a404-05af22168604}, !- Handle
  Manufacturing facility WholeBuilding People, !- Name
  {5d561690-db56-4dd1-84e8-587aaab7cbfd}, !- People Definition Name
  {c4c22e80-3f21-45f3-8046-221e3317bdf6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {aebb0db3-fe82-4f89-add4-a78603e0b440}, !- Handle
  Manufacturing facility WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.6045791125039,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b8362cc9-b7ab-4cdc-acdc-1c28a616322f}, !- Handle
  Manufacturing facility WholeBuilding Lights, !- Name
  {aebb0db3-fe82-4f89-add4-a78603e0b440}, !- Lights Definition Name
  {c4c22e80-3f21-45f3-8046-221e3317bdf6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a29ed0e8-2e9f-433b-a731-4be81c294806}, !- Handle
  Manufacturing facility WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d8c3d925-c20d-403e-9478-5ca33694ca8f}, !- Handle
  Manufacturing facility WholeBuilding Elec Equip, !- Name
  {a29ed0e8-2e9f-433b-a731-4be81c294806}, !- Electric Equipment Definition Name
  {c4c22e80-3f21-45f3-8046-221e3317bdf6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9592f342-a010-4d96-9710-a790a57dac68}, !- Handle
  Manufacturing facility WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00107188,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bfdba2b4-106e-48c1-9ba2-4af9e7f8e23f}, !- Handle
  Manufacturing facility WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4964b5c9-af30-451c-aabc-9ca911cad693}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {d6e43060-5eea-46d6-bc64-d32c7f7e6c5c}, !- Lighting Schedule Name
  {4d418d3b-63d1-4240-9e00-961493846480}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b49e8753-52be-4177-b3a8-69c39f1693f1}, !- Handle
  Manufacturing facility WholeBuilding Thermostat, !- Name
  {2d550482-e4fc-4c55-a98b-6de3745e627b}, !- Heating Setpoint Temperature Schedule Name
  {67310bdf-b005-4e97-8eb0-89e1eda2e074}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {60c3bcf2-ccdd-45d0-b143-63f8ad3be7e6}, !- Handle
  Motion picture theatre WholeBuilding,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1f88cbd1-1d64-454f-9b3e-6d896de44b92}, !- Handle
  Motion picture theatre WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.125045427703412,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4b5027cc-8077-435c-8a81-4037b7351ac0}, !- Handle
  Motion picture theatre WholeBuilding People, !- Name
  {1f88cbd1-1d64-454f-9b3e-6d896de44b92}, !- People Definition Name
  {2c561e30-8561-49e6-920b-72fe82b42ebd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {335ad1cd-5755-4be2-b102-782301410e3e}, !- Handle
  Motion picture theatre WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.20298005734384,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4c7110a6-ca57-443a-abc9-1cd602a2c8de}, !- Handle
  Motion picture theatre WholeBuilding Lights, !- Name
  {335ad1cd-5755-4be2-b102-782301410e3e}, !- Lights Definition Name
  {2c561e30-8561-49e6-920b-72fe82b42ebd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3ab68361-bd9d-44fb-8f41-42fd2c372f17}, !- Handle
  Motion picture theatre WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cae9e1b5-c0d2-4662-8b87-df853df9bc04}, !- Handle
  Motion picture theatre WholeBuilding Elec Equip, !- Name
  {3ab68361-bd9d-44fb-8f41-42fd2c372f17}, !- Electric Equipment Definition Name
  {2c561e30-8561-49e6-920b-72fe82b42ebd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {96e19312-c5d5-4d05-b33d-ef5c9d4d5d17}, !- Handle
  Motion picture theatre WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00059944,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ff42d3e0-9001-41f0-b8e5-e09527714e21}, !- Handle
  Motion picture theatre WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a0d246cd-dd82-40a0-aaf0-c4cf65732bd5}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {02c00ff0-11c0-4d20-9d42-bebe6dc0e4a9}, !- Lighting Schedule Name
  {2e75e105-eb52-4b74-8517-f98119c57297}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {02c00ff0-11c0-4d20-9d42-bebe6dc0e4a9}, !- Handle
  NECB-C-Lighting,                        !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  {054cd857-3fc2-4c45-b9b5-43ade54aef6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {054cd857-3fc2-4c45-b9b5-43ade54aef6d}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {9033fcb8-851c-4ce4-add8-2e6b51ed9bd1}, !- Handle
  Schedule Rule 128,                      !- Name
  {02c00ff0-11c0-4d20-9d42-bebe6dc0e4a9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d79b21c5-d6be-4852-8619-f03a21efb930}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d79b21c5-d6be-4852-8619-f03a21efb930}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2ba46670-5371-4e14-8ff9-a757f9b3f94d}, !- Handle
  Schedule Rule 129,                      !- Name
  {02c00ff0-11c0-4d20-9d42-bebe6dc0e4a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24aaf8dc-4a21-4291-8705-4c9832d1424e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24aaf8dc-4a21-4291-8705-4c9832d1424e}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {cfe6faaf-0044-4bf8-9c66-986e60ebcc7f}, !- Handle
  Schedule Rule 130,                      !- Name
  {02c00ff0-11c0-4d20-9d42-bebe6dc0e4a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7aee0e6d-4676-418d-b369-2a439ca3440d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7aee0e6d-4676-418d-b369-2a439ca3440d}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {055c60b5-616a-4f90-9355-cabb54308351}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {81c801fd-57dd-4ce9-9c60-dc7d2f635d5c}, !- Handle
  Motion picture theatre WholeBuilding Thermostat, !- Name
  {7dd4077a-eab2-4870-b824-e1ac513f878f}, !- Heating Setpoint Temperature Schedule Name
  {c11e18ac-0c83-43e3-98cb-bfb2eeed7958}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7d731cf2-d436-41cc-935d-324d53b7e5e1}, !- Handle
  Multi-unit residential building WholeBuilding, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {eb9258ba-7e44-4d20-b2d1-9e165f9020ff}, !- Handle
  Multi-unit residential building WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1561be7a-7a86-48ed-9568-a75dc48d0a9f}, !- Handle
  Multi-unit residential building WholeBuilding People, !- Name
  {eb9258ba-7e44-4d20-b2d1-9e165f9020ff}, !- People Definition Name
  {4869a9cf-0386-4c82-a77d-9a3d02c9e753}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f923a7f5-1b44-4ce6-ac32-1cafaca773a2}, !- Handle
  Multi-unit residential building WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.50199881895014,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d9f2d71c-bb55-436e-80cc-e3022ae301d9}, !- Handle
  Multi-unit residential building WholeBuilding Lights, !- Name
  {f923a7f5-1b44-4ce6-ac32-1cafaca773a2}, !- Lights Definition Name
  {4869a9cf-0386-4c82-a77d-9a3d02c9e753}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {17897a02-b3bc-489e-8224-7536ff9c95ba}, !- Handle
  Multi-unit residential building WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {72da9bb6-1d96-46fd-b657-e7c814ff65f9}, !- Handle
  Multi-unit residential building WholeBuilding Elec Equip, !- Name
  {17897a02-b3bc-489e-8224-7536ff9c95ba}, !- Electric Equipment Definition Name
  {4869a9cf-0386-4c82-a77d-9a3d02c9e753}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {da767ea0-72cb-45dc-9273-d2ca1d25f749}, !- Handle
  Multi-unit residential building WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00034544,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {19d0413b-7d0c-4736-a54f-00750d5f8640}, !- Handle
  Multi-unit residential building WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {64526354-cb2e-4ff8-a7cb-18673b8d4301}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {ec17fe2a-1c62-46c7-8a05-3aa07d6df54d}, !- Lighting Schedule Name
  {e5ecc3d7-be39-446f-938d-285878c476e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f739b41d-a09a-4ed0-bfd6-dd86629e46e7}, !- Handle
  Multi-unit residential building WholeBuilding Thermostat, !- Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}, !- Heating Setpoint Temperature Schedule Name
  {dbb8a329-4a85-4fa3-bb90-1d5d6a5935e9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e33143be-5a11-42ba-b8e2-8fd5e453b68a}, !- Handle
  Museum WholeBuilding,                   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e074d227-6644-4f14-92ed-297dd70eb516}, !- Handle
  Museum WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {84e61109-7f96-475b-a6a0-8c6fb1befae7}, !- Handle
  Museum WholeBuilding People,            !- Name
  {e074d227-6644-4f14-92ed-297dd70eb516}, !- People Definition Name
  {e3cb1632-6daa-4566-805d-f903f26aa9a6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7ef840db-1a8d-494f-8598-36d557b808ac}, !- Work Efficiency Schedule Name
  {a706c788-61c5-47cc-9c10-84fb5d8903c4}, !- Clothing Insulation Schedule Name
  {26d327a7-b4c9-44ea-8575-1d5550cf8df6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {712d0057-06bb-436c-ae3a-7a585f6f3001}, !- Handle
  Museum WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0039976379003,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {73801218-32ad-4ae2-bf9b-b45fa6b2dbc8}, !- Handle
  Museum WholeBuilding Lights,            !- Name
  {712d0057-06bb-436c-ae3a-7a585f6f3001}, !- Lights Definition Name
  {e3cb1632-6daa-4566-805d-f903f26aa9a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {582dde6a-b9df-456f-88da-ec7e7d2343ad}, !- Handle
  Museum WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c2e371dd-e484-41df-8a39-f0d893dd1373}, !- Handle
  Museum WholeBuilding Elec Equip,        !- Name
  {582dde6a-b9df-456f-88da-ec7e7d2343ad}, !- Electric Equipment Definition Name
  {e3cb1632-6daa-4566-805d-f903f26aa9a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d33f8136-546b-4a2a-8a5e-f61ccd8a650d}, !- Handle
  Museum WholeBuilding Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004826,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ede5a9eb-6b14-4f62-8942-086ef46f05cd}, !- Handle
  Museum WholeBuilding Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a0d246cd-dd82-40a0-aaf0-c4cf65732bd5}, !- Number of People Schedule Name
  {662a8102-4c05-44b4-8fea-d09ae0e1f601}, !- People Activity Level Schedule Name
  {dad0e1cd-8ba7-4b6b-96a3-f42a7761fe2f}, !- Lighting Schedule Name
  {2e75e105-eb52-4b74-8517-f98119c57297}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df82140b-260b-4fb0-a24f-f2c6672d4aae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcbc6326-98b7-4742-8b30-ea3f0dd08e18}, !- Handle
  Museum WholeBuilding Thermostat,        !- Name
  {7dd4077a-eab2-4870-b824-e1ac513f878f}, !- Heating Setpoint Temperature Schedule Name
  {c11e18ac-0c83-43e3-98cb-bfb2eeed7958}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {0307005d-294a-4a98-8656-9420918680c0}, !- Handle
  Always On Discrete,                     !- Name
  {30815149-3ea6-49e6-a577-baf3656e45d5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {30815149-3ea6-49e6-a577-baf3656e45d5}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {f2cc380a-6a6e-41bc-ad04-7242c7add217}, !- Handle
  WholeBuilding-Automotive facility Infiltration, !- Name
  {a5f77947-1c25-493c-a654-ba66f6ed445a}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f0b1b1c-7555-4f57-9fc6-a368585d18d0}, !- Handle
  WholeBuilding-Courthouse Infiltration,  !- Name
  {88edb545-d82d-4ff7-8511-eb1f3730d92c}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c8ba2717-2619-4d04-936c-f6f6c0c9ddcc}, !- Handle
  WholeBuilding-Dining - bar lounge/leisure Infiltration, !- Name
  {451c29d0-dc80-4378-be91-04522328f3d4}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36884227-5690-4c9d-9fdf-d7f63ae7f454}, !- Handle
  WholeBuilding-Dining - family Infiltration, !- Name
  {f14009dd-83a4-4ceb-b5e0-ceeb6f892f60}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0980cd63-0201-4d7b-b481-9e0ae2e70648}, !- Handle
  WholeBuilding-Dormitory Infiltration,   !- Name
  {64f4c8a5-83f9-4412-8284-a05de34d016b}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69e7434f-b3c5-45cc-a199-f5b57da31773}, !- Handle
  WholeBuilding-Exercise centre Infiltration, !- Name
  {f22bf8fa-8104-4a1b-8714-98197d6f3d7d}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ee85105-4425-47ca-98d7-cab42fded517}, !- Handle
  WholeBuilding-Gymnasium Infiltration,   !- Name
  {eda1cfbb-0410-4c4e-8d68-8682117db5b2}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64afc022-8b8b-4d69-ae1f-599240d7b343}, !- Handle
  WholeBuilding-Hospital Infiltration,    !- Name
  {cc3af708-653b-427c-9780-c1db57d54631}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfb7d3a8-dd02-49ac-8861-d042ee3ec090}, !- Handle
  WholeBuilding-Hotel/Motel Infiltration, !- Name
  {b6be0e59-12e8-4fe5-ad7b-887b3fcd6f9d}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e429bea-df35-4e75-8cde-a976285776df}, !- Handle
  WholeBuilding-Long-term care - other Infiltration, !- Name
  {aec49475-e9a0-4777-9970-a026227cca61}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d85abd4f-c3cb-4be6-8c37-fa56df2f4ea5}, !- Handle
  WholeBuilding-Manufacturing facility Infiltration, !- Name
  {ff227713-3ae7-4b7e-973d-47c623ace106}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7da98df9-0ba6-497a-8d5a-d05429a5ef3a}, !- Handle
  WholeBuilding-Multi-unit residential building Infiltration, !- Name
  {39f6fb20-20b2-4a02-afbf-6dcd77748d4b}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3bae0f00-c909-4bb4-86ec-94b050302235}, !- Handle
  WholeBuilding-Museum Infiltration,      !- Name
  {bd920b66-5c23-42fc-8ac2-94c6f104fc42}, !- Space or SpaceType Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {9889ac84-202c-4341-afb7-bbc851ebaf22}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {8f3a114b-bd33-4d8e-a1fd-40409463acbb}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {a745129b-ca54-478f-a407-45010636e095}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c9c47079-6a13-4d86-b617-f0a30b7da1b2}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {b26abc87-a843-4e76-9296-f54f7e296665}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {349796b9-50b6-4e25-b1ad-6ec041949b73}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {a745129b-ca54-478f-a407-45010636e095}, !- Layer 1
  {c9c47079-6a13-4d86-b617-f0a30b7da1b2}, !- Layer 2
  {b26abc87-a843-4e76-9296-f54f7e296665}; !- Layer 3

OS:Material,
  {a6598a3b-3c68-48da-9b56-5c43bccde71a}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6161313b-2164-4a0e-9bba-5c4260a0a933}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {a6598a3b-3c68-48da-9b56-5c43bccde71a}, !- Layer 1
  {a6598a3b-3c68-48da-9b56-5c43bccde71a}; !- Layer 2

OS:Material,
  {6446b0eb-c534-4c54-94bc-c1e6903bebd3}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {ae43c8a2-6367-4065-835e-e67de9e245be}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {6446b0eb-c534-4c54-94bc-c1e6903bebd3}; !- Layer 1

OS:Construction,
  {e82f3e33-5191-48f4-a1ac-4806e0d19cf1}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {6446b0eb-c534-4c54-94bc-c1e6903bebd3}, !- Layer 1
  {a745129b-ca54-478f-a407-45010636e095}; !- Layer 2

OS:DefaultConstructionSet,
  {bfb07fe0-cbc5-4593-842d-fef482602fd3}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {d5a1deea-9bbd-4445-a096-d1791dc51508}, !- Default Exterior Surface Constructions Name
  {6a0c3887-ab76-449c-9e24-3b817443e353}, !- Default Interior Surface Constructions Name
  {077e0363-66b1-46dd-ad5e-7c9b728ba0b6}, !- Default Ground Contact Surface Constructions Name
  {804f7ee1-6707-4a70-a481-95228be39cca}, !- Default Exterior SubSurface Constructions Name
  {ba2593f4-03fc-457b-a4ef-348439177cc4}, !- Default Interior SubSurface Constructions Name
  {7f757b68-d40d-49fe-bcaa-7c8bb44d5fee}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {aa48374f-f995-47a5-8884-ff1c7e3db51f}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {9125df62-7cb9-4e1e-89e2-17dbf09fe7d6}, !- Floor Construction Name
  {1d417d99-6370-4b7f-aa15-166ae1901f77}, !- Wall Construction Name
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6a0c3887-ab76-449c-9e24-3b817443e353}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9f6343ad-11a0-4a5f-9ac4-d7d8eccd2901}, !- Floor Construction Name
  {c5bf62a6-90b4-4ad3-b220-f9906b4e993f}, !- Wall Construction Name
  {5504d0b1-6691-43fb-a6c9-aa86f1dd5b3a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {da53e4ba-8ccc-4d3d-9e84-b630da71c7eb}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {2225b0bd-c632-4661-90f1-19f198af8707}, !- Floor Construction Name
  {5b03071a-b5b3-455b-bc01-20b64fc3fe13}, !- Wall Construction Name
  {be535cc2-e79e-49e0-965d-775c33dfe751}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c787458c-e74c-4eda-9488-123ce90b7895}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {b51de153-d162-4439-93bb-efc72db06035}, !- Fixed Window Construction Name
  {b51de153-d162-4439-93bb-efc72db06035}, !- Operable Window Construction Name
  {bf1d7c3c-0899-4503-8dd1-38398e0a689e}, !- Door Construction Name
  {79d9a837-0b85-41ba-b820-a8cdd4616b5a}, !- Glass Door Construction Name
  {24d273b7-bd26-481b-bc07-fd6c21d7c13e}, !- Overhead Door Construction Name
  {9407f814-6a7a-4a39-aa44-7f04ee379d53}, !- Skylight Construction Name
  {9a9e4f04-4165-4923-989d-e3bbb0af497a}, !- Tubular Daylight Dome Construction Name
  {f7bb8c0b-e9bd-4c6c-8956-f9e343ee2847}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ba2593f4-03fc-457b-a4ef-348439177cc4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {35bfdc91-1d6a-4f7f-9809-790965d95dec}, !- Fixed Window Construction Name
  {35bfdc91-1d6a-4f7f-9809-790965d95dec}, !- Operable Window Construction Name
  {c6e7fca2-0991-4515-ab8c-a7038c6c3131}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7f757b68-d40d-49fe-bcaa-7c8bb44d5fee}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {1fe2c394-9250-41be-95f1-2a39fea6ba5d}; !- Layer 1

OS:StandardsInformation:Construction,
  {ddec74ee-b1cc-4564-b211-157804302950}, !- Handle
  {7f757b68-d40d-49fe-bcaa-7c8bb44d5fee}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9125df62-7cb9-4e1e-89e2-17dbf09fe7d6}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {cf327d93-42af-4304-ae01-59ea281d46cb}, !- Layer 1
  {e8ba6d00-db56-45d0-b21d-0d0d7202bf8a}, !- Layer 2
  {d90b2ab8-361b-4844-8bba-d570a07fb5d7}; !- Layer 3

OS:StandardsInformation:Construction,
  {ac1ed23c-d72f-4fff-9081-b1b26194b841}, !- Handle
  {9125df62-7cb9-4e1e-89e2-17dbf09fe7d6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {1d417d99-6370-4b7f-aa15-166ae1901f77}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {77bc6bc9-b772-4440-9a11-bffbce9d9286}, !- Layer 1
  {3dbf7511-ebd4-4352-8a8b-ec0873a2475e}, !- Layer 2
  {cf327d93-42af-4304-ae01-59ea281d46cb}, !- Layer 3
  {578229ea-cefd-494b-952c-64f6b34f2b34}; !- Layer 4

OS:StandardsInformation:Construction,
  {50879770-4a2c-43fd-81f0-aebc31bb4df7}, !- Handle
  {1d417d99-6370-4b7f-aa15-166ae1901f77}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {9f90338b-bd0b-448d-b717-df70a395853c}, !- Layer 1
  {cf327d93-42af-4304-ae01-59ea281d46cb}; !- Layer 2

OS:StandardsInformation:Construction,
  {d6d1b357-0e0e-446d-9165-58737393fc97}, !- Handle
  {36fa3ac7-699f-42ae-ab4a-54abce299c5e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {9f6343ad-11a0-4a5f-9ac4-d7d8eccd2901}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {360ad7af-1c58-4c8d-a66d-5ef97b5fe1d8}, !- Layer 1
  {d90b2ab8-361b-4844-8bba-d570a07fb5d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {20ae089d-c073-4ce6-a479-7aec533add4b}, !- Handle
  {9f6343ad-11a0-4a5f-9ac4-d7d8eccd2901}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c5bf62a6-90b4-4ad3-b220-f9906b4e993f}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {c4f51f53-c31c-44d5-a153-3393d15cb2cb}, !- Layer 1
  {c4f51f53-c31c-44d5-a153-3393d15cb2cb}; !- Layer 2

OS:StandardsInformation:Construction,
  {00e53a08-355c-44b0-abfa-74954e815c24}, !- Handle
  {c5bf62a6-90b4-4ad3-b220-f9906b4e993f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5504d0b1-6691-43fb-a6c9-aa86f1dd5b3a}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {d90b2ab8-361b-4844-8bba-d570a07fb5d7}, !- Layer 1
  {360ad7af-1c58-4c8d-a66d-5ef97b5fe1d8}; !- Layer 2

OS:StandardsInformation:Construction,
  {f514aac0-0a8a-44df-af1d-47b918446198}, !- Handle
  {5504d0b1-6691-43fb-a6c9-aa86f1dd5b3a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2225b0bd-c632-4661-90f1-19f198af8707}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {70574aa6-f786-4fe0-a2d6-a7137480bb3d}, !- Layer 1
  {d90b2ab8-361b-4844-8bba-d570a07fb5d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {64a3f4f5-7ed6-43c8-a56a-264d0277a9ee}, !- Handle
  {2225b0bd-c632-4661-90f1-19f198af8707}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5b03071a-b5b3-455b-bc01-20b64fc3fe13}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {70574aa6-f786-4fe0-a2d6-a7137480bb3d}, !- Layer 1
  {d90b2ab8-361b-4844-8bba-d570a07fb5d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {f1cda955-60b6-4337-be80-51500a5c432b}, !- Handle
  {5b03071a-b5b3-455b-bc01-20b64fc3fe13}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {be535cc2-e79e-49e0-965d-775c33dfe751}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {70574aa6-f786-4fe0-a2d6-a7137480bb3d}, !- Layer 1
  {d90b2ab8-361b-4844-8bba-d570a07fb5d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {2cb3780b-5589-4b9b-8df7-d46698ae9133}, !- Handle
  {be535cc2-e79e-49e0-965d-775c33dfe751}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b51de153-d162-4439-93bb-efc72db06035}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {6a491df4-dc1e-4863-996e-8fd43a86b8b3}; !- Layer 1

OS:StandardsInformation:Construction,
  {277f128c-a195-45e0-b926-96e6777a9528}, !- Handle
  {b51de153-d162-4439-93bb-efc72db06035}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {bf1d7c3c-0899-4503-8dd1-38398e0a689e}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {86e212fc-d99e-4936-881d-5985fa77dc9e}, !- Layer 1
  {cf327d93-42af-4304-ae01-59ea281d46cb}; !- Layer 2

OS:StandardsInformation:Construction,
  {d7ec65b1-91bf-4754-86f8-28e41d377252}, !- Handle
  {bf1d7c3c-0899-4503-8dd1-38398e0a689e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {79d9a837-0b85-41ba-b820-a8cdd4616b5a}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {6a491df4-dc1e-4863-996e-8fd43a86b8b3}; !- Layer 1

OS:StandardsInformation:Construction,
  {73242387-cb8a-4100-b5ce-5c155e563688}, !- Handle
  {79d9a837-0b85-41ba-b820-a8cdd4616b5a}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {24d273b7-bd26-481b-bc07-fd6c21d7c13e}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {cf327d93-42af-4304-ae01-59ea281d46cb}; !- Layer 1

OS:StandardsInformation:Construction,
  {69f497f4-0945-4e67-97be-ebb4ab9fc1c9}, !- Handle
  {24d273b7-bd26-481b-bc07-fd6c21d7c13e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {9407f814-6a7a-4a39-aa44-7f04ee379d53}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {6a491df4-dc1e-4863-996e-8fd43a86b8b3}; !- Layer 1

OS:StandardsInformation:Construction,
  {20f98955-5536-49dc-a516-17257c75dd00}, !- Handle
  {9407f814-6a7a-4a39-aa44-7f04ee379d53}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {9a9e4f04-4165-4923-989d-e3bbb0af497a}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {6a491df4-dc1e-4863-996e-8fd43a86b8b3}; !- Layer 1

OS:StandardsInformation:Construction,
  {7f94d4cd-4fc1-4e4f-a869-ac54434f4cd4}, !- Handle
  {9a9e4f04-4165-4923-989d-e3bbb0af497a}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {f7bb8c0b-e9bd-4c6c-8956-f9e343ee2847}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {6a491df4-dc1e-4863-996e-8fd43a86b8b3}; !- Layer 1

OS:StandardsInformation:Construction,
  {f8c5954c-d6c1-42b7-91d8-68246de4b927}, !- Handle
  {f7bb8c0b-e9bd-4c6c-8956-f9e343ee2847}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {35bfdc91-1d6a-4f7f-9809-790965d95dec}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {6a491df4-dc1e-4863-996e-8fd43a86b8b3}; !- Layer 1

OS:StandardsInformation:Construction,
  {63f7387f-25c9-4ecf-bbbb-6d34cdf47419}, !- Handle
  {35bfdc91-1d6a-4f7f-9809-790965d95dec}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6e7fca2-0991-4515-ab8c-a7038c6c3131}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {1fe2c394-9250-41be-95f1-2a39fea6ba5d}; !- Layer 1

OS:StandardsInformation:Construction,
  {5bc47c9c-b0d6-489e-b692-b312ff2ca58e}, !- Handle
  {c6e7fca2-0991-4515-ab8c-a7038c6c3131}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1fe2c394-9250-41be-95f1-2a39fea6ba5d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {25995138-5d39-4bae-b2f3-abb63aaa63f1}, !- Handle
  {1fe2c394-9250-41be-95f1-2a39fea6ba5d}; !- Material Name

OS:Material:NoMass,
  {cf327d93-42af-4304-ae01-59ea281d46cb}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5daa7876-e13a-4d38-adc1-022efcc2efdd}, !- Handle
  {cf327d93-42af-4304-ae01-59ea281d46cb}; !- Material Name

OS:Material,
  {e8ba6d00-db56-45d0-b21d-0d0d7202bf8a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {38904b83-4b92-4586-9e81-8537d04743e6}, !- Handle
  {e8ba6d00-db56-45d0-b21d-0d0d7202bf8a}; !- Material Name

OS:Material:NoMass,
  {d90b2ab8-361b-4844-8bba-d570a07fb5d7}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {32d8570d-656f-417c-8e4c-9e9b205b49b2}, !- Handle
  {d90b2ab8-361b-4844-8bba-d570a07fb5d7}; !- Material Name

OS:Material,
  {77bc6bc9-b772-4440-9a11-bffbce9d9286}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {7791de9b-5e02-455e-bea0-6fbd374f161f}, !- Handle
  {77bc6bc9-b772-4440-9a11-bffbce9d9286}; !- Material Name

OS:Material,
  {3dbf7511-ebd4-4352-8a8b-ec0873a2475e}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6b2e87b9-fb73-4a12-8304-a479992950e7}, !- Handle
  {3dbf7511-ebd4-4352-8a8b-ec0873a2475e}; !- Material Name

OS:Material,
  {578229ea-cefd-494b-952c-64f6b34f2b34}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {99fc718d-bef0-4acc-aa78-8cddf007e631}, !- Handle
  {578229ea-cefd-494b-952c-64f6b34f2b34}; !- Material Name

OS:Material,
  {9f90338b-bd0b-448d-b717-df70a395853c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d323134-0c33-4a2c-9aeb-25412d559902}, !- Handle
  {9f90338b-bd0b-448d-b717-df70a395853c}; !- Material Name

OS:Material,
  {360ad7af-1c58-4c8d-a66d-5ef97b5fe1d8}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {21831dd5-d28f-42f9-a530-61f34f47cf95}, !- Handle
  {360ad7af-1c58-4c8d-a66d-5ef97b5fe1d8}; !- Material Name

OS:Material,
  {c4f51f53-c31c-44d5-a153-3393d15cb2cb}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {91c21b77-9c01-4343-925b-5e384fc440e3}, !- Handle
  {c4f51f53-c31c-44d5-a153-3393d15cb2cb}; !- Material Name

OS:Material,
  {70574aa6-f786-4fe0-a2d6-a7137480bb3d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5f2b612b-72d2-4d25-b7ca-5246140f2003}, !- Handle
  {70574aa6-f786-4fe0-a2d6-a7137480bb3d}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {6a491df4-dc1e-4863-996e-8fd43a86b8b3}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {c2a87f32-74ed-4d1f-8d48-0ec182f8e44d}, !- Handle
  {6a491df4-dc1e-4863-996e-8fd43a86b8b3}; !- Material Name

OS:Material,
  {86e212fc-d99e-4936-881d-5985fa77dc9e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f1fef55f-e5fe-4063-943b-f12d786e621d}, !- Handle
  {86e212fc-d99e-4936-881d-5985fa77dc9e}; !- Material Name

OS:DefaultSurfaceConstructions,
  {d5a1deea-9bbd-4445-a096-d1791dc51508}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {85f07120-b807-4506-88f2-f85dae7a97a1}, !- Floor Construction Name
  {075280f4-2c5b-4653-85d3-397b393cb916}, !- Wall Construction Name
  {802af749-9cc5-441c-a180-f265e23dd3bc}; !- Roof Ceiling Construction Name

OS:Construction,
  {85f07120-b807-4506-88f2-f85dae7a97a1}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {92442750-c645-406f-a61f-2b254b7fb4a0}, !- Layer 1
  {1f943d7e-c0f8-405b-9c06-dd66c682e68b}, !- Layer 2
  {730184f4-1db2-413c-9092-b991284c4937}; !- Layer 3

OS:StandardsInformation:Construction,
  {16068808-34ce-4b84-9711-d70376865cad}, !- Handle
  {85f07120-b807-4506-88f2-f85dae7a97a1}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {92442750-c645-406f-a61f-2b254b7fb4a0}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d4e373f7-506f-46d9-907d-00297d580829}, !- Handle
  {92442750-c645-406f-a61f-2b254b7fb4a0}; !- Material Name

OS:Material,
  {1f943d7e-c0f8-405b-9c06-dd66c682e68b}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {221ba5a4-f51f-4dd4-8a07-ce7beb4cea5c}, !- Handle
  {1f943d7e-c0f8-405b-9c06-dd66c682e68b}; !- Material Name

OS:Material:NoMass,
  {730184f4-1db2-413c-9092-b991284c4937}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aa76a0dd-26d8-42df-80e2-97a47954e5b8}, !- Handle
  {730184f4-1db2-413c-9092-b991284c4937}; !- Material Name

OS:Construction,
  {075280f4-2c5b-4653-85d3-397b393cb916}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {6c4adeee-3270-436e-a519-c1e27a61d801}, !- Layer 1
  {545225c5-caea-49cf-bd4e-95b13c46a6fa}, !- Layer 2
  {0ca5b1f2-328f-49b5-909e-b2c698c191be}, !- Layer 3
  {7d4a917e-c0b0-4b06-a74f-8b15220fddaf}; !- Layer 4

OS:StandardsInformation:Construction,
  {747c53d1-5551-4f2d-bffc-7a665b6e7f62}, !- Handle
  {075280f4-2c5b-4653-85d3-397b393cb916}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6c4adeee-3270-436e-a519-c1e27a61d801}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {6fc60faa-d4d3-4c9a-b290-22846d35963f}, !- Handle
  {6c4adeee-3270-436e-a519-c1e27a61d801}; !- Material Name

OS:Material,
  {545225c5-caea-49cf-bd4e-95b13c46a6fa}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {84911fda-daed-470b-b02a-6dede77609e4}, !- Handle
  {545225c5-caea-49cf-bd4e-95b13c46a6fa}; !- Material Name

OS:Material:NoMass,
  {0ca5b1f2-328f-49b5-909e-b2c698c191be}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {988b9b58-d66d-479e-b3b8-c430e2111ada}, !- Handle
  {0ca5b1f2-328f-49b5-909e-b2c698c191be}; !- Material Name

OS:Material,
  {7d4a917e-c0b0-4b06-a74f-8b15220fddaf}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e649fab3-4bcf-4ed4-a981-c7b96f1830df}, !- Handle
  {7d4a917e-c0b0-4b06-a74f-8b15220fddaf}; !- Material Name

OS:Construction,
  {802af749-9cc5-441c-a180-f265e23dd3bc}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {fa85b180-457b-45bc-9c2c-2feb3d4cc93a}, !- Layer 1
  {bef19e0c-f7aa-4f4b-bde8-a2832246df90}; !- Layer 2

OS:StandardsInformation:Construction,
  {fcddeebb-5e58-48a3-b989-c9d36621c1d9}, !- Handle
  {802af749-9cc5-441c-a180-f265e23dd3bc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {fa85b180-457b-45bc-9c2c-2feb3d4cc93a}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2ce6c9f2-cb34-4268-89ad-f2d236d8dd64}, !- Handle
  {fa85b180-457b-45bc-9c2c-2feb3d4cc93a}; !- Material Name

OS:Material:NoMass,
  {bef19e0c-f7aa-4f4b-bde8-a2832246df90}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ed529ba6-e5e4-494b-aa5c-071396f99488}, !- Handle
  {bef19e0c-f7aa-4f4b-bde8-a2832246df90}; !- Material Name

OS:DefaultSurfaceConstructions,
  {077e0363-66b1-46dd-ad5e-7c9b728ba0b6}, !- Handle
  BTAP-Mass at hdd = 6250.0 1,            !- Name
  {449377e8-f3a9-44e4-a240-23ccc879d927}, !- Floor Construction Name
  {61742847-2de2-40e7-9ea2-7143db6563b7}, !- Wall Construction Name
  {50b6a0c5-fbed-4692-a117-2074e9a6ffb5}; !- Roof Ceiling Construction Name

OS:Construction,
  {449377e8-f3a9-44e4-a240-23ccc879d927}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {6d757f7c-e975-41d4-9ab7-c018f841933b}, !- Layer 1
  {1e707f2a-8de1-470b-a2ba-8b31f6d5cd95}; !- Layer 2

OS:StandardsInformation:Construction,
  {db61c5ad-e851-4797-bda7-fd0dc058cc89}, !- Handle
  {449377e8-f3a9-44e4-a240-23ccc879d927}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6d757f7c-e975-41d4-9ab7-c018f841933b}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6507fe92-95e5-447e-880c-ab77bcb79ee5}, !- Handle
  {6d757f7c-e975-41d4-9ab7-c018f841933b}; !- Material Name

OS:Material:NoMass,
  {1e707f2a-8de1-470b-a2ba-8b31f6d5cd95}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {81309684-f9f9-4800-b468-7159a2356665}, !- Handle
  {1e707f2a-8de1-470b-a2ba-8b31f6d5cd95}; !- Material Name

OS:Construction,
  {61742847-2de2-40e7-9ea2-7143db6563b7}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {cede4329-d738-442c-9923-b55860e631e0}, !- Layer 1
  {3f703d93-1990-4ea5-8e1b-8775f422a18a}; !- Layer 2

OS:StandardsInformation:Construction,
  {d803bb95-2388-46c4-83b3-9ab3c34e632e}, !- Handle
  {61742847-2de2-40e7-9ea2-7143db6563b7}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {cede4329-d738-442c-9923-b55860e631e0}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {59eb0a39-3413-4604-95d7-bfc09cb28860}, !- Handle
  {cede4329-d738-442c-9923-b55860e631e0}; !- Material Name

OS:Material:NoMass,
  {3f703d93-1990-4ea5-8e1b-8775f422a18a}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c2dca10-2bd2-482a-84b2-492825d25afd}, !- Handle
  {3f703d93-1990-4ea5-8e1b-8775f422a18a}; !- Material Name

OS:Construction,
  {50b6a0c5-fbed-4692-a117-2074e9a6ffb5}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {90ac5a6a-9fe1-4386-b393-125558546565}, !- Layer 1
  {5d7e6ac0-3d53-4b2d-94a4-233a040db5c4}; !- Layer 2

OS:StandardsInformation:Construction,
  {600a180d-f563-457a-bf2e-252fa74abdb2}, !- Handle
  {50b6a0c5-fbed-4692-a117-2074e9a6ffb5}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {90ac5a6a-9fe1-4386-b393-125558546565}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {025610c2-c3fd-4149-9279-5381be179bc9}, !- Handle
  {90ac5a6a-9fe1-4386-b393-125558546565}; !- Material Name

OS:Material:NoMass,
  {5d7e6ac0-3d53-4b2d-94a4-233a040db5c4}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4fc5a19d-fddf-498f-adfe-78930b7740a2}, !- Handle
  {5d7e6ac0-3d53-4b2d-94a4-233a040db5c4}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {804f7ee1-6707-4a70-a481-95228be39cca}, !- Handle
  BTAP-Mass at hdd = 6250.0,              !- Name
  {c4741b00-571e-4b73-b50b-1d0205dca12e}, !- Fixed Window Construction Name
  {c4741b00-571e-4b73-b50b-1d0205dca12e}, !- Operable Window Construction Name
  {a0025e5a-6036-4e07-b5ee-bd887bb39c00}, !- Door Construction Name
  {7acd2bba-833e-4ea3-b12a-cdc7c361479f}, !- Glass Door Construction Name
  {c89fb8a9-56f7-4a09-ac25-619169e5165a}, !- Overhead Door Construction Name
  {237210a4-4b51-4316-9830-012ab2a6c196}, !- Skylight Construction Name
  {eec616e3-f0e5-4884-9e2a-dff0b9a546e9}, !- Tubular Daylight Dome Construction Name
  {5e224541-d257-419f-9022-8f69617357be}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c48ef4d6-46aa-4061-a30a-e82ce46bd305}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {c4741b00-571e-4b73-b50b-1d0205dca12e}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c48ef4d6-46aa-4061-a30a-e82ce46bd305}; !- Layer 1

OS:Construction,
  {a0025e5a-6036-4e07-b5ee-bd887bb39c00}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {bac2394a-e294-410f-a722-c1f408a96de0}, !- Layer 1
  {b4a765f1-c9f6-4ded-9f3a-6b7c66e87ed6}; !- Layer 2

OS:StandardsInformation:Construction,
  {303981e2-0e27-4196-9ef6-11e80940b3ce}, !- Handle
  {a0025e5a-6036-4e07-b5ee-bd887bb39c00}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {bac2394a-e294-410f-a722-c1f408a96de0}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {781af025-87db-4028-aa8e-9f9200bc5edb}, !- Handle
  {bac2394a-e294-410f-a722-c1f408a96de0}; !- Material Name

OS:Material:NoMass,
  {b4a765f1-c9f6-4ded-9f3a-6b7c66e87ed6}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {638cee2e-1d0f-49d6-adb8-abae11ebc863}, !- Handle
  {b4a765f1-c9f6-4ded-9f3a-6b7c66e87ed6}; !- Material Name

OS:Construction,
  {7acd2bba-833e-4ea3-b12a-cdc7c361479f}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c48ef4d6-46aa-4061-a30a-e82ce46bd305}; !- Layer 1

OS:Construction,
  {c89fb8a9-56f7-4a09-ac25-619169e5165a}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {ede15dae-7373-4052-8269-1c65a27e410c}; !- Layer 1

OS:StandardsInformation:Construction,
  {7847d1c8-0acb-482c-b2ea-d7a34d6992f1}, !- Handle
  {c89fb8a9-56f7-4a09-ac25-619169e5165a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {ede15dae-7373-4052-8269-1c65a27e410c}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a95d424e-4bce-45cb-a1e8-e88625103a81}, !- Handle
  {ede15dae-7373-4052-8269-1c65a27e410c}; !- Material Name

OS:Construction,
  {237210a4-4b51-4316-9830-012ab2a6c196}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {c48ef4d6-46aa-4061-a30a-e82ce46bd305}; !- Layer 1

OS:Construction,
  {eec616e3-f0e5-4884-9e2a-dff0b9a546e9}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c48ef4d6-46aa-4061-a30a-e82ce46bd305}; !- Layer 1

OS:Construction,
  {5e224541-d257-419f-9022-8f69617357be}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c48ef4d6-46aa-4061-a30a-e82ce46bd305}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {ada8ffed-b6f4-428d-b58b-08f1fe88aafc}, !- Handle
  Automotive facility WholeBuilding Thermostat 1, !- Name
  {23820f45-694a-427e-abc2-0a733c9a9e93}, !- Heating Setpoint Temperature Schedule Name
  {aa7d6684-6c96-49ea-84a2-005d1e89149b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09dc4298-1030-446e-a2e2-1380e4aaa2f4}, !- Handle
  Convention centre WholeBuilding Thermostat 1, !- Name
  {7dd4077a-eab2-4870-b824-e1ac513f878f}, !- Heating Setpoint Temperature Schedule Name
  {c11e18ac-0c83-43e3-98cb-bfb2eeed7958}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7284372-0f5c-4dc6-a68a-e65d2ece60a8}, !- Handle
  Courthouse WholeBuilding Thermostat 1,  !- Name
  {2d550482-e4fc-4c55-a98b-6de3745e627b}, !- Heating Setpoint Temperature Schedule Name
  {67310bdf-b005-4e97-8eb0-89e1eda2e074}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fac7d8e3-c74a-4c39-86aa-fbd718595f17}, !- Handle
  Dining - bar lounge/leisure WholeBuilding Thermostat 1, !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2864731b-e552-4872-a95d-db4296e4db66}, !- Handle
  Dining - cafeteria/fast food WholeBuilding Thermostat 1, !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3e08efb-f13e-4139-a062-d27934fc1357}, !- Handle
  Dining - family WholeBuilding Thermostat 1, !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ec88e94-defd-4400-b3bc-837403463f24}, !- Handle
  Dormitory WholeBuilding Thermostat 1,   !- Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}, !- Heating Setpoint Temperature Schedule Name
  {dbb8a329-4a85-4fa3-bb90-1d5d6a5935e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd87978f-4ecb-4cd1-ad8b-34667ba789bb}, !- Handle
  Exercise centre WholeBuilding Thermostat 1, !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b00988f-08c9-419a-9497-73c0501de919}, !- Handle
  Fire station WholeBuilding Thermostat 1, !- Name
  {9d5dfea3-54de-4e8d-9d83-1c5705eedbcc}, !- Heating Setpoint Temperature Schedule Name
  {29faec03-9346-4f9b-a7d4-ccb9c42a1cf0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {380012d9-7863-4c52-a9ec-7ca71b55ff81}, !- Handle
  Gymnasium WholeBuilding Thermostat 1,   !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22a72246-4c49-40ad-b85c-004703b5fd9c}, !- Handle
  Health care clinic WholeBuilding Thermostat 1, !- Name
  {2d550482-e4fc-4c55-a98b-6de3745e627b}, !- Heating Setpoint Temperature Schedule Name
  {67310bdf-b005-4e97-8eb0-89e1eda2e074}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00ce0de3-a7df-44f3-90f9-4af0695be772}, !- Handle
  Hospital WholeBuilding Thermostat 1,    !- Name
  {e57b15a8-09da-48a0-bbce-3d3562a36dd3}, !- Heating Setpoint Temperature Schedule Name
  {934bb19f-b868-4bc7-b08f-85afa8e26961}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11c25c17-1453-48f4-a896-2fc70d5afa28}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 1, !- Name
  {9d5dfea3-54de-4e8d-9d83-1c5705eedbcc}, !- Heating Setpoint Temperature Schedule Name
  {29faec03-9346-4f9b-a7d4-ccb9c42a1cf0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19b56a1a-2055-4d83-81fc-368da764c1ee}, !- Handle
  Library WholeBuilding Thermostat 1,     !- Name
  {7dd4077a-eab2-4870-b824-e1ac513f878f}, !- Heating Setpoint Temperature Schedule Name
  {c11e18ac-0c83-43e3-98cb-bfb2eeed7958}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aaabad01-337e-482a-85ac-53cadeeb0c43}, !- Handle
  Long-term care - dwelling units WholeBuilding Thermostat 1, !- Name
  {f1641d1b-487b-4643-a0fb-ecb5e90c4bc5}, !- Heating Setpoint Temperature Schedule Name
  {cd532c20-f3d9-41f1-82fa-43007dfdb0c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebddb893-f267-44dd-a71e-95a7df3d35cf}, !- Handle
  Long-term care - other WholeBuilding Thermostat 1, !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6ec280c-c177-4aa6-af77-ddb01d8308bc}, !- Handle
  Manufacturing facility WholeBuilding Thermostat 1, !- Name
  {2d550482-e4fc-4c55-a98b-6de3745e627b}, !- Heating Setpoint Temperature Schedule Name
  {67310bdf-b005-4e97-8eb0-89e1eda2e074}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e0fc1e9-c1e8-47a6-8e00-0e76926812a1}, !- Handle
  Motion picture theatre WholeBuilding Thermostat 1, !- Name
  {7dd4077a-eab2-4870-b824-e1ac513f878f}, !- Heating Setpoint Temperature Schedule Name
  {c11e18ac-0c83-43e3-98cb-bfb2eeed7958}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6416f51c-4f80-4761-84a1-a96eaaa3aec3}, !- Handle
  Multi-unit residential building WholeBuilding Thermostat 1, !- Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}, !- Heating Setpoint Temperature Schedule Name
  {dbb8a329-4a85-4fa3-bb90-1d5d6a5935e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {352c57fc-2c32-4c63-b2e9-d5a9536a421b}, !- Handle
  Museum WholeBuilding Thermostat 1,      !- Name
  {7dd4077a-eab2-4870-b824-e1ac513f878f}, !- Heating Setpoint Temperature Schedule Name
  {c11e18ac-0c83-43e3-98cb-bfb2eeed7958}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {416f091f-7482-4914-abf8-5b1a0328f234}, !- Handle
  Surface 104_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a7b1b04-48ea-467b-8c0e-fe37f973a766}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.71248284528541,         !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762000000000002,        !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762000000000002,         !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.71248284528541;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57912ecf-a2b5-4eb2-8360-657ec704b76c}, !- Handle
  Surface 110_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf6db02c-8e3f-4345-99b3-313e2eac501b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.71248284528541,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762000000000002,           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762000000000002,          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.71248284528541;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cab10bf-c836-4ce7-9298-31286dbb68ae}, !- Handle
  Surface 32_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {705bfc29-1baa-4db2-8f03-921d56ca240c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f03a7be7-172c-4314-9922-3a924bae3290}, !- Handle
  Surface 38_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f64ffb10-1efe-4917-8eea-ecd2a0740047}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95cf2987-da26-4ae9-9e61-bdcc5e7af675}, !- Handle
  Surface 44_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89e18b5c-e18b-48d0-aa4d-4ccc1252682c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0390047f-7ae7-4101-b463-13437031364c}, !- Handle
  Surface 50_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9ff09e5-0070-4e58-a7bc-ff12e532215a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {290714d0-7a6b-49dc-b997-b21520425d17}, !- Handle
  Surface 62_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71145d12-91d5-40d9-902c-9193aa746e4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.7124828452854,            !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.7124828452854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {807c7319-d0f8-4e69-8e77-1e5582e14288}, !- Handle
  Surface 68_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9708ba0-d7c7-4fe1-a78e-19e58bd9d802}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.7124828452854,           !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.7124828452854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea599a84-577a-4bb5-bd22-29d235099edb}, !- Handle
  Surface 74_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4609af42-3a99-4374-bfd3-131db25be792}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25, -24.9746, 1.7124828452854,          !- X,Y,Z Vertex 1 {m}
  25, -24.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  25, 74.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  25, 74.9746, 1.7124828452854;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78069b20-cb2a-4ff6-8415-749e8a35b9d8}, !- Handle
  Surface 80_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23468eca-dc6d-4432-b488-5944e95d48a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7124828452854,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.7124828452854;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc3e9dbe-205a-43d9-950e-f46f47c2ea57}, !- Handle
  Surface 92_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbece324-2c28-4ac7-95fc-f166c9a0df05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 99.9746, 1.71248284528541,           !- X,Y,Z Vertex 1 {m}
  0, 99.9746, 0.762000000000002,          !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762000000000002, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.71248284528541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68955cc7-482a-4b6c-8ba2-274497d90d82}, !- Handle
  Surface 98_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {739c20eb-926e-4941-936c-366faa2bdcf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 25, 1.71248284528541,          !- X,Y,Z Vertex 1 {m}
  74.9746, 25, 0.762000000000002,         !- X,Y,Z Vertex 2 {m}
  -24.9746, 25, 0.762000000000002,        !- X,Y,Z Vertex 3 {m}
  -24.9746, 25, 1.71248284528541;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4773ae5e-7cb1-4ae1-88e7-2ae645097b5b}, !- Handle
  Surface 102_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {2414fca2-73da-424b-8cfa-2431653523d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.4098300562505, 9.70491502812526, 3.8, !- X,Y,Z Vertex 1 {m}
  30.5901699437495, 9.70491502812526, 3.8, !- X,Y,Z Vertex 2 {m}
  36.1803398874989, 15.2950849718747, 3.8, !- X,Y,Z Vertex 3 {m}
  13.8196601125011, 15.2950849718747, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de2ca4d8-5cda-4064-b7ba-a30e16aaf388}, !- Handle
  Surface 108_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {56305bc7-898c-4566-b552-6436cb07ba4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.70491502812526, 30.5901699437495, 3.8, !- X,Y,Z Vertex 1 {m}
  9.70491502812526, 19.4098300562505, 3.8, !- X,Y,Z Vertex 2 {m}
  15.2950849718747, 13.8196601125011, 3.8, !- X,Y,Z Vertex 3 {m}
  15.2950849718747, 36.1803398874989, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87d2863d-5ca8-4cea-90e6-588736f55359}, !- Handle
  Surface 114_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {1ea0c125-20b8-4a9f-807e-214ed8ec53d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.5901699437495, 15.2950849718747, 3.8, !- X,Y,Z Vertex 1 {m}
  44.4098300562505, 15.2950849718747, 3.8, !- X,Y,Z Vertex 2 {m}
  38.8196601125011, 9.70491502812526, 3.8, !- X,Y,Z Vertex 3 {m}
  61.1803398874989, 9.70491502812526, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22137412-0654-46ca-b882-fd7d15336c31}, !- Handle
  Surface 120_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {0523a702-af57-41b6-8d43-8eae2f3d0716}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.5901699437495, 19.4098300562505, 3.8, !- X,Y,Z Vertex 1 {m}
  30.5901699437495, 30.5901699437495, 3.8, !- X,Y,Z Vertex 2 {m}
  19.4098300562505, 30.5901699437495, 3.8, !- X,Y,Z Vertex 3 {m}
  19.4098300562505, 19.4098300562505, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc48337c-cbf0-4401-aa53-945fb2027c42}, !- Handle
  Surface 96_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f2a16899-fd29-44cb-9bc9-5a88612f3ba0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.2950849718747, 44.4098300562505, 3.8, !- X,Y,Z Vertex 1 {m}
  15.2950849718747, 55.5901699437495, 3.8, !- X,Y,Z Vertex 2 {m}
  9.70491502812526, 61.1803398874989, 3.8, !- X,Y,Z Vertex 3 {m}
  9.70491502812526, 38.8196601125011, 3.8; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {fce93dee-0c55-4352-9217-882adf702166}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:ThermalZone,
  {59b065ea-9cf5-46d3-bbea-3526acc06c05}, !- Handle
  Sp-WholeBuilding-Long-term care - dwelling units Sys-1 Flr-1 Sch-J HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82051aa0-d946-46c5-8743-7b8a980abd10}, !- Zone Air Inlet Port List
  {0d53e76a-a0b4-4e39-aee3-b0f9043afe8a}, !- Zone Air Exhaust Port List
  {bac61f63-36e6-4d3b-8f7c-568f42501663}, !- Zone Air Node Name
  {1d02c13a-bcf0-478c-b1ce-fbf97483da8b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac10717a-6130-42f8-b3ca-75ce72552551}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {573ca38c-4e85-4c6f-b307-86b6ce56302e}, !- Handle
  Node 1,                                 !- Name
  {bac61f63-36e6-4d3b-8f7c-568f42501663}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bac61f63-36e6-4d3b-8f7c-568f42501663}, !- Handle
  {be786a83-4d6a-47d4-8389-3471a58ca7b0}, !- Name
  {59b065ea-9cf5-46d3-bbea-3526acc06c05}, !- Source Object
  11,                                     !- Outlet Port
  {573ca38c-4e85-4c6f-b307-86b6ce56302e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82051aa0-d946-46c5-8743-7b8a980abd10}, !- Handle
  {68869696-86c4-48b6-8bf5-39b87bb32090}, !- Name
  {59b065ea-9cf5-46d3-bbea-3526acc06c05}, !- HVAC Component
  {89aaeb5d-994a-4fd2-ad7c-fcd94e259eeb}, !- Port 1
  {d5a9b40c-8fa9-4d0e-b392-ea6bec0d3cf2}; !- Port 2

OS:PortList,
  {0d53e76a-a0b4-4e39-aee3-b0f9043afe8a}, !- Handle
  {7e22bd28-0128-4da3-a1c1-4c1f41f6d2a8}, !- Name
  {59b065ea-9cf5-46d3-bbea-3526acc06c05}, !- HVAC Component
  {16416259-e0b1-4cd7-94e0-13dbfee499b4}; !- Port 1

OS:Sizing:Zone,
  {736effb3-1447-47ba-9c6e-bcf93d6ed3b8}, !- Handle
  {59b065ea-9cf5-46d3-bbea-3526acc06c05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b818f16f-dd87-4206-a165-fea35b564209}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {59b065ea-9cf5-46d3-bbea-3526acc06c05}, !- Thermal Zone
  {21d26eea-4376-47ca-9226-8bf84033a3ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fa715dfe-0ca4-4668-8afd-8b483b63a51f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {88016ddb-accf-4388-aac3-a2dd8fe22005}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {ac10717a-6130-42f8-b3ca-75ce72552551}, !- Handle
  Long-term care - dwelling units WholeBuilding Thermostat 2, !- Name
  {f1641d1b-487b-4643-a0fb-ecb5e90c4bc5}, !- Heating Setpoint Temperature Schedule Name
  {cd532c20-f3d9-41f1-82fa-43007dfdb0c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44401e9a-a756-490b-88da-cf184772386f}, !- Handle
  Sp-WholeBuilding-Long-term care - other Sys-1 Flr-2 Sch-B HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13b5eba5-cfdd-4ffb-93f4-bf47ac8978e0}, !- Zone Air Inlet Port List
  {3def6d8c-6184-43ec-bfe6-d93da6dda63a}, !- Zone Air Exhaust Port List
  {d6add8c9-236b-4128-bf3c-0a52b9adca6e}, !- Zone Air Node Name
  {513d3801-f314-4260-821c-f431af47e4c4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2650ddf2-630b-4192-bce4-f385489590fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ede5518b-b281-4aa2-ae20-bb8db9332787}, !- Handle
  Node 2,                                 !- Name
  {d6add8c9-236b-4128-bf3c-0a52b9adca6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6add8c9-236b-4128-bf3c-0a52b9adca6e}, !- Handle
  {e62958dd-58a3-4b53-afe2-e326b2b0ed87}, !- Name
  {44401e9a-a756-490b-88da-cf184772386f}, !- Source Object
  11,                                     !- Outlet Port
  {ede5518b-b281-4aa2-ae20-bb8db9332787}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13b5eba5-cfdd-4ffb-93f4-bf47ac8978e0}, !- Handle
  {b990873c-55f7-44ac-b8a8-ee4a0fbe3283}, !- Name
  {44401e9a-a756-490b-88da-cf184772386f}, !- HVAC Component
  {76aa1f13-0713-4e72-8698-53b5bf3dd017}, !- Port 1
  {dbbe1772-ad15-4cab-8721-a25e2605449d}; !- Port 2

OS:PortList,
  {3def6d8c-6184-43ec-bfe6-d93da6dda63a}, !- Handle
  {6610170e-b048-4e7b-9601-264d5850d18f}, !- Name
  {44401e9a-a756-490b-88da-cf184772386f}, !- HVAC Component
  {9614dd2a-00fc-4343-bf19-073c386a06ff}; !- Port 1

OS:Sizing:Zone,
  {84a4049c-99a6-4680-a412-bc9778e49d0f}, !- Handle
  {44401e9a-a756-490b-88da-cf184772386f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9c685fc-df16-4b90-97e9-6bcfde3e71f8}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {44401e9a-a756-490b-88da-cf184772386f}, !- Thermal Zone
  {59cd4bda-234e-42a7-a8b8-735188342117}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cbb52fc0-258a-4843-a67a-07c84bb79fd2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a51e119a-0c26-4cc8-8d92-f61e54fcd121}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {2650ddf2-630b-4192-bce4-f385489590fd}, !- Handle
  Long-term care - other WholeBuilding Thermostat 2, !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f08bdd40-86f2-41f9-8686-692963c4afdf}, !- Handle
  Sp-WholeBuilding-Multi-unit residential building Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c90d68d-7271-4278-b880-68915434a3c7}, !- Zone Air Inlet Port List
  {b35155e5-1702-405f-ad73-73be0169e5a8}, !- Zone Air Exhaust Port List
  {adedbaa9-60ae-4343-ab6e-85d84eff36b0}, !- Zone Air Node Name
  {cda7620a-6183-46a3-a12b-19435d8f1b0d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {191e7dab-57c3-4691-b62e-c98151f6e4d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9a119db-88b2-467c-83ba-08af9c5f6e2a}, !- Handle
  Node 3,                                 !- Name
  {adedbaa9-60ae-4343-ab6e-85d84eff36b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adedbaa9-60ae-4343-ab6e-85d84eff36b0}, !- Handle
  {9e8c62df-2159-4e1f-9211-baaee5809905}, !- Name
  {f08bdd40-86f2-41f9-8686-692963c4afdf}, !- Source Object
  11,                                     !- Outlet Port
  {b9a119db-88b2-467c-83ba-08af9c5f6e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c90d68d-7271-4278-b880-68915434a3c7}, !- Handle
  {c8125f47-8b22-436b-be80-d2caed9fa123}, !- Name
  {f08bdd40-86f2-41f9-8686-692963c4afdf}, !- HVAC Component
  {6c271b44-57cd-4f9c-8eae-e30d43d56b6a}, !- Port 1
  {99af0eca-de8f-452b-b546-fa70c04c9e69}; !- Port 2

OS:PortList,
  {b35155e5-1702-405f-ad73-73be0169e5a8}, !- Handle
  {27c78b42-1ff3-46d4-9257-09c1749ac9e2}, !- Name
  {f08bdd40-86f2-41f9-8686-692963c4afdf}, !- HVAC Component
  {36f00e88-1bbf-45f2-9e3e-e2b34a92d0e3}; !- Port 1

OS:Sizing:Zone,
  {d7cb6d23-dd12-40d0-9f0b-8c07364de532}, !- Handle
  {f08bdd40-86f2-41f9-8686-692963c4afdf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92502b72-1ef4-49de-8797-c9459f60950b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f08bdd40-86f2-41f9-8686-692963c4afdf}, !- Thermal Zone
  {aa86fae8-c6b8-4315-b285-3b08e933690d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4449f244-92b9-47ca-b8f7-46e364775d29}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {8f545c3c-9966-4fb5-a7f5-19c0e0fcf0f5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {191e7dab-57c3-4691-b62e-c98151f6e4d6}, !- Handle
  Multi-unit residential building WholeBuilding Thermostat 2, !- Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}, !- Heating Setpoint Temperature Schedule Name
  {dbb8a329-4a85-4fa3-bb90-1d5d6a5935e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a7bc99fc-0ed1-48c4-a452-882cfc88c500}, !- Handle
  Sp-WholeBuilding-Hotel/Motel Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5b2f459-7a78-453e-9792-322d801b6f12}, !- Zone Air Inlet Port List
  {7c1e69be-9a8e-42c7-b007-eb4f7ded1365}, !- Zone Air Exhaust Port List
  {0f303031-79e8-4064-9aa5-f8d5f6af2be3}, !- Zone Air Node Name
  {425ebef1-c50b-4cf9-9235-f2e5a026feed}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {958e1cee-8081-485d-8689-cbda2f0a9588}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c2863d0-974b-4da1-adec-129c1c62f5fa}, !- Handle
  Node 4,                                 !- Name
  {0f303031-79e8-4064-9aa5-f8d5f6af2be3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f303031-79e8-4064-9aa5-f8d5f6af2be3}, !- Handle
  {0623cb78-0165-418a-ab36-3587c34dd5b0}, !- Name
  {a7bc99fc-0ed1-48c4-a452-882cfc88c500}, !- Source Object
  11,                                     !- Outlet Port
  {2c2863d0-974b-4da1-adec-129c1c62f5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5b2f459-7a78-453e-9792-322d801b6f12}, !- Handle
  {9cd1814d-2c69-410c-96a7-58f842382651}, !- Name
  {a7bc99fc-0ed1-48c4-a452-882cfc88c500}, !- HVAC Component
  {e3b0afec-3e18-4008-8706-7334c21d6d03}, !- Port 1
  {322628a4-7f4c-4263-8a4d-6d3f588dd330}; !- Port 2

OS:PortList,
  {7c1e69be-9a8e-42c7-b007-eb4f7ded1365}, !- Handle
  {07a0494e-2ffc-41a0-915e-c837c2feed96}, !- Name
  {a7bc99fc-0ed1-48c4-a452-882cfc88c500}, !- HVAC Component
  {31f13cda-43a2-47ab-b00b-abff8f4b1b6e}; !- Port 1

OS:Sizing:Zone,
  {d526223e-67b9-4c3f-9311-3bc6d5db099e}, !- Handle
  {a7bc99fc-0ed1-48c4-a452-882cfc88c500}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4a4fcf7-ec46-4c29-9d98-7a166b21d7e4}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {a7bc99fc-0ed1-48c4-a452-882cfc88c500}, !- Thermal Zone
  {c5e9e896-ed89-4247-abfa-5a4b64d904d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1915a3fd-0bd1-4c24-9e22-7c7d7d2d2e85}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bb11d347-a5a1-4c13-9cba-824927525f86}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {958e1cee-8081-485d-8689-cbda2f0a9588}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 2, !- Name
  {9d5dfea3-54de-4e8d-9d83-1c5705eedbcc}, !- Heating Setpoint Temperature Schedule Name
  {29faec03-9346-4f9b-a7d4-ccb9c42a1cf0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {76f763dc-115b-44a1-8cb4-740c86f77683}, !- Handle
  Sp-WholeBuilding-Library Sys-2 Flr-1 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d52263a-c6a8-407c-9eb6-092fefe85cad}, !- Zone Air Inlet Port List
  {8ab94710-4254-4ecf-a180-6f39af3a0071}, !- Zone Air Exhaust Port List
  {d3f15efc-222f-4362-83f5-16bca29a19c8}, !- Zone Air Node Name
  {34fb7420-1795-4724-94af-28ff8ea07c58}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1239378-cf3a-475b-80bf-f6264dc27c34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {058b9c0f-70f5-4a57-b60f-c5b61d796405}, !- Handle
  Node 5,                                 !- Name
  {d3f15efc-222f-4362-83f5-16bca29a19c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3f15efc-222f-4362-83f5-16bca29a19c8}, !- Handle
  {8cb110ab-d5be-4710-9871-cc751918ae96}, !- Name
  {76f763dc-115b-44a1-8cb4-740c86f77683}, !- Source Object
  11,                                     !- Outlet Port
  {058b9c0f-70f5-4a57-b60f-c5b61d796405}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d52263a-c6a8-407c-9eb6-092fefe85cad}, !- Handle
  {111a4faa-6b43-4bf9-a60d-f2bd08764e9b}, !- Name
  {76f763dc-115b-44a1-8cb4-740c86f77683}, !- HVAC Component
  {36aedcc2-37e6-4d63-9e66-81d840be2225}, !- Port 1
  {b5f6105d-fd04-431e-9118-e8c65666d6f7}; !- Port 2

OS:PortList,
  {8ab94710-4254-4ecf-a180-6f39af3a0071}, !- Handle
  {d4679368-93c9-427c-a113-18fbfbb3130d}, !- Name
  {76f763dc-115b-44a1-8cb4-740c86f77683}, !- HVAC Component
  {ffb78503-6335-4e4b-9764-c8abc74885e9}; !- Port 1

OS:Sizing:Zone,
  {eb959942-5431-4a79-bb4b-3f93f2b77747}, !- Handle
  {76f763dc-115b-44a1-8cb4-740c86f77683}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {35223e87-274f-4302-97a8-8a50c6368373}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {76f763dc-115b-44a1-8cb4-740c86f77683}, !- Thermal Zone
  {8177d241-87cc-40de-b7d5-1a861013240c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {19ace930-3a9a-4dac-bd42-7db844e8e6bc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d1239378-cf3a-475b-80bf-f6264dc27c34}, !- Handle
  Library WholeBuilding Thermostat 2,     !- Name
  {7dd4077a-eab2-4870-b824-e1ac513f878f}, !- Heating Setpoint Temperature Schedule Name
  {c11e18ac-0c83-43e3-98cb-bfb2eeed7958}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49c0e245-632e-4cf1-9afb-aeab82ec2fa6}, !- Handle
  Sp-WholeBuilding-Museum Sys-2 Flr-2 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {541f9927-76de-4f3c-9843-1652574f38a8}, !- Zone Air Inlet Port List
  {73ba85d2-453f-4dc5-b141-63148a275d74}, !- Zone Air Exhaust Port List
  {600b2ed4-4017-472e-8465-c09c11135d61}, !- Zone Air Node Name
  {5b875c92-2d57-4a19-a83c-a5ef85d9bc63}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d406c1e-7f19-475f-95ab-6dd48602cab4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1afac064-7112-47cd-8b5d-cfb27ad43dc2}, !- Handle
  Node 6,                                 !- Name
  {600b2ed4-4017-472e-8465-c09c11135d61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {600b2ed4-4017-472e-8465-c09c11135d61}, !- Handle
  {3b8634d8-c489-4f7f-8423-0e4be7bdd23f}, !- Name
  {49c0e245-632e-4cf1-9afb-aeab82ec2fa6}, !- Source Object
  11,                                     !- Outlet Port
  {1afac064-7112-47cd-8b5d-cfb27ad43dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {541f9927-76de-4f3c-9843-1652574f38a8}, !- Handle
  {210c110f-90ad-4369-8b92-8397b1ff8987}, !- Name
  {49c0e245-632e-4cf1-9afb-aeab82ec2fa6}, !- HVAC Component
  {664f73ae-4cd5-44fe-a747-b97f1b03a63a}, !- Port 1
  {3f960627-6cb6-4d45-b8c8-5ebdf9426a08}; !- Port 2

OS:PortList,
  {73ba85d2-453f-4dc5-b141-63148a275d74}, !- Handle
  {41cdbef0-4fdb-4e91-ad18-45771d7785a6}, !- Name
  {49c0e245-632e-4cf1-9afb-aeab82ec2fa6}, !- HVAC Component
  {b99cc3be-c32c-497b-938b-c44ae6dd74ec}; !- Port 1

OS:Sizing:Zone,
  {7eae8ab9-365f-4b06-9672-64f4cc507c1c}, !- Handle
  {49c0e245-632e-4cf1-9afb-aeab82ec2fa6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e01cbda2-94f5-4a65-9013-f2c3ea4b5241}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {49c0e245-632e-4cf1-9afb-aeab82ec2fa6}, !- Thermal Zone
  {b69273fe-6ebd-4583-9435-cb2686cd918c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {568c492c-2f83-49f4-966b-94c36f0f911d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {3d406c1e-7f19-475f-95ab-6dd48602cab4}, !- Handle
  Museum WholeBuilding Thermostat 2,      !- Name
  {7dd4077a-eab2-4870-b824-e1ac513f878f}, !- Heating Setpoint Temperature Schedule Name
  {c11e18ac-0c83-43e3-98cb-bfb2eeed7958}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {16332b61-42c3-45a6-87b6-5d33d576e754}, !- Handle
  Sp-WholeBuilding-Motion picture theatre Sys-3 Flr-1 Sch-C HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab480e7b-ee2f-47ad-a550-bd08f9ecb46c}, !- Zone Air Inlet Port List
  {14a2fd47-be9f-4b1f-b37c-7b8ae8609098}, !- Zone Air Exhaust Port List
  {3754413e-3bd1-4a72-907a-bc2b814627ee}, !- Zone Air Node Name
  {1b3811af-ca79-4c7b-a1f7-ab6d9f38c75c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09aa28e7-58cf-4229-9529-26265f91f194}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea75ed4c-9c7b-40e2-a292-8954b61ef3ca}, !- Handle
  Node 7,                                 !- Name
  {3754413e-3bd1-4a72-907a-bc2b814627ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3754413e-3bd1-4a72-907a-bc2b814627ee}, !- Handle
  {fff9e2e6-aa9e-421e-a03c-bb9cc8ab968b}, !- Name
  {16332b61-42c3-45a6-87b6-5d33d576e754}, !- Source Object
  11,                                     !- Outlet Port
  {ea75ed4c-9c7b-40e2-a292-8954b61ef3ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab480e7b-ee2f-47ad-a550-bd08f9ecb46c}, !- Handle
  {8515497b-7fdc-453e-89bf-86e8b72158e4}, !- Name
  {16332b61-42c3-45a6-87b6-5d33d576e754}, !- HVAC Component
  {54c91c7e-4092-4b0a-b41b-1aa1e3e7ea8c}; !- Port 1

OS:PortList,
  {14a2fd47-be9f-4b1f-b37c-7b8ae8609098}, !- Handle
  {249dc65e-1ca3-4333-b925-220d2cef6651}, !- Name
  {16332b61-42c3-45a6-87b6-5d33d576e754}; !- HVAC Component

OS:Sizing:Zone,
  {2cb2532e-ef8f-4faf-b73c-bc7c8d29d854}, !- Handle
  {16332b61-42c3-45a6-87b6-5d33d576e754}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32741aea-e1a8-41ed-9219-d5fda81d6160}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {16332b61-42c3-45a6-87b6-5d33d576e754}, !- Thermal Zone
  {937146b0-7607-4bed-a3e9-12da1fb0a959}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {34fa185f-8faf-43e3-80a1-b34f886662b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {09aa28e7-58cf-4229-9529-26265f91f194}, !- Handle
  Motion picture theatre WholeBuilding Thermostat 2, !- Name
  {7dd4077a-eab2-4870-b824-e1ac513f878f}, !- Heating Setpoint Temperature Schedule Name
  {c11e18ac-0c83-43e3-98cb-bfb2eeed7958}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {acf2d2f4-8ec8-47ed-a9aa-e5f4b07ebf1f}, !- Handle
  Sp-WholeBuilding-Dining - cafeteria/fast food Sys-3 Flr-1 Sch-B HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec7a2ece-5d4c-4e9e-a217-56ce7172ce88}, !- Zone Air Inlet Port List
  {b8e8b4a3-af70-4960-9ce9-d44375d08c85}, !- Zone Air Exhaust Port List
  {e8098f87-44ad-4e99-ac5f-fbba780318db}, !- Zone Air Node Name
  {6afba930-aa01-4c7a-9e5c-6709916ade94}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f393ef1f-c6be-4d60-a89f-b56239e70932}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {981a6f6e-35c7-4d6d-8aae-aeab4f7fd474}, !- Handle
  Node 8,                                 !- Name
  {e8098f87-44ad-4e99-ac5f-fbba780318db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8098f87-44ad-4e99-ac5f-fbba780318db}, !- Handle
  {57639a87-7615-45ec-825a-4a5624a794d9}, !- Name
  {acf2d2f4-8ec8-47ed-a9aa-e5f4b07ebf1f}, !- Source Object
  11,                                     !- Outlet Port
  {981a6f6e-35c7-4d6d-8aae-aeab4f7fd474}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec7a2ece-5d4c-4e9e-a217-56ce7172ce88}, !- Handle
  {98a6e931-f10c-47cb-b876-af0a57f69a0e}, !- Name
  {acf2d2f4-8ec8-47ed-a9aa-e5f4b07ebf1f}, !- HVAC Component
  {3d63e168-2238-4243-a143-b521ce0b0e66}; !- Port 1

OS:PortList,
  {b8e8b4a3-af70-4960-9ce9-d44375d08c85}, !- Handle
  {5c176363-70b1-46a0-bdce-5727969678e7}, !- Name
  {acf2d2f4-8ec8-47ed-a9aa-e5f4b07ebf1f}; !- HVAC Component

OS:Sizing:Zone,
  {a035f321-d4b5-4268-a7de-e6eb9f9ca2b4}, !- Handle
  {acf2d2f4-8ec8-47ed-a9aa-e5f4b07ebf1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1cbbef1-e7bf-4e53-8422-1c4b71ee145e}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {acf2d2f4-8ec8-47ed-a9aa-e5f4b07ebf1f}, !- Thermal Zone
  {98486cbb-3e4d-41a9-8e69-e3a6bed72ad3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bbee90ec-30e9-498e-8ea9-f9d7ea9fd458}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f393ef1f-c6be-4d60-a89f-b56239e70932}, !- Handle
  Dining - cafeteria/fast food WholeBuilding Thermostat 2, !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3588c37b-e6cb-48a1-b62f-3c7514243b17}, !- Handle
  Sp-WholeBuilding-Convention centre Sys-3 Flr-3 Sch-C HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fe09068-0e81-436c-bf95-c5e8ae84be29}, !- Zone Air Inlet Port List
  {1cebe696-5fc0-46e6-84fb-4a0a9062e4d1}, !- Zone Air Exhaust Port List
  {d6a1b0a3-6401-4e5c-8b76-2ef4105b5128}, !- Zone Air Node Name
  {a7f454c2-6815-42e5-aebf-c0b7dd3aac56}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {720d3b7e-9bec-4ce0-a1d5-e52729269508}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c98c8696-877e-456b-8e92-1a5560191b3b}, !- Handle
  Node 9,                                 !- Name
  {d6a1b0a3-6401-4e5c-8b76-2ef4105b5128}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6a1b0a3-6401-4e5c-8b76-2ef4105b5128}, !- Handle
  {85389270-b939-4a07-939a-29ff6f12cb40}, !- Name
  {3588c37b-e6cb-48a1-b62f-3c7514243b17}, !- Source Object
  11,                                     !- Outlet Port
  {c98c8696-877e-456b-8e92-1a5560191b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fe09068-0e81-436c-bf95-c5e8ae84be29}, !- Handle
  {0e2c87cc-0077-4aac-9561-266d31531184}, !- Name
  {3588c37b-e6cb-48a1-b62f-3c7514243b17}, !- HVAC Component
  {d4c3f244-af61-41c9-812d-7e31cc9a71b3}; !- Port 1

OS:PortList,
  {1cebe696-5fc0-46e6-84fb-4a0a9062e4d1}, !- Handle
  {c6bebf40-41e8-442e-9fd4-4ae612038d54}, !- Name
  {3588c37b-e6cb-48a1-b62f-3c7514243b17}; !- HVAC Component

OS:Sizing:Zone,
  {fe4ff273-95ec-4731-a7c6-f5559a282f40}, !- Handle
  {3588c37b-e6cb-48a1-b62f-3c7514243b17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7e9946ad-3447-48a3-b2c0-5a7db02e13a7}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {3588c37b-e6cb-48a1-b62f-3c7514243b17}, !- Thermal Zone
  {100cd73b-fa96-4e6e-9889-18e7fb0bf301}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6c7c4b69-8bd3-4ba6-9ebb-ed941e6eea1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {720d3b7e-9bec-4ce0-a1d5-e52729269508}, !- Handle
  Convention centre WholeBuilding Thermostat 2, !- Name
  {7dd4077a-eab2-4870-b824-e1ac513f878f}, !- Heating Setpoint Temperature Schedule Name
  {c11e18ac-0c83-43e3-98cb-bfb2eeed7958}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70bf168c-4198-4c4a-ade1-04294c3de459}, !- Handle
  Sp-WholeBuilding-Courthouse Sys-3 Flr-3 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fd8eecc-8570-47be-b66d-9c9603593343}, !- Zone Air Inlet Port List
  {7d9d0f81-c0ad-4e84-95dc-26db5d5a7a33}, !- Zone Air Exhaust Port List
  {93a5e219-a730-404e-9bed-6803eb78a7a1}, !- Zone Air Node Name
  {70bc5562-d40f-4e80-b8f0-ef95ff09ce0d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a7e3778-1d7d-4df4-99df-6da87c2c2754}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1973180-0bca-4ad3-900e-0f38f774709e}, !- Handle
  Node 10,                                !- Name
  {93a5e219-a730-404e-9bed-6803eb78a7a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93a5e219-a730-404e-9bed-6803eb78a7a1}, !- Handle
  {a619934c-3fc3-4a39-9560-b9db82a911e3}, !- Name
  {70bf168c-4198-4c4a-ade1-04294c3de459}, !- Source Object
  11,                                     !- Outlet Port
  {d1973180-0bca-4ad3-900e-0f38f774709e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fd8eecc-8570-47be-b66d-9c9603593343}, !- Handle
  {ac88238b-b4c4-4085-a0fe-2f01fb50f7aa}, !- Name
  {70bf168c-4198-4c4a-ade1-04294c3de459}, !- HVAC Component
  {15b4c415-9b5c-4c61-94ad-1eb766290a3c}; !- Port 1

OS:PortList,
  {7d9d0f81-c0ad-4e84-95dc-26db5d5a7a33}, !- Handle
  {941cd9d9-1c0a-4dc2-97b1-a4ecf695ac13}, !- Name
  {70bf168c-4198-4c4a-ade1-04294c3de459}; !- HVAC Component

OS:Sizing:Zone,
  {db30ba3d-3e13-40dc-8130-c8001fb53978}, !- Handle
  {70bf168c-4198-4c4a-ade1-04294c3de459}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c79c31ce-af8c-4126-862a-95d67a440bf4}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {70bf168c-4198-4c4a-ade1-04294c3de459}, !- Thermal Zone
  {fab70156-3ea0-4124-aa5a-c76329410ac4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {27d9e8ca-07fd-49bf-9ae1-b2ab3140cfb2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1a7e3778-1d7d-4df4-99df-6da87c2c2754}, !- Handle
  Courthouse WholeBuilding Thermostat 2,  !- Name
  {2d550482-e4fc-4c55-a98b-6de3745e627b}, !- Heating Setpoint Temperature Schedule Name
  {67310bdf-b005-4e97-8eb0-89e1eda2e074}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1148dac4-5ede-49ce-b447-35f36ab33a39}, !- Handle
  Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-3 Sch-A HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e26a874c-8709-4770-a448-cf723cbac371}, !- Zone Air Inlet Port List
  {d55d6acf-2081-44a4-af74-718b43958f5b}, !- Zone Air Exhaust Port List
  {fc4c8060-226b-4dbc-8a46-55119121124c}, !- Zone Air Node Name
  {d5de376e-1e89-48d4-b308-1c369a3a8813}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69856208-c39c-4ac1-96fa-635dc59ea82e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9afad7a7-53eb-4458-bd50-c306092cf928}, !- Handle
  Node 11,                                !- Name
  {fc4c8060-226b-4dbc-8a46-55119121124c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc4c8060-226b-4dbc-8a46-55119121124c}, !- Handle
  {8e67a046-1e3d-4ec5-93ce-3c58bd02ba0d}, !- Name
  {1148dac4-5ede-49ce-b447-35f36ab33a39}, !- Source Object
  11,                                     !- Outlet Port
  {9afad7a7-53eb-4458-bd50-c306092cf928}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e26a874c-8709-4770-a448-cf723cbac371}, !- Handle
  {5e17538c-f543-45ae-97ae-2bc8e76a7ef0}, !- Name
  {1148dac4-5ede-49ce-b447-35f36ab33a39}, !- HVAC Component
  {945f805b-2034-45c2-b797-60bc830fbee4}; !- Port 1

OS:PortList,
  {d55d6acf-2081-44a4-af74-718b43958f5b}, !- Handle
  {39be518b-383e-416b-88c4-104fad5b1171}, !- Name
  {1148dac4-5ede-49ce-b447-35f36ab33a39}; !- HVAC Component

OS:Sizing:Zone,
  {0b7f9316-e982-432e-913b-d7a8c2fa243c}, !- Handle
  {1148dac4-5ede-49ce-b447-35f36ab33a39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c1a935b-0a1b-43ed-981a-2aabaef5b289}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {1148dac4-5ede-49ce-b447-35f36ab33a39}, !- Thermal Zone
  {9ad76861-5298-466a-a77d-0f0dfef42c5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7abe9491-28b1-4beb-89e1-0ba99d278578}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {69856208-c39c-4ac1-96fa-635dc59ea82e}, !- Handle
  Manufacturing facility WholeBuilding Thermostat 2, !- Name
  {2d550482-e4fc-4c55-a98b-6de3745e627b}, !- Heating Setpoint Temperature Schedule Name
  {67310bdf-b005-4e97-8eb0-89e1eda2e074}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1be7155e-0c6c-4b7e-a06c-58806f4bd0e6}, !- Handle
  Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-3 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c3116eb-5787-4afb-b23d-06845b2ee071}, !- Zone Air Inlet Port List
  {41d1b041-2fa9-4d2b-a1c6-3ba33d5b841f}, !- Zone Air Exhaust Port List
  {8f300f94-e402-4bd7-acb5-6247153bd358}, !- Zone Air Node Name
  {9f6dbb3c-66a7-46b6-88f1-d05e42afd534}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b43819bc-f835-403d-9a13-54e829bac508}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38bc8735-e847-461e-bbc9-f3bff1b691fb}, !- Handle
  Node 12,                                !- Name
  {8f300f94-e402-4bd7-acb5-6247153bd358}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f300f94-e402-4bd7-acb5-6247153bd358}, !- Handle
  {54112168-29c0-494e-9cf3-d3df123ad524}, !- Name
  {1be7155e-0c6c-4b7e-a06c-58806f4bd0e6}, !- Source Object
  11,                                     !- Outlet Port
  {38bc8735-e847-461e-bbc9-f3bff1b691fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c3116eb-5787-4afb-b23d-06845b2ee071}, !- Handle
  {46582cb1-303c-4a86-8e0c-d49140c4705b}, !- Name
  {1be7155e-0c6c-4b7e-a06c-58806f4bd0e6}, !- HVAC Component
  {65878c1c-e2c2-447f-8dc7-8bf9ce4b6677}; !- Port 1

OS:PortList,
  {41d1b041-2fa9-4d2b-a1c6-3ba33d5b841f}, !- Handle
  {cbc0c3ca-4d23-4b2a-9b29-dd9243653090}, !- Name
  {1be7155e-0c6c-4b7e-a06c-58806f4bd0e6}; !- HVAC Component

OS:Sizing:Zone,
  {6500b4a5-8ba4-49cb-9e0e-bee02c616dba}, !- Handle
  {1be7155e-0c6c-4b7e-a06c-58806f4bd0e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69843f5f-d40f-41d1-ba5c-a35de8e45c6c}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {1be7155e-0c6c-4b7e-a06c-58806f4bd0e6}, !- Thermal Zone
  {3922a11d-64c8-4b71-abc9-b39289ec2ae7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ec36a3f0-5ffc-4c67-af37-819f125edcd5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b43819bc-f835-403d-9a13-54e829bac508}, !- Handle
  Dining - bar lounge/leisure WholeBuilding Thermostat 2, !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1fecfc0-5d80-4cca-943f-6bba446ed59a}, !- Handle
  Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87d4a3d0-6cc8-459e-ad76-0ef5e8195850}, !- Zone Air Inlet Port List
  {8da99f05-9d67-418f-8885-d4699141b014}, !- Zone Air Exhaust Port List
  {614d2af9-a1fc-4e4a-ba66-dc92f4ec9c32}, !- Zone Air Node Name
  {0e43f86f-bf93-4bdf-9d1c-829d664cf585}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2dc96eef-a620-4afa-9102-a788b5d46078}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8b9110f-0d39-4014-9a9a-c058ad72aded}, !- Handle
  Node 13,                                !- Name
  {614d2af9-a1fc-4e4a-ba66-dc92f4ec9c32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {614d2af9-a1fc-4e4a-ba66-dc92f4ec9c32}, !- Handle
  {cdb1c074-aaab-4135-b8cd-4201acddbf54}, !- Name
  {e1fecfc0-5d80-4cca-943f-6bba446ed59a}, !- Source Object
  11,                                     !- Outlet Port
  {a8b9110f-0d39-4014-9a9a-c058ad72aded}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87d4a3d0-6cc8-459e-ad76-0ef5e8195850}, !- Handle
  {0d06d3a2-4eee-46b5-940d-33621c3ea3d0}, !- Name
  {e1fecfc0-5d80-4cca-943f-6bba446ed59a}, !- HVAC Component
  {7190d346-b6a9-4121-9b09-0a7ae8180f81}; !- Port 1

OS:PortList,
  {8da99f05-9d67-418f-8885-d4699141b014}, !- Handle
  {a6883d97-16dd-46b1-9550-76ce8f8705bf}, !- Name
  {e1fecfc0-5d80-4cca-943f-6bba446ed59a}; !- HVAC Component

OS:Sizing:Zone,
  {f397e747-67ec-4043-8437-7900ea3c5d69}, !- Handle
  {e1fecfc0-5d80-4cca-943f-6bba446ed59a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f4870d3-194f-471a-94cd-23235978c377}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {e1fecfc0-5d80-4cca-943f-6bba446ed59a}, !- Thermal Zone
  {a696fac3-5c7f-4ce7-9d45-dbee83214726}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {376d7056-62ee-48c5-8421-57575c57b91b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {2dc96eef-a620-4afa-9102-a788b5d46078}, !- Handle
  Dormitory WholeBuilding Thermostat 2,   !- Name
  {9ded4426-f2e7-48ce-a09e-7b64dd6b69db}, !- Heating Setpoint Temperature Schedule Name
  {dbb8a329-4a85-4fa3-bb90-1d5d6a5935e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9193b63f-e90d-46f0-a455-bc2d12dc3e37}, !- Handle
  Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3137173d-7a0f-48be-a7c5-087e39e5bda1}, !- Zone Air Inlet Port List
  {bb62eb86-3146-4ead-b78e-43bce331c12c}, !- Zone Air Exhaust Port List
  {748080df-bba7-4fe6-a687-d24f38ff29bd}, !- Zone Air Node Name
  {7b6e0d1a-c5cc-45ed-affb-df7d5b92d03c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcaa8431-0060-42e3-af67-f3bf2a810c9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {330353af-0a26-4e95-a5b8-5526b5bdc0da}, !- Handle
  Node 14,                                !- Name
  {748080df-bba7-4fe6-a687-d24f38ff29bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {748080df-bba7-4fe6-a687-d24f38ff29bd}, !- Handle
  {d8fc7f82-8a80-4295-b8a4-8b7913ebe8c4}, !- Name
  {9193b63f-e90d-46f0-a455-bc2d12dc3e37}, !- Source Object
  11,                                     !- Outlet Port
  {330353af-0a26-4e95-a5b8-5526b5bdc0da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3137173d-7a0f-48be-a7c5-087e39e5bda1}, !- Handle
  {0169dc0e-5f17-4d1e-b181-ed431bf63deb}, !- Name
  {9193b63f-e90d-46f0-a455-bc2d12dc3e37}, !- HVAC Component
  {72c8702e-5035-4359-a9d9-80997ecfc737}; !- Port 1

OS:PortList,
  {bb62eb86-3146-4ead-b78e-43bce331c12c}, !- Handle
  {cd8973b5-e7b2-4fe1-8da8-a803aac74a12}, !- Name
  {9193b63f-e90d-46f0-a455-bc2d12dc3e37}; !- HVAC Component

OS:Sizing:Zone,
  {fed7052a-8cb8-40bb-982c-eadaf5d0e094}, !- Handle
  {9193b63f-e90d-46f0-a455-bc2d12dc3e37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44acdaae-5d8e-4425-99f4-e59502655df0}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {9193b63f-e90d-46f0-a455-bc2d12dc3e37}, !- Thermal Zone
  {93d1aace-25eb-4605-bd64-9f38ae37a3bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {47543594-ae4a-48ab-adba-408d09d8428e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {dcaa8431-0060-42e3-af67-f3bf2a810c9f}, !- Handle
  Dining - family WholeBuilding Thermostat 2, !- Name
  {aa399771-7f1f-4289-99b8-f48636dc2120}, !- Heating Setpoint Temperature Schedule Name
  {b2a642c4-ffe2-467b-95b8-cbffdf077b1e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2116943f-d2e3-427a-8017-5b21fa35d225}, !- Handle
  Sp-WholeBuilding-Hospital Sys-3 Flr-4 Sch-H HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {560ccdfd-0b4e-4b0e-8fe7-7cdfeeb83ac8}, !- Zone Air Inlet Port List
  {d8bc1845-8ad2-4ad8-bdb6-14f8bcf44eb1}, !- Zone Air Exhaust Port List
  {d54abff0-ce41-48ba-8f9e-65958feefcb7}, !- Zone Air Node Name
  {375d3eef-3016-4731-b824-5ebda43d673c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb1a1ccf-2fdf-48eb-885b-903cac84e34d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fe4bab3-b4c7-4c23-94cf-86acc6438801}, !- Handle
  Node 15,                                !- Name
  {d54abff0-ce41-48ba-8f9e-65958feefcb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d54abff0-ce41-48ba-8f9e-65958feefcb7}, !- Handle
  {0257f4fd-3525-4f10-b59a-383e976cd88f}, !- Name
  {2116943f-d2e3-427a-8017-5b21fa35d225}, !- Source Object
  11,                                     !- Outlet Port
  {7fe4bab3-b4c7-4c23-94cf-86acc6438801}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {560ccdfd-0b4e-4b0e-8fe7-7cdfeeb83ac8}, !- Handle
  {8418bb4c-582c-42bd-8431-ac1bfe92ef7c}, !- Name
  {2116943f-d2e3-427a-8017-5b21fa35d225}, !- HVAC Component
  {184e54ad-8517-4a81-b23b-4aa8bb99aa31}; !- Port 1

OS:PortList,
  {d8bc1845-8ad2-4ad8-bdb6-14f8bcf44eb1}, !- Handle
