  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1f8097c3-07f3-4f35-bbb5-3abde7d09752}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {c034ffe7-fcb6-41b3-804c-4225b4b6cdc1}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {665ea1a1-4f7c-4b4e-81e5-f50ce4e1fd83}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7ded0039-9d1a-43f2-aa55-620e2272186e}, !- Air Inlet Node Name
  {81ab9cbe-cb4b-42f4-9485-9bf1d9e4eafc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {79f5d65b-6383-4b6c-97fd-229d2fadbf75}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e76927c5-a9cd-46a8-a820-dc1817c91733}, !- Air Inlet Node Name
  {239b0b5f-910a-46cd-8d6d-a03df8e8e9c1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {52d2749d-6182-4d1f-90e9-1ad0d8fa655e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {63d84b27-fba0-49f9-80b3-6fd94e03c654}, !- Handle
  Coil Cooling DX Single Speed 8 135kBtu/hr 9.26EER, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2275250554707,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {971a29ea-f2d9-4092-b81b-97c3ab9a02ca}, !- Air Inlet Node Name
  {c72c9a65-61f5-4d51-8486-a37da8ab7cfb}, !- Air Outlet Node Name
  {67ca36ee-4c13-4680-b440-487f751bedaa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45982141-b206-4722-876d-d9e099ae1431}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {923ed327-f0a7-48c7-9fe4-33e3e40b470f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3236150-b317-41f5-9594-c64a833d2f35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e70ce8fa-cb8b-4dbd-9949-04bd768cfbf9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1fe6c5c4-1a83-4bb8-8d5e-98af6246b71f}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3834f7d-43c4-4dfe-9fc3-019961ee1854}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f8e04f4-b9a0-4a54-be4a-17c907cff339}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f4fe587-9f0e-4b21-aa6c-2a94bc1cbde7}, !- Handle
  Curve Quadratic 19,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {17219866-1064-42e8-a2fa-de01c1c1cca7}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a189cdfe-fea8-46cb-9619-fa9cea167ecc}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9354771c-d742-465b-be4d-01777b2f3f0e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cf86466b-710d-454f-abb0-d13aac2487e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cf86466b-710d-454f-abb0-d13aac2487e1}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9665089c-8624-439e-a778-b074d7f1288b}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {a189cdfe-fea8-46cb-9619-fa9cea167ecc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2a6dd1e3-4d61-406e-8e62-fd1220315a64}, !- Mixed Air Node Name
  {2d80ac17-84a0-4a28-8125-766fce4c5c22}, !- Outdoor Air Stream Node Name
  {88aefb46-74d0-48d1-baa6-7e206aecd24e}, !- Relief Air Stream Node Name
  {9515dc96-1c20-4eb1-ba4f-bb7f0a482173}; !- Return Air Stream Node Name

OS:Node,
  {2b856c16-7cec-45e2-9a88-252ec4eabc3c}, !- Handle
  Node 137,                               !- Name
  ,                                       !- Inlet Port
  {d005b692-c9c3-4bbb-9ba5-c461fbbad0d6}; !- Outlet Port

OS:Node,
  {243afa57-8fd3-425a-bea7-afb1a783d8b6}, !- Handle
  Node 138,                               !- Name
  {16fb0c6b-244f-4e78-b18f-e3cc6512d235}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81ab9cbe-cb4b-42f4-9485-9bf1d9e4eafc}, !- Handle
  {e506012b-16cd-46f2-bb44-c426bd7c4e76}, !- Name
  {665ea1a1-4f7c-4b4e-81e5-f50ce4e1fd83}, !- Source Object
  9,                                      !- Outlet Port
  {3749c637-1e93-4a9e-81bb-cad107831fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17910d35-918c-45c3-b3b9-2d62fdfa7159}, !- Handle
  Node 139,                               !- Name
  {239b0b5f-910a-46cd-8d6d-a03df8e8e9c1}, !- Inlet Port
  {7ded0039-9d1a-43f2-aa55-620e2272186e}; !- Outlet Port

OS:Connection,
  {239b0b5f-910a-46cd-8d6d-a03df8e8e9c1}, !- Handle
  {d5b808dc-b186-4057-9303-2684bb3b9c4b}, !- Name
  {79f5d65b-6383-4b6c-97fd-229d2fadbf75}, !- Source Object
  6,                                      !- Outlet Port
  {17910d35-918c-45c3-b3b9-2d62fdfa7159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ded0039-9d1a-43f2-aa55-620e2272186e}, !- Handle
  {5cdf5d99-481a-4dc4-ae44-02eff889ad5d}, !- Name
  {17910d35-918c-45c3-b3b9-2d62fdfa7159}, !- Source Object
  3,                                      !- Outlet Port
  {665ea1a1-4f7c-4b4e-81e5-f50ce4e1fd83}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dac6ec28-1353-4a3e-9cce-3c3d97108924}, !- Handle
  Node 140,                               !- Name
  {c72c9a65-61f5-4d51-8486-a37da8ab7cfb}, !- Inlet Port
  {e76927c5-a9cd-46a8-a820-dc1817c91733}; !- Outlet Port

OS:Connection,
  {c72c9a65-61f5-4d51-8486-a37da8ab7cfb}, !- Handle
  {aede3d14-e15c-4815-91af-c586ea583cd0}, !- Name
  {63d84b27-fba0-49f9-80b3-6fd94e03c654}, !- Source Object
  9,                                      !- Outlet Port
  {dac6ec28-1353-4a3e-9cce-3c3d97108924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76927c5-a9cd-46a8-a820-dc1817c91733}, !- Handle
  {313d8876-2be4-41e7-acd9-005d8ffebee5}, !- Name
  {dac6ec28-1353-4a3e-9cce-3c3d97108924}, !- Source Object
  3,                                      !- Outlet Port
  {79f5d65b-6383-4b6c-97fd-229d2fadbf75}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {45702464-df95-4bed-b0a8-05b1f45d304d}, !- Handle
  Node 141,                               !- Name
  {2a6dd1e3-4d61-406e-8e62-fd1220315a64}, !- Inlet Port
  {971a29ea-f2d9-4092-b81b-97c3ab9a02ca}; !- Outlet Port

OS:Connection,
  {9515dc96-1c20-4eb1-ba4f-bb7f0a482173}, !- Handle
  {a52a0af2-7eb8-444e-81b7-c93e6338afb7}, !- Name
  {f75d526b-1312-4fc7-bd04-bbd1d81564ab}, !- Source Object
  3,                                      !- Outlet Port
  {9665089c-8624-439e-a778-b074d7f1288b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2a6dd1e3-4d61-406e-8e62-fd1220315a64}, !- Handle
  {61616735-566a-4341-9f7a-f6a12dd3ec14}, !- Name
  {9665089c-8624-439e-a778-b074d7f1288b}, !- Source Object
  5,                                      !- Outlet Port
  {45702464-df95-4bed-b0a8-05b1f45d304d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {971a29ea-f2d9-4092-b81b-97c3ab9a02ca}, !- Handle
  {de540870-c8ba-499e-8d9e-234f65633dbc}, !- Name
  {45702464-df95-4bed-b0a8-05b1f45d304d}, !- Source Object
  3,                                      !- Outlet Port
  {63d84b27-fba0-49f9-80b3-6fd94e03c654}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b5ade6eb-9f02-4fbd-abc9-2734cbc5ed5e}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {acf2d2f4-8ec8-47ed-a9aa-e5f4b07ebf1f}, !- Control Zone Name
  {3749c637-1e93-4a9e-81bb-cad107831fbe}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {98486cbb-3e4d-41a9-8e69-e3a6bed72ad3}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {80e78f13-721e-4db3-af60-478d2b5b1873}, !- Inlet Air Node Name
  {7a7ccee3-3a8f-4111-8288-d3edfcf5491c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1547b719-e37c-4652-b311-809ad5a50aec}, !- Handle
  Node 142,                               !- Name
  {6afba930-aa01-4c7a-9e5c-6709916ade94}, !- Inlet Port
  {e6e24fa5-09ae-47b9-ac13-39b9a5687f01}; !- Outlet Port

OS:Connection,
  {3d63e168-2238-4243-a143-b521ce0b0e66}, !- Handle
  {3c6f8677-ac2e-4f6e-86a3-b69e927f8a85}, !- Name
  {9f332ef5-9e48-49e3-aedb-d18d2fb3375c}, !- Source Object
  3,                                      !- Outlet Port
  {ec7a2ece-5d4c-4e9e-a217-56ce7172ce88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6afba930-aa01-4c7a-9e5c-6709916ade94}, !- Handle
  {f2c6acc2-9325-4afb-9b8a-1bbd974d81d8}, !- Name
  {acf2d2f4-8ec8-47ed-a9aa-e5f4b07ebf1f}, !- Source Object
  12,                                     !- Outlet Port
  {1547b719-e37c-4652-b311-809ad5a50aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e24fa5-09ae-47b9-ac13-39b9a5687f01}, !- Handle
  {6430a506-10d8-4c3d-8827-2ea9303d2a51}, !- Name
  {1547b719-e37c-4652-b311-809ad5a50aec}, !- Source Object
  3,                                      !- Outlet Port
  {239d1815-d69d-4753-9e65-a48147b85435}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80e78f13-721e-4db3-af60-478d2b5b1873}, !- Handle
  {ff6cd119-867b-4033-abca-80aba79d8c28}, !- Name
  {1e3402e7-cda1-4567-9724-32a009e1abff}, !- Source Object
  3,                                      !- Outlet Port
  {98486cbb-3e4d-41a9-8e69-e3a6bed72ad3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a7ccee3-3a8f-4111-8288-d3edfcf5491c}, !- Handle
  {9fcf1dcb-1487-4a85-bb1f-c8d2893a1adc}, !- Name
  {98486cbb-3e4d-41a9-8e69-e3a6bed72ad3}, !- Source Object
  4,                                      !- Outlet Port
  {9f332ef5-9e48-49e3-aedb-d18d2fb3375c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dd58417d-2084-4c47-b763-1abd2493d34f}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {af3161e0-0395-486d-8afe-ef09c183670c}, !- Water Inlet Node Name
  {5a243f1f-e68b-4c8d-99ec-e5ca74c2a8a0}; !- Water Outlet Node Name

OS:Node,
  {edbcd12f-ace7-45c0-b222-d49cb8bf22b5}, !- Handle
  Node 143,                               !- Name
  {9f5ed95d-4e14-4d44-8aff-8921ec705cf7}, !- Inlet Port
  {af3161e0-0395-486d-8afe-ef09c183670c}; !- Outlet Port

OS:Connection,
  {9f5ed95d-4e14-4d44-8aff-8921ec705cf7}, !- Handle
  {37e6d6e4-8162-4b5e-9228-ede72ce344e2}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  11,                                     !- Outlet Port
  {edbcd12f-ace7-45c0-b222-d49cb8bf22b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c03721e8-cddb-4079-90b0-83652d7a9563}, !- Handle
  Node 144,                               !- Name
  {5a243f1f-e68b-4c8d-99ec-e5ca74c2a8a0}, !- Inlet Port
  {c6b47712-161e-4c30-aec7-0b0537720927}; !- Outlet Port

OS:Connection,
  {af3161e0-0395-486d-8afe-ef09c183670c}, !- Handle
  {4de1dcf7-26da-46d4-90ad-62d40e579852}, !- Name
  {edbcd12f-ace7-45c0-b222-d49cb8bf22b5}, !- Source Object
  3,                                      !- Outlet Port
  {dd58417d-2084-4c47-b763-1abd2493d34f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5a243f1f-e68b-4c8d-99ec-e5ca74c2a8a0}, !- Handle
  {df21289a-204c-406b-8f39-97ce7ceb057b}, !- Name
  {dd58417d-2084-4c47-b763-1abd2493d34f}, !- Source Object
  10,                                     !- Outlet Port
  {c03721e8-cddb-4079-90b0-83652d7a9563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b47712-161e-4c30-aec7-0b0537720927}, !- Handle
  {11737c1f-8793-4830-9a7b-a67625a154c7}, !- Name
  {c03721e8-cddb-4079-90b0-83652d7a9563}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bbee90ec-30e9-498e-8ea9-f9d7ea9fd458}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {dd58417d-2084-4c47-b763-1abd2493d34f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {14ee502d-b610-4c19-898a-eae3185e5129}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Convention centre Sys-3 Flr-3 Sch-C HPlcmt-core ZN, !- Name
  ,                                       !- Controller List Name
  {8f53bcc6-bfe6-4066-9a3a-273726bbfdfd}, !- Availability Schedule
  {ada6f485-a6cd-4b69-b7da-d31db20d277b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d7b2b60d-519c-4880-8e33-cb1d9acffe1f}, !- Supply Side Inlet Node Name
  {259c98c7-a6d2-40f5-b2fd-6b7823a5030c}, !- Demand Side Outlet Node Name
  {8f6acb88-9a9d-40c5-b0dd-591e77af16b5}, !- Demand Side Inlet Node A
  {d5af0e9c-a131-4976-a416-167b70450679}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2b356e84-defb-4ade-bee4-e4e773bd7bce}, !- Demand Mixer Name
  {ab3baa9d-16eb-4238-9d3a-2676fc30c901}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {308cf537-290f-455b-a261-d27f31090be3}, !- Handle
  Node 145,                               !- Name
  {d7b2b60d-519c-4880-8e33-cb1d9acffe1f}, !- Inlet Port
  {fb4c14a0-6bbb-404d-af85-418fa695e5b8}; !- Outlet Port

OS:Node,
  {ed885d9e-e0bb-43c0-bda6-7d05e51e7d0a}, !- Handle
  Node 146,                               !- Name
  {1d13ae8f-e1f1-4970-a0d9-ad02bec77670}, !- Inlet Port
  {d5af0e9c-a131-4976-a416-167b70450679}; !- Outlet Port

OS:Connection,
  {d7b2b60d-519c-4880-8e33-cb1d9acffe1f}, !- Handle
  {0feb74f4-2703-4ea4-a90e-9794a60f3647}, !- Name
  {14ee502d-b610-4c19-898a-eae3185e5129}, !- Source Object
  8,                                      !- Outlet Port
  {308cf537-290f-455b-a261-d27f31090be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5af0e9c-a131-4976-a416-167b70450679}, !- Handle
  {0070f075-894f-4ba5-821f-761855b6ce4d}, !- Name
  {ed885d9e-e0bb-43c0-bda6-7d05e51e7d0a}, !- Source Object
  3,                                      !- Outlet Port
  {14ee502d-b610-4c19-898a-eae3185e5129}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f5e57331-93dc-4f7e-9f3a-d68548e7209e}, !- Handle
  Node 147,                               !- Name
  {8f6acb88-9a9d-40c5-b0dd-591e77af16b5}, !- Inlet Port
  {b54ac22d-03b3-424d-a225-f80b7357b7b9}; !- Outlet Port

OS:Node,
  {7deaa700-0177-41ea-b602-c6b842f3bd88}, !- Handle
  Node 148,                               !- Name
  {4835c45f-dbdb-46da-8a86-9d32c1d5911c}, !- Inlet Port
  {259c98c7-a6d2-40f5-b2fd-6b7823a5030c}; !- Outlet Port

OS:Node,
  {5d03618e-fe31-4353-88f0-e5b7af70aaac}, !- Handle
  Node 149,                               !- Name
  {04450ea0-e126-4590-80cc-be3a6ee6a1b5}, !- Inlet Port
  {d4c3f244-af61-41c9-812d-7e31cc9a71b3}; !- Outlet Port

OS:Connection,
  {8f6acb88-9a9d-40c5-b0dd-591e77af16b5}, !- Handle
  {d37f6e3b-571e-4723-b86d-732d9f3d01f5}, !- Name
  {14ee502d-b610-4c19-898a-eae3185e5129}, !- Source Object
  10,                                     !- Outlet Port
  {f5e57331-93dc-4f7e-9f3a-d68548e7209e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {259c98c7-a6d2-40f5-b2fd-6b7823a5030c}, !- Handle
  {7189f9c8-fcc5-4e50-9ab7-99e1cee0eb7d}, !- Name
  {7deaa700-0177-41ea-b602-c6b842f3bd88}, !- Source Object
  3,                                      !- Outlet Port
  {14ee502d-b610-4c19-898a-eae3185e5129}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ab3baa9d-16eb-4238-9d3a-2676fc30c901}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {b54ac22d-03b3-424d-a225-f80b7357b7b9}, !- Inlet Node Name
  {21a9da12-2024-480c-8ec7-1d498b5c3164}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2b356e84-defb-4ade-bee4-e4e773bd7bce}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4835c45f-dbdb-46da-8a86-9d32c1d5911c}, !- Outlet Node Name
  {f8e436ff-9bb3-44a5-9a5d-8f2972d6567a}; !- Inlet Node Name 1

OS:Connection,
  {b54ac22d-03b3-424d-a225-f80b7357b7b9}, !- Handle
  {78d7e31f-5c3d-4de0-826a-7e56595e6961}, !- Name
  {f5e57331-93dc-4f7e-9f3a-d68548e7209e}, !- Source Object
  3,                                      !- Outlet Port
  {ab3baa9d-16eb-4238-9d3a-2676fc30c901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4835c45f-dbdb-46da-8a86-9d32c1d5911c}, !- Handle
  {3d8aa665-ebb5-4360-b60f-610e9acf0c08}, !- Name
  {2b356e84-defb-4ade-bee4-e4e773bd7bce}, !- Source Object
  2,                                      !- Outlet Port
  {7deaa700-0177-41ea-b602-c6b842f3bd88}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30d67bed-4788-42c1-b850-12bc52489c9e}, !- Handle
  {14ee502d-b610-4c19-898a-eae3185e5129}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ada6f485-a6cd-4b69-b7da-d31db20d277b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {1648283d-64f4-4c11-91cf-cdf16227bcb5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0bf12ce2-d081-437d-8c59-4de3419d177e}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5f6bc5af-4442-4415-b710-7bfa1dccefb2}, !- Air Inlet Node Name
  {1d13ae8f-e1f1-4970-a0d9-ad02bec77670}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {43e62cf5-d594-42e5-96c8-62e690ac2dc8}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {61f3fbc9-a490-46b7-ba37-507a964809a6}, !- Air Inlet Node Name
  {97d83f59-ec91-4eb0-bd5b-f938b7228998}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {52d2749d-6182-4d1f-90e9-1ad0d8fa655e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c2a7db79-67d4-4e2a-b34e-8123a4b5009d}, !- Handle
  Coil Cooling DX Single Speed 9 250kBtu/hr 8.21EER, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.93571798494581,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {22a45880-4307-48cf-bbbc-9248884edd03}, !- Air Inlet Node Name
  {8047a084-eccc-47df-b50f-aebbee381aa6}, !- Air Outlet Node Name
  {67ca36ee-4c13-4680-b440-487f751bedaa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45982141-b206-4722-876d-d9e099ae1431}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {923ed327-f0a7-48c7-9fe4-33e3e40b470f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3236150-b317-41f5-9594-c64a833d2f35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e70ce8fa-cb8b-4dbd-9949-04bd768cfbf9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b2838d3a-33b2-4ca2-906b-148fc4f3baa4}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b3205151-da1a-466f-95c0-4cc5df0cbf71}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {344188fc-2055-4a55-aacb-541691b5d493}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {714a8286-249e-45ea-a356-fcb6cc27c71b}, !- Handle
  Curve Quadratic 22,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7eba1083-12f3-45da-abf5-5bc2984c343d}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {332902b5-576d-4eda-920b-30fdc0d3e707}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8f53bcc6-bfe6-4066-9a3a-273726bbfdfd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26abf149-88c7-45ef-acd1-3797cf6c6a32}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26abf149-88c7-45ef-acd1-3797cf6c6a32}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {be92a97f-387f-4ed6-ac90-e452f5f5116d}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {332902b5-576d-4eda-920b-30fdc0d3e707}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {45ec6d06-7096-4095-8cf6-7d6d68447ee6}, !- Mixed Air Node Name
  {48218b20-a851-4de3-81b4-5e025b80f6dc}, !- Outdoor Air Stream Node Name
  {f767ceba-c109-4d42-a4cc-aca14df607ab}, !- Relief Air Stream Node Name
  {fb4c14a0-6bbb-404d-af85-418fa695e5b8}; !- Return Air Stream Node Name

OS:Node,
  {eb1c2019-c3da-48b4-9e77-637f8235a33a}, !- Handle
  Node 150,                               !- Name
  ,                                       !- Inlet Port
  {48218b20-a851-4de3-81b4-5e025b80f6dc}; !- Outlet Port

OS:Connection,
  {48218b20-a851-4de3-81b4-5e025b80f6dc}, !- Handle
  {83a897f5-ba9a-4c6f-84c6-9cdbb5e17527}, !- Name
  {eb1c2019-c3da-48b4-9e77-637f8235a33a}, !- Source Object
  3,                                      !- Outlet Port
  {be92a97f-387f-4ed6-ac90-e452f5f5116d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e10d333-ff5d-454b-8d11-90fd74aaeaf4}, !- Handle
  Node 151,                               !- Name
  {f767ceba-c109-4d42-a4cc-aca14df607ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f767ceba-c109-4d42-a4cc-aca14df607ab}, !- Handle
  {2fdbde69-6345-4a2f-abc6-c3c5530debc8}, !- Name
  {be92a97f-387f-4ed6-ac90-e452f5f5116d}, !- Source Object
  7,                                      !- Outlet Port
  {4e10d333-ff5d-454b-8d11-90fd74aaeaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d13ae8f-e1f1-4970-a0d9-ad02bec77670}, !- Handle
  {198d38b1-67f7-412d-8d5d-5dee0bd8a339}, !- Name
  {0bf12ce2-d081-437d-8c59-4de3419d177e}, !- Source Object
  9,                                      !- Outlet Port
  {ed885d9e-e0bb-43c0-bda6-7d05e51e7d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ebbffc2-8768-40b6-a22e-3fa31d4f7f7f}, !- Handle
  Node 152,                               !- Name
  {97d83f59-ec91-4eb0-bd5b-f938b7228998}, !- Inlet Port
  {5f6bc5af-4442-4415-b710-7bfa1dccefb2}; !- Outlet Port

OS:Connection,
  {97d83f59-ec91-4eb0-bd5b-f938b7228998}, !- Handle
  {36f619a7-bab6-413a-bb9a-a780803cc018}, !- Name
  {43e62cf5-d594-42e5-96c8-62e690ac2dc8}, !- Source Object
  6,                                      !- Outlet Port
  {5ebbffc2-8768-40b6-a22e-3fa31d4f7f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f6bc5af-4442-4415-b710-7bfa1dccefb2}, !- Handle
  {301d9069-f04a-4558-a21e-040375124714}, !- Name
  {5ebbffc2-8768-40b6-a22e-3fa31d4f7f7f}, !- Source Object
  3,                                      !- Outlet Port
  {0bf12ce2-d081-437d-8c59-4de3419d177e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f60d0cac-051b-4545-b2ac-dadb0cbea205}, !- Handle
  Node 153,                               !- Name
  {8047a084-eccc-47df-b50f-aebbee381aa6}, !- Inlet Port
  {61f3fbc9-a490-46b7-ba37-507a964809a6}; !- Outlet Port

OS:Connection,
  {8047a084-eccc-47df-b50f-aebbee381aa6}, !- Handle
  {ae01f1e0-7468-4c58-a26d-0105a9f5e595}, !- Name
  {c2a7db79-67d4-4e2a-b34e-8123a4b5009d}, !- Source Object
  9,                                      !- Outlet Port
  {f60d0cac-051b-4545-b2ac-dadb0cbea205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f3fbc9-a490-46b7-ba37-507a964809a6}, !- Handle
  {c644e9c7-d602-4aac-b0f1-70f315bf2677}, !- Name
  {f60d0cac-051b-4545-b2ac-dadb0cbea205}, !- Source Object
  3,                                      !- Outlet Port
  {43e62cf5-d594-42e5-96c8-62e690ac2dc8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9b1b9637-465b-42c3-9730-f38bbb2bb43e}, !- Handle
  Node 154,                               !- Name
  {45ec6d06-7096-4095-8cf6-7d6d68447ee6}, !- Inlet Port
  {22a45880-4307-48cf-bbbc-9248884edd03}; !- Outlet Port

OS:Connection,
  {fb4c14a0-6bbb-404d-af85-418fa695e5b8}, !- Handle
  {63dc024d-64dc-4c7a-974e-0dee10c21bbc}, !- Name
  {308cf537-290f-455b-a261-d27f31090be3}, !- Source Object
  3,                                      !- Outlet Port
  {be92a97f-387f-4ed6-ac90-e452f5f5116d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {45ec6d06-7096-4095-8cf6-7d6d68447ee6}, !- Handle
  {1731ed2a-5ee6-4022-9b2b-6a6d6bbb7f23}, !- Name
  {be92a97f-387f-4ed6-ac90-e452f5f5116d}, !- Source Object
  5,                                      !- Outlet Port
  {9b1b9637-465b-42c3-9730-f38bbb2bb43e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a45880-4307-48cf-bbbc-9248884edd03}, !- Handle
  {14bda4c6-f98a-46ad-8d8c-7b7dde9acd36}, !- Name
  {9b1b9637-465b-42c3-9730-f38bbb2bb43e}, !- Source Object
  3,                                      !- Outlet Port
  {c2a7db79-67d4-4e2a-b34e-8123a4b5009d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1ed445fa-9899-405b-b85c-5732bff6e393}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3588c37b-e6cb-48a1-b62f-3c7514243b17}, !- Control Zone Name
  {ed885d9e-e0bb-43c0-bda6-7d05e51e7d0a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {100cd73b-fa96-4e6e-9889-18e7fb0bf301}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {21a9da12-2024-480c-8ec7-1d498b5c3164}, !- Inlet Air Node Name
  {04450ea0-e126-4590-80cc-be3a6ee6a1b5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {198e8872-9d59-4f4d-91f6-79364a71a922}, !- Handle
  Node 155,                               !- Name
  {a7f454c2-6815-42e5-aebf-c0b7dd3aac56}, !- Inlet Port
  {f8e436ff-9bb3-44a5-9a5d-8f2972d6567a}; !- Outlet Port

OS:Connection,
  {d4c3f244-af61-41c9-812d-7e31cc9a71b3}, !- Handle
  {2a6049e3-7c37-46c2-b065-d5596bb86b97}, !- Name
  {5d03618e-fe31-4353-88f0-e5b7af70aaac}, !- Source Object
  3,                                      !- Outlet Port
  {7fe09068-0e81-436c-bf95-c5e8ae84be29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7f454c2-6815-42e5-aebf-c0b7dd3aac56}, !- Handle
  {c817228b-734a-46fa-b665-23bc15d42f77}, !- Name
  {3588c37b-e6cb-48a1-b62f-3c7514243b17}, !- Source Object
  12,                                     !- Outlet Port
  {198e8872-9d59-4f4d-91f6-79364a71a922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e436ff-9bb3-44a5-9a5d-8f2972d6567a}, !- Handle
  {15d62234-2c76-4cad-a548-4a0273e0132e}, !- Name
  {198e8872-9d59-4f4d-91f6-79364a71a922}, !- Source Object
  3,                                      !- Outlet Port
  {2b356e84-defb-4ade-bee4-e4e773bd7bce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21a9da12-2024-480c-8ec7-1d498b5c3164}, !- Handle
  {a158e430-b1de-488c-a4f2-96e54a6aafca}, !- Name
  {ab3baa9d-16eb-4238-9d3a-2676fc30c901}, !- Source Object
  3,                                      !- Outlet Port
  {100cd73b-fa96-4e6e-9889-18e7fb0bf301}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04450ea0-e126-4590-80cc-be3a6ee6a1b5}, !- Handle
  {7a3bf8c1-2c50-49ec-b917-684eaa6e90f2}, !- Name
  {100cd73b-fa96-4e6e-9889-18e7fb0bf301}, !- Source Object
  4,                                      !- Outlet Port
  {5d03618e-fe31-4353-88f0-e5b7af70aaac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {287534c8-c9fc-4563-90c2-51b577c23932}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {57342bfa-675e-4f99-be7d-3fb22d1ed02b}, !- Water Inlet Node Name
  {ab2ad152-5c09-4245-8342-6fc30831041c}; !- Water Outlet Node Name

OS:Node,
  {8b1d57f5-ef38-4c1a-90e5-7fdfc6eb6271}, !- Handle
  Node 156,                               !- Name
  {2fef5514-7f50-4462-bd9d-50b1c0df71b8}, !- Inlet Port
  {57342bfa-675e-4f99-be7d-3fb22d1ed02b}; !- Outlet Port

OS:Connection,
  {2fef5514-7f50-4462-bd9d-50b1c0df71b8}, !- Handle
  {74fcd657-9553-48ef-a6ec-af97ac7008eb}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  12,                                     !- Outlet Port
  {8b1d57f5-ef38-4c1a-90e5-7fdfc6eb6271}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35ea8f12-26b6-418d-afa6-c671b156481f}, !- Handle
  Node 157,                               !- Name
  {ab2ad152-5c09-4245-8342-6fc30831041c}, !- Inlet Port
  {2eb0d4ca-245a-4733-8a20-8cd04ba172cd}; !- Outlet Port

OS:Connection,
  {57342bfa-675e-4f99-be7d-3fb22d1ed02b}, !- Handle
  {6bac44c2-8502-444c-8a93-511eb954e951}, !- Name
  {8b1d57f5-ef38-4c1a-90e5-7fdfc6eb6271}, !- Source Object
  3,                                      !- Outlet Port
  {287534c8-c9fc-4563-90c2-51b577c23932}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ab2ad152-5c09-4245-8342-6fc30831041c}, !- Handle
  {aaff624b-c718-4af9-ad38-c97f8d82fa08}, !- Name
  {287534c8-c9fc-4563-90c2-51b577c23932}, !- Source Object
  10,                                     !- Outlet Port
  {35ea8f12-26b6-418d-afa6-c671b156481f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb0d4ca-245a-4733-8a20-8cd04ba172cd}, !- Handle
  {f5aab289-1b71-45ac-bbb0-f46d18679569}, !- Name
  {35ea8f12-26b6-418d-afa6-c671b156481f}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6c7c4b69-8bd3-4ba6-9ebb-ed941e6eea1d}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {287534c8-c9fc-4563-90c2-51b577c23932}; !- Heating Coil Name

OS:AirLoopHVAC,
  {54821ebc-e2cc-4805-b144-4048b8eae14e}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Courthouse Sys-3 Flr-3 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {80af027e-d0a1-4baa-9c7c-a84bd847e716}, !- Availability Schedule
  {9c7e549f-66ed-4225-b7f9-145c87a78b4b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {da7c0f97-8dd5-44b0-b0d9-72ad00a3d265}, !- Supply Side Inlet Node Name
  {d6875ba7-2be8-4dbc-8f4f-e79c2264f16f}, !- Demand Side Outlet Node Name
  {445749c9-67ca-4841-8094-b3afbd0c786f}, !- Demand Side Inlet Node A
  {39856634-d9f5-431f-aa6c-9a1e435df840}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c25a835d-9e7c-4e95-929f-296fd4b35a5b}, !- Demand Mixer Name
  {b9ca8373-7682-4822-aa0f-f7b9095f0eea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15ba4c33-54ba-4c4b-80da-df033296ac21}, !- Handle
  Node 158,                               !- Name
  {da7c0f97-8dd5-44b0-b0d9-72ad00a3d265}, !- Inlet Port
  {fa4d1c5b-2ae4-4570-8f2e-a1735c0f090d}; !- Outlet Port

OS:Node,
  {fae18d75-0625-4187-bbaf-58930034f6b2}, !- Handle
  Node 159,                               !- Name
  {96f8a6b3-f8c3-497b-b1f3-4f7ae1570149}, !- Inlet Port
  {39856634-d9f5-431f-aa6c-9a1e435df840}; !- Outlet Port

OS:Connection,
  {da7c0f97-8dd5-44b0-b0d9-72ad00a3d265}, !- Handle
  {74a96cb2-7658-4eef-9315-058148553d7c}, !- Name
  {54821ebc-e2cc-4805-b144-4048b8eae14e}, !- Source Object
  8,                                      !- Outlet Port
  {15ba4c33-54ba-4c4b-80da-df033296ac21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39856634-d9f5-431f-aa6c-9a1e435df840}, !- Handle
  {ae27f343-840f-4ad6-8418-d85c14afc347}, !- Name
  {fae18d75-0625-4187-bbaf-58930034f6b2}, !- Source Object
  3,                                      !- Outlet Port
  {54821ebc-e2cc-4805-b144-4048b8eae14e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6d0005bb-cc20-402b-afb7-1ea41f3c3208}, !- Handle
  Node 160,                               !- Name
  {445749c9-67ca-4841-8094-b3afbd0c786f}, !- Inlet Port
  {32083863-ff5e-4497-a7b6-19878d9eacf4}; !- Outlet Port

OS:Node,
  {b6102ade-8bc1-4851-a8ff-25aa3db299b3}, !- Handle
  Node 161,                               !- Name
  {cea78a98-327e-4de4-9c67-21efdbc4a45a}, !- Inlet Port
  {d6875ba7-2be8-4dbc-8f4f-e79c2264f16f}; !- Outlet Port

OS:Node,
  {ff178c5d-ab12-4f36-a8ab-0561055018f3}, !- Handle
  Node 162,                               !- Name
  {89f5b0e7-f850-4999-88b6-76c056a92a78}, !- Inlet Port
  {15b4c415-9b5c-4c61-94ad-1eb766290a3c}; !- Outlet Port

OS:Connection,
  {445749c9-67ca-4841-8094-b3afbd0c786f}, !- Handle
  {041860af-c1e0-4473-bab0-5981211b82e9}, !- Name
  {54821ebc-e2cc-4805-b144-4048b8eae14e}, !- Source Object
  10,                                     !- Outlet Port
  {6d0005bb-cc20-402b-afb7-1ea41f3c3208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6875ba7-2be8-4dbc-8f4f-e79c2264f16f}, !- Handle
  {a1bc9aaf-c0bc-46d4-94f8-25240b085b6d}, !- Name
  {b6102ade-8bc1-4851-a8ff-25aa3db299b3}, !- Source Object
  3,                                      !- Outlet Port
  {54821ebc-e2cc-4805-b144-4048b8eae14e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b9ca8373-7682-4822-aa0f-f7b9095f0eea}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {32083863-ff5e-4497-a7b6-19878d9eacf4}, !- Inlet Node Name
  {d7cfa7d0-e4be-437c-b240-5e314fc5d2c7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c25a835d-9e7c-4e95-929f-296fd4b35a5b}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {cea78a98-327e-4de4-9c67-21efdbc4a45a}, !- Outlet Node Name
  {8bed37c8-45e2-4170-b0c2-8825bfd1f5c6}; !- Inlet Node Name 1

OS:Connection,
  {32083863-ff5e-4497-a7b6-19878d9eacf4}, !- Handle
  {718557b3-0b84-4bec-b72e-4a1f6b1a4d0a}, !- Name
  {6d0005bb-cc20-402b-afb7-1ea41f3c3208}, !- Source Object
  3,                                      !- Outlet Port
  {b9ca8373-7682-4822-aa0f-f7b9095f0eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea78a98-327e-4de4-9c67-21efdbc4a45a}, !- Handle
  {bb505bd3-17c4-457d-8566-9bb5369f1b3b}, !- Name
  {c25a835d-9e7c-4e95-929f-296fd4b35a5b}, !- Source Object
  2,                                      !- Outlet Port
  {b6102ade-8bc1-4851-a8ff-25aa3db299b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cedb6ad3-9788-4ecb-a8d3-c89349c76c5d}, !- Handle
  {54821ebc-e2cc-4805-b144-4048b8eae14e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9c7e549f-66ed-4225-b7f9-145c87a78b4b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {9d79f45a-5136-4cc2-a29c-a4a58de40d34}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {bb2696db-57b5-4501-bf7c-4ff791821fb2}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f6cf1c91-170f-4a3c-83a7-d43f5cd6bd56}, !- Air Inlet Node Name
  {96f8a6b3-f8c3-497b-b1f3-4f7ae1570149}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {71822257-d7da-4906-a3e7-065bc1387ca5}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a0a1cb48-3766-4d9b-b359-db28da83f0d7}, !- Air Inlet Node Name
  {f2225780-224b-4a20-b1bf-f7750f7a7a4f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {52d2749d-6182-4d1f-90e9-1ad0d8fa655e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5b3b77fc-daa7-444b-bf50-34ea11f806e4}, !- Handle
  Coil Cooling DX Single Speed 10 252kBtu/hr 8.21EER, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.93711805769162,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ca85b121-6acc-4c39-954a-f19a5db53e58}, !- Air Inlet Node Name
  {b1dc5068-77f9-4b6e-a960-90b70a52bace}, !- Air Outlet Node Name
  {67ca36ee-4c13-4680-b440-487f751bedaa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45982141-b206-4722-876d-d9e099ae1431}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {923ed327-f0a7-48c7-9fe4-33e3e40b470f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3236150-b317-41f5-9594-c64a833d2f35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e70ce8fa-cb8b-4dbd-9949-04bd768cfbf9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1b68def6-fe9b-420a-8871-0478347c9707}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7abd17c4-20e8-4a70-9d36-4dace47ad3a8}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf4ea32b-a945-4d73-b32f-be4fb19ca1ec}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f58f1fc1-d2d4-4367-b6b5-14b83aa38f2c}, !- Handle
  Curve Quadratic 25,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a61ec4ff-4038-4887-910b-f7f752273ff4}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {515d3255-aa53-4899-9577-39f71dc268a6}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {80af027e-d0a1-4baa-9c7c-a84bd847e716}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8502fa87-9ea4-4660-8d15-77eac8db6391}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8502fa87-9ea4-4660-8d15-77eac8db6391}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d1d1d3f1-a3fb-4ee7-ad8e-3f6cd751f480}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {515d3255-aa53-4899-9577-39f71dc268a6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f5f05eb3-bbc0-4d90-b8f2-0bea81097603}, !- Mixed Air Node Name
  {40a2ccec-0afe-4e9f-b788-2d83876f55d1}, !- Outdoor Air Stream Node Name
  {8b25519f-e117-44d8-a6ca-fb62fa3aba2c}, !- Relief Air Stream Node Name
  {fa4d1c5b-2ae4-4570-8f2e-a1735c0f090d}; !- Return Air Stream Node Name

OS:Node,
  {eb136e8c-a631-4fb7-b19e-798a6d6da212}, !- Handle
  Node 163,                               !- Name
  ,                                       !- Inlet Port
  {40a2ccec-0afe-4e9f-b788-2d83876f55d1}; !- Outlet Port

OS:Connection,
  {40a2ccec-0afe-4e9f-b788-2d83876f55d1}, !- Handle
  {383c9577-5f0f-43a3-b748-67a2e10786c7}, !- Name
  {eb136e8c-a631-4fb7-b19e-798a6d6da212}, !- Source Object
  3,                                      !- Outlet Port
  {d1d1d3f1-a3fb-4ee7-ad8e-3f6cd751f480}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e63357db-5992-43a3-b3ad-e7ed77a6bc70}, !- Handle
  Node 164,                               !- Name
  {8b25519f-e117-44d8-a6ca-fb62fa3aba2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b25519f-e117-44d8-a6ca-fb62fa3aba2c}, !- Handle
  {6f24d7d7-7537-474e-9668-b609f6e41d1f}, !- Name
  {d1d1d3f1-a3fb-4ee7-ad8e-3f6cd751f480}, !- Source Object
  7,                                      !- Outlet Port
  {e63357db-5992-43a3-b3ad-e7ed77a6bc70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f8a6b3-f8c3-497b-b1f3-4f7ae1570149}, !- Handle
  {81167b4d-6412-4a8f-ba5b-37025f54cfc2}, !- Name
  {bb2696db-57b5-4501-bf7c-4ff791821fb2}, !- Source Object
  9,                                      !- Outlet Port
  {fae18d75-0625-4187-bbaf-58930034f6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfd9d85b-c3c8-42da-bab8-9c3d02a3aa55}, !- Handle
  Node 165,                               !- Name
  {f2225780-224b-4a20-b1bf-f7750f7a7a4f}, !- Inlet Port
  {f6cf1c91-170f-4a3c-83a7-d43f5cd6bd56}; !- Outlet Port

OS:Connection,
  {f2225780-224b-4a20-b1bf-f7750f7a7a4f}, !- Handle
  {49e055b5-c92d-4a7f-9faa-af8a4803bb01}, !- Name
  {71822257-d7da-4906-a3e7-065bc1387ca5}, !- Source Object
  6,                                      !- Outlet Port
  {cfd9d85b-c3c8-42da-bab8-9c3d02a3aa55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6cf1c91-170f-4a3c-83a7-d43f5cd6bd56}, !- Handle
  {cf1beb31-2470-4ded-aab6-797426c20eac}, !- Name
  {cfd9d85b-c3c8-42da-bab8-9c3d02a3aa55}, !- Source Object
  3,                                      !- Outlet Port
  {bb2696db-57b5-4501-bf7c-4ff791821fb2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ecbc42da-6962-4c4e-b305-98217e8ac62e}, !- Handle
  Node 166,                               !- Name
  {b1dc5068-77f9-4b6e-a960-90b70a52bace}, !- Inlet Port
  {a0a1cb48-3766-4d9b-b359-db28da83f0d7}; !- Outlet Port

OS:Connection,
  {b1dc5068-77f9-4b6e-a960-90b70a52bace}, !- Handle
  {71d139fd-3b22-47ed-adfd-ac6435691ee8}, !- Name
  {5b3b77fc-daa7-444b-bf50-34ea11f806e4}, !- Source Object
  9,                                      !- Outlet Port
  {ecbc42da-6962-4c4e-b305-98217e8ac62e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a1cb48-3766-4d9b-b359-db28da83f0d7}, !- Handle
  {d32854c1-97a4-426d-9336-2a0392b75968}, !- Name
  {ecbc42da-6962-4c4e-b305-98217e8ac62e}, !- Source Object
  3,                                      !- Outlet Port
  {71822257-d7da-4906-a3e7-065bc1387ca5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1f212383-cecf-4f65-818d-a0cf5c710b1a}, !- Handle
  Node 167,                               !- Name
  {f5f05eb3-bbc0-4d90-b8f2-0bea81097603}, !- Inlet Port
  {ca85b121-6acc-4c39-954a-f19a5db53e58}; !- Outlet Port

OS:Connection,
  {fa4d1c5b-2ae4-4570-8f2e-a1735c0f090d}, !- Handle
  {8475eef7-04d8-41e3-b4a9-e3b56dd9485a}, !- Name
  {15ba4c33-54ba-4c4b-80da-df033296ac21}, !- Source Object
  3,                                      !- Outlet Port
  {d1d1d3f1-a3fb-4ee7-ad8e-3f6cd751f480}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f5f05eb3-bbc0-4d90-b8f2-0bea81097603}, !- Handle
  {64f30863-434f-489b-8183-cb2fd0ba4205}, !- Name
  {d1d1d3f1-a3fb-4ee7-ad8e-3f6cd751f480}, !- Source Object
  5,                                      !- Outlet Port
  {1f212383-cecf-4f65-818d-a0cf5c710b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca85b121-6acc-4c39-954a-f19a5db53e58}, !- Handle
  {425d3d90-a65e-42ae-a07a-ff916ae01769}, !- Name
  {1f212383-cecf-4f65-818d-a0cf5c710b1a}, !- Source Object
  3,                                      !- Outlet Port
  {5b3b77fc-daa7-444b-bf50-34ea11f806e4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {957016de-ab3e-43d6-869e-0c1acb9cd42d}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {70bf168c-4198-4c4a-ade1-04294c3de459}, !- Control Zone Name
  {fae18d75-0625-4187-bbaf-58930034f6b2}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fab70156-3ea0-4124-aa5a-c76329410ac4}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {d7cfa7d0-e4be-437c-b240-5e314fc5d2c7}, !- Inlet Air Node Name
  {89f5b0e7-f850-4999-88b6-76c056a92a78}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b8cc88c-4f6d-42f8-9958-ede2f393d242}, !- Handle
  Node 168,                               !- Name
  {70bc5562-d40f-4e80-b8f0-ef95ff09ce0d}, !- Inlet Port
  {8bed37c8-45e2-4170-b0c2-8825bfd1f5c6}; !- Outlet Port

OS:Connection,
  {15b4c415-9b5c-4c61-94ad-1eb766290a3c}, !- Handle
  {e5b69b8f-0093-45be-b52f-b58ceba335f0}, !- Name
  {ff178c5d-ab12-4f36-a8ab-0561055018f3}, !- Source Object
  3,                                      !- Outlet Port
  {5fd8eecc-8570-47be-b66d-9c9603593343}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70bc5562-d40f-4e80-b8f0-ef95ff09ce0d}, !- Handle
  {ea2c0e0c-ba61-496e-8824-3ee019363f13}, !- Name
  {70bf168c-4198-4c4a-ade1-04294c3de459}, !- Source Object
  12,                                     !- Outlet Port
  {8b8cc88c-4f6d-42f8-9958-ede2f393d242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bed37c8-45e2-4170-b0c2-8825bfd1f5c6}, !- Handle
  {0d8fa86f-8927-43d5-a0ce-7079165e9b31}, !- Name
  {8b8cc88c-4f6d-42f8-9958-ede2f393d242}, !- Source Object
  3,                                      !- Outlet Port
  {c25a835d-9e7c-4e95-929f-296fd4b35a5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7cfa7d0-e4be-437c-b240-5e314fc5d2c7}, !- Handle
  {7024468f-52d1-4d76-a6f1-88f24fcc5068}, !- Name
  {b9ca8373-7682-4822-aa0f-f7b9095f0eea}, !- Source Object
  3,                                      !- Outlet Port
  {fab70156-3ea0-4124-aa5a-c76329410ac4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89f5b0e7-f850-4999-88b6-76c056a92a78}, !- Handle
  {47cfeb42-4ae2-486f-bc00-e07546b4cef6}, !- Name
  {fab70156-3ea0-4124-aa5a-c76329410ac4}, !- Source Object
  4,                                      !- Outlet Port
  {ff178c5d-ab12-4f36-a8ab-0561055018f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d27bcab8-d3a1-4f54-ba49-d0ec67720182}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a57b601c-8604-435c-9cbc-fc467868d2f5}, !- Water Inlet Node Name
  {36f7603b-efbf-4a2c-9b8e-e4da12002a74}; !- Water Outlet Node Name

OS:Node,
  {93d106dc-f319-459d-89df-e117c5241ceb}, !- Handle
  Node 169,                               !- Name
  {3c42d324-0cf9-43bc-8378-5336a6725e97}, !- Inlet Port
  {a57b601c-8604-435c-9cbc-fc467868d2f5}; !- Outlet Port

OS:Connection,
  {3c42d324-0cf9-43bc-8378-5336a6725e97}, !- Handle
  {d426423c-4a40-4a4d-ac8f-c09fe7d52bae}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  13,                                     !- Outlet Port
  {93d106dc-f319-459d-89df-e117c5241ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {042aacd2-1a8a-4d03-86c9-c18d97d98e19}, !- Handle
  Node 170,                               !- Name
  {36f7603b-efbf-4a2c-9b8e-e4da12002a74}, !- Inlet Port
  {416db286-5ae7-4b5b-a325-f637f0799595}; !- Outlet Port

OS:Connection,
  {a57b601c-8604-435c-9cbc-fc467868d2f5}, !- Handle
  {4eaeca2f-4492-45f9-9315-7855b7b59856}, !- Name
  {93d106dc-f319-459d-89df-e117c5241ceb}, !- Source Object
  3,                                      !- Outlet Port
  {d27bcab8-d3a1-4f54-ba49-d0ec67720182}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {36f7603b-efbf-4a2c-9b8e-e4da12002a74}, !- Handle
  {d1b54d08-8a13-454c-adef-9287fc3974a6}, !- Name
  {d27bcab8-d3a1-4f54-ba49-d0ec67720182}, !- Source Object
  10,                                     !- Outlet Port
  {042aacd2-1a8a-4d03-86c9-c18d97d98e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {416db286-5ae7-4b5b-a325-f637f0799595}, !- Handle
  {0d40f28c-7def-4c0b-90ac-1475af9cce61}, !- Name
  {042aacd2-1a8a-4d03-86c9-c18d97d98e19}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {27d9e8ca-07fd-49bf-9ae1-b2ab3140cfb2}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {d27bcab8-d3a1-4f54-ba49-d0ec67720182}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e13d1f06-29bf-4589-ae3e-ad73276ac7ed}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Manufacturing facility Sys-3 Flr-3 Sch-A HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  {ae0df9cb-a3b1-4a73-9fba-de2e8053db13}, !- Availability Schedule
  {b41b3c02-aa59-4f6d-a454-6338bfe25924}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a855abf4-7eee-4dca-9c18-aeb5c3de3dce}, !- Supply Side Inlet Node Name
  {8f5496a7-1165-4975-8226-1c473128015e}, !- Demand Side Outlet Node Name
  {dc297f84-6f19-457f-ba75-3b7e6970766b}, !- Demand Side Inlet Node A
  {1dce5a3a-50c2-41f8-b94f-bdad7b150df7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {db69d65f-d906-455b-99cb-0fcc97efb5b9}, !- Demand Mixer Name
  {cb24a629-d1a1-47b1-85c2-0d8126f250af}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8d7a8a80-a067-48b0-b2d2-f9b642c0324b}, !- Handle
  Node 171,                               !- Name
  {a855abf4-7eee-4dca-9c18-aeb5c3de3dce}, !- Inlet Port
  {197941d1-a417-4655-b99b-b36b2fce07e5}; !- Outlet Port

OS:Node,
  {6baf50d0-61f9-49d4-909b-37b215a378cf}, !- Handle
  Node 172,                               !- Name
  {032af36d-7daf-4c32-ac1e-78c020883314}, !- Inlet Port
  {1dce5a3a-50c2-41f8-b94f-bdad7b150df7}; !- Outlet Port

OS:Connection,
  {a855abf4-7eee-4dca-9c18-aeb5c3de3dce}, !- Handle
  {7b8ca212-b607-49d4-a144-8b3c508c99af}, !- Name
  {e13d1f06-29bf-4589-ae3e-ad73276ac7ed}, !- Source Object
  8,                                      !- Outlet Port
  {8d7a8a80-a067-48b0-b2d2-f9b642c0324b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dce5a3a-50c2-41f8-b94f-bdad7b150df7}, !- Handle
  {f9493faf-0782-4428-9d85-f8558b90729e}, !- Name
  {6baf50d0-61f9-49d4-909b-37b215a378cf}, !- Source Object
  3,                                      !- Outlet Port
  {e13d1f06-29bf-4589-ae3e-ad73276ac7ed}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {93de6516-f189-42e8-b1ef-ccaa64de61dd}, !- Handle
  Node 173,                               !- Name
  {dc297f84-6f19-457f-ba75-3b7e6970766b}, !- Inlet Port
  {9d92ee83-b106-46cc-b82e-350d0b53073f}; !- Outlet Port

OS:Node,
  {3cc1f567-f553-4c6e-9c7c-91a4527e2bb5}, !- Handle
  Node 174,                               !- Name
  {99593c88-b568-4415-8848-abd3c13e317e}, !- Inlet Port
  {8f5496a7-1165-4975-8226-1c473128015e}; !- Outlet Port

OS:Node,
  {34f870f9-8797-418a-8db2-35c9a2d88dab}, !- Handle
  Node 175,                               !- Name
  {d5377e0b-2c5d-4d57-bd16-6d4487945662}, !- Inlet Port
  {945f805b-2034-45c2-b797-60bc830fbee4}; !- Outlet Port

OS:Connection,
  {dc297f84-6f19-457f-ba75-3b7e6970766b}, !- Handle
  {8dd93e97-a7cf-4937-8e6c-97f7650971bd}, !- Name
  {e13d1f06-29bf-4589-ae3e-ad73276ac7ed}, !- Source Object
  10,                                     !- Outlet Port
  {93de6516-f189-42e8-b1ef-ccaa64de61dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5496a7-1165-4975-8226-1c473128015e}, !- Handle
  {7ab5fe38-e97d-4641-9da4-7c95fff50f26}, !- Name
  {3cc1f567-f553-4c6e-9c7c-91a4527e2bb5}, !- Source Object
  3,                                      !- Outlet Port
  {e13d1f06-29bf-4589-ae3e-ad73276ac7ed}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cb24a629-d1a1-47b1-85c2-0d8126f250af}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {9d92ee83-b106-46cc-b82e-350d0b53073f}, !- Inlet Node Name
  {f59a6d7b-fc59-4c1e-94f8-cdaa884effe1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {db69d65f-d906-455b-99cb-0fcc97efb5b9}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {99593c88-b568-4415-8848-abd3c13e317e}, !- Outlet Node Name
  {e44afeb1-3993-4f70-a3b2-5ecf907a7d43}; !- Inlet Node Name 1

OS:Connection,
  {9d92ee83-b106-46cc-b82e-350d0b53073f}, !- Handle
  {f4670287-ab2a-428d-83f5-7fba6f43ebc7}, !- Name
  {93de6516-f189-42e8-b1ef-ccaa64de61dd}, !- Source Object
  3,                                      !- Outlet Port
  {cb24a629-d1a1-47b1-85c2-0d8126f250af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99593c88-b568-4415-8848-abd3c13e317e}, !- Handle
  {bad0c2a5-9bf3-4dd7-b5e1-ecbb070d6d89}, !- Name
  {db69d65f-d906-455b-99cb-0fcc97efb5b9}, !- Source Object
  2,                                      !- Outlet Port
  {3cc1f567-f553-4c6e-9c7c-91a4527e2bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f2e72d8d-7b16-488d-945a-45124e965b78}, !- Handle
  {e13d1f06-29bf-4589-ae3e-ad73276ac7ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b41b3c02-aa59-4f6d-a454-6338bfe25924}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {a20b5b49-400c-4802-80ab-b300cbfccff5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c32ee9a1-1817-4b21-a140-30a8439bccb2}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c0f4d48c-5cc5-4da1-9116-28e6a63d7be7}, !- Air Inlet Node Name
  {032af36d-7daf-4c32-ac1e-78c020883314}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4b8ab384-33f5-4046-a786-b92aa697306e}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d9710bce-22cf-4f03-a6b6-bbbc2990749c}, !- Air Inlet Node Name
  {62e9d72d-cdbc-41d3-803a-1b9fb97e4564}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {52d2749d-6182-4d1f-90e9-1ad0d8fa655e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a18d57d0-cc19-4474-ba98-3053c26e9444}, !- Handle
  Coil Cooling DX Single Speed 11 293kBtu/hr 8.21EER, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.96344364503276,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e1ac4f84-dd1d-4c24-9504-4dbe9f03f609}, !- Air Inlet Node Name
  {7aed2216-cdde-4488-ae10-c368f45dab54}, !- Air Outlet Node Name
  {67ca36ee-4c13-4680-b440-487f751bedaa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45982141-b206-4722-876d-d9e099ae1431}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {923ed327-f0a7-48c7-9fe4-33e3e40b470f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3236150-b317-41f5-9594-c64a833d2f35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e70ce8fa-cb8b-4dbd-9949-04bd768cfbf9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8d45794c-650a-4a0d-82be-6c4aacbd40e6}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b8536ca-be4d-4890-bfe5-4fc7d948578f}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {35cfd572-1585-4798-bd55-a0c161a68f1f}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70f533e0-77fc-4b97-abac-92c01213dd23}, !- Handle
  Curve Quadratic 28,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b370a552-3e0d-48e3-a6ef-62ff0b621044}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2c67e7ea-89b2-44fb-a638-ecbd30a69d29}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ae0df9cb-a3b1-4a73-9fba-de2e8053db13}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c722b94a-d2f9-424f-91f7-d6c5bf4ecc6c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c722b94a-d2f9-424f-91f7-d6c5bf4ecc6c}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f03929dc-17fc-40a4-96db-687640ccdd0b}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {2c67e7ea-89b2-44fb-a638-ecbd30a69d29}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1b465ed7-c3c5-4c35-b87e-3f621128b1d8}, !- Mixed Air Node Name
  {60e0b115-0505-403a-b0b1-7c37b0769282}, !- Outdoor Air Stream Node Name
  {1bfc5fb7-0f48-4f04-a75d-add0c638f55f}, !- Relief Air Stream Node Name
  {197941d1-a417-4655-b99b-b36b2fce07e5}; !- Return Air Stream Node Name

OS:Node,
  {921fb762-5133-4a74-9ae8-4a2a95214d35}, !- Handle
  Node 176,                               !- Name
  ,                                       !- Inlet Port
  {60e0b115-0505-403a-b0b1-7c37b0769282}; !- Outlet Port

OS:Connection,
  {60e0b115-0505-403a-b0b1-7c37b0769282}, !- Handle
  {8c1623fa-afbf-491d-8958-fbba8fabbe34}, !- Name
  {921fb762-5133-4a74-9ae8-4a2a95214d35}, !- Source Object
  3,                                      !- Outlet Port
  {f03929dc-17fc-40a4-96db-687640ccdd0b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70c7de70-ad16-49ca-b017-762d619aee54}, !- Handle
  Node 177,                               !- Name
  {1bfc5fb7-0f48-4f04-a75d-add0c638f55f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bfc5fb7-0f48-4f04-a75d-add0c638f55f}, !- Handle
  {cac11926-a193-4ed8-a74e-43de7180f3ad}, !- Name
  {f03929dc-17fc-40a4-96db-687640ccdd0b}, !- Source Object
  7,                                      !- Outlet Port
  {70c7de70-ad16-49ca-b017-762d619aee54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032af36d-7daf-4c32-ac1e-78c020883314}, !- Handle
  {89daef68-f3bf-4d03-92ca-cac149307d42}, !- Name
  {c32ee9a1-1817-4b21-a140-30a8439bccb2}, !- Source Object
  9,                                      !- Outlet Port
  {6baf50d0-61f9-49d4-909b-37b215a378cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {373ccb74-9105-481a-8643-abd0514be6e8}, !- Handle
  Node 178,                               !- Name
  {62e9d72d-cdbc-41d3-803a-1b9fb97e4564}, !- Inlet Port
  {c0f4d48c-5cc5-4da1-9116-28e6a63d7be7}; !- Outlet Port

OS:Connection,
  {62e9d72d-cdbc-41d3-803a-1b9fb97e4564}, !- Handle
  {3c3df1e4-b9bd-4514-8c3e-d391f4c8bcab}, !- Name
  {4b8ab384-33f5-4046-a786-b92aa697306e}, !- Source Object
  6,                                      !- Outlet Port
  {373ccb74-9105-481a-8643-abd0514be6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f4d48c-5cc5-4da1-9116-28e6a63d7be7}, !- Handle
  {e0f70ccd-5d4b-4f69-891c-32ffaff24749}, !- Name
  {373ccb74-9105-481a-8643-abd0514be6e8}, !- Source Object
  3,                                      !- Outlet Port
  {c32ee9a1-1817-4b21-a140-30a8439bccb2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {550f7080-d38a-4927-a522-908cdad4b058}, !- Handle
  Node 179,                               !- Name
  {7aed2216-cdde-4488-ae10-c368f45dab54}, !- Inlet Port
  {d9710bce-22cf-4f03-a6b6-bbbc2990749c}; !- Outlet Port

OS:Connection,
  {7aed2216-cdde-4488-ae10-c368f45dab54}, !- Handle
  {809f8931-60af-46b7-b53f-1dfa452e0914}, !- Name
  {a18d57d0-cc19-4474-ba98-3053c26e9444}, !- Source Object
  9,                                      !- Outlet Port
  {550f7080-d38a-4927-a522-908cdad4b058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9710bce-22cf-4f03-a6b6-bbbc2990749c}, !- Handle
  {95ea3280-9c15-4e2b-92e2-900e45ffbfb5}, !- Name
  {550f7080-d38a-4927-a522-908cdad4b058}, !- Source Object
  3,                                      !- Outlet Port
  {4b8ab384-33f5-4046-a786-b92aa697306e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {18252874-24f4-43a8-812a-6f21aa043ad4}, !- Handle
  Node 180,                               !- Name
  {1b465ed7-c3c5-4c35-b87e-3f621128b1d8}, !- Inlet Port
  {e1ac4f84-dd1d-4c24-9504-4dbe9f03f609}; !- Outlet Port

OS:Connection,
  {197941d1-a417-4655-b99b-b36b2fce07e5}, !- Handle
  {766d3028-96e6-46a9-8116-8bf73ce3f26b}, !- Name
  {8d7a8a80-a067-48b0-b2d2-f9b642c0324b}, !- Source Object
  3,                                      !- Outlet Port
  {f03929dc-17fc-40a4-96db-687640ccdd0b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1b465ed7-c3c5-4c35-b87e-3f621128b1d8}, !- Handle
  {5f8b721a-b047-4d6c-a972-e8ffa6eaaf85}, !- Name
  {f03929dc-17fc-40a4-96db-687640ccdd0b}, !- Source Object
  5,                                      !- Outlet Port
  {18252874-24f4-43a8-812a-6f21aa043ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ac4f84-dd1d-4c24-9504-4dbe9f03f609}, !- Handle
  {2f38f237-254d-4f52-940b-6bb4f4d5510c}, !- Name
  {18252874-24f4-43a8-812a-6f21aa043ad4}, !- Source Object
  3,                                      !- Outlet Port
  {a18d57d0-cc19-4474-ba98-3053c26e9444}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3dcbb4b3-7178-4e2a-aac5-5900a6d177c8}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1148dac4-5ede-49ce-b447-35f36ab33a39}, !- Control Zone Name
  {6baf50d0-61f9-49d4-909b-37b215a378cf}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9ad76861-5298-466a-a77d-0f0dfef42c5d}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {f59a6d7b-fc59-4c1e-94f8-cdaa884effe1}, !- Inlet Air Node Name
  {d5377e0b-2c5d-4d57-bd16-6d4487945662}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {40b75f69-1776-49ea-8081-0f975264caf1}, !- Handle
  Node 181,                               !- Name
  {d5de376e-1e89-48d4-b308-1c369a3a8813}, !- Inlet Port
  {e44afeb1-3993-4f70-a3b2-5ecf907a7d43}; !- Outlet Port

OS:Connection,
  {945f805b-2034-45c2-b797-60bc830fbee4}, !- Handle
  {fb71a8d3-87a6-45d5-ae48-84cffc75e613}, !- Name
  {34f870f9-8797-418a-8db2-35c9a2d88dab}, !- Source Object
  3,                                      !- Outlet Port
  {e26a874c-8709-4770-a448-cf723cbac371}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5de376e-1e89-48d4-b308-1c369a3a8813}, !- Handle
  {c37737f4-b6a2-4081-bc1b-4ad11495bff5}, !- Name
  {1148dac4-5ede-49ce-b447-35f36ab33a39}, !- Source Object
  12,                                     !- Outlet Port
  {40b75f69-1776-49ea-8081-0f975264caf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e44afeb1-3993-4f70-a3b2-5ecf907a7d43}, !- Handle
  {b5b5b6d6-b9b7-400a-9e7a-7d603ca3259c}, !- Name
  {40b75f69-1776-49ea-8081-0f975264caf1}, !- Source Object
  3,                                      !- Outlet Port
  {db69d65f-d906-455b-99cb-0fcc97efb5b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f59a6d7b-fc59-4c1e-94f8-cdaa884effe1}, !- Handle
  {4389425f-a2a0-4d91-9c32-8aa4ae6964c9}, !- Name
  {cb24a629-d1a1-47b1-85c2-0d8126f250af}, !- Source Object
  3,                                      !- Outlet Port
  {9ad76861-5298-466a-a77d-0f0dfef42c5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5377e0b-2c5d-4d57-bd16-6d4487945662}, !- Handle
  {8e16f02e-9c34-4ba3-9ae7-7d77c17553de}, !- Name
  {9ad76861-5298-466a-a77d-0f0dfef42c5d}, !- Source Object
  4,                                      !- Outlet Port
  {34f870f9-8797-418a-8db2-35c9a2d88dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {acb57993-4311-4fc5-8682-d81a6069bd23}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {385f4f8b-d3bb-4377-85b8-4533afb40b5a}, !- Water Inlet Node Name
  {4f35e848-19e4-4612-8573-fb5fd3b627ac}; !- Water Outlet Node Name

OS:Node,
  {de6ea2a4-4733-49d8-8be7-8eb057fd9cc7}, !- Handle
  Node 182,                               !- Name
  {b480ae18-bde0-4f08-8347-57ebc6007f7a}, !- Inlet Port
  {385f4f8b-d3bb-4377-85b8-4533afb40b5a}; !- Outlet Port

OS:Connection,
  {b480ae18-bde0-4f08-8347-57ebc6007f7a}, !- Handle
  {0ef0da34-4a18-483f-be1e-52e9f15294e8}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  14,                                     !- Outlet Port
  {de6ea2a4-4733-49d8-8be7-8eb057fd9cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b916ef85-11ac-4734-8a6d-1bea5e5d8ecf}, !- Handle
  Node 183,                               !- Name
  {4f35e848-19e4-4612-8573-fb5fd3b627ac}, !- Inlet Port
  {2acd510f-a0ac-424d-b8a5-c64c45e23f2b}; !- Outlet Port

OS:Connection,
  {385f4f8b-d3bb-4377-85b8-4533afb40b5a}, !- Handle
  {1e06dfa4-ba2b-4f65-9665-015bb2e3ac90}, !- Name
  {de6ea2a4-4733-49d8-8be7-8eb057fd9cc7}, !- Source Object
  3,                                      !- Outlet Port
  {acb57993-4311-4fc5-8682-d81a6069bd23}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4f35e848-19e4-4612-8573-fb5fd3b627ac}, !- Handle
  {677bc85d-2fad-4548-8efa-68e909fa057d}, !- Name
  {acb57993-4311-4fc5-8682-d81a6069bd23}, !- Source Object
  10,                                     !- Outlet Port
  {b916ef85-11ac-4734-8a6d-1bea5e5d8ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2acd510f-a0ac-424d-b8a5-c64c45e23f2b}, !- Handle
  {4a3be45c-a16c-4774-b114-8d565441a08d}, !- Name
  {b916ef85-11ac-4734-8a6d-1bea5e5d8ecf}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7abe9491-28b1-4beb-89e1-0ba99d278578}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {acb57993-4311-4fc5-8682-d81a6069bd23}; !- Heating Coil Name

OS:AirLoopHVAC,
  {1a9df8cb-8684-4bf7-baee-72cb31017d07}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - bar lounge/leisure Sys-3 Flr-3 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {1cd6be04-4333-4618-8ef4-a373ed0d1147}, !- Availability Schedule
  {36202500-c4c0-402b-b40f-8fdaffa92ff5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {796d6c3a-e2c4-4bb8-966a-1f6533a7a67e}, !- Supply Side Inlet Node Name
  {d5dcb7e7-1233-4230-8ada-f2df3ec47fdd}, !- Demand Side Outlet Node Name
  {287d8d7f-6441-4696-80f6-e652ccf10f08}, !- Demand Side Inlet Node A
  {0222e1ff-86c1-4c87-93d2-06b6ded80a92}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9474e74b-b272-46ac-898b-f27bdc94afa4}, !- Demand Mixer Name
  {c729b044-e757-4047-8115-ff42e8430613}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3c75c261-5fe6-44fe-ab95-f7ccbee9a4a5}, !- Handle
  Node 184,                               !- Name
  {796d6c3a-e2c4-4bb8-966a-1f6533a7a67e}, !- Inlet Port
  {0e3cd81e-fc2a-48df-81f9-59e58d6f5dd0}; !- Outlet Port

OS:Node,
  {0bf7f9e5-fcc7-48ce-8b56-5e2a8a84f6d5}, !- Handle
  Node 185,                               !- Name
  {2139cbbb-84a6-41a3-8b51-d82cb5795f58}, !- Inlet Port
  {0222e1ff-86c1-4c87-93d2-06b6ded80a92}; !- Outlet Port

OS:Connection,
  {796d6c3a-e2c4-4bb8-966a-1f6533a7a67e}, !- Handle
  {d53d4fc4-4078-4b32-aee6-6d218b0310ee}, !- Name
  {1a9df8cb-8684-4bf7-baee-72cb31017d07}, !- Source Object
  8,                                      !- Outlet Port
  {3c75c261-5fe6-44fe-ab95-f7ccbee9a4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0222e1ff-86c1-4c87-93d2-06b6ded80a92}, !- Handle
  {c0daf1cd-e46f-4933-9fc6-16250577a3fa}, !- Name
  {0bf7f9e5-fcc7-48ce-8b56-5e2a8a84f6d5}, !- Source Object
  3,                                      !- Outlet Port
  {1a9df8cb-8684-4bf7-baee-72cb31017d07}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a7a36c91-bc56-43b4-8b7b-889ee85f7b32}, !- Handle
  Node 186,                               !- Name
  {287d8d7f-6441-4696-80f6-e652ccf10f08}, !- Inlet Port
  {3a4bc0fa-e563-4d29-a305-aad2067b127d}; !- Outlet Port

OS:Node,
  {5becd31c-a180-42cf-b9c2-43c366712a9b}, !- Handle
  Node 187,                               !- Name
  {879a3dfb-52f4-4dcf-8528-cf0ee3bba892}, !- Inlet Port
  {d5dcb7e7-1233-4230-8ada-f2df3ec47fdd}; !- Outlet Port

OS:Node,
  {f1e6e596-c5f8-44f3-8149-57f994c93100}, !- Handle
  Node 188,                               !- Name
  {9f126b1e-fd36-467b-b03f-c3ededc79341}, !- Inlet Port
  {65878c1c-e2c2-447f-8dc7-8bf9ce4b6677}; !- Outlet Port

OS:Connection,
  {287d8d7f-6441-4696-80f6-e652ccf10f08}, !- Handle
  {130b7db2-e0c0-42ba-9429-5e940b7eeee9}, !- Name
  {1a9df8cb-8684-4bf7-baee-72cb31017d07}, !- Source Object
  10,                                     !- Outlet Port
  {a7a36c91-bc56-43b4-8b7b-889ee85f7b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5dcb7e7-1233-4230-8ada-f2df3ec47fdd}, !- Handle
  {aee42186-b51e-4d37-ab44-acbb6a8ea281}, !- Name
  {5becd31c-a180-42cf-b9c2-43c366712a9b}, !- Source Object
  3,                                      !- Outlet Port
  {1a9df8cb-8684-4bf7-baee-72cb31017d07}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c729b044-e757-4047-8115-ff42e8430613}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {3a4bc0fa-e563-4d29-a305-aad2067b127d}, !- Inlet Node Name
  {6bd58e80-69b4-4897-a3a1-60812bd498b9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9474e74b-b272-46ac-898b-f27bdc94afa4}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {879a3dfb-52f4-4dcf-8528-cf0ee3bba892}, !- Outlet Node Name
  {0dc2ea33-1728-4004-9a07-d02237b15cef}; !- Inlet Node Name 1

OS:Connection,
  {3a4bc0fa-e563-4d29-a305-aad2067b127d}, !- Handle
  {a5724c97-8aae-4c6f-9455-1cfe8d837615}, !- Name
  {a7a36c91-bc56-43b4-8b7b-889ee85f7b32}, !- Source Object
  3,                                      !- Outlet Port
  {c729b044-e757-4047-8115-ff42e8430613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879a3dfb-52f4-4dcf-8528-cf0ee3bba892}, !- Handle
  {ea849f13-6d54-4f96-93f7-63c5a4a25f12}, !- Name
  {9474e74b-b272-46ac-898b-f27bdc94afa4}, !- Source Object
  2,                                      !- Outlet Port
  {5becd31c-a180-42cf-b9c2-43c366712a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd3931e1-de8f-49f9-9fbd-634146ba71e0}, !- Handle
  {1a9df8cb-8684-4bf7-baee-72cb31017d07}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {36202500-c4c0-402b-b40f-8fdaffa92ff5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {c82b1364-35c3-4e38-9a34-6f32b041ed03}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d7d61d56-25e2-4553-9c38-99024a2265f1}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a5d8f70d-dfb0-439f-adfc-000dc95ad9b2}, !- Air Inlet Node Name
  {2139cbbb-84a6-41a3-8b51-d82cb5795f58}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d41e1c81-f126-4ed4-8124-3dd7d9e412b1}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {464e0ddf-3b84-495f-b54a-b483c920ef21}, !- Air Inlet Node Name
  {bf61cf04-640f-451e-80c3-312cb892a738}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {52d2749d-6182-4d1f-90e9-1ad0d8fa655e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d5cb1418-26af-48b1-af3a-f763a00a542a}, !- Handle
  Coil Cooling DX Single Speed 12 167kBtu/hr 9.08EER, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.18790484642782,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4477ca91-7944-4477-a58b-e46fd742c23e}, !- Air Inlet Node Name
  {fa47ca08-0534-4e03-9f85-16d68a894f98}, !- Air Outlet Node Name
  {67ca36ee-4c13-4680-b440-487f751bedaa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45982141-b206-4722-876d-d9e099ae1431}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {923ed327-f0a7-48c7-9fe4-33e3e40b470f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3236150-b317-41f5-9594-c64a833d2f35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e70ce8fa-cb8b-4dbd-9949-04bd768cfbf9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fd3e3cb2-91f2-4cae-8638-fa10b2ab524e}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9ee963b-099f-4745-a6b3-531f098ed1b7}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9f64e52-2e88-49ab-b4f6-c457ad17a9e6}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a74b2dfe-41e1-4575-a9b3-e3e3aa819bd4}, !- Handle
  Curve Quadratic 31,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2dd801bc-803e-4b82-bf5a-4f0652b9f505}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5d75018d-e3b7-4863-b159-524c8c81ed05}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cd6be04-4333-4618-8ef4-a373ed0d1147}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {98bd108e-fdfc-44d9-a7d6-c7cad342eec4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {98bd108e-fdfc-44d9-a7d6-c7cad342eec4}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {329a717f-23c8-441e-85bb-2b6e9df5a373}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {5d75018d-e3b7-4863-b159-524c8c81ed05}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {325cae67-8c16-4c37-96e4-e2c12a386763}, !- Mixed Air Node Name
  {473dfec4-6bcf-4eaf-9f32-4ff2e70db240}, !- Outdoor Air Stream Node Name
  {45ba454a-7390-42c9-8466-486636ad32a3}, !- Relief Air Stream Node Name
  {0e3cd81e-fc2a-48df-81f9-59e58d6f5dd0}; !- Return Air Stream Node Name

OS:Node,
  {6043aeff-c478-42ed-abb8-0548872f4948}, !- Handle
  Node 189,                               !- Name
  ,                                       !- Inlet Port
  {bd8b316f-ea2f-4364-828f-15ce41d4ed91}; !- Outlet Port

OS:Node,
  {0fb60749-ebad-412b-970e-e8a1607d1dc1}, !- Handle
  Node 190,                               !- Name
  {1d2bc2e9-cf90-49a0-9aa3-495c8519ad34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2139cbbb-84a6-41a3-8b51-d82cb5795f58}, !- Handle
  {53485a5e-4e92-4e92-b339-d310b7d74afc}, !- Name
  {d7d61d56-25e2-4553-9c38-99024a2265f1}, !- Source Object
  9,                                      !- Outlet Port
  {0bf7f9e5-fcc7-48ce-8b56-5e2a8a84f6d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0f99869-253e-4038-8464-6f9bf0c81807}, !- Handle
  Node 191,                               !- Name
  {bf61cf04-640f-451e-80c3-312cb892a738}, !- Inlet Port
  {a5d8f70d-dfb0-439f-adfc-000dc95ad9b2}; !- Outlet Port

OS:Connection,
  {bf61cf04-640f-451e-80c3-312cb892a738}, !- Handle
  {8a51123f-eeba-4119-bff5-4fd32b4378b2}, !- Name
  {d41e1c81-f126-4ed4-8124-3dd7d9e412b1}, !- Source Object
  6,                                      !- Outlet Port
  {f0f99869-253e-4038-8464-6f9bf0c81807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d8f70d-dfb0-439f-adfc-000dc95ad9b2}, !- Handle
  {d848210a-4126-4423-9edf-1cb01a5a26c1}, !- Name
  {f0f99869-253e-4038-8464-6f9bf0c81807}, !- Source Object
  3,                                      !- Outlet Port
  {d7d61d56-25e2-4553-9c38-99024a2265f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9d7f1295-fb2e-4736-847e-6c44067d4da3}, !- Handle
  Node 192,                               !- Name
  {fa47ca08-0534-4e03-9f85-16d68a894f98}, !- Inlet Port
  {464e0ddf-3b84-495f-b54a-b483c920ef21}; !- Outlet Port

OS:Connection,
  {fa47ca08-0534-4e03-9f85-16d68a894f98}, !- Handle
  {fce60d3e-38e1-4e6e-a105-29a27a4005eb}, !- Name
  {d5cb1418-26af-48b1-af3a-f763a00a542a}, !- Source Object
  9,                                      !- Outlet Port
  {9d7f1295-fb2e-4736-847e-6c44067d4da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {464e0ddf-3b84-495f-b54a-b483c920ef21}, !- Handle
  {1de64f23-2142-422b-a3b1-1f37be1cbd64}, !- Name
  {9d7f1295-fb2e-4736-847e-6c44067d4da3}, !- Source Object
  3,                                      !- Outlet Port
  {d41e1c81-f126-4ed4-8124-3dd7d9e412b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0219249e-eae1-4fd1-82ab-6f3c5bb89c0f}, !- Handle
  Node 193,                               !- Name
  {325cae67-8c16-4c37-96e4-e2c12a386763}, !- Inlet Port
  {4477ca91-7944-4477-a58b-e46fd742c23e}; !- Outlet Port

OS:Connection,
  {0e3cd81e-fc2a-48df-81f9-59e58d6f5dd0}, !- Handle
  {121de94b-ec1f-4900-ab5b-48a356745224}, !- Name
  {3c75c261-5fe6-44fe-ab95-f7ccbee9a4a5}, !- Source Object
  3,                                      !- Outlet Port
  {329a717f-23c8-441e-85bb-2b6e9df5a373}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {325cae67-8c16-4c37-96e4-e2c12a386763}, !- Handle
  {246503ef-f2fd-4d8e-81ef-a1911ecbfded}, !- Name
  {329a717f-23c8-441e-85bb-2b6e9df5a373}, !- Source Object
  5,                                      !- Outlet Port
  {0219249e-eae1-4fd1-82ab-6f3c5bb89c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4477ca91-7944-4477-a58b-e46fd742c23e}, !- Handle
  {5497eade-ffc3-41d6-837c-ca8a1421eacc}, !- Name
  {0219249e-eae1-4fd1-82ab-6f3c5bb89c0f}, !- Source Object
  3,                                      !- Outlet Port
  {d5cb1418-26af-48b1-af3a-f763a00a542a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {969ad5c7-3acf-41f4-8cc9-87a32545e264}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1be7155e-0c6c-4b7e-a06c-58806f4bd0e6}, !- Control Zone Name
  {0bf7f9e5-fcc7-48ce-8b56-5e2a8a84f6d5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3922a11d-64c8-4b71-abc9-b39289ec2ae7}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {6bd58e80-69b4-4897-a3a1-60812bd498b9}, !- Inlet Air Node Name
  {9f126b1e-fd36-467b-b03f-c3ededc79341}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78af4beb-5da5-447a-b3b9-bb730adb42d9}, !- Handle
  Node 194,                               !- Name
  {9f6dbb3c-66a7-46b6-88f1-d05e42afd534}, !- Inlet Port
  {0dc2ea33-1728-4004-9a07-d02237b15cef}; !- Outlet Port

OS:Connection,
  {65878c1c-e2c2-447f-8dc7-8bf9ce4b6677}, !- Handle
  {5c178fcd-28fa-4afb-a0e3-1bc291b9a057}, !- Name
  {f1e6e596-c5f8-44f3-8149-57f994c93100}, !- Source Object
  3,                                      !- Outlet Port
  {4c3116eb-5787-4afb-b23d-06845b2ee071}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f6dbb3c-66a7-46b6-88f1-d05e42afd534}, !- Handle
  {63c51af6-95e5-4560-8185-505c39c9ca43}, !- Name
  {1be7155e-0c6c-4b7e-a06c-58806f4bd0e6}, !- Source Object
  12,                                     !- Outlet Port
  {78af4beb-5da5-447a-b3b9-bb730adb42d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc2ea33-1728-4004-9a07-d02237b15cef}, !- Handle
  {1e7be488-95f4-46bc-be2a-1146b938ef4e}, !- Name
  {78af4beb-5da5-447a-b3b9-bb730adb42d9}, !- Source Object
  3,                                      !- Outlet Port
  {9474e74b-b272-46ac-898b-f27bdc94afa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bd58e80-69b4-4897-a3a1-60812bd498b9}, !- Handle
  {479d163a-6bd5-45c9-b572-e2a77f9cfe18}, !- Name
  {c729b044-e757-4047-8115-ff42e8430613}, !- Source Object
  3,                                      !- Outlet Port
  {3922a11d-64c8-4b71-abc9-b39289ec2ae7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f126b1e-fd36-467b-b03f-c3ededc79341}, !- Handle
  {782ca09f-5f2f-4945-b809-6783755d592f}, !- Name
  {3922a11d-64c8-4b71-abc9-b39289ec2ae7}, !- Source Object
  4,                                      !- Outlet Port
  {f1e6e596-c5f8-44f3-8149-57f994c93100}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4c356564-2e40-4c0e-b107-0b9dc08fa7ab}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0779cd89-3faf-4dcb-b70c-f1497ce05c0c}, !- Water Inlet Node Name
  {3f8a9d8f-6ba9-43ea-83e4-d59c53b5455e}; !- Water Outlet Node Name

OS:Node,
  {ca4cb9d9-3dde-4e08-8a01-f04946a54c9e}, !- Handle
  Node 195,                               !- Name
  {8bd85c23-c98e-496b-b148-8b41d5eac5f8}, !- Inlet Port
  {0779cd89-3faf-4dcb-b70c-f1497ce05c0c}; !- Outlet Port

OS:Connection,
  {8bd85c23-c98e-496b-b148-8b41d5eac5f8}, !- Handle
  {78d02292-d25a-49b3-a3ee-37bb2bdea06f}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  15,                                     !- Outlet Port
  {ca4cb9d9-3dde-4e08-8a01-f04946a54c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9919c5d9-b3bb-46a5-a778-053b01b26c2d}, !- Handle
  Node 196,                               !- Name
  {3f8a9d8f-6ba9-43ea-83e4-d59c53b5455e}, !- Inlet Port
  {44e5633a-c115-40ad-b003-8232e86d066e}; !- Outlet Port

OS:Connection,
  {0779cd89-3faf-4dcb-b70c-f1497ce05c0c}, !- Handle
  {cb96de35-a41a-4287-a651-1c6d0fd3b532}, !- Name
  {ca4cb9d9-3dde-4e08-8a01-f04946a54c9e}, !- Source Object
  3,                                      !- Outlet Port
  {4c356564-2e40-4c0e-b107-0b9dc08fa7ab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3f8a9d8f-6ba9-43ea-83e4-d59c53b5455e}, !- Handle
  {03b17f66-94cf-420c-85e0-580450703766}, !- Name
  {4c356564-2e40-4c0e-b107-0b9dc08fa7ab}, !- Source Object
  10,                                     !- Outlet Port
  {9919c5d9-b3bb-46a5-a778-053b01b26c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e5633a-c115-40ad-b003-8232e86d066e}, !- Handle
  {ff6bc54c-d8ae-4530-a604-081844b577ee}, !- Name
  {9919c5d9-b3bb-46a5-a778-053b01b26c2d}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ec36a3f0-5ffc-4c67-af37-819f125edcd5}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {4c356564-2e40-4c0e-b107-0b9dc08fa7ab}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a2119116-476e-426f-9a12-bc1c93e30d5a}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dormitory Sys-3 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  {578bd4a5-8b56-4fa5-b0e7-1c897065bff3}, !- Availability Schedule
  {5b486abe-093f-4a9f-ae0b-7309b0171233}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3aa856cc-7bc8-4c62-b25c-d04848bcd5d1}, !- Supply Side Inlet Node Name
  {b0398756-e5df-4e43-984e-c84bca89e275}, !- Demand Side Outlet Node Name
  {2ac6b054-b930-460d-a37c-36e735fec95b}, !- Demand Side Inlet Node A
  {949f921a-a525-492a-acdc-f402cc6eda69}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ae6158ac-fcda-4d79-9a37-f651b062bd20}, !- Demand Mixer Name
  {ed3cee59-446f-4f69-b94b-0dc459d00a80}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {65880c8c-1a58-45e8-bd15-98eb4a0f26ec}, !- Handle
  Node 197,                               !- Name
  {3aa856cc-7bc8-4c62-b25c-d04848bcd5d1}, !- Inlet Port
  {3036a615-0020-4254-b0a2-383bcd5ae2e5}; !- Outlet Port

OS:Node,
  {69559eb9-6310-4312-9f6e-f629ecc0ca2f}, !- Handle
  Node 198,                               !- Name
  {d138f648-5250-4dc3-a025-a76df2f82be6}, !- Inlet Port
  {949f921a-a525-492a-acdc-f402cc6eda69}; !- Outlet Port

OS:Connection,
  {3aa856cc-7bc8-4c62-b25c-d04848bcd5d1}, !- Handle
  {8219cf09-1c30-4d0e-8a2c-a29ad6681a44}, !- Name
  {a2119116-476e-426f-9a12-bc1c93e30d5a}, !- Source Object
  8,                                      !- Outlet Port
  {65880c8c-1a58-45e8-bd15-98eb4a0f26ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949f921a-a525-492a-acdc-f402cc6eda69}, !- Handle
  {228b830c-8a0a-4232-a8c6-efd60ee9009a}, !- Name
  {69559eb9-6310-4312-9f6e-f629ecc0ca2f}, !- Source Object
  3,                                      !- Outlet Port
  {a2119116-476e-426f-9a12-bc1c93e30d5a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d647ee82-b9df-4e92-8737-d6260e751a6f}, !- Handle
  Node 199,                               !- Name
  {2ac6b054-b930-460d-a37c-36e735fec95b}, !- Inlet Port
  {0f2dff26-1ec4-4243-a0c6-204a8e4b4a86}; !- Outlet Port

OS:Node,
  {3a4b5c77-a145-4a2a-8bbf-de34db1a23ae}, !- Handle
  Node 200,                               !- Name
  {6448c8c7-6122-4e3a-b1a6-921c8218876e}, !- Inlet Port
  {b0398756-e5df-4e43-984e-c84bca89e275}; !- Outlet Port

OS:Node,
  {d18d505c-58db-458c-a60b-bf9acf8dfa6e}, !- Handle
  Node 201,                               !- Name
  {b5cbbb93-897c-4b64-83e4-7809a4dd35f0}, !- Inlet Port
  {7190d346-b6a9-4121-9b09-0a7ae8180f81}; !- Outlet Port

OS:Connection,
  {2ac6b054-b930-460d-a37c-36e735fec95b}, !- Handle
  {639ac4ff-f4b5-429c-8b00-4c2f5cfa789a}, !- Name
  {a2119116-476e-426f-9a12-bc1c93e30d5a}, !- Source Object
  10,                                     !- Outlet Port
  {d647ee82-b9df-4e92-8737-d6260e751a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0398756-e5df-4e43-984e-c84bca89e275}, !- Handle
  {d762eca8-bd67-4da2-b13f-383177df8894}, !- Name
  {3a4b5c77-a145-4a2a-8bbf-de34db1a23ae}, !- Source Object
  3,                                      !- Outlet Port
  {a2119116-476e-426f-9a12-bc1c93e30d5a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed3cee59-446f-4f69-b94b-0dc459d00a80}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {0f2dff26-1ec4-4243-a0c6-204a8e4b4a86}, !- Inlet Node Name
  {49e3ebfa-0cc8-43d1-9a29-8e7a862a31a4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ae6158ac-fcda-4d79-9a37-f651b062bd20}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {6448c8c7-6122-4e3a-b1a6-921c8218876e}, !- Outlet Node Name
  {846a3d7f-5d08-4ad1-a7b7-df67dff91089}; !- Inlet Node Name 1

OS:Connection,
  {0f2dff26-1ec4-4243-a0c6-204a8e4b4a86}, !- Handle
  {be3966cb-9e09-4fff-a58e-8abb1008db97}, !- Name
  {d647ee82-b9df-4e92-8737-d6260e751a6f}, !- Source Object
  3,                                      !- Outlet Port
  {ed3cee59-446f-4f69-b94b-0dc459d00a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6448c8c7-6122-4e3a-b1a6-921c8218876e}, !- Handle
  {2808fac4-744b-43da-9bb2-54524de1efb2}, !- Name
  {ae6158ac-fcda-4d79-9a37-f651b062bd20}, !- Source Object
  2,                                      !- Outlet Port
  {3a4b5c77-a145-4a2a-8bbf-de34db1a23ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60ee5f49-c204-455b-918f-ec70f308f976}, !- Handle
  {a2119116-476e-426f-9a12-bc1c93e30d5a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5b486abe-093f-4a9f-ae0b-7309b0171233}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {a846e153-bbba-43e4-aa75-d247ff7c8dc0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ab8f80fd-951a-4a59-9d8a-96f20f01e5c6}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ec2a59c0-a6e2-4790-8dab-517190162454}, !- Air Inlet Node Name
  {d138f648-5250-4dc3-a025-a76df2f82be6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b9337eb4-4136-4d85-bb19-45a6e2efcde8}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cbaf58df-c435-40a0-b2b7-dcae43bb5cce}, !- Air Inlet Node Name
  {28d68ce8-bd36-4708-8475-3650350e0e8a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {52d2749d-6182-4d1f-90e9-1ad0d8fa655e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {860879d4-daf3-45e2-8ef9-8611c3f8279b}, !- Handle
  Coil Cooling DX Single Speed 13 140kBtu/hr 9.08EER, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.16863483495375,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {59c97f95-11ed-413c-a80f-56e24e81d181}, !- Air Inlet Node Name
  {226edb1a-c1e7-4b20-8f5a-2a04fb7f7779}, !- Air Outlet Node Name
  {67ca36ee-4c13-4680-b440-487f751bedaa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45982141-b206-4722-876d-d9e099ae1431}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {923ed327-f0a7-48c7-9fe4-33e3e40b470f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3236150-b317-41f5-9594-c64a833d2f35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e70ce8fa-cb8b-4dbd-9949-04bd768cfbf9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {83014675-0548-42ce-b551-4d27071b0df5}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e433fb4-f4f8-4573-8b77-c2f077655cd6}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {57a4f7dd-2c33-4e29-a8f7-2929f4c7f413}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ac1fbe9-5d01-4173-8b6a-f17c902f01e8}, !- Handle
  Curve Quadratic 34,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4dcfe112-ad85-42c1-8b6b-bca73cea03c2}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ba8fbaa6-6b10-454b-9ea0-110ba89921e7}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {578bd4a5-8b56-4fa5-b0e7-1c897065bff3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4958115d-ab7e-4e64-99b6-a8c19f1c399d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4958115d-ab7e-4e64-99b6-a8c19f1c399d}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fa438a09-1e24-4d45-86a2-1b6e1675606e}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {ba8fbaa6-6b10-454b-9ea0-110ba89921e7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae82c1db-a69f-4b4b-afbc-35156282a48b}, !- Mixed Air Node Name
  {1476bd14-8d5e-4afb-aaee-9aa79ecbcd23}, !- Outdoor Air Stream Node Name
  {0e864da9-dd2e-4e36-a331-e62b13ab4f87}, !- Relief Air Stream Node Name
  {3036a615-0020-4254-b0a2-383bcd5ae2e5}; !- Return Air Stream Node Name

OS:Node,
  {6c572275-0cab-4bc5-86a5-01a61a6d60a0}, !- Handle
  Node 202,                               !- Name
  ,                                       !- Inlet Port
  {1476bd14-8d5e-4afb-aaee-9aa79ecbcd23}; !- Outlet Port

OS:Connection,
  {1476bd14-8d5e-4afb-aaee-9aa79ecbcd23}, !- Handle
  {8bca5471-85af-4ebc-b16d-804002736511}, !- Name
  {6c572275-0cab-4bc5-86a5-01a61a6d60a0}, !- Source Object
  3,                                      !- Outlet Port
  {fa438a09-1e24-4d45-86a2-1b6e1675606e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {651ccff9-3785-47f4-896b-3c41350c8624}, !- Handle
  Node 203,                               !- Name
  {0e864da9-dd2e-4e36-a331-e62b13ab4f87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e864da9-dd2e-4e36-a331-e62b13ab4f87}, !- Handle
  {9dafd253-e5ee-4d31-b2e8-440d7d71644a}, !- Name
  {fa438a09-1e24-4d45-86a2-1b6e1675606e}, !- Source Object
  7,                                      !- Outlet Port
  {651ccff9-3785-47f4-896b-3c41350c8624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d138f648-5250-4dc3-a025-a76df2f82be6}, !- Handle
  {8050318e-b54c-47fd-ae2b-35867b796d4e}, !- Name
  {ab8f80fd-951a-4a59-9d8a-96f20f01e5c6}, !- Source Object
  9,                                      !- Outlet Port
  {69559eb9-6310-4312-9f6e-f629ecc0ca2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d210718-8b16-42d7-902c-68bab5f0be79}, !- Handle
  Node 204,                               !- Name
  {28d68ce8-bd36-4708-8475-3650350e0e8a}, !- Inlet Port
  {ec2a59c0-a6e2-4790-8dab-517190162454}; !- Outlet Port

OS:Connection,
  {28d68ce8-bd36-4708-8475-3650350e0e8a}, !- Handle
  {a532f1a4-9bd0-4860-9b23-8845f2048208}, !- Name
  {b9337eb4-4136-4d85-bb19-45a6e2efcde8}, !- Source Object
  6,                                      !- Outlet Port
  {3d210718-8b16-42d7-902c-68bab5f0be79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2a59c0-a6e2-4790-8dab-517190162454}, !- Handle
  {af5bffd5-0aab-4873-ac37-cb476cc564df}, !- Name
  {3d210718-8b16-42d7-902c-68bab5f0be79}, !- Source Object
  3,                                      !- Outlet Port
  {ab8f80fd-951a-4a59-9d8a-96f20f01e5c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {038d5849-f59b-4fc6-8430-17ef63bb5fb6}, !- Handle
  Node 205,                               !- Name
  {226edb1a-c1e7-4b20-8f5a-2a04fb7f7779}, !- Inlet Port
  {cbaf58df-c435-40a0-b2b7-dcae43bb5cce}; !- Outlet Port

OS:Connection,
  {226edb1a-c1e7-4b20-8f5a-2a04fb7f7779}, !- Handle
  {114cdebb-32b4-4972-8108-b694248a588d}, !- Name
  {860879d4-daf3-45e2-8ef9-8611c3f8279b}, !- Source Object
  9,                                      !- Outlet Port
  {038d5849-f59b-4fc6-8430-17ef63bb5fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbaf58df-c435-40a0-b2b7-dcae43bb5cce}, !- Handle
  {d4a14fe9-0461-4f08-be35-3267af37c592}, !- Name
  {038d5849-f59b-4fc6-8430-17ef63bb5fb6}, !- Source Object
  3,                                      !- Outlet Port
  {b9337eb4-4136-4d85-bb19-45a6e2efcde8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7c3e1608-2d12-49b6-910e-66b4a4cb36d7}, !- Handle
  Node 206,                               !- Name
  {ae82c1db-a69f-4b4b-afbc-35156282a48b}, !- Inlet Port
  {59c97f95-11ed-413c-a80f-56e24e81d181}; !- Outlet Port

OS:Connection,
  {3036a615-0020-4254-b0a2-383bcd5ae2e5}, !- Handle
  {620b28f8-741f-460b-8798-4f547a85e9a3}, !- Name
  {65880c8c-1a58-45e8-bd15-98eb4a0f26ec}, !- Source Object
  3,                                      !- Outlet Port
  {fa438a09-1e24-4d45-86a2-1b6e1675606e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae82c1db-a69f-4b4b-afbc-35156282a48b}, !- Handle
  {19ffe2ff-abf3-4847-aab9-35dedc0f2c11}, !- Name
  {fa438a09-1e24-4d45-86a2-1b6e1675606e}, !- Source Object
  5,                                      !- Outlet Port
  {7c3e1608-2d12-49b6-910e-66b4a4cb36d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c97f95-11ed-413c-a80f-56e24e81d181}, !- Handle
  {ebd01090-3f02-4834-8cae-d58a8046867f}, !- Name
  {7c3e1608-2d12-49b6-910e-66b4a4cb36d7}, !- Source Object
  3,                                      !- Outlet Port
  {860879d4-daf3-45e2-8ef9-8611c3f8279b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6720a14c-c5ed-487c-bb9b-edadd4aedbda}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e1fecfc0-5d80-4cca-943f-6bba446ed59a}, !- Control Zone Name
  {69559eb9-6310-4312-9f6e-f629ecc0ca2f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a696fac3-5c7f-4ce7-9d45-dbee83214726}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {49e3ebfa-0cc8-43d1-9a29-8e7a862a31a4}, !- Inlet Air Node Name
  {b5cbbb93-897c-4b64-83e4-7809a4dd35f0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46f1615c-5ec4-4d73-a3c2-26565e4d88b2}, !- Handle
  Node 207,                               !- Name
  {0e43f86f-bf93-4bdf-9d1c-829d664cf585}, !- Inlet Port
  {846a3d7f-5d08-4ad1-a7b7-df67dff91089}; !- Outlet Port

OS:Connection,
  {7190d346-b6a9-4121-9b09-0a7ae8180f81}, !- Handle
  {dae04b14-6467-45ff-bab6-d53725a34f2d}, !- Name
  {d18d505c-58db-458c-a60b-bf9acf8dfa6e}, !- Source Object
  3,                                      !- Outlet Port
  {87d4a3d0-6cc8-459e-ad76-0ef5e8195850}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e43f86f-bf93-4bdf-9d1c-829d664cf585}, !- Handle
  {6db43610-ee3d-4b15-87ed-040510ecab41}, !- Name
  {e1fecfc0-5d80-4cca-943f-6bba446ed59a}, !- Source Object
  12,                                     !- Outlet Port
  {46f1615c-5ec4-4d73-a3c2-26565e4d88b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {846a3d7f-5d08-4ad1-a7b7-df67dff91089}, !- Handle
  {c7b23f8e-b48b-42b1-81cb-88854ef86bc6}, !- Name
  {46f1615c-5ec4-4d73-a3c2-26565e4d88b2}, !- Source Object
  3,                                      !- Outlet Port
  {ae6158ac-fcda-4d79-9a37-f651b062bd20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49e3ebfa-0cc8-43d1-9a29-8e7a862a31a4}, !- Handle
  {fcae1b97-9343-4591-9f1f-984f3cb8430c}, !- Name
  {ed3cee59-446f-4f69-b94b-0dc459d00a80}, !- Source Object
  3,                                      !- Outlet Port
  {a696fac3-5c7f-4ce7-9d45-dbee83214726}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5cbbb93-897c-4b64-83e4-7809a4dd35f0}, !- Handle
  {45e976e9-83e1-4e4a-b84e-53b13978486f}, !- Name
  {a696fac3-5c7f-4ce7-9d45-dbee83214726}, !- Source Object
  4,                                      !- Outlet Port
  {d18d505c-58db-458c-a60b-bf9acf8dfa6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5042db56-6ad4-4ac8-8afb-0c2530b4cfdd}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d4e55cf3-b05e-4f51-8b5e-569cb74ada0b}, !- Water Inlet Node Name
  {ee0479cc-221d-43b5-b64c-0bcf916e24c0}; !- Water Outlet Node Name

OS:Node,
  {b0c4585b-85d7-48cf-b73a-48f4ee8ef254}, !- Handle
  Node 208,                               !- Name
  {0cc470b6-5aee-4135-91b0-b9a08cab3a69}, !- Inlet Port
  {d4e55cf3-b05e-4f51-8b5e-569cb74ada0b}; !- Outlet Port

OS:Connection,
  {0cc470b6-5aee-4135-91b0-b9a08cab3a69}, !- Handle
  {584e16b4-9e6d-4bd8-a916-64e71f5f856e}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  16,                                     !- Outlet Port
  {b0c4585b-85d7-48cf-b73a-48f4ee8ef254}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03762da8-ebea-4855-ac4c-5a013337b5e7}, !- Handle
  Node 209,                               !- Name
  {ee0479cc-221d-43b5-b64c-0bcf916e24c0}, !- Inlet Port
  {6d231348-487e-44c1-9956-0c02b945671f}; !- Outlet Port

OS:Connection,
  {d4e55cf3-b05e-4f51-8b5e-569cb74ada0b}, !- Handle
  {e6f68bb4-1c90-4cbd-93fa-99a82ee521b9}, !- Name
  {b0c4585b-85d7-48cf-b73a-48f4ee8ef254}, !- Source Object
  3,                                      !- Outlet Port
  {5042db56-6ad4-4ac8-8afb-0c2530b4cfdd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ee0479cc-221d-43b5-b64c-0bcf916e24c0}, !- Handle
  {6504d48d-1f2d-4351-93e1-414bea2f0867}, !- Name
  {5042db56-6ad4-4ac8-8afb-0c2530b4cfdd}, !- Source Object
  10,                                     !- Outlet Port
  {03762da8-ebea-4855-ac4c-5a013337b5e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d231348-487e-44c1-9956-0c02b945671f}, !- Handle
  {1311f772-a75b-47da-afdd-219557832ce3}, !- Name
  {03762da8-ebea-4855-ac4c-5a013337b5e7}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {376d7056-62ee-48c5-8421-57575c57b91b}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {5042db56-6ad4-4ac8-8afb-0c2530b4cfdd}; !- Heating Coil Name

OS:AirLoopHVAC,
  {93f753d9-8b50-4812-83c3-ff0f53eab01d}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Dining - family Sys-3 Flr-4 Sch-B HPlcmt-core ZN, !- Name
  ,                                       !- Controller List Name
  {acc179ff-5eb1-4659-8528-596fbdcf35aa}, !- Availability Schedule
  {6b8c524a-bf1d-4f92-9643-39ef74827568}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f2a87f9-1bd4-4183-8113-2d383304eab4}, !- Supply Side Inlet Node Name
  {5f2bb49b-a1a9-440a-96e7-e252eef2f6e7}, !- Demand Side Outlet Node Name
  {8865ec5b-9180-46b0-a49b-6c25beb16dd5}, !- Demand Side Inlet Node A
  {601065af-6e8a-4fe5-9ce2-1a35fe00c1c5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {06303032-0d1b-4889-9359-337b9a941337}, !- Demand Mixer Name
  {474f3840-48c0-4b33-b305-77142839da17}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4a90c6ba-4c2a-4e67-93b3-d3b16cb4c2de}, !- Handle
  Node 210,                               !- Name
  {6f2a87f9-1bd4-4183-8113-2d383304eab4}, !- Inlet Port
  {c26d7d45-03cb-45c4-a6cf-774da1cb5936}; !- Outlet Port

OS:Node,
  {ca999840-66d2-49e1-a60d-88978b2219bc}, !- Handle
  Node 211,                               !- Name
  {dc7e3617-2633-4f52-9682-7e265e9b6e36}, !- Inlet Port
  {601065af-6e8a-4fe5-9ce2-1a35fe00c1c5}; !- Outlet Port

OS:Connection,
  {6f2a87f9-1bd4-4183-8113-2d383304eab4}, !- Handle
  {9fba1b44-440b-47d4-800c-7b72d60f9a6b}, !- Name
  {93f753d9-8b50-4812-83c3-ff0f53eab01d}, !- Source Object
  8,                                      !- Outlet Port
  {4a90c6ba-4c2a-4e67-93b3-d3b16cb4c2de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601065af-6e8a-4fe5-9ce2-1a35fe00c1c5}, !- Handle
  {bd5e8bdc-dc61-4216-a6d5-52c60d4482ad}, !- Name
  {ca999840-66d2-49e1-a60d-88978b2219bc}, !- Source Object
  3,                                      !- Outlet Port
  {93f753d9-8b50-4812-83c3-ff0f53eab01d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6fec5f0f-392d-4b48-9391-a6c81c95fe8e}, !- Handle
  Node 212,                               !- Name
  {8865ec5b-9180-46b0-a49b-6c25beb16dd5}, !- Inlet Port
  {90d42f42-2166-454a-a6af-a98b65f91b2b}; !- Outlet Port

OS:Node,
  {92d072c4-51b6-46e8-8fbf-c959172ba002}, !- Handle
  Node 213,                               !- Name
  {50a31787-6a87-44ca-ae2b-9fabd2275e27}, !- Inlet Port
  {5f2bb49b-a1a9-440a-96e7-e252eef2f6e7}; !- Outlet Port

OS:Node,
  {6965647b-229a-435c-b7db-6255ee1a8aa7}, !- Handle
  Node 214,                               !- Name
  {c7661da5-5ee6-4c7d-91e9-aea8b9708ccf}, !- Inlet Port
  {72c8702e-5035-4359-a9d9-80997ecfc737}; !- Outlet Port

OS:Connection,
  {8865ec5b-9180-46b0-a49b-6c25beb16dd5}, !- Handle
  {62888832-ebdf-492f-a7a3-1d70ca826026}, !- Name
  {93f753d9-8b50-4812-83c3-ff0f53eab01d}, !- Source Object
  10,                                     !- Outlet Port
  {6fec5f0f-392d-4b48-9391-a6c81c95fe8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f2bb49b-a1a9-440a-96e7-e252eef2f6e7}, !- Handle
  {317774d2-13c0-42ab-9687-bd2d8012c8ab}, !- Name
  {92d072c4-51b6-46e8-8fbf-c959172ba002}, !- Source Object
  3,                                      !- Outlet Port
  {93f753d9-8b50-4812-83c3-ff0f53eab01d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {474f3840-48c0-4b33-b305-77142839da17}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {90d42f42-2166-454a-a6af-a98b65f91b2b}, !- Inlet Node Name
  {fb5eeb91-c8fe-45ea-9284-800a8e353847}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {06303032-0d1b-4889-9359-337b9a941337}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {50a31787-6a87-44ca-ae2b-9fabd2275e27}, !- Outlet Node Name
  {dea1a3e5-5dd8-4f5f-98fe-2c1a667e7f21}; !- Inlet Node Name 1

OS:Connection,
  {90d42f42-2166-454a-a6af-a98b65f91b2b}, !- Handle
  {e84d84f6-82ac-4dba-bfdd-987335e851bb}, !- Name
  {6fec5f0f-392d-4b48-9391-a6c81c95fe8e}, !- Source Object
  3,                                      !- Outlet Port
  {474f3840-48c0-4b33-b305-77142839da17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a31787-6a87-44ca-ae2b-9fabd2275e27}, !- Handle
  {8a96e69c-082d-4463-b313-cd4fbc343a2f}, !- Name
  {06303032-0d1b-4889-9359-337b9a941337}, !- Source Object
  2,                                      !- Outlet Port
  {92d072c4-51b6-46e8-8fbf-c959172ba002}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2d44077e-ff79-4891-a636-28e92bdc7440}, !- Handle
  {93f753d9-8b50-4812-83c3-ff0f53eab01d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6b8c524a-bf1d-4f92-9643-39ef74827568}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {4312ae8c-fccd-47b2-86b9-20f44ff374f2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9f21204b-05ec-4381-b6c6-5532fcece00d}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1b6b2c5d-1163-4005-ad4a-7da09fc07bda}, !- Air Inlet Node Name
  {dc7e3617-2633-4f52-9682-7e265e9b6e36}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c20062ca-49b8-4ecb-9902-06939890a846}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fce287b8-03ed-4edb-9145-521d468a9455}, !- Air Inlet Node Name
  {cade3a52-7784-4985-872d-b77f9eab0eb1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {52d2749d-6182-4d1f-90e9-1ad0d8fa655e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {64fca02c-5bd9-43ba-a902-b2c8b0742450}, !- Handle
  Coil Cooling DX Single Speed 14 415kBtu/hr 8.21EER, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.04202273119892,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a72cbe25-a98c-44c2-bbbd-8688201c0504}, !- Air Inlet Node Name
  {5e2eeadf-df9c-48ff-ba79-317917b0989a}, !- Air Outlet Node Name
  {67ca36ee-4c13-4680-b440-487f751bedaa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45982141-b206-4722-876d-d9e099ae1431}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {923ed327-f0a7-48c7-9fe4-33e3e40b470f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3236150-b317-41f5-9594-c64a833d2f35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e70ce8fa-cb8b-4dbd-9949-04bd768cfbf9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c3455d70-af5b-4ebc-9070-c425f4a76cca}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4d9c815-a5d4-4fb7-a1af-37f8977e744e}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {23e40773-d536-43cd-8d0f-08a8f29320a9}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f276456a-0cc2-4b0b-8699-ef19f3157848}, !- Handle
  Curve Quadratic 37,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {00c6dd5a-21a1-4795-b6f5-d5ede685200b}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f9ed6428-3705-4f1e-a3bb-6d655e203c34}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {acc179ff-5eb1-4659-8528-596fbdcf35aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1bc07b31-53d5-4c04-b975-138cb08d7d98}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1bc07b31-53d5-4c04-b975-138cb08d7d98}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ce655bd6-3e9b-4be8-9100-73b3731670ae}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {f9ed6428-3705-4f1e-a3bb-6d655e203c34}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ad26563a-f17e-4483-b47d-f01cf765c13d}, !- Mixed Air Node Name
  {8bfe0c20-2c8b-4cde-80ce-d4e18a01adb6}, !- Outdoor Air Stream Node Name
  {c57bc57c-8f43-4add-bd05-e04a26765429}, !- Relief Air Stream Node Name
  {c26d7d45-03cb-45c4-a6cf-774da1cb5936}; !- Return Air Stream Node Name

OS:Node,
  {540c1981-e425-407f-9e16-00c92ed9a948}, !- Handle
  Node 215,                               !- Name
  ,                                       !- Inlet Port
  {6f19f4e3-ac8f-42c0-b565-aad26779cbb4}; !- Outlet Port

OS:Node,
  {d0156d44-0bb7-4513-b550-d1b00e422608}, !- Handle
  Node 216,                               !- Name
  {d5257a44-0910-418f-bf04-da74581492c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc7e3617-2633-4f52-9682-7e265e9b6e36}, !- Handle
  {3c97b758-2532-4a95-948f-de0cd02a9fa2}, !- Name
  {9f21204b-05ec-4381-b6c6-5532fcece00d}, !- Source Object
  9,                                      !- Outlet Port
  {ca999840-66d2-49e1-a60d-88978b2219bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3b6eb56-888f-4cad-a5f4-1429b35081ca}, !- Handle
  Node 217,                               !- Name
  {cade3a52-7784-4985-872d-b77f9eab0eb1}, !- Inlet Port
  {1b6b2c5d-1163-4005-ad4a-7da09fc07bda}; !- Outlet Port

OS:Connection,
  {cade3a52-7784-4985-872d-b77f9eab0eb1}, !- Handle
  {bc9fd532-af23-4b7e-a3fe-d319f03f5e39}, !- Name
  {c20062ca-49b8-4ecb-9902-06939890a846}, !- Source Object
  6,                                      !- Outlet Port
  {f3b6eb56-888f-4cad-a5f4-1429b35081ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6b2c5d-1163-4005-ad4a-7da09fc07bda}, !- Handle
  {2286a035-1cdb-4b48-b85f-91782e89851d}, !- Name
  {f3b6eb56-888f-4cad-a5f4-1429b35081ca}, !- Source Object
  3,                                      !- Outlet Port
  {9f21204b-05ec-4381-b6c6-5532fcece00d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c0ce24f1-5e7e-455a-9887-33a278f22139}, !- Handle
  Node 218,                               !- Name
  {5e2eeadf-df9c-48ff-ba79-317917b0989a}, !- Inlet Port
  {fce287b8-03ed-4edb-9145-521d468a9455}; !- Outlet Port

OS:Connection,
  {5e2eeadf-df9c-48ff-ba79-317917b0989a}, !- Handle
  {3856d386-36b3-44e1-8841-59088ec6f479}, !- Name
  {64fca02c-5bd9-43ba-a902-b2c8b0742450}, !- Source Object
  9,                                      !- Outlet Port
  {c0ce24f1-5e7e-455a-9887-33a278f22139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce287b8-03ed-4edb-9145-521d468a9455}, !- Handle
  {67af7ac6-5b50-4913-9b78-33f966ccbf5f}, !- Name
  {c0ce24f1-5e7e-455a-9887-33a278f22139}, !- Source Object
  3,                                      !- Outlet Port
  {c20062ca-49b8-4ecb-9902-06939890a846}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {da70f7e9-0220-4f74-bc6c-c32fea94739a}, !- Handle
  Node 219,                               !- Name
  {ad26563a-f17e-4483-b47d-f01cf765c13d}, !- Inlet Port
  {a72cbe25-a98c-44c2-bbbd-8688201c0504}; !- Outlet Port

OS:Connection,
  {c26d7d45-03cb-45c4-a6cf-774da1cb5936}, !- Handle
  {094cb43c-9d70-460c-87d1-1012538311b4}, !- Name
  {4a90c6ba-4c2a-4e67-93b3-d3b16cb4c2de}, !- Source Object
  3,                                      !- Outlet Port
  {ce655bd6-3e9b-4be8-9100-73b3731670ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ad26563a-f17e-4483-b47d-f01cf765c13d}, !- Handle
  {fe68d9a1-7853-41ab-85a6-fb7c5c2a4a73}, !- Name
  {ce655bd6-3e9b-4be8-9100-73b3731670ae}, !- Source Object
  5,                                      !- Outlet Port
  {da70f7e9-0220-4f74-bc6c-c32fea94739a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a72cbe25-a98c-44c2-bbbd-8688201c0504}, !- Handle
  {1578b0e2-47f7-48e0-903e-9c6ae06097fd}, !- Name
  {da70f7e9-0220-4f74-bc6c-c32fea94739a}, !- Source Object
  3,                                      !- Outlet Port
  {64fca02c-5bd9-43ba-a902-b2c8b0742450}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1e1a92fd-5975-449d-8f5c-684b904efaba}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9193b63f-e90d-46f0-a455-bc2d12dc3e37}, !- Control Zone Name
  {ca999840-66d2-49e1-a60d-88978b2219bc}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {93d1aace-25eb-4605-bd64-9f38ae37a3bf}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {fb5eeb91-c8fe-45ea-9284-800a8e353847}, !- Inlet Air Node Name
  {c7661da5-5ee6-4c7d-91e9-aea8b9708ccf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62392039-b01d-4dec-bc9f-5ecf78139d04}, !- Handle
  Node 220,                               !- Name
  {7b6e0d1a-c5cc-45ed-affb-df7d5b92d03c}, !- Inlet Port
  {dea1a3e5-5dd8-4f5f-98fe-2c1a667e7f21}; !- Outlet Port

OS:Connection,
  {72c8702e-5035-4359-a9d9-80997ecfc737}, !- Handle
  {ad4dd178-8995-4246-9b4a-5dce1a51c740}, !- Name
  {6965647b-229a-435c-b7db-6255ee1a8aa7}, !- Source Object
  3,                                      !- Outlet Port
  {3137173d-7a0f-48be-a7c5-087e39e5bda1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b6e0d1a-c5cc-45ed-affb-df7d5b92d03c}, !- Handle
  {cd1a2cff-827d-48fa-a355-529f6f32dbf9}, !- Name
  {9193b63f-e90d-46f0-a455-bc2d12dc3e37}, !- Source Object
  12,                                     !- Outlet Port
  {62392039-b01d-4dec-bc9f-5ecf78139d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea1a3e5-5dd8-4f5f-98fe-2c1a667e7f21}, !- Handle
  {fd8c17b7-f8b3-442c-a839-dca2f3a956b9}, !- Name
  {62392039-b01d-4dec-bc9f-5ecf78139d04}, !- Source Object
  3,                                      !- Outlet Port
  {06303032-0d1b-4889-9359-337b9a941337}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb5eeb91-c8fe-45ea-9284-800a8e353847}, !- Handle
  {02fb3d8c-94f3-4012-b859-7371809f9c60}, !- Name
  {474f3840-48c0-4b33-b305-77142839da17}, !- Source Object
  3,                                      !- Outlet Port
  {93d1aace-25eb-4605-bd64-9f38ae37a3bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7661da5-5ee6-4c7d-91e9-aea8b9708ccf}, !- Handle
  {327d828a-2367-47ac-8ace-7170e076ddc5}, !- Name
  {93d1aace-25eb-4605-bd64-9f38ae37a3bf}, !- Source Object
  4,                                      !- Outlet Port
  {6965647b-229a-435c-b7db-6255ee1a8aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {514839f1-440a-498f-9c71-716f9f009656}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {90de04c2-b184-4565-a7da-92210199c1c6}, !- Water Inlet Node Name
  {0cd8db84-62b3-4a0c-b921-e49f95a2b6df}; !- Water Outlet Node Name

OS:Node,
  {2233c8fd-1281-4af0-9fca-378b9ec363d9}, !- Handle
  Node 221,                               !- Name
  {e9a54673-fd53-46ec-b570-ac14db2ee32b}, !- Inlet Port
  {90de04c2-b184-4565-a7da-92210199c1c6}; !- Outlet Port

OS:Connection,
  {e9a54673-fd53-46ec-b570-ac14db2ee32b}, !- Handle
  {258f5eeb-2f56-41ca-943d-d2c2cd1df7f0}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  17,                                     !- Outlet Port
  {2233c8fd-1281-4af0-9fca-378b9ec363d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05e419e5-35c0-4645-b1d7-4228518c609b}, !- Handle
  Node 222,                               !- Name
  {0cd8db84-62b3-4a0c-b921-e49f95a2b6df}, !- Inlet Port
  {071bf040-1335-4c57-9dd3-00fd1de0c595}; !- Outlet Port

OS:Connection,
  {90de04c2-b184-4565-a7da-92210199c1c6}, !- Handle
  {1853c668-e275-49dd-b3fa-f2d09b81f6f9}, !- Name
  {2233c8fd-1281-4af0-9fca-378b9ec363d9}, !- Source Object
  3,                                      !- Outlet Port
  {514839f1-440a-498f-9c71-716f9f009656}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0cd8db84-62b3-4a0c-b921-e49f95a2b6df}, !- Handle
  {f83511da-01da-4507-912e-5cc4e702e198}, !- Name
  {514839f1-440a-498f-9c71-716f9f009656}, !- Source Object
  10,                                     !- Outlet Port
  {05e419e5-35c0-4645-b1d7-4228518c609b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {071bf040-1335-4c57-9dd3-00fd1de0c595}, !- Handle
  {fab75da1-900a-41a0-b456-8e8f2c327618}, !- Name
  {05e419e5-35c0-4645-b1d7-4228518c609b}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {47543594-ae4a-48ab-adba-408d09d8428e}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {514839f1-440a-498f-9c71-716f9f009656}; !- Heating Coil Name

OS:AirLoopHVAC,
  {07699672-ec1a-4d41-8ef9-d580ffbba6bf}, !- Handle
  Sys_3_PSZ Sp-WholeBuilding-Hospital Sys-3 Flr-4 Sch-H HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {bbdccf33-a1d3-4176-b9d4-77085ae7957a}, !- Availability Schedule
  {5701cefe-5bf7-4923-974d-15dd2c10e05b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cd17380f-fa76-47a4-bff0-dbfe655af8ae}, !- Supply Side Inlet Node Name
  {b655a724-103a-4c3e-83b9-714083b1c7ea}, !- Demand Side Outlet Node Name
  {5642ec80-b45e-47a9-b6e7-6e0066506f19}, !- Demand Side Inlet Node A
  {f1e9a3c7-c01d-4af7-8739-be04ac69f6e9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {da680e55-b72b-4b55-b169-cc442a968eb3}, !- Demand Mixer Name
  {c47c2f13-90be-4054-bcf8-d8a491726a67}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {927ad6cb-3c0c-4030-b50d-2fde3de50db0}, !- Handle
  Node 223,                               !- Name
  {cd17380f-fa76-47a4-bff0-dbfe655af8ae}, !- Inlet Port
  {cd126828-aaa9-45b5-8dd4-85c0dfd2969a}; !- Outlet Port

OS:Node,
  {a9403493-eb22-4a37-ab97-275401040fea}, !- Handle
  Node 224,                               !- Name
  {861e6e1d-5a62-49ab-bd2d-f440d6ef75f8}, !- Inlet Port
  {f1e9a3c7-c01d-4af7-8739-be04ac69f6e9}; !- Outlet Port

OS:Connection,
  {cd17380f-fa76-47a4-bff0-dbfe655af8ae}, !- Handle
  {cfcfe299-3696-4cc2-b98c-1c8e47964d1d}, !- Name
  {07699672-ec1a-4d41-8ef9-d580ffbba6bf}, !- Source Object
  8,                                      !- Outlet Port
  {927ad6cb-3c0c-4030-b50d-2fde3de50db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e9a3c7-c01d-4af7-8739-be04ac69f6e9}, !- Handle
  {ddfd17dc-1c8b-41bf-b8f5-88e4cd819980}, !- Name
  {a9403493-eb22-4a37-ab97-275401040fea}, !- Source Object
  3,                                      !- Outlet Port
  {07699672-ec1a-4d41-8ef9-d580ffbba6bf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1b1027d4-6af3-43ba-900d-fd1368ba4683}, !- Handle
  Node 225,                               !- Name
  {5642ec80-b45e-47a9-b6e7-6e0066506f19}, !- Inlet Port
  {01282827-4423-46c1-a7d7-204b29f70f99}; !- Outlet Port

OS:Node,
  {533928a1-b238-4c14-8576-4484a2ec9cd9}, !- Handle
  Node 226,                               !- Name
  {97b35531-0499-4248-bf4a-ba68dcd91c7a}, !- Inlet Port
  {b655a724-103a-4c3e-83b9-714083b1c7ea}; !- Outlet Port

OS:Node,
  {bd408511-827d-4512-baaf-45ebf5015760}, !- Handle
  Node 227,                               !- Name
  {a877bfda-941f-4823-bc24-81f5bf9ecfd3}, !- Inlet Port
  {184e54ad-8517-4a81-b23b-4aa8bb99aa31}; !- Outlet Port

OS:Connection,
  {5642ec80-b45e-47a9-b6e7-6e0066506f19}, !- Handle
  {2aa4f19e-df66-45c8-8c16-bf2f05a018cc}, !- Name
  {07699672-ec1a-4d41-8ef9-d580ffbba6bf}, !- Source Object
  10,                                     !- Outlet Port
  {1b1027d4-6af3-43ba-900d-fd1368ba4683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b655a724-103a-4c3e-83b9-714083b1c7ea}, !- Handle
  {19b80e97-678a-4887-a6dc-63132754caa0}, !- Name
  {533928a1-b238-4c14-8576-4484a2ec9cd9}, !- Source Object
  3,                                      !- Outlet Port
  {07699672-ec1a-4d41-8ef9-d580ffbba6bf}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c47c2f13-90be-4054-bcf8-d8a491726a67}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {01282827-4423-46c1-a7d7-204b29f70f99}, !- Inlet Node Name
  {97cdb255-5b72-48a4-b072-f63bb668e375}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {da680e55-b72b-4b55-b169-cc442a968eb3}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {97b35531-0499-4248-bf4a-ba68dcd91c7a}, !- Outlet Node Name
  {f045d453-87dd-473e-9da7-0f62cd6e94c6}; !- Inlet Node Name 1

OS:Connection,
  {01282827-4423-46c1-a7d7-204b29f70f99}, !- Handle
  {741209a9-5585-426b-b4fa-bf4b8e58fa06}, !- Name
  {1b1027d4-6af3-43ba-900d-fd1368ba4683}, !- Source Object
  3,                                      !- Outlet Port
  {c47c2f13-90be-4054-bcf8-d8a491726a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97b35531-0499-4248-bf4a-ba68dcd91c7a}, !- Handle
  {216336ea-8f01-495d-9188-9bec95bb4806}, !- Name
  {da680e55-b72b-4b55-b169-cc442a968eb3}, !- Source Object
  2,                                      !- Outlet Port
  {533928a1-b238-4c14-8576-4484a2ec9cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2bf27f46-4692-4d06-adc6-ead9aafbc6d8}, !- Handle
  {07699672-ec1a-4d41-8ef9-d580ffbba6bf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5701cefe-5bf7-4923-974d-15dd2c10e05b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {46a77426-8230-40e3-a281-37417d4403be}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a071258d-a3b6-4203-a59d-8e1984ce3abf}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8d46c20d-9179-4d97-a80b-91ca511065d6}, !- Air Inlet Node Name
  {861e6e1d-5a62-49ab-bd2d-f440d6ef75f8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c18f0795-a965-417a-ba77-8196a45356ce}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e29dac96-1ad4-4d32-8185-8e12760fcb96}, !- Air Inlet Node Name
  {fa5822bb-84fa-4298-8fad-2498bf40a4bf}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {52d2749d-6182-4d1f-90e9-1ad0d8fa655e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {dc2197b8-a79b-4c39-8864-81f734a8a91f}, !- Handle
  Coil Cooling DX Single Speed 15 399kBtu/hr 8.21EER, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.03202464863877,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2a08edfc-7934-45ff-a789-0ff48f68402b}, !- Air Inlet Node Name
  {91a67e59-9415-462a-9b73-804cb55b6055}, !- Air Outlet Node Name
  {67ca36ee-4c13-4680-b440-487f751bedaa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45982141-b206-4722-876d-d9e099ae1431}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {923ed327-f0a7-48c7-9fe4-33e3e40b470f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3236150-b317-41f5-9594-c64a833d2f35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e70ce8fa-cb8b-4dbd-9949-04bd768cfbf9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e6c6b4cf-3da4-4ffe-8243-4726991b9566}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4a13a6a-e0bb-47c1-a0fb-bb286a2be060}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4725025-7ac6-401e-95e6-ae41a5ec6e6c}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75be5144-8646-4cfd-b550-7015a2fd8382}, !- Handle
  Curve Quadratic 40,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9f989bac-8916-454d-a07e-541d2883f33b}, !- Handle
  Curve Quadratic 41,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ea7de048-254e-460f-b0fd-bd741f3751e2}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bbdccf33-a1d3-4176-b9d4-77085ae7957a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b1c389ec-5daa-4fb7-bc15-7e10c0a0c239}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b1c389ec-5daa-4fb7-bc15-7e10c0a0c239}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {93ae8537-c990-4506-81a7-fff7379b1cfb}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {ea7de048-254e-460f-b0fd-bd741f3751e2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50f98487-86e1-43f1-bbfd-bc7a7adb3ea3}, !- Mixed Air Node Name
  {bd1a7ded-9746-42f3-9054-801288ab057c}, !- Outdoor Air Stream Node Name
  {d7502095-858e-464c-aa7c-8e77ab747c18}, !- Relief Air Stream Node Name
  {cd126828-aaa9-45b5-8dd4-85c0dfd2969a}; !- Return Air Stream Node Name

OS:Node,
  {8e0f4fd7-5cf1-400c-8deb-d14c1d700d9c}, !- Handle
  Node 228,                               !- Name
  ,                                       !- Inlet Port
  {7060ac3a-dc17-4425-8e17-91dcd87e92d6}; !- Outlet Port

OS:Node,
  {db206f0f-3bb7-4fbe-92da-84d4d4e59dbd}, !- Handle
  Node 229,                               !- Name
  {b731607c-f6fe-4c0a-839d-d45bd497b7a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {861e6e1d-5a62-49ab-bd2d-f440d6ef75f8}, !- Handle
  {a90201f5-f723-4bcb-9768-5536f6b89da1}, !- Name
  {a071258d-a3b6-4203-a59d-8e1984ce3abf}, !- Source Object
  9,                                      !- Outlet Port
  {a9403493-eb22-4a37-ab97-275401040fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0cdd896-d9be-43e8-83fc-c4084805a8a3}, !- Handle
  Node 230,                               !- Name
  {fa5822bb-84fa-4298-8fad-2498bf40a4bf}, !- Inlet Port
  {8d46c20d-9179-4d97-a80b-91ca511065d6}; !- Outlet Port

OS:Connection,
  {fa5822bb-84fa-4298-8fad-2498bf40a4bf}, !- Handle
  {c962204f-08c1-46cc-94b6-28932256ed26}, !- Name
  {c18f0795-a965-417a-ba77-8196a45356ce}, !- Source Object
  6,                                      !- Outlet Port
  {a0cdd896-d9be-43e8-83fc-c4084805a8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d46c20d-9179-4d97-a80b-91ca511065d6}, !- Handle
  {b63fd7c2-ea5b-4306-89c7-ccaed5cab54c}, !- Name
  {a0cdd896-d9be-43e8-83fc-c4084805a8a3}, !- Source Object
  3,                                      !- Outlet Port
  {a071258d-a3b6-4203-a59d-8e1984ce3abf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d9246986-890b-4616-974a-771f254ae2cb}, !- Handle
  Node 231,                               !- Name
  {91a67e59-9415-462a-9b73-804cb55b6055}, !- Inlet Port
  {e29dac96-1ad4-4d32-8185-8e12760fcb96}; !- Outlet Port

OS:Connection,
  {91a67e59-9415-462a-9b73-804cb55b6055}, !- Handle
  {1daa1267-cca6-4c95-9f8b-3a771520a42d}, !- Name
  {dc2197b8-a79b-4c39-8864-81f734a8a91f}, !- Source Object
  9,                                      !- Outlet Port
  {d9246986-890b-4616-974a-771f254ae2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e29dac96-1ad4-4d32-8185-8e12760fcb96}, !- Handle
  {3f6c5fab-c1ac-4c82-8d27-7322e8311edb}, !- Name
  {d9246986-890b-4616-974a-771f254ae2cb}, !- Source Object
  3,                                      !- Outlet Port
  {c18f0795-a965-417a-ba77-8196a45356ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {16a38836-1ac6-4747-a14f-ab96a1467d20}, !- Handle
  Node 232,                               !- Name
  {50f98487-86e1-43f1-bbfd-bc7a7adb3ea3}, !- Inlet Port
  {2a08edfc-7934-45ff-a789-0ff48f68402b}; !- Outlet Port

OS:Connection,
  {cd126828-aaa9-45b5-8dd4-85c0dfd2969a}, !- Handle
  {48599edc-c79f-4c55-b251-e8ebf7464411}, !- Name
  {927ad6cb-3c0c-4030-b50d-2fde3de50db0}, !- Source Object
  3,                                      !- Outlet Port
  {93ae8537-c990-4506-81a7-fff7379b1cfb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50f98487-86e1-43f1-bbfd-bc7a7adb3ea3}, !- Handle
  {664b63f6-88f5-4098-b8cc-d34e8facc629}, !- Name
  {93ae8537-c990-4506-81a7-fff7379b1cfb}, !- Source Object
  5,                                      !- Outlet Port
  {16a38836-1ac6-4747-a14f-ab96a1467d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a08edfc-7934-45ff-a789-0ff48f68402b}, !- Handle
  {8e4a8c2a-db49-4d9d-8adf-d46614d081b1}, !- Name
  {16a38836-1ac6-4747-a14f-ab96a1467d20}, !- Source Object
  3,                                      !- Outlet Port
  {dc2197b8-a79b-4c39-8864-81f734a8a91f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a07db97c-c983-495f-976b-58b9cac1cd06}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2116943f-d2e3-427a-8017-5b21fa35d225}, !- Control Zone Name
  {a9403493-eb22-4a37-ab97-275401040fea}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c6f951d8-e993-4fc2-9e0d-dd880833b1e6}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {97cdb255-5b72-48a4-b072-f63bb668e375}, !- Inlet Air Node Name
  {a877bfda-941f-4823-bc24-81f5bf9ecfd3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11dd0354-e816-4ad0-9d65-4ea5f5cbea4b}, !- Handle
  Node 233,                               !- Name
  {375d3eef-3016-4731-b824-5ebda43d673c}, !- Inlet Port
  {f045d453-87dd-473e-9da7-0f62cd6e94c6}; !- Outlet Port

OS:Connection,
  {184e54ad-8517-4a81-b23b-4aa8bb99aa31}, !- Handle
  {98131f7a-82d3-4c90-b89e-6e447ab97fad}, !- Name
  {bd408511-827d-4512-baaf-45ebf5015760}, !- Source Object
  3,                                      !- Outlet Port
  {560ccdfd-0b4e-4b0e-8fe7-7cdfeeb83ac8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {375d3eef-3016-4731-b824-5ebda43d673c}, !- Handle
  {dad0913c-7f01-4e9c-8280-7053c661dc3b}, !- Name
  {2116943f-d2e3-427a-8017-5b21fa35d225}, !- Source Object
  12,                                     !- Outlet Port
  {11dd0354-e816-4ad0-9d65-4ea5f5cbea4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f045d453-87dd-473e-9da7-0f62cd6e94c6}, !- Handle
  {69b894ed-a4d3-4f7b-91a6-6dda32cacbbb}, !- Name
  {11dd0354-e816-4ad0-9d65-4ea5f5cbea4b}, !- Source Object
  3,                                      !- Outlet Port
  {da680e55-b72b-4b55-b169-cc442a968eb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97cdb255-5b72-48a4-b072-f63bb668e375}, !- Handle
  {71dbedf7-ccf8-48b6-956d-da33e382747a}, !- Name
  {c47c2f13-90be-4054-bcf8-d8a491726a67}, !- Source Object
  3,                                      !- Outlet Port
  {c6f951d8-e993-4fc2-9e0d-dd880833b1e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a877bfda-941f-4823-bc24-81f5bf9ecfd3}, !- Handle
  {6752dd91-7cf4-4dd4-8ead-628ca0f64597}, !- Name
  {c6f951d8-e993-4fc2-9e0d-dd880833b1e6}, !- Source Object
  4,                                      !- Outlet Port
  {bd408511-827d-4512-baaf-45ebf5015760}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {74ccbe1b-45da-4be5-ab12-01f8be82e19b}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {72f1291d-d8de-435a-aeac-3459353d52b6}, !- Water Inlet Node Name
  {cb610954-9ae6-49fa-81af-3b49c3c1a1ef}; !- Water Outlet Node Name

OS:Node,
  {dafe636e-49b9-4c1e-8c48-9d56e32587eb}, !- Handle
  Node 234,                               !- Name
  {efc69be2-a475-47a2-a57f-5628b2f5efae}, !- Inlet Port
  {72f1291d-d8de-435a-aeac-3459353d52b6}; !- Outlet Port

OS:Connection,
  {efc69be2-a475-47a2-a57f-5628b2f5efae}, !- Handle
  {84d58a94-0606-40f4-9953-97d1ced2bc58}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  18,                                     !- Outlet Port
  {dafe636e-49b9-4c1e-8c48-9d56e32587eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffb19d19-ef9a-44bc-aebc-13478f75663a}, !- Handle
  Node 235,                               !- Name
  {cb610954-9ae6-49fa-81af-3b49c3c1a1ef}, !- Inlet Port
  {7c6ee2e6-1a05-42cd-ba48-427cbb4fe1d3}; !- Outlet Port

OS:Connection,
  {72f1291d-d8de-435a-aeac-3459353d52b6}, !- Handle
  {380d57e1-4d6d-4bee-a223-cac1cded7c3c}, !- Name
  {dafe636e-49b9-4c1e-8c48-9d56e32587eb}, !- Source Object
  3,                                      !- Outlet Port
  {74ccbe1b-45da-4be5-ab12-01f8be82e19b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cb610954-9ae6-49fa-81af-3b49c3c1a1ef}, !- Handle
  {f1bebb4b-3fae-4d32-a4ec-59e577df54fd}, !- Name
  {74ccbe1b-45da-4be5-ab12-01f8be82e19b}, !- Source Object
  10,                                     !- Outlet Port
  {ffb19d19-ef9a-44bc-aebc-13478f75663a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6ee2e6-1a05-42cd-ba48-427cbb4fe1d3}, !- Handle
  {82348c62-cc19-4042-8fca-96f0c877ad32}, !- Name
  {ffb19d19-ef9a-44bc-aebc-13478f75663a}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {51737490-cd06-41a8-b040-5959f6d657d1}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {74ccbe1b-45da-4be5-ab12-01f8be82e19b}; !- Heating Coil Name

OS:AirLoopHVAC,
  {428dff0b-484c-4048-b047-dfd5af894616}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Fire station Sys-4 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {7fa5fd15-fcba-4189-862f-03263fd12f17}, !- Availability Schedule
  {63505fef-47d7-478f-bf41-ec8190083970}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {58e875ad-15cf-4693-9a09-161e7edd210e}, !- Supply Side Inlet Node Name
  {2ed17d6b-f2a6-434c-90b3-20ddea3d28b3}, !- Demand Side Outlet Node Name
  {6d8619d5-b928-4bdd-bc16-0c201bdc9854}, !- Demand Side Inlet Node A
  {f790c207-f6c9-4ab8-b2f9-cb604562f0b1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {34f24474-cb6b-4e70-9638-7aa781961209}, !- Demand Mixer Name
  {d063f48f-da82-4d96-89e4-9b3ebeaf7593}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cc97deb8-792d-4203-83e8-e4433bae6fee}, !- Handle
  Node 236,                               !- Name
  {58e875ad-15cf-4693-9a09-161e7edd210e}, !- Inlet Port
  {73ca4fdd-2116-44c0-807e-4182c6c0424d}; !- Outlet Port

OS:Node,
  {cb330110-aa44-4c06-aca3-11bc993a240c}, !- Handle
  Node 237,                               !- Name
  {23359228-4952-4ad3-8794-af7b98f7f3e8}, !- Inlet Port
  {f790c207-f6c9-4ab8-b2f9-cb604562f0b1}; !- Outlet Port

OS:Connection,
  {58e875ad-15cf-4693-9a09-161e7edd210e}, !- Handle
  {cf4da8f3-c41a-4351-9c6c-3b44f79f1485}, !- Name
  {428dff0b-484c-4048-b047-dfd5af894616}, !- Source Object
  8,                                      !- Outlet Port
  {cc97deb8-792d-4203-83e8-e4433bae6fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f790c207-f6c9-4ab8-b2f9-cb604562f0b1}, !- Handle
  {6f9f6932-a737-4bda-859a-43a19911c1c4}, !- Name
  {cb330110-aa44-4c06-aca3-11bc993a240c}, !- Source Object
  3,                                      !- Outlet Port
  {428dff0b-484c-4048-b047-dfd5af894616}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {31f51753-2cd5-4031-b8e0-525a31c9c23a}, !- Handle
  Node 238,                               !- Name
  {6d8619d5-b928-4bdd-bc16-0c201bdc9854}, !- Inlet Port
  {926a363d-5ce0-4954-9178-5fced26c606e}; !- Outlet Port

OS:Node,
  {7b3d49c6-9915-4912-aea9-196c83043846}, !- Handle
  Node 239,                               !- Name
  {eda40a60-200b-43f4-af77-b549eec2eccb}, !- Inlet Port
  {2ed17d6b-f2a6-434c-90b3-20ddea3d28b3}; !- Outlet Port

OS:Node,
  {9395aef0-0a2f-4986-8220-faec9c2b181d}, !- Handle
  Node 240,                               !- Name
  {43d74b7e-4726-470f-9af0-851562b46fe6}, !- Inlet Port
  {5b32c42a-66ab-4db9-b163-65e97a698364}; !- Outlet Port

OS:Connection,
  {6d8619d5-b928-4bdd-bc16-0c201bdc9854}, !- Handle
  {84da273a-a351-4e45-9034-1f949671031c}, !- Name
  {428dff0b-484c-4048-b047-dfd5af894616}, !- Source Object
  10,                                     !- Outlet Port
  {31f51753-2cd5-4031-b8e0-525a31c9c23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed17d6b-f2a6-434c-90b3-20ddea3d28b3}, !- Handle
  {3a85d106-07cc-4793-bf98-418d6cf5c8ca}, !- Name
  {7b3d49c6-9915-4912-aea9-196c83043846}, !- Source Object
  3,                                      !- Outlet Port
  {428dff0b-484c-4048-b047-dfd5af894616}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d063f48f-da82-4d96-89e4-9b3ebeaf7593}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {926a363d-5ce0-4954-9178-5fced26c606e}, !- Inlet Node Name
  {e514deae-819b-44ee-9411-c19f8bd81a78}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {34f24474-cb6b-4e70-9638-7aa781961209}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {eda40a60-200b-43f4-af77-b549eec2eccb}, !- Outlet Node Name
  {bbbc3d5f-cb2b-4e87-9b0f-3f18e1c01fd9}; !- Inlet Node Name 1

OS:Connection,
  {926a363d-5ce0-4954-9178-5fced26c606e}, !- Handle
  {b64f9307-ccbb-4de4-8437-74124a090d8c}, !- Name
  {31f51753-2cd5-4031-b8e0-525a31c9c23a}, !- Source Object
  3,                                      !- Outlet Port
  {d063f48f-da82-4d96-89e4-9b3ebeaf7593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eda40a60-200b-43f4-af77-b549eec2eccb}, !- Handle
  {3df916e4-5274-4626-a2f7-fcfe3b71ec73}, !- Name
  {34f24474-cb6b-4e70-9638-7aa781961209}, !- Source Object
  2,                                      !- Outlet Port
  {7b3d49c6-9915-4912-aea9-196c83043846}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0c365709-b168-4576-9e01-c86517e974bd}, !- Handle
  {428dff0b-484c-4048-b047-dfd5af894616}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {63505fef-47d7-478f-bf41-ec8190083970}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {09c67018-11a6-49b4-b0f4-dec90c18f6c2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {de8e89fa-d01c-491c-b8bc-1d815439d473}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {57ae0d52-c164-45b3-b176-5f0616d66b8d}, !- Air Inlet Node Name
  {23359228-4952-4ad3-8794-af7b98f7f3e8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ae375176-e881-4262-bd68-ff43b60f9134}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {eae284ce-a345-49a0-8f02-3a9364ab851e}, !- Air Inlet Node Name
  {7060d60b-029a-4644-acfe-24697701980b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {52d2749d-6182-4d1f-90e9-1ad0d8fa655e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {decbab60-62ab-4b28-8f46-2cc119bc88d8}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb84e12c-0220-42d7-ba27-c59f567ea490}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b09850d-cd0c-44ad-ab92-ae59ac6919d5}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ddc3f248-5f9c-4c2f-ba5b-044386b391cc}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0c5bb612-4979-4c52-902b-8741316a76d4}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a9359cc1-f584-4eb4-a9fc-21f863c827ea}, !- Handle
  Coil Cooling DX Single Speed 16 80kBtu/hr 9.26EER, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.18768587283865,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {efbd9f96-aae6-443e-9dad-ffabde46a92e}, !- Air Inlet Node Name
  {1b03e392-6cc4-47e4-ba07-6686d9d21f8a}, !- Air Outlet Node Name
  {67ca36ee-4c13-4680-b440-487f751bedaa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45982141-b206-4722-876d-d9e099ae1431}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {923ed327-f0a7-48c7-9fe4-33e3e40b470f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3236150-b317-41f5-9594-c64a833d2f35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e70ce8fa-cb8b-4dbd-9949-04bd768cfbf9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {48b9ed2a-5f83-4538-ae7f-4fbdd02c08c7}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7fa5fd15-fcba-4189-862f-03263fd12f17}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f160c53e-c0fc-47cc-9fcb-6b74da75584f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f160c53e-c0fc-47cc-9fcb-6b74da75584f}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3b298b16-1aef-45e4-84c3-f5650957f81f}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {48b9ed2a-5f83-4538-ae7f-4fbdd02c08c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dc6a8007-13ab-4e51-82a2-9b67818e0365}, !- Mixed Air Node Name
  {0c95e93a-d6e1-4512-b563-c217ac379806}, !- Outdoor Air Stream Node Name
  {8461b60b-d2f9-4bcc-825a-77fd1b1be8c7}, !- Relief Air Stream Node Name
  {73ca4fdd-2116-44c0-807e-4182c6c0424d}; !- Return Air Stream Node Name

OS:Node,
  {238e0c8e-9c46-4d9f-adf7-aae2ab2bbed3}, !- Handle
  Node 241,                               !- Name
  ,                                       !- Inlet Port
  {0c95e93a-d6e1-4512-b563-c217ac379806}; !- Outlet Port

OS:Connection,
  {0c95e93a-d6e1-4512-b563-c217ac379806}, !- Handle
  {98aeea0e-3bb4-4e50-92f0-c2b976f7e126}, !- Name
  {238e0c8e-9c46-4d9f-adf7-aae2ab2bbed3}, !- Source Object
  3,                                      !- Outlet Port
  {3b298b16-1aef-45e4-84c3-f5650957f81f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {26af9acc-cd0e-468f-b8f0-394daef573e2}, !- Handle
  Node 242,                               !- Name
  {8461b60b-d2f9-4bcc-825a-77fd1b1be8c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8461b60b-d2f9-4bcc-825a-77fd1b1be8c7}, !- Handle
  {55db34d4-f1f9-4082-a6e7-d21e701a9fd0}, !- Name
  {3b298b16-1aef-45e4-84c3-f5650957f81f}, !- Source Object
  7,                                      !- Outlet Port
  {26af9acc-cd0e-468f-b8f0-394daef573e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23359228-4952-4ad3-8794-af7b98f7f3e8}, !- Handle
  {b1cc2a26-4396-4869-b96a-9e5651d6aff0}, !- Name
  {de8e89fa-d01c-491c-b8bc-1d815439d473}, !- Source Object
  9,                                      !- Outlet Port
  {cb330110-aa44-4c06-aca3-11bc993a240c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfc703b2-6160-4a9d-93d4-0f03f0b186f2}, !- Handle
  Node 243,                               !- Name
  {7060d60b-029a-4644-acfe-24697701980b}, !- Inlet Port
  {57ae0d52-c164-45b3-b176-5f0616d66b8d}; !- Outlet Port

OS:Connection,
  {7060d60b-029a-4644-acfe-24697701980b}, !- Handle
  {d1a5fe6f-0c69-4169-b3a8-403aa11f4c4d}, !- Name
  {ae375176-e881-4262-bd68-ff43b60f9134}, !- Source Object
  6,                                      !- Outlet Port
  {cfc703b2-6160-4a9d-93d4-0f03f0b186f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ae0d52-c164-45b3-b176-5f0616d66b8d}, !- Handle
  {6973cdfb-37a1-4032-8862-d0796dc7fa9c}, !- Name
  {cfc703b2-6160-4a9d-93d4-0f03f0b186f2}, !- Source Object
  3,                                      !- Outlet Port
  {de8e89fa-d01c-491c-b8bc-1d815439d473}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ba5481dd-fb10-4184-9891-b960af74e644}, !- Handle
  Node 244,                               !- Name
  {1b03e392-6cc4-47e4-ba07-6686d9d21f8a}, !- Inlet Port
  {eae284ce-a345-49a0-8f02-3a9364ab851e}; !- Outlet Port

OS:Connection,
  {1b03e392-6cc4-47e4-ba07-6686d9d21f8a}, !- Handle
  {8687cde9-cc88-4fa5-a130-908d058f20fd}, !- Name
  {a9359cc1-f584-4eb4-a9fc-21f863c827ea}, !- Source Object
  9,                                      !- Outlet Port
  {ba5481dd-fb10-4184-9891-b960af74e644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eae284ce-a345-49a0-8f02-3a9364ab851e}, !- Handle
  {7a2d89f1-f285-491d-8668-6bac8ca3a63e}, !- Name
  {ba5481dd-fb10-4184-9891-b960af74e644}, !- Source Object
  3,                                      !- Outlet Port
  {ae375176-e881-4262-bd68-ff43b60f9134}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c78aaeab-17c5-4e01-bb68-9d42e7e7ae26}, !- Handle
  Node 245,                               !- Name
  {dc6a8007-13ab-4e51-82a2-9b67818e0365}, !- Inlet Port
  {efbd9f96-aae6-443e-9dad-ffabde46a92e}; !- Outlet Port

OS:Connection,
  {73ca4fdd-2116-44c0-807e-4182c6c0424d}, !- Handle
  {6c7e45e6-7d40-49d3-8f15-07382b4b83ed}, !- Name
  {cc97deb8-792d-4203-83e8-e4433bae6fee}, !- Source Object
  3,                                      !- Outlet Port
  {3b298b16-1aef-45e4-84c3-f5650957f81f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dc6a8007-13ab-4e51-82a2-9b67818e0365}, !- Handle
  {76ec0c94-a031-4509-8287-531ceac689fb}, !- Name
  {3b298b16-1aef-45e4-84c3-f5650957f81f}, !- Source Object
  5,                                      !- Outlet Port
  {c78aaeab-17c5-4e01-bb68-9d42e7e7ae26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efbd9f96-aae6-443e-9dad-ffabde46a92e}, !- Handle
  {c87e8795-51c9-41e3-913f-76292da511eb}, !- Name
  {c78aaeab-17c5-4e01-bb68-9d42e7e7ae26}, !- Source Object
  3,                                      !- Outlet Port
  {a9359cc1-f584-4eb4-a9fc-21f863c827ea}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {dd654bbb-85f2-44fe-b238-29ab13fb250c}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9ab99eb0-329a-4c8b-bfd4-5996513ac7dc}, !- Control Zone Name
  {cb330110-aa44-4c06-aca3-11bc993a240c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3f3d454b-e8a5-4310-ae98-07e619b11f90}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {e514deae-819b-44ee-9411-c19f8bd81a78}, !- Inlet Air Node Name
  {43d74b7e-4726-470f-9af0-851562b46fe6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd71321d-9954-48ad-8d0e-59a5b4b2287c}, !- Handle
  Node 246,                               !- Name
  {97e7ac79-c6cf-4abb-951f-f1abe192c393}, !- Inlet Port
  {bbbc3d5f-cb2b-4e87-9b0f-3f18e1c01fd9}; !- Outlet Port

OS:Connection,
  {5b32c42a-66ab-4db9-b163-65e97a698364}, !- Handle
  {32405021-3acf-4c22-b2a6-95d0435c2ecf}, !- Name
  {9395aef0-0a2f-4986-8220-faec9c2b181d}, !- Source Object
  3,                                      !- Outlet Port
  {227bb0b8-509d-4542-b178-1f155142c0b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97e7ac79-c6cf-4abb-951f-f1abe192c393}, !- Handle
  {1edf3a91-7733-45b9-bf25-22b2c80c7a10}, !- Name
  {9ab99eb0-329a-4c8b-bfd4-5996513ac7dc}, !- Source Object
  12,                                     !- Outlet Port
  {fd71321d-9954-48ad-8d0e-59a5b4b2287c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbbc3d5f-cb2b-4e87-9b0f-3f18e1c01fd9}, !- Handle
  {55b2491f-6b49-4a4b-ac9c-e4ff2eb393ec}, !- Name
  {fd71321d-9954-48ad-8d0e-59a5b4b2287c}, !- Source Object
  3,                                      !- Outlet Port
  {34f24474-cb6b-4e70-9638-7aa781961209}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e514deae-819b-44ee-9411-c19f8bd81a78}, !- Handle
  {07805371-2565-48ec-9904-91f340aff557}, !- Name
  {d063f48f-da82-4d96-89e4-9b3ebeaf7593}, !- Source Object
  3,                                      !- Outlet Port
  {3f3d454b-e8a5-4310-ae98-07e619b11f90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43d74b7e-4726-470f-9af0-851562b46fe6}, !- Handle
  {828cbdda-cd0c-4f84-8d08-7fd90c67fccf}, !- Name
  {3f3d454b-e8a5-4310-ae98-07e619b11f90}, !- Source Object
  4,                                      !- Outlet Port
  {9395aef0-0a2f-4986-8220-faec9c2b181d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2ab5840f-9d9a-43fa-ab0f-7845bcb42136}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {33c4568d-a404-4489-929f-3b1556ea9333}, !- Water Inlet Node Name
  {17d83d4a-6412-4c3c-9fc6-21022a79d593}; !- Water Outlet Node Name

OS:Node,
  {906f3296-04cb-4c4f-b620-4b186803d770}, !- Handle
  Node 247,                               !- Name
  {c588e0b2-f54d-484e-b171-8733c504590c}, !- Inlet Port
  {33c4568d-a404-4489-929f-3b1556ea9333}; !- Outlet Port

OS:Connection,
  {c588e0b2-f54d-484e-b171-8733c504590c}, !- Handle
  {24d46079-df18-40a9-a883-fa1af0f5904d}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  19,                                     !- Outlet Port
  {906f3296-04cb-4c4f-b620-4b186803d770}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6def4f7d-ebe9-4564-bd56-ee2d6c38e7d8}, !- Handle
  Node 248,                               !- Name
  {17d83d4a-6412-4c3c-9fc6-21022a79d593}, !- Inlet Port
  {d8dd758f-3fb5-4b8d-bc09-876d9259b675}; !- Outlet Port

OS:Connection,
  {33c4568d-a404-4489-929f-3b1556ea9333}, !- Handle
  {e4329aad-c8c0-4b84-a239-7f26701a42c0}, !- Name
  {906f3296-04cb-4c4f-b620-4b186803d770}, !- Source Object
  3,                                      !- Outlet Port
  {2ab5840f-9d9a-43fa-ab0f-7845bcb42136}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {17d83d4a-6412-4c3c-9fc6-21022a79d593}, !- Handle
  {3424f30c-25d2-44c1-bb23-e1a0d2b725a1}, !- Name
  {2ab5840f-9d9a-43fa-ab0f-7845bcb42136}, !- Source Object
  10,                                     !- Outlet Port
  {6def4f7d-ebe9-4564-bd56-ee2d6c38e7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8dd758f-3fb5-4b8d-bc09-876d9259b675}, !- Handle
  {d699a2cc-32b5-4f8e-8501-6e5fd1b86414}, !- Name
  {6def4f7d-ebe9-4564-bd56-ee2d6c38e7d8}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5a63c709-4639-420f-a2d7-f61b99d8080b}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {2ab5840f-9d9a-43fa-ab0f-7845bcb42136}; !- Heating Coil Name

OS:AirLoopHVAC,
  {802748f4-3807-4678-8afe-598664f547c5}, !- Handle
  Sys_4_PSZ_Sp-WholeBuilding-Automotive facility Sys-4 Flr-4 Sch-E HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  {3bb05f7d-d4e9-4fbb-bf43-d9f8d25e54eb}, !- Availability Schedule
  {b83358fb-2bef-4ec6-81fc-63451fef127b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {96e3f20f-d937-4ede-a701-e89d296f8dd2}, !- Supply Side Inlet Node Name
  {f2697fca-4913-45e0-8d17-8fe98de45ba3}, !- Demand Side Outlet Node Name
  {b1e60776-50c0-4695-8721-87c7ab163293}, !- Demand Side Inlet Node A
  {8c60eb2f-5278-43a9-80ff-df96fa9e6b37}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {18dc0dbc-d40e-4865-a1e7-9b867ef8d682}, !- Demand Mixer Name
  {d15f40af-d180-4087-9e77-926e62e4b4b3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {50dda397-cda2-4e9f-8a09-e8448c48d97e}, !- Handle
  Node 249,                               !- Name
  {96e3f20f-d937-4ede-a701-e89d296f8dd2}, !- Inlet Port
  {31eaafc1-1455-46a4-9d4c-30d4ef8c830c}; !- Outlet Port

OS:Node,
  {7897cf5d-5da0-4e96-97e5-7e8a7c0c290e}, !- Handle
  Node 250,                               !- Name
  {7cf52858-aad1-4b11-ad03-eb8b41125cc3}, !- Inlet Port
  {8c60eb2f-5278-43a9-80ff-df96fa9e6b37}; !- Outlet Port

OS:Connection,
  {96e3f20f-d937-4ede-a701-e89d296f8dd2}, !- Handle
  {3ba925e0-ace2-4586-a737-f8d573e81421}, !- Name
  {802748f4-3807-4678-8afe-598664f547c5}, !- Source Object
  8,                                      !- Outlet Port
  {50dda397-cda2-4e9f-8a09-e8448c48d97e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c60eb2f-5278-43a9-80ff-df96fa9e6b37}, !- Handle
  {a96b5c11-4081-48a4-9696-ee74f37c823c}, !- Name
  {7897cf5d-5da0-4e96-97e5-7e8a7c0c290e}, !- Source Object
  3,                                      !- Outlet Port
  {802748f4-3807-4678-8afe-598664f547c5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7d44ca86-1d86-423d-85f4-64a8f03b5f3c}, !- Handle
  Node 251,                               !- Name
  {b1e60776-50c0-4695-8721-87c7ab163293}, !- Inlet Port
  {dd8d7710-897b-4c00-b2c4-c94d685d16bf}; !- Outlet Port

OS:Node,
  {7f34cca7-35c2-4910-bb16-0770d2c98cf0}, !- Handle
  Node 252,                               !- Name
  {e37fa808-c6b1-45d8-8ecd-41e3b961e5fd}, !- Inlet Port
  {f2697fca-4913-45e0-8d17-8fe98de45ba3}; !- Outlet Port

OS:Node,
  {35459ca7-f1c8-4931-b633-ba700ca09ee8}, !- Handle
  Node 253,                               !- Name
  {12c94a6c-28ad-4c1c-951d-c6c4eefa7dcf}, !- Inlet Port
  {d0ad1438-7de9-4774-a2d7-b1d1abdeb204}; !- Outlet Port

OS:Connection,
  {b1e60776-50c0-4695-8721-87c7ab163293}, !- Handle
  {ba4a3471-570b-408a-bf93-4a6ef423c04e}, !- Name
  {802748f4-3807-4678-8afe-598664f547c5}, !- Source Object
  10,                                     !- Outlet Port
  {7d44ca86-1d86-423d-85f4-64a8f03b5f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2697fca-4913-45e0-8d17-8fe98de45ba3}, !- Handle
  {6ad52b98-7ba8-4232-8da8-9da815ccc97d}, !- Name
  {7f34cca7-35c2-4910-bb16-0770d2c98cf0}, !- Source Object
  3,                                      !- Outlet Port
  {802748f4-3807-4678-8afe-598664f547c5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d15f40af-d180-4087-9e77-926e62e4b4b3}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {dd8d7710-897b-4c00-b2c4-c94d685d16bf}, !- Inlet Node Name
  {a31ba64b-6b06-43e3-a9e4-f8340d1f0335}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {18dc0dbc-d40e-4865-a1e7-9b867ef8d682}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {e37fa808-c6b1-45d8-8ecd-41e3b961e5fd}, !- Outlet Node Name
  {26d11c6e-c6ce-4d28-804d-366c51ccd4d1}; !- Inlet Node Name 1

OS:Connection,
  {dd8d7710-897b-4c00-b2c4-c94d685d16bf}, !- Handle
  {2068b7ee-5d1a-4aff-a9aa-800c9274e9b5}, !- Name
  {7d44ca86-1d86-423d-85f4-64a8f03b5f3c}, !- Source Object
  3,                                      !- Outlet Port
  {d15f40af-d180-4087-9e77-926e62e4b4b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e37fa808-c6b1-45d8-8ecd-41e3b961e5fd}, !- Handle
  {d95b4303-13f5-493d-b987-76fa3040bcd8}, !- Name
  {18dc0dbc-d40e-4865-a1e7-9b867ef8d682}, !- Source Object
  2,                                      !- Outlet Port
  {7f34cca7-35c2-4910-bb16-0770d2c98cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {50a6edc2-963b-48e5-8513-ff27b765d48c}, !- Handle
  {802748f4-3807-4678-8afe-598664f547c5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b83358fb-2bef-4ec6-81fc-63451fef127b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {f4b3bf64-b573-4436-8400-3f85f18212ed}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d872f88d-3909-41ce-accf-86e4b7b8d9dd}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dc3029d8-28db-4d18-b654-9fddc057381f}, !- Air Inlet Node Name
  {7cf52858-aad1-4b11-ad03-eb8b41125cc3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4eb3c3bf-a66a-468f-9e19-c341fc8f3803}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {058911f7-d0de-4524-918d-5cf2bc87e20b}, !- Air Inlet Node Name
  {a5b3bfef-823e-49c9-8ba4-f1be8dd67574}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {52d2749d-6182-4d1f-90e9-1ad0d8fa655e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {759cf8e8-4126-4347-8357-f5110c31be14}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {01f88780-1305-4d4d-ae1c-1efa9976ec86}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb02fa64-d2fe-41cf-b4fe-4cc09d6932f1}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f89271d-fea2-4436-b344-1a7f1eac1882}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0a260a46-ef30-431c-89ba-f328b76f462e}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a59c260b-32c0-4d0d-8bc6-3fa7a09bfd54}, !- Handle
  Coil Cooling DX Single Speed 17 396kBtu/hr 8.21EER, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.02994853907865,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9085fe10-da74-4b8f-b855-052a3344dcca}, !- Air Inlet Node Name
  {5d7bfd9d-2b8a-47ff-a6b5-8ac8707fb22e}, !- Air Outlet Node Name
  {67ca36ee-4c13-4680-b440-487f751bedaa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45982141-b206-4722-876d-d9e099ae1431}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {923ed327-f0a7-48c7-9fe4-33e3e40b470f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3236150-b317-41f5-9594-c64a833d2f35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e70ce8fa-cb8b-4dbd-9949-04bd768cfbf9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {722032a8-2923-4edf-a85d-d7dae9e088e0}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3bb05f7d-d4e9-4fbb-bf43-d9f8d25e54eb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ec8449f9-3886-401f-836c-57e0b91185f6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ec8449f9-3886-401f-836c-57e0b91185f6}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fa1775f8-82d8-4009-a40d-b9a5a79c401a}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {722032a8-2923-4edf-a85d-d7dae9e088e0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3b22e40f-df01-4b98-bd49-09d362bd6921}, !- Mixed Air Node Name
  {e22c04e3-544f-4bd2-978c-f642150b36af}, !- Outdoor Air Stream Node Name
  {ba2d50ae-8dd0-42e4-a536-c8b764271ea5}, !- Relief Air Stream Node Name
  {31eaafc1-1455-46a4-9d4c-30d4ef8c830c}; !- Return Air Stream Node Name

OS:Node,
  {e657c946-6eb4-4a6d-add0-703f07d6502c}, !- Handle
  Node 254,                               !- Name
  ,                                       !- Inlet Port
  {03f16c0f-3663-42d0-81c1-ce9ef4349dac}; !- Outlet Port

OS:Node,
  {b620000a-55f7-406b-9e9e-8c66d2e18fb4}, !- Handle
  Node 255,                               !- Name
  {dbc9e2ed-39ea-47fb-b197-1c597ff11bf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cf52858-aad1-4b11-ad03-eb8b41125cc3}, !- Handle
  {ecff0d19-f231-4c93-a6fc-1c6bddd5dda4}, !- Name
  {d872f88d-3909-41ce-accf-86e4b7b8d9dd}, !- Source Object
  9,                                      !- Outlet Port
  {7897cf5d-5da0-4e96-97e5-7e8a7c0c290e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {451571bc-295d-4f15-969c-bf9ae98974bc}, !- Handle
  Node 256,                               !- Name
  {a5b3bfef-823e-49c9-8ba4-f1be8dd67574}, !- Inlet Port
  {dc3029d8-28db-4d18-b654-9fddc057381f}; !- Outlet Port

OS:Connection,
  {a5b3bfef-823e-49c9-8ba4-f1be8dd67574}, !- Handle
  {67440b1f-2f5f-4499-b581-a5304090dfca}, !- Name
  {4eb3c3bf-a66a-468f-9e19-c341fc8f3803}, !- Source Object
  6,                                      !- Outlet Port
  {451571bc-295d-4f15-969c-bf9ae98974bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3029d8-28db-4d18-b654-9fddc057381f}, !- Handle
  {8dac86a8-24e7-43a0-8dee-5144db602d8d}, !- Name
  {451571bc-295d-4f15-969c-bf9ae98974bc}, !- Source Object
  3,                                      !- Outlet Port
  {d872f88d-3909-41ce-accf-86e4b7b8d9dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d58ce40d-f745-4c4d-9ab3-9143e46526be}, !- Handle
  Node 257,                               !- Name
  {5d7bfd9d-2b8a-47ff-a6b5-8ac8707fb22e}, !- Inlet Port
  {058911f7-d0de-4524-918d-5cf2bc87e20b}; !- Outlet Port

OS:Connection,
  {5d7bfd9d-2b8a-47ff-a6b5-8ac8707fb22e}, !- Handle
  {5da54f37-b1fc-4165-893b-fd07a4fb8047}, !- Name
  {a59c260b-32c0-4d0d-8bc6-3fa7a09bfd54}, !- Source Object
  9,                                      !- Outlet Port
  {d58ce40d-f745-4c4d-9ab3-9143e46526be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058911f7-d0de-4524-918d-5cf2bc87e20b}, !- Handle
  {06da788b-cbbb-4f4e-a7a0-b58fbe53f6bc}, !- Name
  {d58ce40d-f745-4c4d-9ab3-9143e46526be}, !- Source Object
  3,                                      !- Outlet Port
  {4eb3c3bf-a66a-468f-9e19-c341fc8f3803}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {83a7fa7b-e445-4841-b5b1-86ce49303a21}, !- Handle
  Node 258,                               !- Name
  {3b22e40f-df01-4b98-bd49-09d362bd6921}, !- Inlet Port
  {9085fe10-da74-4b8f-b855-052a3344dcca}; !- Outlet Port

OS:Connection,
  {31eaafc1-1455-46a4-9d4c-30d4ef8c830c}, !- Handle
  {eec9ac6f-de21-4704-a414-166b70dff538}, !- Name
  {50dda397-cda2-4e9f-8a09-e8448c48d97e}, !- Source Object
  3,                                      !- Outlet Port
  {fa1775f8-82d8-4009-a40d-b9a5a79c401a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3b22e40f-df01-4b98-bd49-09d362bd6921}, !- Handle
  {9fd305d0-6e90-43ba-a56d-c154a5cbeefb}, !- Name
  {fa1775f8-82d8-4009-a40d-b9a5a79c401a}, !- Source Object
  5,                                      !- Outlet Port
  {83a7fa7b-e445-4841-b5b1-86ce49303a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9085fe10-da74-4b8f-b855-052a3344dcca}, !- Handle
  {a2246efd-b752-4179-b781-56e61b012f06}, !- Name
  {83a7fa7b-e445-4841-b5b1-86ce49303a21}, !- Source Object
  3,                                      !- Outlet Port
  {a59c260b-32c0-4d0d-8bc6-3fa7a09bfd54}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2ac336bb-0334-405e-abef-c0d8f0dcc228}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {aa79d11a-8857-419b-b482-c14859e82906}, !- Control Zone Name
  {7897cf5d-5da0-4e96-97e5-7e8a7c0c290e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2385e959-c1e4-4ab8-a4c4-b072beafc109}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {a31ba64b-6b06-43e3-a9e4-f8340d1f0335}, !- Inlet Air Node Name
  {12c94a6c-28ad-4c1c-951d-c6c4eefa7dcf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f597ecbe-cd4b-4862-a6ca-d867e1c24cf5}, !- Handle
  Node 259,                               !- Name
  {86c873c9-d874-487d-aac0-624e48d2f4d2}, !- Inlet Port
  {26d11c6e-c6ce-4d28-804d-366c51ccd4d1}; !- Outlet Port

OS:Connection,
  {d0ad1438-7de9-4774-a2d7-b1d1abdeb204}, !- Handle
  {b56e0136-3df6-414f-a68e-7416d058c4d7}, !- Name
  {35459ca7-f1c8-4931-b633-ba700ca09ee8}, !- Source Object
  3,                                      !- Outlet Port
  {a589ff26-765b-4b3a-9636-f861e4c265e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86c873c9-d874-487d-aac0-624e48d2f4d2}, !- Handle
  {c0aa75e8-3c65-4342-8d27-587905bf7ef2}, !- Name
  {aa79d11a-8857-419b-b482-c14859e82906}, !- Source Object
  12,                                     !- Outlet Port
  {f597ecbe-cd4b-4862-a6ca-d867e1c24cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d11c6e-c6ce-4d28-804d-366c51ccd4d1}, !- Handle
  {87a2ba8e-f1d0-4538-ab02-8eb132c9b36c}, !- Name
  {f597ecbe-cd4b-4862-a6ca-d867e1c24cf5}, !- Source Object
  3,                                      !- Outlet Port
  {18dc0dbc-d40e-4865-a1e7-9b867ef8d682}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a31ba64b-6b06-43e3-a9e4-f8340d1f0335}, !- Handle
  {7cbed650-eb4d-4c70-ba39-9b665b9f61c2}, !- Name
  {d15f40af-d180-4087-9e77-926e62e4b4b3}, !- Source Object
  3,                                      !- Outlet Port
  {2385e959-c1e4-4ab8-a4c4-b072beafc109}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12c94a6c-28ad-4c1c-951d-c6c4eefa7dcf}, !- Handle
  {3875ecf7-d4b5-4879-a0f2-efc7e5a1fd9f}, !- Name
  {2385e959-c1e4-4ab8-a4c4-b072beafc109}, !- Source Object
  4,                                      !- Outlet Port
  {35459ca7-f1c8-4931-b633-ba700ca09ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {442f1e46-d65a-41e5-a17b-e5c4fb5e7631}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4a69f5eb-c4b1-4fa0-8a9f-56bf8bdfaa70}, !- Water Inlet Node Name
  {d8228b04-d58e-492f-92f1-5a2ed72a93d7}; !- Water Outlet Node Name

OS:Node,
  {59c4a5fd-1583-4c40-bb0d-5dc6383e0832}, !- Handle
  Node 260,                               !- Name
  {73fc0429-1cc3-4091-a040-17629b2a0268}, !- Inlet Port
  {4a69f5eb-c4b1-4fa0-8a9f-56bf8bdfaa70}; !- Outlet Port

OS:Connection,
  {73fc0429-1cc3-4091-a040-17629b2a0268}, !- Handle
  {1d0ec0cc-06c0-4e9d-bd3b-f01d50488ca8}, !- Name
  {27ea271e-8ff2-4af8-9285-df27759e57d4}, !- Source Object
  20,                                     !- Outlet Port
  {59c4a5fd-1583-4c40-bb0d-5dc6383e0832}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03fd40f0-3163-4516-b9c2-663f9040e9e4}, !- Handle
  Node 261,                               !- Name
  {d8228b04-d58e-492f-92f1-5a2ed72a93d7}, !- Inlet Port
  {2ffdb74f-6df8-48de-9be0-2fe3016b0c2e}; !- Outlet Port

OS:Connection,
  {4a69f5eb-c4b1-4fa0-8a9f-56bf8bdfaa70}, !- Handle
  {9028ceca-a9ad-4a16-82b9-8748012abafc}, !- Name
  {59c4a5fd-1583-4c40-bb0d-5dc6383e0832}, !- Source Object
  3,                                      !- Outlet Port
  {442f1e46-d65a-41e5-a17b-e5c4fb5e7631}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d8228b04-d58e-492f-92f1-5a2ed72a93d7}, !- Handle
  {d7603786-d97a-4802-88da-82c8600151d2}, !- Name
  {442f1e46-d65a-41e5-a17b-e5c4fb5e7631}, !- Source Object
  10,                                     !- Outlet Port
  {03fd40f0-3163-4516-b9c2-663f9040e9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ffdb74f-6df8-48de-9be0-2fe3016b0c2e}, !- Handle
  {ced86b5d-594c-4ca8-b589-e34454751836}, !- Name
  {03fd40f0-3163-4516-b9c2-663f9040e9e4}, !- Source Object
  3,                                      !- Outlet Port
  {7e1a1530-bca4-4c75-b0a4-cfb6c4a65f4e}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {292c1c6b-1cd6-4a34-ac00-8675d079e112}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {0307005d-294a-4a98-8656-9420918680c0}, !- Availability Schedule Name
  {442f1e46-d65a-41e5-a17b-e5c4fb5e7631}; !- Heating Coil Name

OS:PlantLoop,
  {22a831a9-8569-4b23-98c8-1dc2e73df203}, !- Handle
  Chilled Water Loop 1,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4c0fbf54-b79d-4115-bf51-b6dbac062724}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9d739bb0-397a-496b-a840-37c6a2ca5a40}, !- Plant Side Inlet Node Name
  {c96670a5-3faa-400f-a5b2-710b336e61bf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {adfa4d16-a645-4435-bbd5-77410ffbaef7}, !- Demand Side Inlet Node Name
  {bfef5f1d-7b8e-4676-bd33-2384c6c102ac}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {37f145a5-1ecd-4df0-bd8d-9e622aea275b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {53c328b8-0774-43f1-a091-5a993f93ebe8}, !- Demand Mixer Name
  {74002e07-800b-4a20-b03a-3e2c822dd981}, !- Demand Splitter Name
  {f6c5d361-1e36-4234-9265-82d00f3cbc1c}, !- Supply Mixer Name
  {66347a0d-ab8a-4da9-8b82-ecb22bc596a8}; !- Supply Splitter Name

OS:Sizing:Plant,
  {cbf76ee2-479c-4126-8ce8-5dec0ded6cea}, !- Handle
  {22a831a9-8569-4b23-98c8-1dc2e73df203}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8f107e85-8383-4878-bf54-306fb8a4768f}, !- Handle
  Node 262,                               !- Name
  {9d739bb0-397a-496b-a840-37c6a2ca5a40}, !- Inlet Port
  {6dff9c91-44f1-403f-bb58-4426294518d1}; !- Outlet Port

OS:Node,
  {4c0fbf54-b79d-4115-bf51-b6dbac062724}, !- Handle
  Node 263,                               !- Name
  {36bac835-adf2-4651-b2f6-bc58ba4e6eb5}, !- Inlet Port
  {c96670a5-3faa-400f-a5b2-710b336e61bf}; !- Outlet Port

OS:Node,
  {9280e4f9-8137-49a0-bb30-ea42ac4ac1b8}, !- Handle
  Node 264,                               !- Name
  {fa16c8a2-8012-46e0-b8ee-7ae9df389dca}, !- Inlet Port
  {40d0c649-b9b0-45a3-8af7-e2596243d6bb}; !- Outlet Port

OS:Connector:Mixer,
  {f6c5d361-1e36-4234-9265-82d00f3cbc1c}, !- Handle
  Connector Mixer 7,                      !- Name
  {68d1f48b-62e1-4dfa-915b-9c84613da654}, !- Outlet Branch Name
  {1e539334-f2cf-4a1f-a412-fad18bf20d8c}, !- Inlet Branch Name 1
  {38b3b76d-5d16-4012-a1e5-070ba88715ed}, !- Inlet Branch Name 2
  {5c6bffed-3c56-4a89-9913-fd6fb3d63da5}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {66347a0d-ab8a-4da9-8b82-ecb22bc596a8}, !- Handle
  Connector Splitter 7,                   !- Name
  {18b4a73b-423c-47fc-b89f-37e3bf84e316}, !- Inlet Branch Name
  {fa16c8a2-8012-46e0-b8ee-7ae9df389dca}, !- Outlet Branch Name 1
  {59d52587-8035-49dd-a410-a9879b2f1b99}, !- Outlet Branch Name 2
  {f99e73a6-2e32-4b22-a82b-e5a9bfe373eb}; !- Outlet Branch Name 3

OS:Connection,
  {9d739bb0-397a-496b-a840-37c6a2ca5a40}, !- Handle
  {c84ab64b-8a84-4191-95f6-00b563ae062e}, !- Name
  {22a831a9-8569-4b23-98c8-1dc2e73df203}, !- Source Object
  14,                                     !- Outlet Port
  {8f107e85-8383-4878-bf54-306fb8a4768f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa16c8a2-8012-46e0-b8ee-7ae9df389dca}, !- Handle
  {98b1da0f-8f11-44ce-b5f9-bc707676c863}, !- Name
  {66347a0d-ab8a-4da9-8b82-ecb22bc596a8}, !- Source Object
  3,                                      !- Outlet Port
  {9280e4f9-8137-49a0-bb30-ea42ac4ac1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c96670a5-3faa-400f-a5b2-710b336e61bf}, !- Handle
  {f211c8a2-130a-49ca-bfaa-cc87f2ad05e5}, !- Name
  {4c0fbf54-b79d-4115-bf51-b6dbac062724}, !- Source Object
  3,                                      !- Outlet Port
  {22a831a9-8569-4b23-98c8-1dc2e73df203}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8720dff0-bfb8-4170-aead-86708f0ca0fd}, !- Handle
  Node 265,                               !- Name
  {adfa4d16-a645-4435-bbd5-77410ffbaef7}, !- Inlet Port
  {a97d4fdf-0d73-4241-8688-1c3a88539bc5}; !- Outlet Port

OS:Node,
  {54a8222e-b581-4aaf-9cb7-f2b92655c277}, !- Handle
  Node 266,                               !- Name
  {209ec632-0b46-45e2-93a0-d07dd1b52f9c}, !- Inlet Port
  {bfef5f1d-7b8e-4676-bd33-2384c6c102ac}; !- Outlet Port

OS:Node,
  {00dbede4-5f33-4677-8730-410e56fe9a58}, !- Handle
  Node 267,                               !- Name
  {6efd5b80-24aa-4ff0-836b-7c820596682d}, !- Inlet Port
  {82900b3b-cb14-4746-bb3b-c8d341dbebe5}; !- Outlet Port

OS:Connector:Mixer,
  {53c328b8-0774-43f1-a091-5a993f93ebe8}, !- Handle
  Connector Mixer 8,                      !- Name
  {209ec632-0b46-45e2-93a0-d07dd1b52f9c}, !- Outlet Branch Name
  {de87af4c-0f43-461a-aad8-d5f3cab197d4}, !- Inlet Branch Name 1
  {9a2c353d-2cee-45dd-803c-9e5d2a86cf47}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {74002e07-800b-4a20-b03a-3e2c822dd981}, !- Handle
  Connector Splitter 8,                   !- Name
  {a97d4fdf-0d73-4241-8688-1c3a88539bc5}, !- Inlet Branch Name
  {6efd5b80-24aa-4ff0-836b-7c820596682d}, !- Outlet Branch Name 1
  {1dfeae39-b94f-4210-9ce6-429aa57d8e10}; !- Outlet Branch Name 2

OS:Connection,
  {adfa4d16-a645-4435-bbd5-77410ffbaef7}, !- Handle
  {20925ed6-1f25-43be-b5cd-02272254121d}, !- Name
  {22a831a9-8569-4b23-98c8-1dc2e73df203}, !- Source Object
  17,                                     !- Outlet Port
  {8720dff0-bfb8-4170-aead-86708f0ca0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97d4fdf-0d73-4241-8688-1c3a88539bc5}, !- Handle
  {567da31b-2ba4-4c75-9c9d-b7510d80d56f}, !- Name
  {8720dff0-bfb8-4170-aead-86708f0ca0fd}, !- Source Object
  3,                                      !- Outlet Port
  {74002e07-800b-4a20-b03a-3e2c822dd981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efd5b80-24aa-4ff0-836b-7c820596682d}, !- Handle
  {7508896d-aff4-4849-a676-fd709936e59d}, !- Name
  {74002e07-800b-4a20-b03a-3e2c822dd981}, !- Source Object
  3,                                      !- Outlet Port
  {00dbede4-5f33-4677-8730-410e56fe9a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {209ec632-0b46-45e2-93a0-d07dd1b52f9c}, !- Handle
  {10b78521-8e8a-49b6-a763-4fa4ff92bb9d}, !- Name
  {53c328b8-0774-43f1-a091-5a993f93ebe8}, !- Source Object
  2,                                      !- Outlet Port
  {54a8222e-b581-4aaf-9cb7-f2b92655c277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfef5f1d-7b8e-4676-bd33-2384c6c102ac}, !- Handle
  {ae764084-430f-495c-abb5-7385bf23da4f}, !- Name
  {54a8222e-b581-4aaf-9cb7-f2b92655c277}, !- Source Object
  3,                                      !- Outlet Port
  {22a831a9-8569-4b23-98c8-1dc2e73df203}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {37f145a5-1ecd-4df0-bd8d-9e622aea275b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Pump:ConstantSpeed,
  {b83ac18d-baba-4145-8e97-17d354685145}, !- Handle
  Pump Constant Speed 3,                  !- Name
  {6dff9c91-44f1-403f-bb58-4426294518d1}, !- Inlet Node Name
  {1d65ebbb-6974-4dd6-b62c-3a5b90a8ad0b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.75215445822036;                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Chiller:Electric:EIR,
  {28e72794-d082-4ef8-9e60-090a4467d9c4}, !- Handle
  Primary Chiller WaterCooled Scroll 1 83tons 0.8kW/ton, !- Name
  293331.352052689,                       !- Reference Capacity {W}
  4.54392764857881,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {d51c6f9a-5ced-43a7-b92a-a54ebf7dfb5b}, !- Cooling Capacity Function of Temperature Curve Name
  {5edaa6b8-ab23-427d-a739-39007e99dad6}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {50c83b96-76f7-4fb8-ac6a-c7f781c05dd8}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {40d0c649-b9b0-45a3-8af7-e2596243d6bb}, !- Chilled Water Inlet Node Name
  {baf6f96b-07e8-47d1-8dae-b3e0fcb8bd02}, !- Chilled Water Outlet Node Name
  {c81a0a15-0427-4e1b-b128-2328ddec25da}, !- Condenser Inlet Node Name
  {84b3a801-764e-46b1-ad3a-857cc825447d}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {f61161be-de50-4999-8a8a-fc6369024298}, !- Handle
  Curve Biquadratic 39,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {36db1348-3368-459a-bffe-7756b73cf4ec}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c9fb755-83c0-46d4-9cfa-2ea9e5afb733}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {f27886e4-43e6-41a9-8ac1-7013b08f298b}, !- Handle
  Secondary Chiller WaterCooled Scroll 1 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {d51c6f9a-5ced-43a7-b92a-a54ebf7dfb5b}, !- Cooling Capacity Function of Temperature Curve Name
  {5edaa6b8-ab23-427d-a739-39007e99dad6}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {50c83b96-76f7-4fb8-ac6a-c7f781c05dd8}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {7b38fbfe-3972-477f-b036-15c3ca01e345}, !- Chilled Water Inlet Node Name
  {02e4b2ab-470e-4751-944b-95a8e5ff8fd6}, !- Chilled Water Outlet Node Name
  {f8ea4fea-3af5-4eda-b9fe-ce3026fd1d17}, !- Condenser Inlet Node Name
  {25379166-13ec-4995-be6b-5113466dae7c}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {e8499f99-c9ea-459a-9c1d-684243bb20b4}, !- Handle
  Curve Biquadratic 41,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ec19e2ef-14fc-4162-bfb4-f4af39bbb395}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28a7346f-6c3a-4642-a624-7bd92712cd23}, !- Handle
  Curve Quadratic 47,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {022145b1-564b-4d5d-ab81-5a5be618b569}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {d8709656-428b-4dbe-ad45-e0e7a4aba111}, !- Inlet Node Name
  {bde9c6d4-62b1-4e16-afc3-be836b05d362}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {24296155-e5a7-4618-94cd-c507c0913e68}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {16c71b00-8b05-4c2e-a542-03d339160787}, !- Inlet Node Name
  {36bac835-adf2-4651-b2f6-bc58ba4e6eb5}; !- Outlet Node Name

OS:Node,
  {a6685054-d379-455a-a972-d3b157ee9c8a}, !- Handle
  Node 268,                               !- Name
  {1d65ebbb-6974-4dd6-b62c-3a5b90a8ad0b}, !- Inlet Port
  {18b4a73b-423c-47fc-b89f-37e3bf84e316}; !- Outlet Port

OS:Connection,
  {6dff9c91-44f1-403f-bb58-4426294518d1}, !- Handle
  {6bc479ff-be51-4684-bd00-25bbc7c635d9}, !- Name
  {8f107e85-8383-4878-bf54-306fb8a4768f}, !- Source Object
  3,                                      !- Outlet Port
  {b83ac18d-baba-4145-8e97-17d354685145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d65ebbb-6974-4dd6-b62c-3a5b90a8ad0b}, !- Handle
  {2e784b17-a387-45e5-b8fb-998a512c7af4}, !- Name
  {b83ac18d-baba-4145-8e97-17d354685145}, !- Source Object
  3,                                      !- Outlet Port
  {a6685054-d379-455a-a972-d3b157ee9c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18b4a73b-423c-47fc-b89f-37e3bf84e316}, !- Handle
  {2c1b4c65-ef28-4fc4-9ab1-d7c18a3085eb}, !- Name
  {a6685054-d379-455a-a972-d3b157ee9c8a}, !- Source Object
  3,                                      !- Outlet Port
  {66347a0d-ab8a-4da9-8b82-ecb22bc596a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98e6cf21-17ca-4c20-8d10-8f20bcf3eb95}, !- Handle
  Node 269,                               !- Name
  {baf6f96b-07e8-47d1-8dae-b3e0fcb8bd02}, !- Inlet Port
  {1e539334-f2cf-4a1f-a412-fad18bf20d8c}; !- Outlet Port

OS:Connection,
  {40d0c649-b9b0-45a3-8af7-e2596243d6bb}, !- Handle
  {5cbe0ea8-5369-4558-946a-c93080fe4130}, !- Name
  {9280e4f9-8137-49a0-bb30-ea42ac4ac1b8}, !- Source Object
  3,                                      !- Outlet Port
  {28e72794-d082-4ef8-9e60-090a4467d9c4}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {baf6f96b-07e8-47d1-8dae-b3e0fcb8bd02}, !- Handle
  {db7b8f65-9324-4a3c-92e6-ab916e3640ce}, !- Name
  {28e72794-d082-4ef8-9e60-090a4467d9c4}, !- Source Object
  16,                                     !- Outlet Port
  {98e6cf21-17ca-4c20-8d10-8f20bcf3eb95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e539334-f2cf-4a1f-a412-fad18bf20d8c}, !- Handle
  {dbd26dd4-528a-4d8d-bae6-c87728e3b165}, !- Name
  {98e6cf21-17ca-4c20-8d10-8f20bcf3eb95}, !- Source Object
  3,                                      !- Outlet Port
  {f6c5d361-1e36-4234-9265-82d00f3cbc1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {88958fd4-be20-449f-8454-f5cc9fccd0d3}, !- Handle
  Node 270,                               !- Name
  {59d52587-8035-49dd-a410-a9879b2f1b99}, !- Inlet Port
  {7b38fbfe-3972-477f-b036-15c3ca01e345}; !- Outlet Port

OS:Connection,
  {59d52587-8035-49dd-a410-a9879b2f1b99}, !- Handle
  {bf398ee5-0be6-49ed-aa27-a4a9b88730ca}, !- Name
  {66347a0d-ab8a-4da9-8b82-ecb22bc596a8}, !- Source Object
  4,                                      !- Outlet Port
  {88958fd4-be20-449f-8454-f5cc9fccd0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d64f2a98-1bd4-4172-9876-fed10350432f}, !- Handle
  Node 271,                               !- Name
  {02e4b2ab-470e-4751-944b-95a8e5ff8fd6}, !- Inlet Port
  {38b3b76d-5d16-4012-a1e5-070ba88715ed}; !- Outlet Port

OS:Connection,
  {7b38fbfe-3972-477f-b036-15c3ca01e345}, !- Handle
  {accf407f-ce69-4047-9fa5-43ee66612fb1}, !- Name
  {88958fd4-be20-449f-8454-f5cc9fccd0d3}, !- Source Object
  3,                                      !- Outlet Port
  {f27886e4-43e6-41a9-8ac1-7013b08f298b}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {02e4b2ab-470e-4751-944b-95a8e5ff8fd6}, !- Handle
  {c48dc441-41cd-41ac-9994-4c5a8fadcbb6}, !- Name
  {f27886e4-43e6-41a9-8ac1-7013b08f298b}, !- Source Object
  16,                                     !- Outlet Port
  {d64f2a98-1bd4-4172-9876-fed10350432f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b3b76d-5d16-4012-a1e5-070ba88715ed}, !- Handle
  {9870911c-0862-4ed8-9479-18274c66f6ec}, !- Name
  {d64f2a98-1bd4-4172-9876-fed10350432f}, !- Source Object
  3,                                      !- Outlet Port
  {f6c5d361-1e36-4234-9265-82d00f3cbc1c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {14b48b02-9335-4a44-9170-2508dc7d9263}, !- Handle
  Node 272,                               !- Name
  {f99e73a6-2e32-4b22-a82b-e5a9bfe373eb}, !- Inlet Port
  {d8709656-428b-4dbe-ad45-e0e7a4aba111}; !- Outlet Port

OS:Connection,
  {f99e73a6-2e32-4b22-a82b-e5a9bfe373eb}, !- Handle
  {905616be-a29d-49f5-9a28-cd33c19513ef}, !- Name
  {66347a0d-ab8a-4da9-8b82-ecb22bc596a8}, !- Source Object
  5,                                      !- Outlet Port
  {14b48b02-9335-4a44-9170-2508dc7d9263}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6716a0aa-eac1-4768-bea9-e1dcb8358c60}, !- Handle
  Node 273,                               !- Name
  {bde9c6d4-62b1-4e16-afc3-be836b05d362}, !- Inlet Port
  {5c6bffed-3c56-4a89-9913-fd6fb3d63da5}; !- Outlet Port

OS:Connection,
  {d8709656-428b-4dbe-ad45-e0e7a4aba111}, !- Handle
  {12f5d62a-7b51-41c7-88fc-22193882a238}, !- Name
  {14b48b02-9335-4a44-9170-2508dc7d9263}, !- Source Object
  3,                                      !- Outlet Port
  {022145b1-564b-4d5d-ab81-5a5be618b569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bde9c6d4-62b1-4e16-afc3-be836b05d362}, !- Handle
  {266f20f1-32fc-40d2-aec3-9376d63996b5}, !- Name
  {022145b1-564b-4d5d-ab81-5a5be618b569}, !- Source Object
  3,                                      !- Outlet Port
  {6716a0aa-eac1-4768-bea9-e1dcb8358c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6bffed-3c56-4a89-9913-fd6fb3d63da5}, !- Handle
  {f9f2bf5a-5f64-4aca-9c14-bf7ad6805577}, !- Name
  {6716a0aa-eac1-4768-bea9-e1dcb8358c60}, !- Source Object
  3,                                      !- Outlet Port
  {f6c5d361-1e36-4234-9265-82d00f3cbc1c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {53a7c915-de46-4072-8ae8-c51be773cde4}, !- Handle
  Node 274,                               !- Name
  {68d1f48b-62e1-4dfa-915b-9c84613da654}, !- Inlet Port
  {16c71b00-8b05-4c2e-a542-03d339160787}; !- Outlet Port

OS:Connection,
  {68d1f48b-62e1-4dfa-915b-9c84613da654}, !- Handle
  {1ffb5e36-c2b5-4f05-b022-bf68ef602137}, !- Name
  {f6c5d361-1e36-4234-9265-82d00f3cbc1c}, !- Source Object
  2,                                      !- Outlet Port
  {53a7c915-de46-4072-8ae8-c51be773cde4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c71b00-8b05-4c2e-a542-03d339160787}, !- Handle
  {1b8babe2-3feb-495b-94f0-9a67373f1534}, !- Name
  {53a7c915-de46-4072-8ae8-c51be773cde4}, !- Source Object
  3,                                      !- Outlet Port
  {24296155-e5a7-4618-94cd-c507c0913e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36bac835-adf2-4651-b2f6-bc58ba4e6eb5}, !- Handle
  {5b3f9458-631b-41f9-8a2e-12f7ebdc0943}, !- Name
  {24296155-e5a7-4618-94cd-c507c0913e68}, !- Source Object
  3,                                      !- Outlet Port
  {4c0fbf54-b79d-4115-bf51-b6dbac062724}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0c4238b8-b504-4b44-afda-516fd4a8f770}, !- Handle
  CHW Temp 1,                             !- Name
  {1cfa3533-b8d1-488f-b50f-5eba73866e35}, !- Schedule Type Limits Name
  {de8b5945-e0eb-4beb-aa90-247072f378b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de8b5945-e0eb-4beb-aa90-247072f378b2}, !- Handle
  Schedule Day 8,                         !- Name
  {1cfa3533-b8d1-488f-b50f-5eba73866e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {1cfa3533-b8d1-488f-b50f-5eba73866e35}, !- Handle
  TEMPERATURE 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {35c74a34-a8ff-407e-be2e-c9ff712fddd7}, !- Handle
  wkdCHW Temp 2,                          !- Name
  {1cfa3533-b8d1-488f-b50f-5eba73866e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fd27f060-3781-4189-a86f-20cdcd8b7d9a}, !- Handle
  satCHW Temp 2,                          !- Name
  {1cfa3533-b8d1-488f-b50f-5eba73866e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {806c603b-a07d-4626-a693-23193eb1997a}, !- Handle
  sunCHW Temp 2,                          !- Name
  {1cfa3533-b8d1-488f-b50f-5eba73866e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9208901d-f64e-41d9-8ce8-88ba4b703363}, !- Handle
  wkdCHW Temp rule 1,                     !- Name
  {0c4238b8-b504-4b44-afda-516fd4a8f770}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {da6d8803-20a5-445b-9df6-76e0a8b76313}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da6d8803-20a5-445b-9df6-76e0a8b76313}, !- Handle
  wkdCHW Temp 3,                          !- Name
  {1cfa3533-b8d1-488f-b50f-5eba73866e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6f0bf4b5-83d8-4b30-9197-9899c4abe8c3}, !- Handle
  satCHW Temprule 1,                      !- Name
  {0c4238b8-b504-4b44-afda-516fd4a8f770}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {43d37104-da31-414e-a5b7-58c6bc6784ae}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43d37104-da31-414e-a5b7-58c6bc6784ae}, !- Handle
  satCHW Temp 3,                          !- Name
  {1cfa3533-b8d1-488f-b50f-5eba73866e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bf85f27f-7da7-4c39-9a56-2484de1ede52}, !- Handle
  sunCHW Temprule 1,                      !- Name
  {0c4238b8-b504-4b44-afda-516fd4a8f770}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d1ae8b8-2a11-4fae-ba94-60041aab2193}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d1ae8b8-2a11-4fae-ba94-60041aab2193}, !- Handle
  sunCHW Temp 3,                          !- Name
  {1cfa3533-b8d1-488f-b50f-5eba73866e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {6da4fc0f-fdfc-4f33-951d-bd0a1c810f3b}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {0c4238b8-b504-4b44-afda-516fd4a8f770}, !- Schedule Name
  {4c0fbf54-b79d-4115-bf51-b6dbac062724}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {8074f7ae-28f8-4320-ae9a-330c81c9271c}, !- Handle
  Condenser Water Loop 1,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9757b43a-de17-4bf3-add4-b653719d4774}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {13a9ae0a-d4d7-4320-aa1c-e836c0ce46b9}, !- Plant Side Inlet Node Name
  {09900f8c-edf2-41db-9e11-66520bcb07a2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2a3b4f76-2de7-4707-970f-17e86e887bf1}, !- Demand Side Inlet Node Name
  {51d0db45-61e9-4bd6-9ec1-c918cc9459be}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {41a02a84-e7cb-4428-95ba-1ebfc5461a13}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {15a3a4cf-cc52-4b5f-9697-161e14e401d7}, !- Demand Mixer Name
  {3b473e17-7214-4b3a-8da7-4fdb9e3f3f9a}, !- Demand Splitter Name
  {d4ab77a6-26aa-4a3d-8448-6bc93607caa0}, !- Supply Mixer Name
  {5f958523-1660-481a-ba6a-f4699c86b0e7}; !- Supply Splitter Name

OS:Sizing:Plant,
  {fc41571a-c9ec-4ae5-bad8-848846e1bbb0}, !- Handle
  {8074f7ae-28f8-4320-ae9a-330c81c9271c}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0450e1bb-e091-4a0f-8da9-613dcb36c452}, !- Handle
  Node 275,                               !- Name
  {13a9ae0a-d4d7-4320-aa1c-e836c0ce46b9}, !- Inlet Port
  {5b7cf65d-4fbf-4ea9-8088-6b7d3fab76e6}; !- Outlet Port

OS:Node,
  {9757b43a-de17-4bf3-add4-b653719d4774}, !- Handle
  Node 276,                               !- Name
  {989d58d5-e2b8-4892-ba72-fcc4cddf426a}, !- Inlet Port
  {09900f8c-edf2-41db-9e11-66520bcb07a2}; !- Outlet Port

OS:Node,
  {6cc2ae60-6dbc-4450-85e2-4d20fe99b421}, !- Handle
  Node 277,                               !- Name
  {96a91244-72a7-48ec-9771-ce738a25d59b}, !- Inlet Port
  {ea17bc68-bf1c-4cdd-babf-ba6a143d9c71}; !- Outlet Port

OS:Connector:Mixer,
  {d4ab77a6-26aa-4a3d-8448-6bc93607caa0}, !- Handle
  Connector Mixer 9,                      !- Name
  {49723939-1611-4704-a3a3-95cafeba7482}, !- Outlet Branch Name
  {38b35dde-f05f-4145-967d-ef908ff1e5ca}, !- Inlet Branch Name 1
  {b21116e5-b135-4713-9632-9b9a5424445d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5f958523-1660-481a-ba6a-f4699c86b0e7}, !- Handle
  Connector Splitter 9,                   !- Name
  {58de8632-7370-4c87-bdc6-ae386b66c49b}, !- Inlet Branch Name
  {96a91244-72a7-48ec-9771-ce738a25d59b}, !- Outlet Branch Name 1
  {301788c0-7f1b-4084-8778-76c6190efbd3}; !- Outlet Branch Name 2

OS:Connection,
  {13a9ae0a-d4d7-4320-aa1c-e836c0ce46b9}, !- Handle
  {027c79bf-abbc-473d-880e-a68208bdaa03}, !- Name
  {8074f7ae-28f8-4320-ae9a-330c81c9271c}, !- Source Object
  14,                                     !- Outlet Port
  {0450e1bb-e091-4a0f-8da9-613dcb36c452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a91244-72a7-48ec-9771-ce738a25d59b}, !- Handle
  {927b4d75-5da2-430d-82dd-04dcc6b7a79b}, !- Name
  {5f958523-1660-481a-ba6a-f4699c86b0e7}, !- Source Object
  3,                                      !- Outlet Port
  {6cc2ae60-6dbc-4450-85e2-4d20fe99b421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09900f8c-edf2-41db-9e11-66520bcb07a2}, !- Handle
  {bd54ded8-90f8-4acb-bca0-b062669f9331}, !- Name
  {9757b43a-de17-4bf3-add4-b653719d4774}, !- Source Object
  3,                                      !- Outlet Port
  {8074f7ae-28f8-4320-ae9a-330c81c9271c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9c9901ae-a91f-4db9-9efc-1c3c2f22dc07}, !- Handle
  Node 278,                               !- Name
  {2a3b4f76-2de7-4707-970f-17e86e887bf1}, !- Inlet Port
  {bd4e2f4f-27d0-493f-b36a-d7ee7b477f1d}; !- Outlet Port

OS:Node,
  {e4c51715-3ec6-404c-99e4-3bd8e9d81bf0}, !- Handle
  Node 279,                               !- Name
  {dff330fd-e64a-4f29-81ba-4ae32fdc9c97}, !- Inlet Port
  {51d0db45-61e9-4bd6-9ec1-c918cc9459be}; !- Outlet Port

OS:Node,
  {6c48f78b-e619-42d4-a665-36f6187ef832}, !- Handle
  Node 280,                               !- Name
  {972add03-4067-44d8-b787-6c328473f2a6}, !- Inlet Port
  {c81a0a15-0427-4e1b-b128-2328ddec25da}; !- Outlet Port

OS:Connector:Mixer,
  {15a3a4cf-cc52-4b5f-9697-161e14e401d7}, !- Handle
  Connector Mixer 10,                     !- Name
  {dff330fd-e64a-4f29-81ba-4ae32fdc9c97}, !- Outlet Branch Name
  {6f8a1c4f-0871-4f86-ad43-0fdeb63600f0}, !- Inlet Branch Name 1
  {00081ff9-3e1c-497e-bf91-aef62b097f81}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3b473e17-7214-4b3a-8da7-4fdb9e3f3f9a}, !- Handle
  Connector Splitter 10,                  !- Name
  {bd4e2f4f-27d0-493f-b36a-d7ee7b477f1d}, !- Inlet Branch Name
  {972add03-4067-44d8-b787-6c328473f2a6}, !- Outlet Branch Name 1
  {fe0be94f-c78c-4bf8-9e16-39d92e3257c3}; !- Outlet Branch Name 2

OS:Connection,
  {2a3b4f76-2de7-4707-970f-17e86e887bf1}, !- Handle
  {4073053f-f7bb-4a5a-92f5-9d6b4b3f5fe8}, !- Name
  {8074f7ae-28f8-4320-ae9a-330c81c9271c}, !- Source Object
  17,                                     !- Outlet Port
  {9c9901ae-a91f-4db9-9efc-1c3c2f22dc07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4e2f4f-27d0-493f-b36a-d7ee7b477f1d}, !- Handle
  {c21c0162-7a31-4d76-add8-31a882ac4791}, !- Name
  {9c9901ae-a91f-4db9-9efc-1c3c2f22dc07}, !- Source Object
  3,                                      !- Outlet Port
  {3b473e17-7214-4b3a-8da7-4fdb9e3f3f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {972add03-4067-44d8-b787-6c328473f2a6}, !- Handle
  {247084d1-3113-455b-98fe-bc7787b59123}, !- Name
  {3b473e17-7214-4b3a-8da7-4fdb9e3f3f9a}, !- Source Object
  3,                                      !- Outlet Port
  {6c48f78b-e619-42d4-a665-36f6187ef832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff330fd-e64a-4f29-81ba-4ae32fdc9c97}, !- Handle
  {689d4458-3819-4674-99cb-1a4d5d055749}, !- Name
  {15a3a4cf-cc52-4b5f-9697-161e14e401d7}, !- Source Object
  2,                                      !- Outlet Port
  {e4c51715-3ec6-404c-99e4-3bd8e9d81bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d0db45-61e9-4bd6-9ec1-c918cc9459be}, !- Handle
  {30422c89-e023-4494-be82-2a9b8ace4817}, !- Name
  {e4c51715-3ec6-404c-99e4-3bd8e9d81bf0}, !- Source Object
  3,                                      !- Outlet Port
  {8074f7ae-28f8-4320-ae9a-330c81c9271c}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {41a02a84-e7cb-4428-95ba-1ebfc5461a13}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Pump:ConstantSpeed,
  {25cca528-0d7e-4fd3-950a-cbaf22a1b286}, !- Handle
  Pump Constant Speed 4,                  !- Name
  {5b7cf65d-4fbf-4ea9-8088-6b7d3fab76e6}, !- Inlet Node Name
  {bc27f275-91e3-4794-913b-f7288ebfa0e5}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.53876351865901;                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:CoolingTower:SingleSpeed,
  {5d5fd819-a7b7-40c0-ba0e-7228fc40b6ae}, !- Handle
  Cooling Tower Single Speed 2,           !- Name
  {ea17bc68-bf1c-4cdd-babf-ba6a143d9c71}, !- Water Inlet Node Name
  {614501c5-00b5-4009-92a6-a64faea320c0}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  4652.5171485798,                        !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {9c673828-5985-4ab3-82b8-46a1dfcf3803}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {50ca5789-6a01-4d74-a5ad-6f31b81dd403}, !- Inlet Node Name
  {870e27e6-35d8-4248-9376-42088ef45eee}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {bf7fa50d-42be-4536-b4e9-8c59f5dd7921}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {2952eb00-e277-4e30-b680-66e8d7e4af5a}, !- Inlet Node Name
  {989d58d5-e2b8-4892-ba72-fcc4cddf426a}; !- Outlet Node Name

OS:Node,
  {ff7ce0d4-759f-416b-a297-d7350b9e1f87}, !- Handle
  Node 281,                               !- Name
  {bc27f275-91e3-4794-913b-f7288ebfa0e5}, !- Inlet Port
  {58de8632-7370-4c87-bdc6-ae386b66c49b}; !- Outlet Port

OS:Connection,
  {5b7cf65d-4fbf-4ea9-8088-6b7d3fab76e6}, !- Handle
  {b26c9b0e-db14-4ee1-b6f0-32a698cc32c1}, !- Name
  {0450e1bb-e091-4a0f-8da9-613dcb36c452}, !- Source Object
  3,                                      !- Outlet Port
  {25cca528-0d7e-4fd3-950a-cbaf22a1b286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc27f275-91e3-4794-913b-f7288ebfa0e5}, !- Handle
  {c24d5223-2116-4076-b779-fd5fd10d2d88}, !- Name
  {25cca528-0d7e-4fd3-950a-cbaf22a1b286}, !- Source Object
  3,                                      !- Outlet Port
  {ff7ce0d4-759f-416b-a297-d7350b9e1f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58de8632-7370-4c87-bdc6-ae386b66c49b}, !- Handle
  {c2d982a0-d5b1-4b55-8002-601526883eef}, !- Name
  {ff7ce0d4-759f-416b-a297-d7350b9e1f87}, !- Source Object
  3,                                      !- Outlet Port
  {5f958523-1660-481a-ba6a-f4699c86b0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d65cb2d-e38c-425a-b2e9-43fe70124d1a}, !- Handle
  Node 282,                               !- Name
  {614501c5-00b5-4009-92a6-a64faea320c0}, !- Inlet Port
  {38b35dde-f05f-4145-967d-ef908ff1e5ca}; !- Outlet Port

OS:Connection,
  {ea17bc68-bf1c-4cdd-babf-ba6a143d9c71}, !- Handle
  {d8e0ab2c-39c0-47bc-b369-bc4ecc7e40e7}, !- Name
  {6cc2ae60-6dbc-4450-85e2-4d20fe99b421}, !- Source Object
  3,                                      !- Outlet Port
  {5d5fd819-a7b7-40c0-ba0e-7228fc40b6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614501c5-00b5-4009-92a6-a64faea320c0}, !- Handle
  {c8ded538-cfce-4074-be12-96954f860747}, !- Name
  {5d5fd819-a7b7-40c0-ba0e-7228fc40b6ae}, !- Source Object
  3,                                      !- Outlet Port
  {8d65cb2d-e38c-425a-b2e9-43fe70124d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b35dde-f05f-4145-967d-ef908ff1e5ca}, !- Handle
  {54538be9-9b1e-4a45-8f01-f70c832bcf31}, !- Name
  {8d65cb2d-e38c-425a-b2e9-43fe70124d1a}, !- Source Object
  3,                                      !- Outlet Port
  {d4ab77a6-26aa-4a3d-8448-6bc93607caa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84243747-130e-4f91-b585-2ee7f9cdcb56}, !- Handle
  Node 283,                               !- Name
  {301788c0-7f1b-4084-8778-76c6190efbd3}, !- Inlet Port
  {50ca5789-6a01-4d74-a5ad-6f31b81dd403}; !- Outlet Port

OS:Connection,
  {301788c0-7f1b-4084-8778-76c6190efbd3}, !- Handle
  {8058e542-2143-4803-94af-83e881cae854}, !- Name
  {5f958523-1660-481a-ba6a-f4699c86b0e7}, !- Source Object
  4,                                      !- Outlet Port
  {84243747-130e-4f91-b585-2ee7f9cdcb56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4ffaa14-ee9d-46e4-a6cc-05a56a8f86c9}, !- Handle
  Node 284,                               !- Name
  {870e27e6-35d8-4248-9376-42088ef45eee}, !- Inlet Port
  {b21116e5-b135-4713-9632-9b9a5424445d}; !- Outlet Port

OS:Connection,
  {50ca5789-6a01-4d74-a5ad-6f31b81dd403}, !- Handle
  {977962d0-4ac7-453b-a936-f8e69769e8e2}, !- Name
  {84243747-130e-4f91-b585-2ee7f9cdcb56}, !- Source Object
  3,                                      !- Outlet Port
  {9c673828-5985-4ab3-82b8-46a1dfcf3803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {870e27e6-35d8-4248-9376-42088ef45eee}, !- Handle
  {50e2fa92-6123-447b-911c-521f5af9f2cd}, !- Name
  {9c673828-5985-4ab3-82b8-46a1dfcf3803}, !- Source Object
  3,                                      !- Outlet Port
  {c4ffaa14-ee9d-46e4-a6cc-05a56a8f86c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21116e5-b135-4713-9632-9b9a5424445d}, !- Handle
  {1a338a4f-85b8-4893-b3c5-8677048f7614}, !- Name
  {c4ffaa14-ee9d-46e4-a6cc-05a56a8f86c9}, !- Source Object
  3,                                      !- Outlet Port
  {d4ab77a6-26aa-4a3d-8448-6bc93607caa0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7cf94d0e-a783-48cc-878a-c67e60fa501e}, !- Handle
  Node 285,                               !- Name
  {49723939-1611-4704-a3a3-95cafeba7482}, !- Inlet Port
  {2952eb00-e277-4e30-b680-66e8d7e4af5a}; !- Outlet Port

OS:Connection,
  {49723939-1611-4704-a3a3-95cafeba7482}, !- Handle
  {b25571f4-fb4e-45cd-a4e8-71fbd1e714c1}, !- Name
  {d4ab77a6-26aa-4a3d-8448-6bc93607caa0}, !- Source Object
  2,                                      !- Outlet Port
  {7cf94d0e-a783-48cc-878a-c67e60fa501e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2952eb00-e277-4e30-b680-66e8d7e4af5a}, !- Handle
  {38993852-420b-42fc-a4b1-f5248cde9264}, !- Name
  {7cf94d0e-a783-48cc-878a-c67e60fa501e}, !- Source Object
  3,                                      !- Outlet Port
  {bf7fa50d-42be-4536-b4e9-8c59f5dd7921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989d58d5-e2b8-4892-ba72-fcc4cddf426a}, !- Handle
  {cb4c4e10-09a1-43ca-bf90-1289f648abb4}, !- Name
  {bf7fa50d-42be-4536-b4e9-8c59f5dd7921}, !- Source Object
  3,                                      !- Outlet Port
  {9757b43a-de17-4bf3-add4-b653719d4774}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea5afc42-16a1-4367-bff2-d2d66c806bc0}, !- Handle
  Node 286,                               !- Name
  {84b3a801-764e-46b1-ad3a-857cc825447d}, !- Inlet Port
  {6f8a1c4f-0871-4f86-ad43-0fdeb63600f0}; !- Outlet Port

OS:Connection,
  {c81a0a15-0427-4e1b-b128-2328ddec25da}, !- Handle
  {7192b6cf-9408-4df7-9b28-7b4e231dfa2a}, !- Name
  {6c48f78b-e619-42d4-a665-36f6187ef832}, !- Source Object
  3,                                      !- Outlet Port
  {28e72794-d082-4ef8-9e60-090a4467d9c4}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {84b3a801-764e-46b1-ad3a-857cc825447d}, !- Handle
  {8a2942dc-303c-4bb3-80bd-12e3d6272fb5}, !- Name
  {28e72794-d082-4ef8-9e60-090a4467d9c4}, !- Source Object
  18,                                     !- Outlet Port
  {ea5afc42-16a1-4367-bff2-d2d66c806bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f8a1c4f-0871-4f86-ad43-0fdeb63600f0}, !- Handle
  {fa1dada6-93b8-49cd-b5f6-7477f12d6e22}, !- Name
  {ea5afc42-16a1-4367-bff2-d2d66c806bc0}, !- Source Object
  3,                                      !- Outlet Port
  {15a3a4cf-cc52-4b5f-9697-161e14e401d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b7a2dac-d296-45ab-84a8-d4aa140cd54b}, !- Handle
  Node 287,                               !- Name
  {fe0be94f-c78c-4bf8-9e16-39d92e3257c3}, !- Inlet Port
  {f8ea4fea-3af5-4eda-b9fe-ce3026fd1d17}; !- Outlet Port

OS:Connection,
  {fe0be94f-c78c-4bf8-9e16-39d92e3257c3}, !- Handle
  {f143778b-7212-4341-9ba1-397cccb83941}, !- Name
  {3b473e17-7214-4b3a-8da7-4fdb9e3f3f9a}, !- Source Object
  4,                                      !- Outlet Port
  {6b7a2dac-d296-45ab-84a8-d4aa140cd54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e55fe76f-70a2-485d-ad7a-5c7edfb6deb8}, !- Handle
  Node 288,                               !- Name
  {25379166-13ec-4995-be6b-5113466dae7c}, !- Inlet Port
  {00081ff9-3e1c-497e-bf91-aef62b097f81}; !- Outlet Port

OS:Connection,
  {f8ea4fea-3af5-4eda-b9fe-ce3026fd1d17}, !- Handle
  {8ff617fc-0de6-45d9-a5c3-5ee7aa5f0b94}, !- Name
  {6b7a2dac-d296-45ab-84a8-d4aa140cd54b}, !- Source Object
  3,                                      !- Outlet Port
  {f27886e4-43e6-41a9-8ac1-7013b08f298b}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {25379166-13ec-4995-be6b-5113466dae7c}, !- Handle
  {8a50cd0e-8063-4f39-9c09-8ab5500b451b}, !- Name
  {f27886e4-43e6-41a9-8ac1-7013b08f298b}, !- Source Object
  18,                                     !- Outlet Port
  {e55fe76f-70a2-485d-ad7a-5c7edfb6deb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00081ff9-3e1c-497e-bf91-aef62b097f81}, !- Handle
  {954d7b37-6284-4590-8ae8-c6564b8ee430}, !- Name
  {e55fe76f-70a2-485d-ad7a-5c7edfb6deb8}, !- Source Object
  3,                                      !- Outlet Port
  {15a3a4cf-cc52-4b5f-9697-161e14e401d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {43b5e85c-0cbe-49c2-81a1-3da1abdb5fbd}, !- Handle
  CW Temp 1,                              !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  {1f583c95-60ab-4300-ba3f-531d37e29152}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f583c95-60ab-4300-ba3f-531d37e29152}, !- Handle
  Schedule Day 9,                         !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Handle
  TEMPERATURE 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {0e4a8f9e-3ab9-4f1f-a694-dd85d59bf648}, !- Handle
  wkdCW Temp 2,                           !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {4d935a5b-ac84-459b-a0d4-6544e7c3bbf5}, !- Handle
  satCW Temp 2,                           !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {2ee7fb3c-6971-416b-a6f2-e6d614488278}, !- Handle
  sunCW Temp 2,                           !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {1b1d082b-4a57-4149-8b26-c21339700b21}, !- Handle
  wkdCW Temp rule 1,                      !- Name
  {43b5e85c-0cbe-49c2-81a1-3da1abdb5fbd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {094faef2-e860-4227-8b17-39f05f1a8377}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {094faef2-e860-4227-8b17-39f05f1a8377}, !- Handle
  wkdCW Temp 3,                           !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {f62ed19d-64e7-4078-a1fd-13332745f003}, !- Handle
  satCW Temprule 1,                       !- Name
  {43b5e85c-0cbe-49c2-81a1-3da1abdb5fbd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30f7f09a-8118-4790-9cc5-e815e58c1434}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30f7f09a-8118-4790-9cc5-e815e58c1434}, !- Handle
  satCW Temp 3,                           !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {c937b272-06cb-42f3-8738-16a7a4db8f2e}, !- Handle
  sunCW Temprule 1,                       !- Name
  {43b5e85c-0cbe-49c2-81a1-3da1abdb5fbd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7cfd096-a617-42c2-a007-e04df16ec38e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7cfd096-a617-42c2-a007-e04df16ec38e}, !- Handle
  sunCW Temp 3,                           !- Name
  {4acf88a4-8429-4b82-895e-e09c7d6593a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {ed590d6e-885a-4408-969f-4672cc131a9d}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {43b5e85c-0cbe-49c2-81a1-3da1abdb5fbd}, !- Schedule Name
  {9757b43a-de17-4bf3-add4-b653719d4774}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
